!- NOTE: Auto-generated from /test/osw_files/MF_8units_1story_SL_3Beds_2Baths_Denver_Furnace_CentralAC.osw

OS:Version,
  {345aebe6-3ae5-49ca-98ee-de4cd2d989e0}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:SimulationControl,
  {8fbfa9e4-3725-4918-95c3-563dd96649a9}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {d59b042a-7ff5-47ba-ac51-b6cf5e7c2b3c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {10a11807-1302-46f3-a464-526bdb934a39}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {7e6fd894-bed4-4b01-9a9d-ece6b5475b4b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {86db7b9b-3244-4817-b16b-d1530f941bde}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5c2c6f5e-61ea-4b49-9977-2ac26e71fb35}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {93a26a91-dbed-415f-bcf6-3b8c96003eee}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {df342b44-849d-4169-bc88-bf2a28b9f411}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {8d2ab372-b1b7-4482-8296-7b1392d818ef}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {b5dc9e79-19ad-4261-9501-87294ad01a29}, !- Handle
  {8d2ab372-b1b7-4482-8296-7b1392d818ef}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {36a77c1a-2c89-4aea-a67f-fc462f13e4ae}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {6ddc29f8-bb23-4ae5-bcf0-8f197d058c79}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {01d31419-2dd7-48e0-a5d3-cb4c6cb65219}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {a81390e1-a99c-416e-90c9-13b734594ea0}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4f34f0a7-18fd-4eb5-92a5-3a2a503fd6bf}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3645f1cb-5cd1-456e-8404-e00638c24552}, !- Zone Air Inlet Port List
  {e2edff44-00da-4fe6-9d82-819eaf4a11ab}, !- Zone Air Exhaust Port List
  {9429dc8b-47f5-4ae5-9b27-e61c6b2c9c80}, !- Zone Air Node Name
  {5210f3fb-d47d-4b1c-bb78-1bcb750e0bb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {791d2b2a-ccf3-42dd-b506-ce7d8e5f0fa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ba441ba-1471-4486-a371-6ada896fc10c}, !- Handle
  Node 1,                                 !- Name
  {9429dc8b-47f5-4ae5-9b27-e61c6b2c9c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9429dc8b-47f5-4ae5-9b27-e61c6b2c9c80}, !- Handle
  {c00eb54e-69dc-42db-a155-46412f2f941a}, !- Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Source Object
  11,                                     !- Outlet Port
  {9ba441ba-1471-4486-a371-6ada896fc10c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3645f1cb-5cd1-456e-8404-e00638c24552}, !- Handle
  {72ac1ae2-6fc5-4bb9-93fd-2d5e1398feef}, !- Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- HVAC Component
  {fd8d0ecd-cb22-4b77-9a34-3d30ca33d264}, !- Port 1
  {ef7cad2e-d041-440f-af21-8da179c2df04}; !- Port 2

OS:PortList,
  {e2edff44-00da-4fe6-9d82-819eaf4a11ab}, !- Handle
  {16ddcfae-9b6f-4286-bc76-4bfeba574646}, !- Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}; !- HVAC Component

OS:PortList,
  {5210f3fb-d47d-4b1c-bb78-1bcb750e0bb9}, !- Handle
  {4ac68bda-695b-43f0-a89a-01b9337dabf8}, !- Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- HVAC Component
  {defa4e17-5c62-4a6a-abe1-cb6faccac96e}, !- Port 1
  {220521bf-98d9-4258-8def-00387a96a196}; !- Port 2

OS:Sizing:Zone,
  {c48e0f83-c400-4f87-8399-fc3a4be62e12}, !- Handle
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a86ab4c0-f5b3-4dd2-b697-ac78bcbc1507}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {2c6368b8-88ae-4a0c-b3a1-2b4669ad235b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4979cec8-d989-4572-988f-676aac29062b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Handle
  living space,                           !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f2654c36-4efe-42e0-83ca-f152a884a293}; !- Building Unit Name

OS:Surface,
  {13eedee3-1ad2-4b72-b05c-0f48ff5afa2d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7de28b-309d-4c52-a5c6-abedfca9ace7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2142fe-0d92-46ce-9333-861344a97223}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d4e6eb-60ac-4122-b6b9-bd6be3f0a511}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7483e4c1-f9a6-49c6-ba34-ac83e12e3d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5931592e-8529-49f8-b1de-111bf0ec5f08}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670e4b62-59dd-4bcc-a8f3-a7160f35e637}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb2f0aea-a816-4cf9-b1ad-b4a31e7d8c1b}, !- Zone Air Inlet Port List
  {34a74709-05e8-4877-9da7-93380abb86f0}, !- Zone Air Exhaust Port List
  {5f961199-5f63-44f8-a0af-e1c486a13426}, !- Zone Air Node Name
  {cbe811a2-2cea-4a4a-b6dc-0b76b330698a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca882d81-4bbb-4b53-9fd3-3010dbe698dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55cee59c-3b07-41c2-904c-d3d17ee25385}, !- Handle
  Node 2,                                 !- Name
  {5f961199-5f63-44f8-a0af-e1c486a13426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f961199-5f63-44f8-a0af-e1c486a13426}, !- Handle
  {c4ec1d27-e93b-4a0e-9a9f-9051eaad5838}, !- Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Source Object
  11,                                     !- Outlet Port
  {55cee59c-3b07-41c2-904c-d3d17ee25385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb2f0aea-a816-4cf9-b1ad-b4a31e7d8c1b}, !- Handle
  {f7c98c9e-e50c-4f2f-98a1-707d3bbb4621}, !- Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- HVAC Component
  {b296f33e-020b-49fe-97a0-c368cb8f755c}, !- Port 1
  {91eb3294-f007-461d-9670-7ac1f43d797c}; !- Port 2

OS:PortList,
  {34a74709-05e8-4877-9da7-93380abb86f0}, !- Handle
  {dd133a52-817b-4da7-8d14-67ea87a9ae02}, !- Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}; !- HVAC Component

OS:PortList,
  {cbe811a2-2cea-4a4a-b6dc-0b76b330698a}, !- Handle
  {5171896f-aa12-4274-82e8-265629be848f}, !- Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- HVAC Component
  {2b3ab2b8-4529-4474-acf0-8d7941778212}, !- Port 1
  {2fffa86d-12a0-4375-a303-bf0df15f43ad}; !- Port 2

OS:Sizing:Zone,
  {ea32ba11-2135-4800-bfed-252601c72453}, !- Handle
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {199e087c-e53e-47bc-b5e9-69ec98480501}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {95dfc8d8-935f-4049-8b06-8b386a6da60f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5f1b15f-2c75-4143-af20-82567079f1b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Handle
  living space|unit 2,                    !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6956691c-af12-4718-86e0-fc4c1c87f08f}; !- Building Unit Name

OS:Surface,
  {3437d320-70af-4181-b57c-3273afecff3e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9cae3bb-2cac-43cf-afef-7dd4c0afbf89}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d9f6da-77f1-4e51-ba08-c8f7f468c8e6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c916f74-3375-49c4-9cc8-b5fc9d6c84a2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a66270-db42-4800-9008-3acbc9c9c62e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c31e126-67b9-47af-a286-b66b65f928e8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff437a4f-24dd-4ed1-b5cf-2383eb7efec2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16c4aed3-015d-489a-b499-7aaa8ba22556}, !- Zone Air Inlet Port List
  {d110a78c-7718-4745-b401-64ede471ce54}, !- Zone Air Exhaust Port List
  {bcb81b1e-bbeb-4195-8fc4-326f000f10f5}, !- Zone Air Node Name
  {d0662732-7660-446d-9688-8a466b6839ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cb8dc9b-e70a-43aa-94a8-c873da082c56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08e5dcea-9266-425a-970b-b1f83b87c0a4}, !- Handle
  Node 3,                                 !- Name
  {bcb81b1e-bbeb-4195-8fc4-326f000f10f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcb81b1e-bbeb-4195-8fc4-326f000f10f5}, !- Handle
  {2b9006e6-db2c-4f17-8213-21e3be869cc9}, !- Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Source Object
  11,                                     !- Outlet Port
  {08e5dcea-9266-425a-970b-b1f83b87c0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16c4aed3-015d-489a-b499-7aaa8ba22556}, !- Handle
  {b76fc011-23ec-4828-8178-172c1248a51a}, !- Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- HVAC Component
  {b17d128b-156f-46fb-82b5-194b0839d523}, !- Port 1
  {4d733576-4b9f-4b80-9ea9-7d06ebfe3965}; !- Port 2

OS:PortList,
  {d110a78c-7718-4745-b401-64ede471ce54}, !- Handle
  {856c8a83-3078-44cb-b1fb-485568521f59}, !- Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}; !- HVAC Component

OS:PortList,
  {d0662732-7660-446d-9688-8a466b6839ba}, !- Handle
  {7383e809-e0b1-47c5-a616-39a7a8efecc0}, !- Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- HVAC Component
  {1ccdcdc6-bee6-478e-bdd2-91791508e5ca}, !- Port 1
  {db6e93b9-d6d7-4d2c-8962-c5baebe6ec90}; !- Port 2

OS:Sizing:Zone,
  {7a088130-948d-4dbe-ba5e-029ed41382cd}, !- Handle
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {929348e2-0924-4719-a72f-b4420b13a14e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {f66621a8-c352-43a4-9eee-6475d84d3247}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {454357a6-4a0d-4804-b13e-1b5d5a220d20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Handle
  living space|unit 3|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0746f15b-7f45-4948-8f3b-30817851974d}; !- Building Unit Name

OS:Surface,
  {c8025d69-a754-4d27-9a42-cc07956f10af}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841532a2-cc9c-4549-bc9f-fb6e0923cb30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c6e9bc-07a7-476c-a51a-0a70dd1c4c49}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7483e4c1-f9a6-49c6-ba34-ac83e12e3d97}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d4e6eb-60ac-4122-b6b9-bd6be3f0a511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621509e7-68f1-48f0-9282-b92cb59e6975}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1666ac-ee5d-478a-b442-97de0240ee83}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5837e18c-de9d-4108-ada4-bc864f2bf3e3}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b99bd7ae-c725-495b-b51f-2455fb540fcc}, !- Zone Air Inlet Port List
  {c2788e16-d4d8-4601-84df-e69bcf9c77bd}, !- Zone Air Exhaust Port List
  {b34b37af-066f-4ec1-a9b4-f8be3297f709}, !- Zone Air Node Name
  {e8e3d6f0-0d05-46da-8a1b-bd63706fdca3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ebc3ef5-4ce3-4d54-8cb3-3b8995edab40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4528e9-343d-4490-b1ba-b323790cdbd2}, !- Handle
  Node 4,                                 !- Name
  {b34b37af-066f-4ec1-a9b4-f8be3297f709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34b37af-066f-4ec1-a9b4-f8be3297f709}, !- Handle
  {bee91a39-8a70-478d-b735-7f59b901b916}, !- Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Source Object
  11,                                     !- Outlet Port
  {fd4528e9-343d-4490-b1ba-b323790cdbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b99bd7ae-c725-495b-b51f-2455fb540fcc}, !- Handle
  {ddaaaca5-befc-4ed2-9618-65260144e517}, !- Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- HVAC Component
  {9f18039d-6d43-4dea-b8a9-9ba37d49303d}, !- Port 1
  {8941f2b3-e944-4714-8d69-eef6aa7c0101}; !- Port 2

OS:PortList,
  {c2788e16-d4d8-4601-84df-e69bcf9c77bd}, !- Handle
  {d32246c4-f1c3-4827-82d6-576b94c09455}, !- Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}; !- HVAC Component

OS:PortList,
  {e8e3d6f0-0d05-46da-8a1b-bd63706fdca3}, !- Handle
  {ef103980-503e-43f9-86a5-6c1043d7493f}, !- Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- HVAC Component
  {e9a162cd-3def-4aa8-9b83-7f73cd276cc1}, !- Port 1
  {c429b32e-ac2f-4476-92ab-444adfca06cb}; !- Port 2

OS:Sizing:Zone,
  {61d5379e-c3a8-46a0-a97c-de7aa1c2c8cd}, !- Handle
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f27e7743-159a-47f7-a967-e51ec3b2db5f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {45c65827-7b61-4301-a58f-46613e3a2524}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {478bf16c-5812-43fe-8c49-67fcd345eb27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Handle
  living space|unit 4|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c1bc2f4d-6a8e-4bd1-ab02-1f5e16c432ae}; !- Building Unit Name

OS:Surface,
  {49fd9dc1-2cb1-4c98-ab02-1b6b05364bb3}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7a7595-bb3a-4bd8-90ec-1c03fc69d594}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f03df1d-35aa-4a31-9d17-b78b9ba7df42}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8d9b02-c40e-4594-9ef6-63f8b29a3909}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946a76f4-b054-415a-9ad9-c0a07db4ae68}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27a483c-bc0d-479f-814b-116ab7f58342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a66270-db42-4800-9008-3acbc9c9c62e}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c916f74-3375-49c4-9cc8-b5fc9d6c84a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b234bc4-73bb-4bac-8228-c27c871710ee}, !- Zone Air Inlet Port List
  {7645b6d7-b5d7-4e92-9701-812e6d03570d}, !- Zone Air Exhaust Port List
  {e51b7f59-74f1-48c1-a1ea-879f8686dd5b}, !- Zone Air Node Name
  {c6bab4e5-0928-440a-adbb-a8a64e54165a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b1d9c16-3bee-47de-8389-10f4f046af9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6d97215-f015-4fa3-b29a-580f9e7ff0c2}, !- Handle
  Node 5,                                 !- Name
  {e51b7f59-74f1-48c1-a1ea-879f8686dd5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e51b7f59-74f1-48c1-a1ea-879f8686dd5b}, !- Handle
  {bc939687-e84a-4505-aab2-630da3405bc6}, !- Name
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Source Object
  11,                                     !- Outlet Port
  {a6d97215-f015-4fa3-b29a-580f9e7ff0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b234bc4-73bb-4bac-8228-c27c871710ee}, !- Handle
  {4c65a5f8-0355-4d47-ae70-bbc42afc6f27}, !- Name
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- HVAC Component
  {02682e65-ee13-4fc9-853e-f563dddff622}, !- Port 1
  {b9d2f019-8fc0-4d73-b810-3b678cf725c0}; !- Port 2

OS:PortList,
  {7645b6d7-b5d7-4e92-9701-812e6d03570d}, !- Handle
  {06b3aee1-3bc8-45de-b447-43444a993373}, !- Name
  {197bc955-3571-4163-aa73-95b76755f2f3}; !- HVAC Component

OS:PortList,
  {c6bab4e5-0928-440a-adbb-a8a64e54165a}, !- Handle
  {c7c1b5f9-02c8-4e9e-a669-a49fb7cad0e2}, !- Name
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- HVAC Component
  {0e3edab3-609e-4736-8b2c-69c3aca8f2a3}, !- Port 1
  {153e907d-ad74-4320-aa42-97879d1dd07d}; !- Port 2

OS:Sizing:Zone,
  {07303fb8-1445-4511-a6f7-e6fc68ddded1}, !- Handle
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {605b77f0-0149-4466-af8b-f35440156972}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {7a97a6f4-93ba-4ee5-8e3d-c2f7401a87f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f885e3fb-143b-4c47-b4e9-4f08dd149e4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Handle
  living space|unit 5|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f2cb2493-d5e2-4c69-a967-1a862f8ed1b8}; !- Building Unit Name

OS:Surface,
  {b0a080fb-d98b-4368-904e-716ce914c86c}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de5303c-3e63-4cfe-9af3-70b229e7aa65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73206576-dccb-43f6-84fc-6441e4cc76ed}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841532a2-cc9c-4549-bc9f-fb6e0923cb30}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8025d69-a754-4d27-9a42-cc07956f10af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a158b8-4bbc-4789-ae81-79fac0c5168c}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9041d43c-b19c-4bb3-982e-1989a6c71f5b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2848d104-87bd-4102-aa5c-85e8f320ae0f}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c9e12b2-13d8-44bc-8794-e4ba55355a6f}, !- Zone Air Inlet Port List
  {5923f6ee-f587-4174-b1c6-245af193d0d4}, !- Zone Air Exhaust Port List
  {7970294f-e910-4311-bee3-da464ffab807}, !- Zone Air Node Name
  {6233e601-26a4-45a2-b936-b62a36742fdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e0b07bf-5320-410a-8330-eaaeb7f6e8e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94773864-011d-4c28-8cb7-fb8427bc6824}, !- Handle
  Node 6,                                 !- Name
  {7970294f-e910-4311-bee3-da464ffab807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7970294f-e910-4311-bee3-da464ffab807}, !- Handle
  {974f41e0-0e2f-4034-b737-b1d4e9633894}, !- Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Source Object
  11,                                     !- Outlet Port
  {94773864-011d-4c28-8cb7-fb8427bc6824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c9e12b2-13d8-44bc-8794-e4ba55355a6f}, !- Handle
  {d00ae808-1fbc-43e6-a55d-15ed5e26f44a}, !- Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- HVAC Component
  {3c53839a-b4b5-42f0-8d73-64e55097e95a}, !- Port 1
  {59ddcf40-1d76-429d-80f4-55430e96a00e}; !- Port 2

OS:PortList,
  {5923f6ee-f587-4174-b1c6-245af193d0d4}, !- Handle
  {3bd9245e-ee9a-4f8f-a031-8afab1b417d8}, !- Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}; !- HVAC Component

OS:PortList,
  {6233e601-26a4-45a2-b936-b62a36742fdb}, !- Handle
  {6e900b9e-916a-4561-9290-6cf6c84f77c8}, !- Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- HVAC Component
  {14497166-06e0-4948-9aab-041b834b3307}, !- Port 1
  {348e326d-dd99-4ac6-8d18-6a70fefd08b1}; !- Port 2

OS:Sizing:Zone,
  {c3fa6ef5-782d-4a03-ae3d-27f79a1e6941}, !- Handle
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b7654c9-7f04-4e59-9dfd-757aac101029}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {04027a0e-badd-4da7-963c-38177c138c31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6647aa5c-c05a-4d80-8035-cc25cf6a35c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Handle
  living space|unit 6|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14125ac9-b712-4581-a6b8-9fbc9d129f69}; !- Building Unit Name

OS:Surface,
  {e1333087-1507-4844-a225-e6ca5a0d6a77}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0728816e-d722-4d0c-a7f2-38cb0613731d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7486b7-eff5-4b26-944f-c3f622f4b2f6}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ec411d-0533-48cd-9bd6-0b0503523b35}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7702643-4b2e-4838-a8af-71922bbb0ca8}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746b34f3-41d8-4b87-a022-e4a7481aa9b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27a483c-bc0d-479f-814b-116ab7f58342}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946a76f4-b054-415a-9ad9-c0a07db4ae68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf8c3793-03f2-4350-8400-6f5c0b6cf539}, !- Zone Air Inlet Port List
  {32765c3b-57a2-4ecf-a80c-4ad38a6ee115}, !- Zone Air Exhaust Port List
  {dc05b9bb-d91e-4462-9649-668161a5528d}, !- Zone Air Node Name
  {537e93db-b59f-41c2-ad70-9102655efe5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2617f80a-8749-4b4b-90de-a90127596633}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd6030cd-53b6-4865-b50c-c4a3e60e8f35}, !- Handle
  Node 7,                                 !- Name
  {dc05b9bb-d91e-4462-9649-668161a5528d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc05b9bb-d91e-4462-9649-668161a5528d}, !- Handle
  {9a65624f-dac7-444f-a0fa-20f4829bb822}, !- Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Source Object
  11,                                     !- Outlet Port
  {dd6030cd-53b6-4865-b50c-c4a3e60e8f35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf8c3793-03f2-4350-8400-6f5c0b6cf539}, !- Handle
  {acf1aa18-59aa-4e8c-86b4-48551ed437f5}, !- Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- HVAC Component
  {499e19e6-aa9c-4a67-9985-1ee94f1583f3}, !- Port 1
  {c3d3b5e8-580f-48bd-8f62-811b3529ce51}; !- Port 2

OS:PortList,
  {32765c3b-57a2-4ecf-a80c-4ad38a6ee115}, !- Handle
  {a9c4f31f-21f8-4d91-8210-87f3880c4076}, !- Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}; !- HVAC Component

OS:PortList,
  {537e93db-b59f-41c2-ad70-9102655efe5e}, !- Handle
  {5348913f-07e0-44a9-94df-b5fc8ad8185b}, !- Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- HVAC Component
  {cadc7dff-6161-4227-b9db-f4f37c3cbe20}, !- Port 1
  {1eef8bd9-639d-4556-a744-c8f394261638}; !- Port 2

OS:Sizing:Zone,
  {5ed5ca56-091b-49a6-97d2-616ce358ecbd}, !- Handle
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72c91563-cb81-45ba-a193-c5f7e3518a7a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {968a490a-e3a5-4911-a463-a8587b0104a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fdf07353-e8cd-42fe-b59e-9178e91bee30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Handle
  living space|unit 7|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {95b87bf3-edec-4241-919f-7007a8057d96}; !- Building Unit Name

OS:Surface,
  {2b5957b9-1532-4a9a-b367-cb715d793b10}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042d69f3-dc8a-4296-ba65-fd21c1172ef4}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de5303c-3e63-4cfe-9af3-70b229e7aa65}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a080fb-d98b-4368-904e-716ce914c86c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ec6c62-4fa9-4628-8f8e-bcbdeac4745a}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89966142-3798-4ea3-ac3e-1de68d67e99d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45ea301-d400-4507-971b-bcf6b07e55be}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20fd4a0d-fc02-4e0b-b70b-769363d66732}, !- Zone Air Inlet Port List
  {1a701fce-0f64-4e08-8db8-83d5cc0e1e34}, !- Zone Air Exhaust Port List
  {d950c74c-4837-4165-bb8b-52ade3389910}, !- Zone Air Node Name
  {dda15e89-4a00-4676-9a48-5d6a4973e109}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9d4a224-6488-4cd9-a012-ee16488ecea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67dcf7b2-bd56-49c0-8588-c085b35d2730}, !- Handle
  Node 8,                                 !- Name
  {d950c74c-4837-4165-bb8b-52ade3389910}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d950c74c-4837-4165-bb8b-52ade3389910}, !- Handle
  {f9b6b4f9-99bd-4eb9-8b26-95588fc78253}, !- Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Source Object
  11,                                     !- Outlet Port
  {67dcf7b2-bd56-49c0-8588-c085b35d2730}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20fd4a0d-fc02-4e0b-b70b-769363d66732}, !- Handle
  {37823be0-1f55-4391-aada-bf56baf2c93e}, !- Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- HVAC Component
  {7bbcc1e4-70c4-4ea7-af24-3ce304f27d19}, !- Port 1
  {f7c65e38-3336-4f40-b11d-f5f1b696eab1}; !- Port 2

OS:PortList,
  {1a701fce-0f64-4e08-8db8-83d5cc0e1e34}, !- Handle
  {7854530e-84f3-443d-8f4b-b9a1de79d9e2}, !- Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}; !- HVAC Component

OS:PortList,
  {dda15e89-4a00-4676-9a48-5d6a4973e109}, !- Handle
  {370d8d20-50d2-4f99-8c59-c19060635994}, !- Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- HVAC Component
  {ad6b5dab-e079-4995-a394-707e2b717939}, !- Port 1
  {916235aa-b650-4fe6-a790-4f9f81ba1997}; !- Port 2

OS:Sizing:Zone,
  {a1ab0109-d4a7-4fa2-b5cd-499d8f5fef75}, !- Handle
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {baa57f1b-b73c-48a7-b55e-2005f2ca310b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {df087f8b-2e1a-415c-9c03-845195c4f587}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e5cd83e-1a1b-45a7-b964-82b3f39a4638}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Handle
  living space|unit 8|story 1,            !- Name
  {3680e046-570c-48fa-8220-61ec00cfcfe8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {acf78c4a-82fc-4e03-9946-44384f1968e3}; !- Building Unit Name

OS:Surface,
  {7e7ae12c-5f0a-47da-a199-6f7c57e8f58b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d6fca4-a316-40ed-ad58-50fa67ecc68e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c72e017-5f14-4593-9c63-8b925f15dfb1}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7deca3b-471e-4802-a0dd-c8a3998190f7}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec5881b3-6b6b-4c1d-9c3e-ccbbacd020f9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746b34f3-41d8-4b87-a022-e4a7481aa9b7}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7702643-4b2e-4838-a8af-71922bbb0ca8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b20460bc-487f-46a4-9a89-8408358ef922}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd0c979f-cd1c-47a5-b41e-969cda7396e8}, !- Zone Air Inlet Port List
  {851f2738-25f8-4f7b-bb31-77946aad4972}, !- Zone Air Exhaust Port List
  {328269dc-94b3-4f2d-8ffa-25032f0de955}, !- Zone Air Node Name
  {23f65915-ed82-4683-b9eb-2520637eb3ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ff2281-f391-4d08-862c-34e9ce62dba0}, !- Handle
  Node 9,                                 !- Name
  {328269dc-94b3-4f2d-8ffa-25032f0de955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {328269dc-94b3-4f2d-8ffa-25032f0de955}, !- Handle
  {74a2d698-1e56-4b75-880d-35de3f9c9388}, !- Name
  {b20460bc-487f-46a4-9a89-8408358ef922}, !- Source Object
  11,                                     !- Outlet Port
  {76ff2281-f391-4d08-862c-34e9ce62dba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd0c979f-cd1c-47a5-b41e-969cda7396e8}, !- Handle
  {d986af08-561e-4e5f-a894-30c8faa152de}, !- Name
  {b20460bc-487f-46a4-9a89-8408358ef922}; !- HVAC Component

OS:PortList,
  {851f2738-25f8-4f7b-bb31-77946aad4972}, !- Handle
  {5f1c65bf-1c73-4a33-85b1-af59bca67058}, !- Name
  {b20460bc-487f-46a4-9a89-8408358ef922}; !- HVAC Component

OS:PortList,
  {23f65915-ed82-4683-b9eb-2520637eb3ac}, !- Handle
  {599ea90b-35c2-4dff-9f0b-5f24055fd634}, !- Name
  {b20460bc-487f-46a4-9a89-8408358ef922}; !- HVAC Component

OS:Sizing:Zone,
  {a7e72cf4-4769-4b0c-bdd2-092d7ad7de83}, !- Handle
  {b20460bc-487f-46a4-9a89-8408358ef922}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c99426a-5a3c-4651-b2a7-171a773db8f8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b20460bc-487f-46a4-9a89-8408358ef922}; !- Thermal Zone

OS:Space,
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Handle
  corridor space,                         !- Name
  {b71722cb-e97c-4df6-a0b8-30937ae2a696}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b20460bc-487f-46a4-9a89-8408358ef922}; !- Thermal Zone Name

OS:Surface,
  {ac51d4ec-7458-4512-bea0-53fd37668a5e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de6f28d-6b19-414a-a8cf-19ae7c780a06}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ea7510-5715-4ec7-93b8-e2c783d6f90c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bdd79e-05d4-4368-ba2d-02fb1ac353ec}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4403262-c39d-4aac-8ecf-1b269b7d0536}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8964a367-cd34-465e-9d4d-1b091b7165a0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {b71722cb-e97c-4df6-a0b8-30937ae2a696}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:BuildingUnit,
  {f2654c36-4efe-42e0-83ca-f152a884a293}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {1e77deca-739b-4022-be63-c5958926c94d}, !- Handle
  {f2654c36-4efe-42e0-83ca-f152a884a293}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {6956691c-af12-4718-86e0-fc4c1c87f08f}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {8bc751f6-c9f6-4630-9f45-86605890f762}, !- Handle
  {6956691c-af12-4718-86e0-fc4c1c87f08f}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {0746f15b-7f45-4948-8f3b-30817851974d}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {71a2fdc7-11d0-417a-b262-cee445267997}, !- Handle
  {0746f15b-7f45-4948-8f3b-30817851974d}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {c1bc2f4d-6a8e-4bd1-ab02-1f5e16c432ae}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {10477a45-c171-40b0-8817-cdfe4f5ee8b5}, !- Handle
  {c1bc2f4d-6a8e-4bd1-ab02-1f5e16c432ae}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {f2cb2493-d5e2-4c69-a967-1a862f8ed1b8}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {4dad98e4-7a82-47c3-bed9-7f6c6eb1224f}, !- Handle
  {f2cb2493-d5e2-4c69-a967-1a862f8ed1b8}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {14125ac9-b712-4581-a6b8-9fbc9d129f69}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {1147d977-55ff-4d45-a194-89bb32c09e6f}, !- Handle
  {14125ac9-b712-4581-a6b8-9fbc9d129f69}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {95b87bf3-edec-4241-919f-7007a8057d96}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {92f272d3-d466-4e0e-8e81-2862b03bcac5}, !- Handle
  {95b87bf3-edec-4241-919f-7007a8057d96}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {acf78c4a-82fc-4e03-9946-44384f1968e3}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {4084720a-2bda-4c9a-b5fe-f3dcb30c2b4a}, !- Handle
  {acf78c4a-82fc-4e03-9946-44384f1968e3}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:Building,
  {7471c215-8014-423f-81f5-3449b7b7f912}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {4c51f133-d32b-4195-8b35-e5955d12bfa3}, !- Handle
  {7471c215-8014-423f-81f5-3449b7b7f912}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8,                                      !- Feature Value 1
  Total Floors Represented,               !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  Total Units Modeled,                    !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  8,                                      !- Feature Value 3
  Total Floors Modeled,                   !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Surface,
  {ef98c733-dd88-47cc-889f-a24a234c1e40}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de655ad-f87f-48aa-bf7f-c77162488bc1}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ade702-4ec6-4642-a748-0c0447a2a1b0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4708250-35a1-41ad-bd3a-64052498dff6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2851045-b59a-4f44-b7d7-1bf4eacf4691}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5115c3fa-fc5b-4753-9315-7c2aa3cde01b}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16ada4bc-3355-43f2-b33a-647c9fa0d5f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:External:File,
  {1ef3a0fd-a269-4458-9996-2a59546d6a65}, !- Handle
  TMY_10-60min.csv,                       !- Name
  TMY_10-60min.csv;                       !- File Name

OS:Schedule:File,
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Handle
  res occupants schedule,                 !- Name
  {b2ed4117-6552-4794-a66f-f6f8c6e8c3c8}, !- Schedule Type Limits Name
  {1ef3a0fd-a269-4458-9996-2a59546d6a65}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e0ae40f3-ddde-4f34-893a-c2b93e85f3d5}, !- Schedule Type Limits Name
  {aa16b1d4-44ed-4127-ab9b-bc275c8cb608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa16b1d4-44ed-4127-ab9b-bc275c8cb608}, !- Handle
  Schedule Day 3,                         !- Name
  {e0ae40f3-ddde-4f34-893a-c2b93e85f3d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {4687c78c-058d-44b3-8fa3-221727648818}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9b95cf46-caf6-4015-a453-6dde9e946ace}, !- Handle
  res occupants|living space,             !- Name
  {4687c78c-058d-44b3-8fa3-221727648818}, !- People Definition Name
  {8aba2f75-b09d-4a77-a298-893baa84f176}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {e0ae40f3-ddde-4f34-893a-c2b93e85f3d5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b2ed4117-6552-4794-a66f-f6f8c6e8c3c8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {77aa77ed-31af-4840-b6ae-eadc7b3020e0}, !- Handle
  res occupants|unit 2|living space|unit 2, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {62246d91-f3ed-4996-aa4b-ed992a8be4af}, !- Handle
  res occupants|unit 2|living space|unit 2, !- Name
  {77aa77ed-31af-4840-b6ae-eadc7b3020e0}, !- People Definition Name
  {968e774e-815d-4a33-9b3f-eb05bcc6a9a9}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5e231681-324b-4f2b-827a-7c775ee874f3}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {72767560-89da-4d55-a369-07e2541cb90f}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {5e231681-324b-4f2b-827a-7c775ee874f3}, !- People Definition Name
  {40c27bca-56af-45e1-a710-99c5be5ba006}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9fb2bb48-085c-4256-a853-9af016a570d6}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1b605ce6-7e52-46a6-8a7c-7c76949bba06}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  {9fb2bb48-085c-4256-a853-9af016a570d6}, !- People Definition Name
  {e1c091c5-1de3-4ed5-880e-05ab9884602c}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {31f9cba3-748c-4010-a1a8-d4ebfee80add}, !- Handle
  res occupants|unit 5|living space|unit 5|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {29e088df-bb40-4f2d-bb78-d2da0d5e0cf7}, !- Handle
  res occupants|unit 5|living space|unit 5|story 1, !- Name
  {31f9cba3-748c-4010-a1a8-d4ebfee80add}, !- People Definition Name
  {7247dc0a-6d19-4e99-8fce-f21910fcc224}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {991465f3-32cb-406b-be14-565552c472f8}, !- Handle
  res occupants|unit 6|living space|unit 6|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9f4d3c71-6a71-4fd5-aed5-fbce573762fc}, !- Handle
  res occupants|unit 6|living space|unit 6|story 1, !- Name
  {991465f3-32cb-406b-be14-565552c472f8}, !- People Definition Name
  {154ebfd5-7fd1-487c-a869-cdc2e5dfcb11}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d93c5206-5d0c-4902-8157-0645709a0177}, !- Handle
  res occupants|unit 7|living space|unit 7|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5afe3364-c852-4f7c-8913-3b5f1a9d6816}, !- Handle
  res occupants|unit 7|living space|unit 7|story 1, !- Name
  {d93c5206-5d0c-4902-8157-0645709a0177}, !- People Definition Name
  {9b59c2dd-cb13-41a7-b861-9663825b70e3}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {981d290c-b5e3-4c3d-9a5b-d872a775fc32}, !- Handle
  res occupants|unit 8|living space|unit 8|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5d455bbe-127d-40ef-a749-35000c4a745b}, !- Handle
  res occupants|unit 8|living space|unit 8|story 1, !- Name
  {981d290c-b5e3-4c3d-9a5b-d872a775fc32}, !- People Definition Name
  {b2413b21-155c-4a20-8012-b42962a877df}, !- Space or SpaceType Name
  {528bf626-eb8a-4c8c-96cb-58308116245f}, !- Number of People Schedule Name
  {72a75005-f9b5-4157-bd79-86c5f33c7a97}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Coil:Heating:Gas,
  {d8954288-6297-4cd4-9d7d-ee2581d18cf7}, !- Handle
  res fur gas heating coil,               !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Handle
  Always On Discrete,                     !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {94a11589-987e-4f9d-ade6-fe3680e22084}, !- Handle
  res fur gas htg supply fan,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {645f7a64-1169-4ad6-ab3c-75ded651be0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39bd690c-f620-418a-87ae-230d1f525179}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {645f7a64-1169-4ad6-ab3c-75ded651be0b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39bd690c-f620-418a-87ae-230d1f525179}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e95840b3-f15b-4497-81e7-b98854302ea9}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {019c0dc9-7575-4092-942d-7842b4e77d3e}, !- Air Inlet Node Name
  {2dbe3399-f875-43e1-9c2c-5a0aa8a00085}, !- Air Outlet Node Name
  {94a11589-987e-4f9d-ade6-fe3680e22084}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {d8954288-6297-4cd4-9d7d-ee2581d18cf7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Handle
  Always Off Discrete,                    !- Name
  {68739852-e293-4aa8-b44f-f22603a43183}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {68739852-e293-4aa8-b44f-f22603a43183}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {c771b5df-4cf5-4445-8cbd-b58f38297867}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f5751c0-a005-417a-85a7-e7b0b90a5888}, !- Supply Side Inlet Node Name
  {14bf0ffe-dfaf-4e17-a67a-c03aeb902e02}, !- Demand Side Outlet Node Name
  {6b6853c2-ba8c-4146-af30-4589b4d67146}, !- Demand Side Inlet Node A
  {14b66bc9-3118-4f8f-9b58-bfb2a7b08838}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d28f5f73-f3d7-4fd5-bbad-500e6961838a}, !- Demand Mixer Name
  {63155045-904a-45d6-83ef-84480df9fa5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92c4aa9d-459e-4fee-9f00-a480e2caa4fe}, !- Handle
  Node 10,                                !- Name
  {6f5751c0-a005-417a-85a7-e7b0b90a5888}, !- Inlet Port
  {019c0dc9-7575-4092-942d-7842b4e77d3e}; !- Outlet Port

OS:Node,
  {dc5f5551-1279-4bd6-acf4-361a5642cbb7}, !- Handle
  Node 11,                                !- Name
  {2dbe3399-f875-43e1-9c2c-5a0aa8a00085}, !- Inlet Port
  {14b66bc9-3118-4f8f-9b58-bfb2a7b08838}; !- Outlet Port

OS:Connection,
  {6f5751c0-a005-417a-85a7-e7b0b90a5888}, !- Handle
  {427cbe31-3117-4228-8bd2-873336d6fd90}, !- Name
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- Source Object
  8,                                      !- Outlet Port
  {92c4aa9d-459e-4fee-9f00-a480e2caa4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b66bc9-3118-4f8f-9b58-bfb2a7b08838}, !- Handle
  {6c9a467a-24fd-4a3b-b33e-bfd93c1655e3}, !- Name
  {dc5f5551-1279-4bd6-acf4-361a5642cbb7}, !- Source Object
  3,                                      !- Outlet Port
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2c23f5ad-85f3-4f71-8ccd-a11e54670008}, !- Handle
  Node 12,                                !- Name
  {6b6853c2-ba8c-4146-af30-4589b4d67146}, !- Inlet Port
  {368a1d13-a387-44ce-bb7f-91727de60656}; !- Outlet Port

OS:Node,
  {96602995-af29-47e0-8404-5a892bb91c63}, !- Handle
  Node 13,                                !- Name
  {d7290a32-8c46-4945-a10c-b5d078d09f92}, !- Inlet Port
  {14bf0ffe-dfaf-4e17-a67a-c03aeb902e02}; !- Outlet Port

OS:Node,
  {9274309b-d1a8-4cc6-b90c-4fd9ce222cd1}, !- Handle
  Node 14,                                !- Name
  {7f3695b5-cdbd-47f5-ad94-597b7d6ad040}, !- Inlet Port
  {fd8d0ecd-cb22-4b77-9a34-3d30ca33d264}; !- Outlet Port

OS:Connection,
  {6b6853c2-ba8c-4146-af30-4589b4d67146}, !- Handle
  {cdc744af-a729-4f58-b54e-bf817fd637bb}, !- Name
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- Source Object
  10,                                     !- Outlet Port
  {2c23f5ad-85f3-4f71-8ccd-a11e54670008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bf0ffe-dfaf-4e17-a67a-c03aeb902e02}, !- Handle
  {1a233f3d-9437-4946-8845-241b7b982edb}, !- Name
  {96602995-af29-47e0-8404-5a892bb91c63}, !- Source Object
  3,                                      !- Outlet Port
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63155045-904a-45d6-83ef-84480df9fa5c}, !- Handle
  res fur gas zone splitter,              !- Name
  {368a1d13-a387-44ce-bb7f-91727de60656}, !- Inlet Node Name
  {931ce7b6-6bad-4c53-a4ab-68f395c12e3e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d28f5f73-f3d7-4fd5-bbad-500e6961838a}, !- Handle
  res fur gas zone mixer,                 !- Name
  {d7290a32-8c46-4945-a10c-b5d078d09f92}, !- Outlet Node Name
  {db68a64f-821b-47af-af76-e9dfefaf7497}; !- Inlet Node Name 1

OS:Connection,
  {368a1d13-a387-44ce-bb7f-91727de60656}, !- Handle
  {b6bfe8e7-9532-44ac-b9b5-47e2a2262679}, !- Name
  {2c23f5ad-85f3-4f71-8ccd-a11e54670008}, !- Source Object
  3,                                      !- Outlet Port
  {63155045-904a-45d6-83ef-84480df9fa5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7290a32-8c46-4945-a10c-b5d078d09f92}, !- Handle
  {a0e984d0-1807-4a3a-812f-f2d935e9b39c}, !- Name
  {d28f5f73-f3d7-4fd5-bbad-500e6961838a}, !- Source Object
  2,                                      !- Outlet Port
  {96602995-af29-47e0-8404-5a892bb91c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5349408-946d-43d2-8449-94e26a3dbe83}, !- Handle
  {f7d53847-d109-46b7-8a9a-dc57e69d3445}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c771b5df-4cf5-4445-8cbd-b58f38297867}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {019c0dc9-7575-4092-942d-7842b4e77d3e}, !- Handle
  {3a83f345-4906-4f1b-a6c7-90890bf17c55}, !- Name
  {92c4aa9d-459e-4fee-9f00-a480e2caa4fe}, !- Source Object
  3,                                      !- Outlet Port
  {e95840b3-f15b-4497-81e7-b98854302ea9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2dbe3399-f875-43e1-9c2c-5a0aa8a00085}, !- Handle
  {0d58f295-ca86-4f4f-bcfe-63fe918de6be}, !- Name
  {e95840b3-f15b-4497-81e7-b98854302ea9}, !- Source Object
  7,                                      !- Outlet Port
  {dc5f5551-1279-4bd6-acf4-361a5642cbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c6368b8-88ae-4a0c-b3a1-2b4669ad235b}, !- Handle
  res fur gas living zone direct air,     !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {dd104f9f-64d5-4183-9032-e7846e0b793b}, !- Air Inlet Node Name
  {7f3695b5-cdbd-47f5-ad94-597b7d6ad040}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f2c5800-3eb8-4b39-936d-a6b88e8a3835}, !- Handle
  Node 15,                                !- Name
  {defa4e17-5c62-4a6a-abe1-cb6faccac96e}, !- Inlet Port
  {db68a64f-821b-47af-af76-e9dfefaf7497}; !- Outlet Port

OS:Connection,
  {fd8d0ecd-cb22-4b77-9a34-3d30ca33d264}, !- Handle
  {d95d2fbc-dc07-4e09-9f4e-86abf2d8c376}, !- Name
  {9274309b-d1a8-4cc6-b90c-4fd9ce222cd1}, !- Source Object
  3,                                      !- Outlet Port
  {3645f1cb-5cd1-456e-8404-e00638c24552}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {defa4e17-5c62-4a6a-abe1-cb6faccac96e}, !- Handle
  {bf06deaf-f982-4baa-89f8-7d85a8a8749a}, !- Name
  {5210f3fb-d47d-4b1c-bb78-1bcb750e0bb9}, !- Source Object
  3,                                      !- Outlet Port
  {1f2c5800-3eb8-4b39-936d-a6b88e8a3835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db68a64f-821b-47af-af76-e9dfefaf7497}, !- Handle
  {0414a24d-dec9-42af-8d80-fa3c3cfd4bc2}, !- Name
  {1f2c5800-3eb8-4b39-936d-a6b88e8a3835}, !- Source Object
  3,                                      !- Outlet Port
  {d28f5f73-f3d7-4fd5-bbad-500e6961838a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12f5e8a9-75e0-4254-823c-31ef5a1c16c3}, !- Handle
  Node 16,                                !- Name
  {931ce7b6-6bad-4c53-a4ab-68f395c12e3e}, !- Inlet Port
  {dd104f9f-64d5-4183-9032-e7846e0b793b}; !- Outlet Port

OS:Connection,
  {931ce7b6-6bad-4c53-a4ab-68f395c12e3e}, !- Handle
  {f73fb837-0315-4f6a-8f2a-5b27fe19768f}, !- Name
  {63155045-904a-45d6-83ef-84480df9fa5c}, !- Source Object
  3,                                      !- Outlet Port
  {12f5e8a9-75e0-4254-823c-31ef5a1c16c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd104f9f-64d5-4183-9032-e7846e0b793b}, !- Handle
  {4dc26b15-74dc-470d-a5d1-307793f513a0}, !- Name
  {12f5e8a9-75e0-4254-823c-31ef5a1c16c3}, !- Source Object
  3,                                      !- Outlet Port
  {2c6368b8-88ae-4a0c-b3a1-2b4669ad235b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f3695b5-cdbd-47f5-ad94-597b7d6ad040}, !- Handle
  {6f4a863b-bf37-4f8f-8e6e-f0f19a170897}, !- Name
  {2c6368b8-88ae-4a0c-b3a1-2b4669ad235b}, !- Source Object
  4,                                      !- Outlet Port
  {9274309b-d1a8-4cc6-b90c-4fd9ce222cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {2cd4a7a9-19d1-44d1-9970-c4f262035d18}, !- Handle
  {e95840b3-f15b-4497-81e7-b98854302ea9}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {654a2d0c-b54d-4624-9b49-f8d093da5ee4}, !- Handle
  res fur gas|unit 2 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {ad2be56e-d275-44c7-9e0e-7ec07f5e27f3}, !- Handle
  res fur gas|unit 2 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d5c2771-1220-4de5-8e9a-4d01b57eafbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b46208b8-600c-4fa2-9bbd-200f4a2ca335}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 2 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {1d5c2771-1220-4de5-8e9a-4d01b57eafbc}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b46208b8-600c-4fa2-9bbd-200f4a2ca335}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {41b60ea7-23e5-425e-babf-6d4e976c21fe}, !- Handle
  res fur gas|unit 2 unitary system,      !- Name
  Load,                                   !- Control Type
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {ba86b4c7-1895-463c-9677-c587a508544d}, !- Air Inlet Node Name
  {3d5e7d3f-f868-4ffb-94cf-fce05d9946ad}, !- Air Outlet Node Name
  {ad2be56e-d275-44c7-9e0e-7ec07f5e27f3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {654a2d0c-b54d-4624-9b49-f8d093da5ee4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {393558e9-5624-41c7-9209-66327988a506}, !- Handle
  res fur gas|unit 2 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {1b74cbba-3fc8-4b24-bbfa-530d97ffacb2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea0423dc-24c3-4db9-a398-a1397d29d239}, !- Supply Side Inlet Node Name
  {890494fa-2564-41c7-95b8-292347232efc}, !- Demand Side Outlet Node Name
  {fa249a42-d185-44e3-a1bb-bc0ade8286ed}, !- Demand Side Inlet Node A
  {5f9964f1-be82-4d21-9e14-fe4720349468}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {503954b9-dfef-4045-a570-301f5090e2c6}, !- Demand Mixer Name
  {c389fff2-b2ae-4e62-a800-b0acd8890c96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a7b5a43f-ff63-4bec-a7a3-7d197c40dff6}, !- Handle
  Node 17,                                !- Name
  {ea0423dc-24c3-4db9-a398-a1397d29d239}, !- Inlet Port
  {ba86b4c7-1895-463c-9677-c587a508544d}; !- Outlet Port

OS:Node,
  {e3ea3482-d70d-42bb-9156-7eb373cdcd2e}, !- Handle
  Node 18,                                !- Name
  {3d5e7d3f-f868-4ffb-94cf-fce05d9946ad}, !- Inlet Port
  {5f9964f1-be82-4d21-9e14-fe4720349468}; !- Outlet Port

OS:Connection,
  {ea0423dc-24c3-4db9-a398-a1397d29d239}, !- Handle
  {f94ff016-1eca-41ea-a263-29a60a8c778a}, !- Name
  {393558e9-5624-41c7-9209-66327988a506}, !- Source Object
  8,                                      !- Outlet Port
  {a7b5a43f-ff63-4bec-a7a3-7d197c40dff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9964f1-be82-4d21-9e14-fe4720349468}, !- Handle
  {b5a2fca8-5908-454c-a6ee-3810ae6e51d0}, !- Name
  {e3ea3482-d70d-42bb-9156-7eb373cdcd2e}, !- Source Object
  3,                                      !- Outlet Port
  {393558e9-5624-41c7-9209-66327988a506}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {07115782-19ab-4fb5-86e0-a448787376ee}, !- Handle
  Node 19,                                !- Name
  {fa249a42-d185-44e3-a1bb-bc0ade8286ed}, !- Inlet Port
  {3a11866b-5b1f-4b4b-9c3c-ed27955a6fd0}; !- Outlet Port

OS:Node,
  {0c486659-6207-4971-aa83-df9f8ea28f68}, !- Handle
  Node 20,                                !- Name
  {bb22aae5-ecf7-4997-9206-70de75198d56}, !- Inlet Port
  {890494fa-2564-41c7-95b8-292347232efc}; !- Outlet Port

OS:Node,
  {d13268f3-186f-45c5-9d67-891a8410c28f}, !- Handle
  Node 21,                                !- Name
  {35dcce23-2110-4de6-9b00-e90374699eb1}, !- Inlet Port
  {b296f33e-020b-49fe-97a0-c368cb8f755c}; !- Outlet Port

OS:Connection,
  {fa249a42-d185-44e3-a1bb-bc0ade8286ed}, !- Handle
  {e137325a-2976-4834-80f0-d49888da3d30}, !- Name
  {393558e9-5624-41c7-9209-66327988a506}, !- Source Object
  10,                                     !- Outlet Port
  {07115782-19ab-4fb5-86e0-a448787376ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890494fa-2564-41c7-95b8-292347232efc}, !- Handle
  {0ab372e6-f231-461b-b2b8-79adbff1fe43}, !- Name
  {0c486659-6207-4971-aa83-df9f8ea28f68}, !- Source Object
  3,                                      !- Outlet Port
  {393558e9-5624-41c7-9209-66327988a506}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c389fff2-b2ae-4e62-a800-b0acd8890c96}, !- Handle
  res fur gas|unit 2 zone splitter,       !- Name
  {3a11866b-5b1f-4b4b-9c3c-ed27955a6fd0}, !- Inlet Node Name
  {0cb3df1c-5ac2-4795-ab8c-f4270f845c34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {503954b9-dfef-4045-a570-301f5090e2c6}, !- Handle
  res fur gas|unit 2 zone mixer,          !- Name
  {bb22aae5-ecf7-4997-9206-70de75198d56}, !- Outlet Node Name
  {f459d94e-d309-400e-bcce-1dc8e65f17c9}; !- Inlet Node Name 1

OS:Connection,
  {3a11866b-5b1f-4b4b-9c3c-ed27955a6fd0}, !- Handle
  {2df10389-e7cc-4348-b7bb-03d9c3b25dbb}, !- Name
  {07115782-19ab-4fb5-86e0-a448787376ee}, !- Source Object
  3,                                      !- Outlet Port
  {c389fff2-b2ae-4e62-a800-b0acd8890c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb22aae5-ecf7-4997-9206-70de75198d56}, !- Handle
  {13640823-eb9e-4768-838e-b6d6fc812f5a}, !- Name
  {503954b9-dfef-4045-a570-301f5090e2c6}, !- Source Object
  2,                                      !- Outlet Port
  {0c486659-6207-4971-aa83-df9f8ea28f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {577da992-1e94-4348-980f-6805a18067dc}, !- Handle
  {393558e9-5624-41c7-9209-66327988a506}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b74cbba-3fc8-4b24-bbfa-530d97ffacb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {ba86b4c7-1895-463c-9677-c587a508544d}, !- Handle
  {f51edede-88ff-483e-a743-1a3f25b685c4}, !- Name
  {a7b5a43f-ff63-4bec-a7a3-7d197c40dff6}, !- Source Object
  3,                                      !- Outlet Port
  {41b60ea7-23e5-425e-babf-6d4e976c21fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3d5e7d3f-f868-4ffb-94cf-fce05d9946ad}, !- Handle
  {cd369bb0-a374-41f4-a913-3458ccd90e6c}, !- Name
  {41b60ea7-23e5-425e-babf-6d4e976c21fe}, !- Source Object
  7,                                      !- Outlet Port
  {e3ea3482-d70d-42bb-9156-7eb373cdcd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95dfc8d8-935f-4049-8b06-8b386a6da60f}, !- Handle
  res fur gas|unit 2 living zone|unit 2 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {bd6620c1-e8f2-41e2-ab86-a9c64eaca2d3}, !- Air Inlet Node Name
  {35dcce23-2110-4de6-9b00-e90374699eb1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fecee444-1382-4c7d-bb8f-a623611e2070}, !- Handle
  Node 22,                                !- Name
  {2b3ab2b8-4529-4474-acf0-8d7941778212}, !- Inlet Port
  {f459d94e-d309-400e-bcce-1dc8e65f17c9}; !- Outlet Port

OS:Connection,
  {b296f33e-020b-49fe-97a0-c368cb8f755c}, !- Handle
  {8de70413-d41a-44cb-9d2a-61cdbacd3c72}, !- Name
  {d13268f3-186f-45c5-9d67-891a8410c28f}, !- Source Object
  3,                                      !- Outlet Port
  {bb2f0aea-a816-4cf9-b1ad-b4a31e7d8c1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b3ab2b8-4529-4474-acf0-8d7941778212}, !- Handle
  {09cb8f59-69f0-4857-b5ec-172914f99894}, !- Name
  {cbe811a2-2cea-4a4a-b6dc-0b76b330698a}, !- Source Object
  3,                                      !- Outlet Port
  {fecee444-1382-4c7d-bb8f-a623611e2070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f459d94e-d309-400e-bcce-1dc8e65f17c9}, !- Handle
  {871adcf6-b42c-4ceb-9706-da6ec576647a}, !- Name
  {fecee444-1382-4c7d-bb8f-a623611e2070}, !- Source Object
  3,                                      !- Outlet Port
  {503954b9-dfef-4045-a570-301f5090e2c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {509bbd94-f322-4459-85d0-dd8dff3fde1e}, !- Handle
  Node 23,                                !- Name
  {0cb3df1c-5ac2-4795-ab8c-f4270f845c34}, !- Inlet Port
  {bd6620c1-e8f2-41e2-ab86-a9c64eaca2d3}; !- Outlet Port

OS:Connection,
  {0cb3df1c-5ac2-4795-ab8c-f4270f845c34}, !- Handle
  {db13099f-2e8f-4d89-9706-d9f4f36f32ff}, !- Name
  {c389fff2-b2ae-4e62-a800-b0acd8890c96}, !- Source Object
  3,                                      !- Outlet Port
  {509bbd94-f322-4459-85d0-dd8dff3fde1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6620c1-e8f2-41e2-ab86-a9c64eaca2d3}, !- Handle
  {102f6703-6931-4d30-98eb-e2012d267221}, !- Name
  {509bbd94-f322-4459-85d0-dd8dff3fde1e}, !- Source Object
  3,                                      !- Outlet Port
  {95dfc8d8-935f-4049-8b06-8b386a6da60f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35dcce23-2110-4de6-9b00-e90374699eb1}, !- Handle
  {73c5967b-41dc-4c54-8a8c-c0a49f94d707}, !- Name
  {95dfc8d8-935f-4049-8b06-8b386a6da60f}, !- Source Object
  4,                                      !- Outlet Port
  {d13268f3-186f-45c5-9d67-891a8410c28f}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ebb88a53-fc39-4fa2-948a-d4b25077b01b}, !- Handle
  {41b60ea7-23e5-425e-babf-6d4e976c21fe}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {32826dc9-15db-43d9-8801-0edf870b2411}, !- Handle
  res fur gas|unit 3 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {4543555c-70c0-4f79-9003-218d365def08}, !- Handle
  res fur gas|unit 3 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2c08774d-3cd9-4f67-81fa-30732dacd96f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ae7f608-35b5-4e56-866a-86b5ce1191e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 3 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {2c08774d-3cd9-4f67-81fa-30732dacd96f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ae7f608-35b5-4e56-866a-86b5ce1191e9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d3f71dd1-6087-4d5e-8c9d-da8606a49611}, !- Handle
  res fur gas|unit 3 unitary system,      !- Name
  Load,                                   !- Control Type
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {e324d546-05ad-4c92-a26d-81b89aef05f6}, !- Air Inlet Node Name
  {0ddda5d7-ffaf-4a80-9648-e4ced463bff9}, !- Air Outlet Node Name
  {4543555c-70c0-4f79-9003-218d365def08}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {32826dc9-15db-43d9-8801-0edf870b2411}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- Handle
  res fur gas|unit 3 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {bdd8f2ee-4bd4-4956-b0ad-73a49b0eccd0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {937d1e52-6a21-41a5-af7a-6b7d6df4df49}, !- Supply Side Inlet Node Name
  {6057442b-3226-4935-9c4a-28a744828826}, !- Demand Side Outlet Node Name
  {e94e6abb-7993-48e5-84fd-6fe6097b6e3d}, !- Demand Side Inlet Node A
  {3950ed0c-a9c3-426d-8e7d-3bca41c00ce5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {50ffa327-901c-4d00-bdaa-85d1667ecf3e}, !- Demand Mixer Name
  {4a5f5db8-9ffc-4800-82e7-11b54269678e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {734435f7-5791-40cf-b18f-4f01dbab0f4f}, !- Handle
  Node 24,                                !- Name
  {937d1e52-6a21-41a5-af7a-6b7d6df4df49}, !- Inlet Port
  {e324d546-05ad-4c92-a26d-81b89aef05f6}; !- Outlet Port

OS:Node,
  {9c3452ad-500b-4418-b80c-1645f2eab4fb}, !- Handle
  Node 25,                                !- Name
  {0ddda5d7-ffaf-4a80-9648-e4ced463bff9}, !- Inlet Port
  {3950ed0c-a9c3-426d-8e7d-3bca41c00ce5}; !- Outlet Port

OS:Connection,
  {937d1e52-6a21-41a5-af7a-6b7d6df4df49}, !- Handle
  {3385bf1b-add1-4c06-8ff1-7742627bcdec}, !- Name
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- Source Object
  8,                                      !- Outlet Port
  {734435f7-5791-40cf-b18f-4f01dbab0f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3950ed0c-a9c3-426d-8e7d-3bca41c00ce5}, !- Handle
  {95d012cc-b55d-43d7-b6ae-165ec93ea2ad}, !- Name
  {9c3452ad-500b-4418-b80c-1645f2eab4fb}, !- Source Object
  3,                                      !- Outlet Port
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {660a9660-55bc-4d1c-800f-a274d1372040}, !- Handle
  Node 26,                                !- Name
  {e94e6abb-7993-48e5-84fd-6fe6097b6e3d}, !- Inlet Port
  {7a1c74aa-b8d8-4cc6-b268-cbffc6abf917}; !- Outlet Port

OS:Node,
  {baa3d76f-b654-4a52-b33d-c59635c05c84}, !- Handle
  Node 27,                                !- Name
  {6f9d3cb1-0509-4944-aad6-7377c7590498}, !- Inlet Port
  {6057442b-3226-4935-9c4a-28a744828826}; !- Outlet Port

OS:Node,
  {886accca-4a82-4ab5-9475-dca2a7d0d7e3}, !- Handle
  Node 28,                                !- Name
  {770b159a-e392-4c09-8180-535f5d47e726}, !- Inlet Port
  {b17d128b-156f-46fb-82b5-194b0839d523}; !- Outlet Port

OS:Connection,
  {e94e6abb-7993-48e5-84fd-6fe6097b6e3d}, !- Handle
  {7db8db44-0741-49e4-99d5-45845268a484}, !- Name
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- Source Object
  10,                                     !- Outlet Port
  {660a9660-55bc-4d1c-800f-a274d1372040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6057442b-3226-4935-9c4a-28a744828826}, !- Handle
  {ebcad353-8619-4ed2-a478-b6e4c6ca8391}, !- Name
  {baa3d76f-b654-4a52-b33d-c59635c05c84}, !- Source Object
  3,                                      !- Outlet Port
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a5f5db8-9ffc-4800-82e7-11b54269678e}, !- Handle
  res fur gas|unit 3 zone splitter,       !- Name
  {7a1c74aa-b8d8-4cc6-b268-cbffc6abf917}, !- Inlet Node Name
  {89096e16-223a-44b4-8be3-3f631d465e58}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {50ffa327-901c-4d00-bdaa-85d1667ecf3e}, !- Handle
  res fur gas|unit 3 zone mixer,          !- Name
  {6f9d3cb1-0509-4944-aad6-7377c7590498}, !- Outlet Node Name
  {7e2bc700-92b1-4a08-af8a-57a610eae2e6}; !- Inlet Node Name 1

OS:Connection,
  {7a1c74aa-b8d8-4cc6-b268-cbffc6abf917}, !- Handle
  {463dca51-cddf-4318-bf1d-e8d4066835db}, !- Name
  {660a9660-55bc-4d1c-800f-a274d1372040}, !- Source Object
  3,                                      !- Outlet Port
  {4a5f5db8-9ffc-4800-82e7-11b54269678e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9d3cb1-0509-4944-aad6-7377c7590498}, !- Handle
  {4d0533ca-10fd-44c2-b340-225ee85716b2}, !- Name
  {50ffa327-901c-4d00-bdaa-85d1667ecf3e}, !- Source Object
  2,                                      !- Outlet Port
  {baa3d76f-b654-4a52-b33d-c59635c05c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65e6a38b-423a-485e-ad4a-9daf49a03718}, !- Handle
  {734ee376-5467-450f-ad1b-f82e91e72a83}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bdd8f2ee-4bd4-4956-b0ad-73a49b0eccd0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {e324d546-05ad-4c92-a26d-81b89aef05f6}, !- Handle
  {a6d3bf08-8ddf-40e9-9e81-5be5c52c19ff}, !- Name
  {734435f7-5791-40cf-b18f-4f01dbab0f4f}, !- Source Object
  3,                                      !- Outlet Port
  {d3f71dd1-6087-4d5e-8c9d-da8606a49611}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0ddda5d7-ffaf-4a80-9648-e4ced463bff9}, !- Handle
  {4df08b9c-0685-407c-8140-6f7208c71c2a}, !- Name
  {d3f71dd1-6087-4d5e-8c9d-da8606a49611}, !- Source Object
  7,                                      !- Outlet Port
  {9c3452ad-500b-4418-b80c-1645f2eab4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f66621a8-c352-43a4-9eee-6475d84d3247}, !- Handle
  res fur gas|unit 3 living zone|unit 3 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {2fbe10e6-fc29-4523-88df-f813a4f58184}, !- Air Inlet Node Name
  {770b159a-e392-4c09-8180-535f5d47e726}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2387f3c5-4661-455a-b056-a5261ca4330f}, !- Handle
  Node 29,                                !- Name
  {1ccdcdc6-bee6-478e-bdd2-91791508e5ca}, !- Inlet Port
  {7e2bc700-92b1-4a08-af8a-57a610eae2e6}; !- Outlet Port

OS:Connection,
  {b17d128b-156f-46fb-82b5-194b0839d523}, !- Handle
  {4987b5e3-8c6a-4775-baf5-8c8ac8334216}, !- Name
  {886accca-4a82-4ab5-9475-dca2a7d0d7e3}, !- Source Object
  3,                                      !- Outlet Port
  {16c4aed3-015d-489a-b499-7aaa8ba22556}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ccdcdc6-bee6-478e-bdd2-91791508e5ca}, !- Handle
  {63a9fb80-4fe7-4fa3-91c8-695e779954ce}, !- Name
  {d0662732-7660-446d-9688-8a466b6839ba}, !- Source Object
  3,                                      !- Outlet Port
  {2387f3c5-4661-455a-b056-a5261ca4330f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2bc700-92b1-4a08-af8a-57a610eae2e6}, !- Handle
  {4aa129ae-bd89-494c-b79f-dc1c9fbd8268}, !- Name
  {2387f3c5-4661-455a-b056-a5261ca4330f}, !- Source Object
  3,                                      !- Outlet Port
  {50ffa327-901c-4d00-bdaa-85d1667ecf3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d161af6-3425-477c-95c3-d2aba74daf6b}, !- Handle
  Node 30,                                !- Name
  {89096e16-223a-44b4-8be3-3f631d465e58}, !- Inlet Port
  {2fbe10e6-fc29-4523-88df-f813a4f58184}; !- Outlet Port

OS:Connection,
  {89096e16-223a-44b4-8be3-3f631d465e58}, !- Handle
  {213a1a98-ed43-4bd7-84fb-9bc3f0613c6e}, !- Name
  {4a5f5db8-9ffc-4800-82e7-11b54269678e}, !- Source Object
  3,                                      !- Outlet Port
  {6d161af6-3425-477c-95c3-d2aba74daf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbe10e6-fc29-4523-88df-f813a4f58184}, !- Handle
  {6a2d029a-3ff6-4558-8ca4-65a1c570bee5}, !- Name
  {6d161af6-3425-477c-95c3-d2aba74daf6b}, !- Source Object
  3,                                      !- Outlet Port
  {f66621a8-c352-43a4-9eee-6475d84d3247}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {770b159a-e392-4c09-8180-535f5d47e726}, !- Handle
  {11022554-321b-42f7-adaa-2de10914f956}, !- Name
  {f66621a8-c352-43a4-9eee-6475d84d3247}, !- Source Object
  4,                                      !- Outlet Port
  {886accca-4a82-4ab5-9475-dca2a7d0d7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c212a891-875c-44e8-94bc-d711d44b5726}, !- Handle
  {d3f71dd1-6087-4d5e-8c9d-da8606a49611}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {d74820fd-17a0-41e6-ab1f-b7fd48f5cd85}, !- Handle
  res fur gas|unit 4 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {0c60c058-8291-45f8-ab14-c25a1eb09b47}, !- Handle
  res fur gas|unit 4 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a66abbdb-2bd7-4532-924a-5611c397f6a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d1b689c-64fb-4f47-9220-60328028d2b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 4 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {a66abbdb-2bd7-4532-924a-5611c397f6a6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d1b689c-64fb-4f47-9220-60328028d2b2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {219335aa-7f18-4fff-84d1-a3b9fc9cdd25}, !- Handle
  res fur gas|unit 4 unitary system,      !- Name
  Load,                                   !- Control Type
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {8aa62230-79f3-4a07-b723-8defae9fd9b8}, !- Air Inlet Node Name
  {9c78c743-cb38-47ef-bda4-5f69cac3bcbb}, !- Air Outlet Node Name
  {0c60c058-8291-45f8-ab14-c25a1eb09b47}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {d74820fd-17a0-41e6-ab1f-b7fd48f5cd85}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d8e49549-5484-496d-b443-6aa498e03768}, !- Handle
  res fur gas|unit 4 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {3b33e8d3-525f-4ea5-ab1e-8afe022cee49}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe442611-54d0-4b03-b587-42b4a22e1163}, !- Supply Side Inlet Node Name
  {bbd9681e-c9cb-4308-92a1-21559f9922f7}, !- Demand Side Outlet Node Name
  {c3776642-c8f4-436f-817e-c85bc230248e}, !- Demand Side Inlet Node A
  {719749b6-8f63-4e31-96f1-4b41e4bd7a43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f993a1e-8df4-47ef-bfb8-703c2add133c}, !- Demand Mixer Name
  {45ae4ccf-2425-40f3-aa16-18f791e7c3b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {74259120-b8a1-4c1b-a100-9aa8d5fe054a}, !- Handle
  Node 31,                                !- Name
  {fe442611-54d0-4b03-b587-42b4a22e1163}, !- Inlet Port
  {8aa62230-79f3-4a07-b723-8defae9fd9b8}; !- Outlet Port

OS:Node,
  {3eb67bb3-4263-4031-996c-c4faf2e34899}, !- Handle
  Node 32,                                !- Name
  {9c78c743-cb38-47ef-bda4-5f69cac3bcbb}, !- Inlet Port
  {719749b6-8f63-4e31-96f1-4b41e4bd7a43}; !- Outlet Port

OS:Connection,
  {fe442611-54d0-4b03-b587-42b4a22e1163}, !- Handle
  {8bb180cf-9811-4c0e-a9ec-f7abffb78ec7}, !- Name
  {d8e49549-5484-496d-b443-6aa498e03768}, !- Source Object
  8,                                      !- Outlet Port
  {74259120-b8a1-4c1b-a100-9aa8d5fe054a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719749b6-8f63-4e31-96f1-4b41e4bd7a43}, !- Handle
  {1b87e52e-fe40-4c29-8860-03b410196200}, !- Name
  {3eb67bb3-4263-4031-996c-c4faf2e34899}, !- Source Object
  3,                                      !- Outlet Port
  {d8e49549-5484-496d-b443-6aa498e03768}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {563c0b6c-9abf-468b-b295-82db9b88e65d}, !- Handle
  Node 33,                                !- Name
  {c3776642-c8f4-436f-817e-c85bc230248e}, !- Inlet Port
  {a3eedd62-c04f-4d90-a907-7732653caf20}; !- Outlet Port

OS:Node,
  {e43ea354-de6c-4aa0-9d46-bba2a53dae76}, !- Handle
  Node 34,                                !- Name
  {a4145d2c-6334-44a1-bab1-8c71bd9d13fc}, !- Inlet Port
  {bbd9681e-c9cb-4308-92a1-21559f9922f7}; !- Outlet Port

OS:Node,
  {d75037de-63ef-4a60-b3ec-8e0a0122f481}, !- Handle
  Node 35,                                !- Name
  {949f3cca-7539-4f35-8deb-79e7959eb254}, !- Inlet Port
  {9f18039d-6d43-4dea-b8a9-9ba37d49303d}; !- Outlet Port

OS:Connection,
  {c3776642-c8f4-436f-817e-c85bc230248e}, !- Handle
  {98768d6e-00ce-4aa8-afea-9d074b528906}, !- Name
  {d8e49549-5484-496d-b443-6aa498e03768}, !- Source Object
  10,                                     !- Outlet Port
  {563c0b6c-9abf-468b-b295-82db9b88e65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd9681e-c9cb-4308-92a1-21559f9922f7}, !- Handle
  {14f4f688-1284-4c85-a6b2-553703d518ba}, !- Name
  {e43ea354-de6c-4aa0-9d46-bba2a53dae76}, !- Source Object
  3,                                      !- Outlet Port
  {d8e49549-5484-496d-b443-6aa498e03768}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45ae4ccf-2425-40f3-aa16-18f791e7c3b8}, !- Handle
  res fur gas|unit 4 zone splitter,       !- Name
  {a3eedd62-c04f-4d90-a907-7732653caf20}, !- Inlet Node Name
  {061b5114-88f2-46c0-b831-d4960c218e2d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f993a1e-8df4-47ef-bfb8-703c2add133c}, !- Handle
  res fur gas|unit 4 zone mixer,          !- Name
  {a4145d2c-6334-44a1-bab1-8c71bd9d13fc}, !- Outlet Node Name
  {5774b8dc-53ef-49f6-8495-39066e97250b}; !- Inlet Node Name 1

OS:Connection,
  {a3eedd62-c04f-4d90-a907-7732653caf20}, !- Handle
  {c513e1bc-b6cb-4c2a-ba42-341d20208bca}, !- Name
  {563c0b6c-9abf-468b-b295-82db9b88e65d}, !- Source Object
  3,                                      !- Outlet Port
  {45ae4ccf-2425-40f3-aa16-18f791e7c3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4145d2c-6334-44a1-bab1-8c71bd9d13fc}, !- Handle
  {8ee08b8e-775b-47a7-86e5-1e8c5e7735e2}, !- Name
  {1f993a1e-8df4-47ef-bfb8-703c2add133c}, !- Source Object
  2,                                      !- Outlet Port
  {e43ea354-de6c-4aa0-9d46-bba2a53dae76}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {293007d1-2da1-48dc-b616-2e77677d5130}, !- Handle
  {d8e49549-5484-496d-b443-6aa498e03768}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3b33e8d3-525f-4ea5-ab1e-8afe022cee49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {8aa62230-79f3-4a07-b723-8defae9fd9b8}, !- Handle
  {efc0916d-c905-4009-86ff-c5aee136b65e}, !- Name
  {74259120-b8a1-4c1b-a100-9aa8d5fe054a}, !- Source Object
  3,                                      !- Outlet Port
  {219335aa-7f18-4fff-84d1-a3b9fc9cdd25}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9c78c743-cb38-47ef-bda4-5f69cac3bcbb}, !- Handle
  {5210da1e-4109-4490-b9a6-3183b4cb631a}, !- Name
  {219335aa-7f18-4fff-84d1-a3b9fc9cdd25}, !- Source Object
  7,                                      !- Outlet Port
  {3eb67bb3-4263-4031-996c-c4faf2e34899}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45c65827-7b61-4301-a58f-46613e3a2524}, !- Handle
  res fur gas|unit 4 living zone|unit 4 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {5d6ed0f1-ea41-45c6-a9fc-6cea3f31ab66}, !- Air Inlet Node Name
  {949f3cca-7539-4f35-8deb-79e7959eb254}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7f25895-a2a8-49f3-b32b-bff9449e27aa}, !- Handle
  Node 36,                                !- Name
  {e9a162cd-3def-4aa8-9b83-7f73cd276cc1}, !- Inlet Port
  {5774b8dc-53ef-49f6-8495-39066e97250b}; !- Outlet Port

OS:Connection,
  {9f18039d-6d43-4dea-b8a9-9ba37d49303d}, !- Handle
  {5aeae59b-2a75-4513-859b-de5d25530761}, !- Name
  {d75037de-63ef-4a60-b3ec-8e0a0122f481}, !- Source Object
  3,                                      !- Outlet Port
  {b99bd7ae-c725-495b-b51f-2455fb540fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9a162cd-3def-4aa8-9b83-7f73cd276cc1}, !- Handle
  {3d0f88e3-b27b-40cd-b8d6-6ce9219bc195}, !- Name
  {e8e3d6f0-0d05-46da-8a1b-bd63706fdca3}, !- Source Object
  3,                                      !- Outlet Port
  {b7f25895-a2a8-49f3-b32b-bff9449e27aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5774b8dc-53ef-49f6-8495-39066e97250b}, !- Handle
  {f661032c-3665-42b0-8449-34c999a015e5}, !- Name
  {b7f25895-a2a8-49f3-b32b-bff9449e27aa}, !- Source Object
  3,                                      !- Outlet Port
  {1f993a1e-8df4-47ef-bfb8-703c2add133c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc2286fb-6b6a-41f3-8c8b-7fbe30518ebc}, !- Handle
  Node 37,                                !- Name
  {061b5114-88f2-46c0-b831-d4960c218e2d}, !- Inlet Port
  {5d6ed0f1-ea41-45c6-a9fc-6cea3f31ab66}; !- Outlet Port

OS:Connection,
  {061b5114-88f2-46c0-b831-d4960c218e2d}, !- Handle
  {c61c5a5d-b303-4d59-838f-3fad7b52183e}, !- Name
  {45ae4ccf-2425-40f3-aa16-18f791e7c3b8}, !- Source Object
  3,                                      !- Outlet Port
  {fc2286fb-6b6a-41f3-8c8b-7fbe30518ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6ed0f1-ea41-45c6-a9fc-6cea3f31ab66}, !- Handle
  {ac6666f0-74cf-41b4-8e06-ab5258a7094f}, !- Name
  {fc2286fb-6b6a-41f3-8c8b-7fbe30518ebc}, !- Source Object
  3,                                      !- Outlet Port
  {45c65827-7b61-4301-a58f-46613e3a2524}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {949f3cca-7539-4f35-8deb-79e7959eb254}, !- Handle
  {38fd84e5-2b72-4cd8-803b-2ae48e60e1dc}, !- Name
  {45c65827-7b61-4301-a58f-46613e3a2524}, !- Source Object
  4,                                      !- Outlet Port
  {d75037de-63ef-4a60-b3ec-8e0a0122f481}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {d0155f3f-2570-44b0-baf5-828ce49c95d4}, !- Handle
  {219335aa-7f18-4fff-84d1-a3b9fc9cdd25}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {5e98cfb9-a793-42b8-8e6a-55ecd7d67176}, !- Handle
  res fur gas|unit 5 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {f5b0c5b6-2144-4261-9b3e-121f5024645b}, !- Handle
  res fur gas|unit 5 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {399a12d7-9f56-4565-95b9-20214881c391}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aca0a3eb-0ed2-4d74-9c02-8abe264b8d00}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 5 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {399a12d7-9f56-4565-95b9-20214881c391}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aca0a3eb-0ed2-4d74-9c02-8abe264b8d00}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9c6cda1b-4791-44cb-a763-fdf26b78e9d6}, !- Handle
  res fur gas|unit 5 unitary system,      !- Name
  Load,                                   !- Control Type
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {7f4fd161-6c5d-4417-ac33-cd657cd136c5}, !- Air Inlet Node Name
  {750a1d59-32c0-45b0-9a58-641b93eb9f47}, !- Air Outlet Node Name
  {f5b0c5b6-2144-4261-9b3e-121f5024645b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {5e98cfb9-a793-42b8-8e6a-55ecd7d67176}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {21090668-5200-42a7-baff-53c39b54c79c}, !- Handle
  res fur gas|unit 5 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {0fd101cb-a403-472f-bd70-b75d6018161e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32ddc404-b022-4517-9000-d1fd4e369639}, !- Supply Side Inlet Node Name
  {85b827ee-026c-41f3-bf67-4c40d109b3b1}, !- Demand Side Outlet Node Name
  {ea363d58-d27e-45c6-8005-58a381e5818e}, !- Demand Side Inlet Node A
  {fe2b2470-6429-4402-b2bc-a343cb96b50f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f39bfee-2c3e-4983-b428-da227d04c11f}, !- Demand Mixer Name
  {75f347f9-c849-4728-8c7a-0058cf5bbbac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f00b1cff-e7dc-4ce0-af55-0c5ef947cd07}, !- Handle
  Node 38,                                !- Name
  {32ddc404-b022-4517-9000-d1fd4e369639}, !- Inlet Port
  {7f4fd161-6c5d-4417-ac33-cd657cd136c5}; !- Outlet Port

OS:Node,
  {f07e5084-e667-49a4-9550-5840916ffdc7}, !- Handle
  Node 39,                                !- Name
  {750a1d59-32c0-45b0-9a58-641b93eb9f47}, !- Inlet Port
  {fe2b2470-6429-4402-b2bc-a343cb96b50f}; !- Outlet Port

OS:Connection,
  {32ddc404-b022-4517-9000-d1fd4e369639}, !- Handle
  {3123dbee-ef3c-4bb8-9bcf-278a153b2e29}, !- Name
  {21090668-5200-42a7-baff-53c39b54c79c}, !- Source Object
  8,                                      !- Outlet Port
  {f00b1cff-e7dc-4ce0-af55-0c5ef947cd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2b2470-6429-4402-b2bc-a343cb96b50f}, !- Handle
  {d11a3480-0a5e-4ccb-9bcd-aba83f21c817}, !- Name
  {f07e5084-e667-49a4-9550-5840916ffdc7}, !- Source Object
  3,                                      !- Outlet Port
  {21090668-5200-42a7-baff-53c39b54c79c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f8c240ab-9d6c-4883-b61e-f9777da407c4}, !- Handle
  Node 40,                                !- Name
  {ea363d58-d27e-45c6-8005-58a381e5818e}, !- Inlet Port
  {de329302-6bb3-4a3b-8bb6-7b36a54f991b}; !- Outlet Port

OS:Node,
  {fbe5ac57-b746-447e-88c9-20e91eee6bc9}, !- Handle
  Node 41,                                !- Name
  {cd193a90-457e-4669-98bc-20b6dffea32e}, !- Inlet Port
  {85b827ee-026c-41f3-bf67-4c40d109b3b1}; !- Outlet Port

OS:Node,
  {9f8d1189-352b-41f7-b396-d5d571cf9c60}, !- Handle
  Node 42,                                !- Name
  {0b40b15e-c230-4b10-8a8f-e12071beef76}, !- Inlet Port
  {02682e65-ee13-4fc9-853e-f563dddff622}; !- Outlet Port

OS:Connection,
  {ea363d58-d27e-45c6-8005-58a381e5818e}, !- Handle
  {96111559-a78b-4f66-b2da-9fad65bbd6f2}, !- Name
  {21090668-5200-42a7-baff-53c39b54c79c}, !- Source Object
  10,                                     !- Outlet Port
  {f8c240ab-9d6c-4883-b61e-f9777da407c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b827ee-026c-41f3-bf67-4c40d109b3b1}, !- Handle
  {48d0fcea-b575-4360-93aa-022ded7b2a7f}, !- Name
  {fbe5ac57-b746-447e-88c9-20e91eee6bc9}, !- Source Object
  3,                                      !- Outlet Port
  {21090668-5200-42a7-baff-53c39b54c79c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75f347f9-c849-4728-8c7a-0058cf5bbbac}, !- Handle
  res fur gas|unit 5 zone splitter,       !- Name
  {de329302-6bb3-4a3b-8bb6-7b36a54f991b}, !- Inlet Node Name
  {ca63cab1-9dec-4dbf-b615-621ea00e2ee6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f39bfee-2c3e-4983-b428-da227d04c11f}, !- Handle
  res fur gas|unit 5 zone mixer,          !- Name
  {cd193a90-457e-4669-98bc-20b6dffea32e}, !- Outlet Node Name
  {98b33403-b841-4e1e-858b-c1437e042f54}; !- Inlet Node Name 1

OS:Connection,
  {de329302-6bb3-4a3b-8bb6-7b36a54f991b}, !- Handle
  {6aacf511-93ba-40b2-bc7d-8c697796e1f7}, !- Name
  {f8c240ab-9d6c-4883-b61e-f9777da407c4}, !- Source Object
  3,                                      !- Outlet Port
  {75f347f9-c849-4728-8c7a-0058cf5bbbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd193a90-457e-4669-98bc-20b6dffea32e}, !- Handle
  {63ae0a19-2018-4c80-978a-214a7e12ed5b}, !- Name
  {4f39bfee-2c3e-4983-b428-da227d04c11f}, !- Source Object
  2,                                      !- Outlet Port
  {fbe5ac57-b746-447e-88c9-20e91eee6bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed49325a-ff13-47eb-8559-4195ad68a798}, !- Handle
  {21090668-5200-42a7-baff-53c39b54c79c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0fd101cb-a403-472f-bd70-b75d6018161e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Connection,
  {7f4fd161-6c5d-4417-ac33-cd657cd136c5}, !- Handle
  {0e0d0e3e-49d0-4175-812f-196432a0672b}, !- Name
  {f00b1cff-e7dc-4ce0-af55-0c5ef947cd07}, !- Source Object
  3,                                      !- Outlet Port
  {9c6cda1b-4791-44cb-a763-fdf26b78e9d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {750a1d59-32c0-45b0-9a58-641b93eb9f47}, !- Handle
  {878cb827-c7c0-4d0c-a62e-9d7bd36099e1}, !- Name
  {9c6cda1b-4791-44cb-a763-fdf26b78e9d6}, !- Source Object
  7,                                      !- Outlet Port
  {f07e5084-e667-49a4-9550-5840916ffdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a97a6f4-93ba-4ee5-8e3d-c2f7401a87f8}, !- Handle
  res fur gas|unit 5 living zone|unit 5 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {e617f418-38e9-4cd4-81a0-3c186e7a9b76}, !- Air Inlet Node Name
  {0b40b15e-c230-4b10-8a8f-e12071beef76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7056e9cd-2d87-4432-a1ef-42cc729737c6}, !- Handle
  Node 43,                                !- Name
  {0e3edab3-609e-4736-8b2c-69c3aca8f2a3}, !- Inlet Port
  {98b33403-b841-4e1e-858b-c1437e042f54}; !- Outlet Port

OS:Connection,
  {02682e65-ee13-4fc9-853e-f563dddff622}, !- Handle
  {09b87876-bfae-4e56-a6b3-451a8ac72b29}, !- Name
  {9f8d1189-352b-41f7-b396-d5d571cf9c60}, !- Source Object
  3,                                      !- Outlet Port
  {3b234bc4-73bb-4bac-8228-c27c871710ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e3edab3-609e-4736-8b2c-69c3aca8f2a3}, !- Handle
  {dd7da94b-d41b-4136-8bd9-5755690680cb}, !- Name
  {c6bab4e5-0928-440a-adbb-a8a64e54165a}, !- Source Object
  3,                                      !- Outlet Port
  {7056e9cd-2d87-4432-a1ef-42cc729737c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b33403-b841-4e1e-858b-c1437e042f54}, !- Handle
  {a8f38b47-a2da-45c7-9adc-5dde4188b24c}, !- Name
  {7056e9cd-2d87-4432-a1ef-42cc729737c6}, !- Source Object
  3,                                      !- Outlet Port
  {4f39bfee-2c3e-4983-b428-da227d04c11f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24ce6406-a35d-4e2a-9047-8a7c647a5c80}, !- Handle
  Node 44,                                !- Name
  {ca63cab1-9dec-4dbf-b615-621ea00e2ee6}, !- Inlet Port
  {e617f418-38e9-4cd4-81a0-3c186e7a9b76}; !- Outlet Port

OS:Connection,
  {ca63cab1-9dec-4dbf-b615-621ea00e2ee6}, !- Handle
  {f48b42f9-dfc5-4ce5-b561-dea6460fed89}, !- Name
  {75f347f9-c849-4728-8c7a-0058cf5bbbac}, !- Source Object
  3,                                      !- Outlet Port
  {24ce6406-a35d-4e2a-9047-8a7c647a5c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e617f418-38e9-4cd4-81a0-3c186e7a9b76}, !- Handle
  {5be0cf03-243a-4f95-8c97-d5b54781249f}, !- Name
  {24ce6406-a35d-4e2a-9047-8a7c647a5c80}, !- Source Object
  3,                                      !- Outlet Port
  {7a97a6f4-93ba-4ee5-8e3d-c2f7401a87f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b40b15e-c230-4b10-8a8f-e12071beef76}, !- Handle
  {ed83a968-d293-42b0-9d51-aa3cb810a7a0}, !- Name
  {7a97a6f4-93ba-4ee5-8e3d-c2f7401a87f8}, !- Source Object
  4,                                      !- Outlet Port
  {9f8d1189-352b-41f7-b396-d5d571cf9c60}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {f829c0e0-f386-4285-aeb7-c47073127660}, !- Handle
  {9c6cda1b-4791-44cb-a763-fdf26b78e9d6}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {4ea15269-6edc-43dd-a995-327c2bf3c26d}, !- Handle
  res fur gas|unit 6 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {cf48b245-1fd2-4a1c-9874-9e268f5aa77c}, !- Handle
  res fur gas|unit 6 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f9d0e97-d9ea-4f96-8058-3f762901ada3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6831e69c-4fb1-489d-a5e2-92b811f87077}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 6 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {8f9d0e97-d9ea-4f96-8058-3f762901ada3}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6831e69c-4fb1-489d-a5e2-92b811f87077}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7e5aa33b-1fe9-4133-87a7-0f5e3765f55d}, !- Handle
  res fur gas|unit 6 unitary system,      !- Name
  Load,                                   !- Control Type
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {7ceafce4-48b7-407c-a071-224876723e2f}, !- Air Inlet Node Name
  {55d066ec-76bf-43ff-8409-041bd934a0dc}, !- Air Outlet Node Name
  {cf48b245-1fd2-4a1c-9874-9e268f5aa77c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {4ea15269-6edc-43dd-a995-327c2bf3c26d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- Handle
  res fur gas|unit 6 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {50b1d465-9d9f-4d39-a72a-94003cdfdbe8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bda8aa4e-b325-4899-86b7-dd6d64e9f02d}, !- Supply Side Inlet Node Name
  {53f14723-9c9e-4564-9ab4-f1e2b13de5e4}, !- Demand Side Outlet Node Name
  {088b9c76-0496-40ae-8467-b4b7c9ffaa70}, !- Demand Side Inlet Node A
  {bd21edf8-ecce-432e-8807-f66035b9d043}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8815e0d-cf3d-4b4e-819e-0f0640bef181}, !- Demand Mixer Name
  {de6b8c18-1e15-4301-8524-338c5a067d6e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a220a8fb-0c05-41a3-85d2-1331c5fd0005}, !- Handle
  Node 45,                                !- Name
  {bda8aa4e-b325-4899-86b7-dd6d64e9f02d}, !- Inlet Port
  {7ceafce4-48b7-407c-a071-224876723e2f}; !- Outlet Port

OS:Node,
  {ce44aed4-02bc-4dff-adc6-5ca5f9c2de90}, !- Handle
  Node 46,                                !- Name
  {55d066ec-76bf-43ff-8409-041bd934a0dc}, !- Inlet Port
  {bd21edf8-ecce-432e-8807-f66035b9d043}; !- Outlet Port

OS:Connection,
  {bda8aa4e-b325-4899-86b7-dd6d64e9f02d}, !- Handle
  {d3347483-ae20-4161-a715-a96d3e199dd8}, !- Name
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- Source Object
  8,                                      !- Outlet Port
  {a220a8fb-0c05-41a3-85d2-1331c5fd0005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd21edf8-ecce-432e-8807-f66035b9d043}, !- Handle
  {020c8a15-f488-4bdd-a65e-eca151505d15}, !- Name
  {ce44aed4-02bc-4dff-adc6-5ca5f9c2de90}, !- Source Object
  3,                                      !- Outlet Port
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bd477c67-441f-4f80-aa1b-4694dd1d4977}, !- Handle
  Node 47,                                !- Name
  {088b9c76-0496-40ae-8467-b4b7c9ffaa70}, !- Inlet Port
  {1d6cf18a-d079-433d-afef-9fd28849dec7}; !- Outlet Port

OS:Node,
  {9beb9da1-bce2-4433-94c4-96b5ae1944d1}, !- Handle
  Node 48,                                !- Name
  {195ffe18-267a-483f-b241-5f95ab306687}, !- Inlet Port
  {53f14723-9c9e-4564-9ab4-f1e2b13de5e4}; !- Outlet Port

OS:Node,
  {fd20e358-884c-4cc2-ac1f-12e029f5605c}, !- Handle
  Node 49,                                !- Name
  {5c795e81-7479-4b9a-81a6-dd9e85fc7597}, !- Inlet Port
  {3c53839a-b4b5-42f0-8d73-64e55097e95a}; !- Outlet Port

OS:Connection,
  {088b9c76-0496-40ae-8467-b4b7c9ffaa70}, !- Handle
  {18fa8658-90ae-458d-a2c0-eb827d2098a7}, !- Name
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- Source Object
  10,                                     !- Outlet Port
  {bd477c67-441f-4f80-aa1b-4694dd1d4977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f14723-9c9e-4564-9ab4-f1e2b13de5e4}, !- Handle
  {9b76b0ca-041c-48ec-b8ec-da44c4eb7dd8}, !- Name
  {9beb9da1-bce2-4433-94c4-96b5ae1944d1}, !- Source Object
  3,                                      !- Outlet Port
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de6b8c18-1e15-4301-8524-338c5a067d6e}, !- Handle
  res fur gas|unit 6 zone splitter,       !- Name
  {1d6cf18a-d079-433d-afef-9fd28849dec7}, !- Inlet Node Name
  {6b359b53-156a-4b92-9708-74aeb8d9506c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8815e0d-cf3d-4b4e-819e-0f0640bef181}, !- Handle
  res fur gas|unit 6 zone mixer,          !- Name
  {195ffe18-267a-483f-b241-5f95ab306687}, !- Outlet Node Name
  {f605ca49-1c99-4bb5-9d61-22faff29a7ac}; !- Inlet Node Name 1

OS:Connection,
  {1d6cf18a-d079-433d-afef-9fd28849dec7}, !- Handle
  {02d297c1-2f00-44e3-a7a8-624b25052c99}, !- Name
  {bd477c67-441f-4f80-aa1b-4694dd1d4977}, !- Source Object
  3,                                      !- Outlet Port
  {de6b8c18-1e15-4301-8524-338c5a067d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195ffe18-267a-483f-b241-5f95ab306687}, !- Handle
  {b8a792ff-cc1e-475c-a1a7-a15dab37731b}, !- Name
  {d8815e0d-cf3d-4b4e-819e-0f0640bef181}, !- Source Object
  2,                                      !- Outlet Port
  {9beb9da1-bce2-4433-94c4-96b5ae1944d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b768fb0b-ce66-4db3-b526-ed88a57fd578}, !- Handle
  {e217f463-14a0-41cc-bee6-440c7e3214f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {50b1d465-9d9f-4d39-a72a-94003cdfdbe8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Connection,
  {7ceafce4-48b7-407c-a071-224876723e2f}, !- Handle
  {217edb95-939b-41a9-9bdb-de7e00b13165}, !- Name
  {a220a8fb-0c05-41a3-85d2-1331c5fd0005}, !- Source Object
  3,                                      !- Outlet Port
  {7e5aa33b-1fe9-4133-87a7-0f5e3765f55d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {55d066ec-76bf-43ff-8409-041bd934a0dc}, !- Handle
  {74e053ea-235c-4885-a07c-8c118af1f5f4}, !- Name
  {7e5aa33b-1fe9-4133-87a7-0f5e3765f55d}, !- Source Object
  7,                                      !- Outlet Port
  {ce44aed4-02bc-4dff-adc6-5ca5f9c2de90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04027a0e-badd-4da7-963c-38177c138c31}, !- Handle
  res fur gas|unit 6 living zone|unit 6 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {5448db5a-d1f2-4773-ad6e-a170de916a74}, !- Air Inlet Node Name
  {5c795e81-7479-4b9a-81a6-dd9e85fc7597}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5169e00-c7cf-4a01-a90c-2abd5fc653e9}, !- Handle
  Node 50,                                !- Name
  {14497166-06e0-4948-9aab-041b834b3307}, !- Inlet Port
  {f605ca49-1c99-4bb5-9d61-22faff29a7ac}; !- Outlet Port

OS:Connection,
  {3c53839a-b4b5-42f0-8d73-64e55097e95a}, !- Handle
  {195df515-28e3-4dbc-a179-d9dc2a7fd3c5}, !- Name
  {fd20e358-884c-4cc2-ac1f-12e029f5605c}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e12b2-13d8-44bc-8794-e4ba55355a6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14497166-06e0-4948-9aab-041b834b3307}, !- Handle
  {c43cac7e-e9ca-4030-b77f-daa75db33f75}, !- Name
  {6233e601-26a4-45a2-b936-b62a36742fdb}, !- Source Object
  3,                                      !- Outlet Port
  {a5169e00-c7cf-4a01-a90c-2abd5fc653e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f605ca49-1c99-4bb5-9d61-22faff29a7ac}, !- Handle
  {23b55c2c-36b8-44e2-adf1-d86a7e74cd56}, !- Name
  {a5169e00-c7cf-4a01-a90c-2abd5fc653e9}, !- Source Object
  3,                                      !- Outlet Port
  {d8815e0d-cf3d-4b4e-819e-0f0640bef181}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79747d0e-81fe-426a-a128-a97ecdf4f05f}, !- Handle
  Node 51,                                !- Name
  {6b359b53-156a-4b92-9708-74aeb8d9506c}, !- Inlet Port
  {5448db5a-d1f2-4773-ad6e-a170de916a74}; !- Outlet Port

OS:Connection,
  {6b359b53-156a-4b92-9708-74aeb8d9506c}, !- Handle
  {b78c34bb-aca8-4f55-89e5-488d81edce19}, !- Name
  {de6b8c18-1e15-4301-8524-338c5a067d6e}, !- Source Object
  3,                                      !- Outlet Port
  {79747d0e-81fe-426a-a128-a97ecdf4f05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5448db5a-d1f2-4773-ad6e-a170de916a74}, !- Handle
  {a6f66607-6b7c-437a-8e97-d02b272cfd2d}, !- Name
  {79747d0e-81fe-426a-a128-a97ecdf4f05f}, !- Source Object
  3,                                      !- Outlet Port
  {04027a0e-badd-4da7-963c-38177c138c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c795e81-7479-4b9a-81a6-dd9e85fc7597}, !- Handle
  {4fdda422-5ccd-4a1c-bd18-5d04e1290c81}, !- Name
  {04027a0e-badd-4da7-963c-38177c138c31}, !- Source Object
  4,                                      !- Outlet Port
  {fd20e358-884c-4cc2-ac1f-12e029f5605c}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {749de613-9367-41fc-b794-14cdd959370d}, !- Handle
  {7e5aa33b-1fe9-4133-87a7-0f5e3765f55d}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {0ca8a0de-6ec6-4dcd-b034-f006ad2d3f88}, !- Handle
  res fur gas|unit 7 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {81eef312-87f5-48c2-90c3-5a6da1abddb8}, !- Handle
  res fur gas|unit 7 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37b6aa02-9254-4bd5-bdc2-cf06ee3a6eac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c474448-f5e4-4a6b-b1fa-2247a8d50f05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 7 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {37b6aa02-9254-4bd5-bdc2-cf06ee3a6eac}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c474448-f5e4-4a6b-b1fa-2247a8d50f05}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cf8fa0f2-c24f-457a-921a-4977d2317112}, !- Handle
  res fur gas|unit 7 unitary system,      !- Name
  Load,                                   !- Control Type
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {7f34da4f-b5dd-4182-b9af-6f0b8e319c0f}, !- Air Inlet Node Name
  {a38fba35-2dd8-4d2f-843a-d115b6f03843}, !- Air Outlet Node Name
  {81eef312-87f5-48c2-90c3-5a6da1abddb8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {0ca8a0de-6ec6-4dcd-b034-f006ad2d3f88}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- Handle
  res fur gas|unit 7 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {a223f4f2-9bda-4632-a39c-6630dc9afe08}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae8463ef-f8db-42cf-809d-57904b06d284}, !- Supply Side Inlet Node Name
  {2bac94de-39f8-44b2-83b7-a2d391ad234d}, !- Demand Side Outlet Node Name
  {07abb13b-5a40-4179-bb31-2c24b4b74704}, !- Demand Side Inlet Node A
  {802541b5-6c4c-4049-b69c-2736658d15cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6bc847e3-8980-4c48-8b7d-dc0a33864291}, !- Demand Mixer Name
  {cf0f59ff-4a4b-4592-a9db-abbe65e2dfba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78ba3f8a-f129-4b26-98a9-490fac1555c7}, !- Handle
  Node 52,                                !- Name
  {ae8463ef-f8db-42cf-809d-57904b06d284}, !- Inlet Port
  {7f34da4f-b5dd-4182-b9af-6f0b8e319c0f}; !- Outlet Port

OS:Node,
  {d0986d56-9873-499a-bd96-4c3633175850}, !- Handle
  Node 53,                                !- Name
  {a38fba35-2dd8-4d2f-843a-d115b6f03843}, !- Inlet Port
  {802541b5-6c4c-4049-b69c-2736658d15cc}; !- Outlet Port

OS:Connection,
  {ae8463ef-f8db-42cf-809d-57904b06d284}, !- Handle
  {c64eba62-c25d-4b1f-8775-59bee75cdbb3}, !- Name
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- Source Object
  8,                                      !- Outlet Port
  {78ba3f8a-f129-4b26-98a9-490fac1555c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802541b5-6c4c-4049-b69c-2736658d15cc}, !- Handle
  {5032a3c5-3208-4463-bdee-7042e5073bf6}, !- Name
  {d0986d56-9873-499a-bd96-4c3633175850}, !- Source Object
  3,                                      !- Outlet Port
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e935ba08-72fc-4377-a91c-41f8d9b1a399}, !- Handle
  Node 54,                                !- Name
  {07abb13b-5a40-4179-bb31-2c24b4b74704}, !- Inlet Port
  {99663fc7-8a83-45f9-8ff6-883ca14e37a3}; !- Outlet Port

OS:Node,
  {e0d8c301-2a26-4ddb-bfcf-745a6bbc6c6b}, !- Handle
  Node 55,                                !- Name
  {b9a18ff1-bfd6-4a4e-ba49-e095600394bc}, !- Inlet Port
  {2bac94de-39f8-44b2-83b7-a2d391ad234d}; !- Outlet Port

OS:Node,
  {1f6c033f-032a-48a4-a151-8b038b53f786}, !- Handle
  Node 56,                                !- Name
  {df2c3cc8-dfc8-45fb-94a8-3b68b33a8f1b}, !- Inlet Port
  {499e19e6-aa9c-4a67-9985-1ee94f1583f3}; !- Outlet Port

OS:Connection,
  {07abb13b-5a40-4179-bb31-2c24b4b74704}, !- Handle
  {f53add6e-1990-4f08-80a7-74f9696635c3}, !- Name
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- Source Object
  10,                                     !- Outlet Port
  {e935ba08-72fc-4377-a91c-41f8d9b1a399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bac94de-39f8-44b2-83b7-a2d391ad234d}, !- Handle
  {dca74802-a7e6-4db9-bd4f-bf51747f5b9c}, !- Name
  {e0d8c301-2a26-4ddb-bfcf-745a6bbc6c6b}, !- Source Object
  3,                                      !- Outlet Port
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf0f59ff-4a4b-4592-a9db-abbe65e2dfba}, !- Handle
  res fur gas|unit 7 zone splitter,       !- Name
  {99663fc7-8a83-45f9-8ff6-883ca14e37a3}, !- Inlet Node Name
  {170555a9-95ec-44a3-ad90-3701e5c154e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6bc847e3-8980-4c48-8b7d-dc0a33864291}, !- Handle
  res fur gas|unit 7 zone mixer,          !- Name
  {b9a18ff1-bfd6-4a4e-ba49-e095600394bc}, !- Outlet Node Name
  {0da5e03a-db59-4de4-baf4-70067f25c474}; !- Inlet Node Name 1

OS:Connection,
  {99663fc7-8a83-45f9-8ff6-883ca14e37a3}, !- Handle
  {767d7951-952c-437e-962b-89d79c9154ea}, !- Name
  {e935ba08-72fc-4377-a91c-41f8d9b1a399}, !- Source Object
  3,                                      !- Outlet Port
  {cf0f59ff-4a4b-4592-a9db-abbe65e2dfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a18ff1-bfd6-4a4e-ba49-e095600394bc}, !- Handle
  {ef8fd48c-3fe7-41ac-bf8f-c333b103c274}, !- Name
  {6bc847e3-8980-4c48-8b7d-dc0a33864291}, !- Source Object
  2,                                      !- Outlet Port
  {e0d8c301-2a26-4ddb-bfcf-745a6bbc6c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf76f2e5-35ff-452f-a654-44bbba6fbd12}, !- Handle
  {a89dfee5-de4b-4398-ac6c-292846c1371e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a223f4f2-9bda-4632-a39c-6630dc9afe08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Connection,
  {7f34da4f-b5dd-4182-b9af-6f0b8e319c0f}, !- Handle
  {fd4a972b-5537-4888-a783-67ab42392968}, !- Name
  {78ba3f8a-f129-4b26-98a9-490fac1555c7}, !- Source Object
  3,                                      !- Outlet Port
  {cf8fa0f2-c24f-457a-921a-4977d2317112}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a38fba35-2dd8-4d2f-843a-d115b6f03843}, !- Handle
  {4a0d45c8-bc16-43c8-9ba3-9f34a725f3bb}, !- Name
  {cf8fa0f2-c24f-457a-921a-4977d2317112}, !- Source Object
  7,                                      !- Outlet Port
  {d0986d56-9873-499a-bd96-4c3633175850}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {968a490a-e3a5-4911-a463-a8587b0104a3}, !- Handle
  res fur gas|unit 7 living zone|unit 7 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {780a8a2a-3e87-4d21-b4f4-5bd8fa9b622d}, !- Air Inlet Node Name
  {df2c3cc8-dfc8-45fb-94a8-3b68b33a8f1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a4e0000-96f2-4302-9927-8139450a087e}, !- Handle
  Node 57,                                !- Name
  {cadc7dff-6161-4227-b9db-f4f37c3cbe20}, !- Inlet Port
  {0da5e03a-db59-4de4-baf4-70067f25c474}; !- Outlet Port

OS:Connection,
  {499e19e6-aa9c-4a67-9985-1ee94f1583f3}, !- Handle
  {96dbd41d-f4d0-44bf-8657-a7102cc9f945}, !- Name
  {1f6c033f-032a-48a4-a151-8b038b53f786}, !- Source Object
  3,                                      !- Outlet Port
  {cf8c3793-03f2-4350-8400-6f5c0b6cf539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cadc7dff-6161-4227-b9db-f4f37c3cbe20}, !- Handle
  {34e60f06-0ac0-405f-9e6f-196a911dd622}, !- Name
  {537e93db-b59f-41c2-ad70-9102655efe5e}, !- Source Object
  3,                                      !- Outlet Port
  {4a4e0000-96f2-4302-9927-8139450a087e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da5e03a-db59-4de4-baf4-70067f25c474}, !- Handle
  {c5efd02f-9fef-4d19-85b7-edc735afef67}, !- Name
  {4a4e0000-96f2-4302-9927-8139450a087e}, !- Source Object
  3,                                      !- Outlet Port
  {6bc847e3-8980-4c48-8b7d-dc0a33864291}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c752caa-3d0f-452e-85d2-8016db349630}, !- Handle
  Node 58,                                !- Name
  {170555a9-95ec-44a3-ad90-3701e5c154e6}, !- Inlet Port
  {780a8a2a-3e87-4d21-b4f4-5bd8fa9b622d}; !- Outlet Port

OS:Connection,
  {170555a9-95ec-44a3-ad90-3701e5c154e6}, !- Handle
  {c9e6e630-528e-4948-9c10-1e3fefcbea0a}, !- Name
  {cf0f59ff-4a4b-4592-a9db-abbe65e2dfba}, !- Source Object
  3,                                      !- Outlet Port
  {1c752caa-3d0f-452e-85d2-8016db349630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780a8a2a-3e87-4d21-b4f4-5bd8fa9b622d}, !- Handle
  {797213c5-68a7-4d64-b33c-966229b76b57}, !- Name
  {1c752caa-3d0f-452e-85d2-8016db349630}, !- Source Object
  3,                                      !- Outlet Port
  {968a490a-e3a5-4911-a463-a8587b0104a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df2c3cc8-dfc8-45fb-94a8-3b68b33a8f1b}, !- Handle
  {7847bc2c-ff39-44aa-ba24-3f889fe2e470}, !- Name
  {968a490a-e3a5-4911-a463-a8587b0104a3}, !- Source Object
  4,                                      !- Outlet Port
  {1f6c033f-032a-48a4-a151-8b038b53f786}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {311744e9-e2e0-4176-928a-1d6523718450}, !- Handle
  {cf8fa0f2-c24f-457a-921a-4977d2317112}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {d5e6da2e-e9f6-4894-a6ad-279572bd9b97}, !- Handle
  res fur gas|unit 8 heating coil,        !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {07592a77-6c1c-42ab-9464-6536e38570a7}, !- Handle
  res fur gas|unit 8 htg supply fan,      !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a716de2c-c50a-498c-b4a1-041c6f5605bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7f2ed69-1cdb-4dad-9b73-7d9a139308f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 8 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {a716de2c-c50a-498c-b4a1-041c6f5605bf}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7f2ed69-1cdb-4dad-9b73-7d9a139308f3}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0ac4d245-4584-40bc-bfbb-6142513b9420}, !- Handle
  res fur gas|unit 8 unitary system,      !- Name
  Load,                                   !- Control Type
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {1940510f-f320-423e-a2bf-c6542d477c16}, !- Air Inlet Node Name
  {a9cd9bf0-2bfc-4cc3-beb8-8c9744cce59b}, !- Air Outlet Node Name
  {07592a77-6c1c-42ab-9464-6536e38570a7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  {d5e6da2e-e9f6-4894-a6ad-279572bd9b97}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- Handle
  res fur gas|unit 8 asys,                !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {9ce1e671-2c36-46a3-844f-fad5422fdc50}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03b19c62-8212-4a6f-874e-097f6a661e96}, !- Supply Side Inlet Node Name
  {81ae5333-e907-417f-88db-d54ded900fb9}, !- Demand Side Outlet Node Name
  {14ecccf7-94df-4979-9cd9-5273c2e34e16}, !- Demand Side Inlet Node A
  {1f8ad558-6250-495e-bf4d-f5c34d62bba9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {437438b5-bd59-4ab4-9b74-c2761aa23398}, !- Demand Mixer Name
  {cb643042-6521-4e92-a890-a5e780d23bd4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1e03466-19d9-473c-abac-55a9762ca1e0}, !- Handle
  Node 59,                                !- Name
  {03b19c62-8212-4a6f-874e-097f6a661e96}, !- Inlet Port
  {1940510f-f320-423e-a2bf-c6542d477c16}; !- Outlet Port

OS:Node,
  {c871dacf-6346-4a5e-acc6-d72813247dbf}, !- Handle
  Node 60,                                !- Name
  {a9cd9bf0-2bfc-4cc3-beb8-8c9744cce59b}, !- Inlet Port
  {1f8ad558-6250-495e-bf4d-f5c34d62bba9}; !- Outlet Port

OS:Connection,
  {03b19c62-8212-4a6f-874e-097f6a661e96}, !- Handle
  {66daf02d-be1b-45de-b886-4594cb4639a1}, !- Name
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- Source Object
  8,                                      !- Outlet Port
  {c1e03466-19d9-473c-abac-55a9762ca1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8ad558-6250-495e-bf4d-f5c34d62bba9}, !- Handle
  {eb7f7c5f-3c7b-481e-a20d-bbcbdc3cd5e4}, !- Name
  {c871dacf-6346-4a5e-acc6-d72813247dbf}, !- Source Object
  3,                                      !- Outlet Port
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5058b927-b029-4f6a-9682-1ef23c9c34bc}, !- Handle
  Node 61,                                !- Name
  {14ecccf7-94df-4979-9cd9-5273c2e34e16}, !- Inlet Port
  {e5b01258-87ad-4426-b950-e7ed9bcbf34d}; !- Outlet Port

OS:Node,
  {e2c3e2cc-e1ef-4de3-9320-46395182b4c5}, !- Handle
  Node 62,                                !- Name
  {28f88b61-274c-4c89-9edf-a92eaf0ce8a8}, !- Inlet Port
  {81ae5333-e907-417f-88db-d54ded900fb9}; !- Outlet Port

OS:Node,
  {b5bc2482-3d83-4fde-be51-d8c11a0e94de}, !- Handle
  Node 63,                                !- Name
  {43904b0e-2909-41fc-b155-d0c1aa8973ff}, !- Inlet Port
  {7bbcc1e4-70c4-4ea7-af24-3ce304f27d19}; !- Outlet Port

OS:Connection,
  {14ecccf7-94df-4979-9cd9-5273c2e34e16}, !- Handle
  {c41b75dc-e0d0-471a-a2d4-42a4773978cd}, !- Name
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- Source Object
  10,                                     !- Outlet Port
  {5058b927-b029-4f6a-9682-1ef23c9c34bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ae5333-e907-417f-88db-d54ded900fb9}, !- Handle
  {1a293d56-bf81-4d22-a282-c78f59e061c6}, !- Name
  {e2c3e2cc-e1ef-4de3-9320-46395182b4c5}, !- Source Object
  3,                                      !- Outlet Port
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb643042-6521-4e92-a890-a5e780d23bd4}, !- Handle
  res fur gas|unit 8 zone splitter,       !- Name
  {e5b01258-87ad-4426-b950-e7ed9bcbf34d}, !- Inlet Node Name
  {dd010737-d4ff-4556-8d9f-63d34757f05d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {437438b5-bd59-4ab4-9b74-c2761aa23398}, !- Handle
  res fur gas|unit 8 zone mixer,          !- Name
  {28f88b61-274c-4c89-9edf-a92eaf0ce8a8}, !- Outlet Node Name
  {b4d8e132-e915-4dc6-937c-fcef092db285}; !- Inlet Node Name 1

OS:Connection,
  {e5b01258-87ad-4426-b950-e7ed9bcbf34d}, !- Handle
  {4821c30b-013d-48d8-9edb-7e1ca1f54255}, !- Name
  {5058b927-b029-4f6a-9682-1ef23c9c34bc}, !- Source Object
  3,                                      !- Outlet Port
  {cb643042-6521-4e92-a890-a5e780d23bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f88b61-274c-4c89-9edf-a92eaf0ce8a8}, !- Handle
  {3f694550-ad62-4c60-be57-b9c1a125888a}, !- Name
  {437438b5-bd59-4ab4-9b74-c2761aa23398}, !- Source Object
  2,                                      !- Outlet Port
  {e2c3e2cc-e1ef-4de3-9320-46395182b4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {610a7d7a-9a2e-4b3f-a140-4432c8ab9dbe}, !- Handle
  {0cb77fd0-cd06-471e-b151-b27b4a5eaf38}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9ce1e671-2c36-46a3-844f-fad5422fdc50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Connection,
  {1940510f-f320-423e-a2bf-c6542d477c16}, !- Handle
  {1f6ef749-13e1-4522-aedd-b236211a1519}, !- Name
  {c1e03466-19d9-473c-abac-55a9762ca1e0}, !- Source Object
  3,                                      !- Outlet Port
  {0ac4d245-4584-40bc-bfbb-6142513b9420}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a9cd9bf0-2bfc-4cc3-beb8-8c9744cce59b}, !- Handle
  {c6702bab-d380-4fdf-836c-ac5a05931ee0}, !- Name
  {0ac4d245-4584-40bc-bfbb-6142513b9420}, !- Source Object
  7,                                      !- Outlet Port
  {c871dacf-6346-4a5e-acc6-d72813247dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df087f8b-2e1a-415c-9c03-845195c4f587}, !- Handle
  res fur gas|unit 8 living zone|unit 8 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {f276bf15-e11a-40c3-b066-03582eb7edb5}, !- Air Inlet Node Name
  {43904b0e-2909-41fc-b155-d0c1aa8973ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7fc1597f-9d5b-482b-94b2-a826df769dff}, !- Handle
  Node 64,                                !- Name
  {ad6b5dab-e079-4995-a394-707e2b717939}, !- Inlet Port
  {b4d8e132-e915-4dc6-937c-fcef092db285}; !- Outlet Port

OS:Connection,
  {7bbcc1e4-70c4-4ea7-af24-3ce304f27d19}, !- Handle
  {f1b26595-6710-4393-a2bc-4a0c8dc1749e}, !- Name
  {b5bc2482-3d83-4fde-be51-d8c11a0e94de}, !- Source Object
  3,                                      !- Outlet Port
  {20fd4a0d-fc02-4e0b-b70b-769363d66732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad6b5dab-e079-4995-a394-707e2b717939}, !- Handle
  {d09dcc30-a9ff-41cd-8f80-907a70390295}, !- Name
  {dda15e89-4a00-4676-9a48-5d6a4973e109}, !- Source Object
  3,                                      !- Outlet Port
  {7fc1597f-9d5b-482b-94b2-a826df769dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d8e132-e915-4dc6-937c-fcef092db285}, !- Handle
  {3f725637-6b54-4d2d-abb7-6eada034b8d3}, !- Name
  {7fc1597f-9d5b-482b-94b2-a826df769dff}, !- Source Object
  3,                                      !- Outlet Port
  {437438b5-bd59-4ab4-9b74-c2761aa23398}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19c3682c-67c2-4b37-b663-79bc5862fdec}, !- Handle
  Node 65,                                !- Name
  {dd010737-d4ff-4556-8d9f-63d34757f05d}, !- Inlet Port
  {f276bf15-e11a-40c3-b066-03582eb7edb5}; !- Outlet Port

OS:Connection,
  {dd010737-d4ff-4556-8d9f-63d34757f05d}, !- Handle
  {a960ab36-dd36-4787-bc56-d9a8ca723378}, !- Name
  {cb643042-6521-4e92-a890-a5e780d23bd4}, !- Source Object
  3,                                      !- Outlet Port
  {19c3682c-67c2-4b37-b663-79bc5862fdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f276bf15-e11a-40c3-b066-03582eb7edb5}, !- Handle
  {57b51797-7f39-4ab3-a174-c11d5fcdf640}, !- Name
  {19c3682c-67c2-4b37-b663-79bc5862fdec}, !- Source Object
  3,                                      !- Outlet Port
  {df087f8b-2e1a-415c-9c03-845195c4f587}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43904b0e-2909-41fc-b155-d0c1aa8973ff}, !- Handle
  {f3b86f4b-d06f-45b7-83c1-0072934914f7}, !- Name
  {df087f8b-2e1a-415c-9c03-845195c4f587}, !- Source Object
  4,                                      !- Outlet Port
  {b5bc2482-3d83-4fde-be51-d8c11a0e94de}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {6c65cee0-2016-4d99-8542-59658613fbea}, !- Handle
  {0ac4d245-4584-40bc-bfbb-6142513b9420}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Curve:Biquadratic,
  {d8ff4387-b977-4940-beb0-1ff32acab3d4}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {be39da95-d4c1-4df4-9ee1-772a449cfa66}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d3806cd5-b158-4e5b-ba97-000d0afe5043}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ea790ffa-f4b0-4ad7-8e43-82b69e4e5ecf}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d0d34bda-02ca-4d72-8597-2d2f0655181b}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ece635a6-5a28-469c-9ff4-1ab606080fab}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f96d6074-a714-4bfd-8181-0773aa0dc829}, !- Handle
  res ac cooling coil,                    !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be39da95-d4c1-4df4-9ee1-772a449cfa66}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0d34bda-02ca-4d72-8597-2d2f0655181b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3806cd5-b158-4e5b-ba97-000d0afe5043}, !- Energy Input Ratio Function of Temperature Curve Name
  {ece635a6-5a28-469c-9ff4-1ab606080fab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea790ffa-f4b0-4ad7-8e43-82b69e4e5ecf}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {cb52234d-527e-410d-b361-42e04fd58c4a}, !- Handle
  res ac clg supply fan,                  !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8dd52ab-3c4d-40e3-b9d7-11c55f26d76e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {487d9a74-6e15-411c-884d-4ce9b765b2d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c8dd52ab-3c4d-40e3-b9d7-11c55f26d76e}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {487d9a74-6e15-411c-884d-4ce9b765b2d5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7e8968c9-92c1-4e4c-9c3b-df5de85da4d9}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {18a1213e-f898-40b3-a723-c2da43a4a909}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {ab9f515d-c4e1-4f92-b96f-8fa98bd1c6dc}, !- Air Inlet Node Name
  {6b066c5f-fe74-4796-837a-0eda6e0286d0}, !- Air Outlet Node Name
  {cb52234d-527e-410d-b361-42e04fd58c4a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f96d6074-a714-4bfd-8181-0773aa0dc829}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {8e58a883-302a-4815-b864-89a02e031187}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a792c2b-b1a9-40d6-a7a9-ae67e7cadee7}, !- Supply Side Inlet Node Name
  {9fe9a527-9c92-4ca3-bd38-728561929ccb}, !- Demand Side Outlet Node Name
  {cc917268-066f-43fe-94be-17de50e7d936}, !- Demand Side Inlet Node A
  {d35e85bf-79bd-4855-ba2c-848182649c6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {148e4df2-963a-4b98-b5a5-2fcb905da1fd}, !- Demand Mixer Name
  {4d870340-1e4d-4276-aeee-89310d9f2daa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adb85900-8184-4840-9704-03c14fd7c2bb}, !- Handle
  Node 66,                                !- Name
  {4a792c2b-b1a9-40d6-a7a9-ae67e7cadee7}, !- Inlet Port
  {ab9f515d-c4e1-4f92-b96f-8fa98bd1c6dc}; !- Outlet Port

OS:Node,
  {a84ae6f6-b96e-4bf2-a053-fef6efbffd45}, !- Handle
  Node 67,                                !- Name
  {6b066c5f-fe74-4796-837a-0eda6e0286d0}, !- Inlet Port
  {d35e85bf-79bd-4855-ba2c-848182649c6e}; !- Outlet Port

OS:Connection,
  {4a792c2b-b1a9-40d6-a7a9-ae67e7cadee7}, !- Handle
  {1b6f7158-20cd-47fa-82de-98be5efde1f1}, !- Name
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- Source Object
  8,                                      !- Outlet Port
  {adb85900-8184-4840-9704-03c14fd7c2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35e85bf-79bd-4855-ba2c-848182649c6e}, !- Handle
  {e75a07b4-902b-45a7-bc62-b18e7748293e}, !- Name
  {a84ae6f6-b96e-4bf2-a053-fef6efbffd45}, !- Source Object
  3,                                      !- Outlet Port
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {44c0ca27-cadb-49f7-9e77-892374dd82ff}, !- Handle
  Node 68,                                !- Name
  {cc917268-066f-43fe-94be-17de50e7d936}, !- Inlet Port
  {e47a2f8b-2298-459a-882e-f76a9db57bca}; !- Outlet Port

OS:Node,
  {805f606b-ecd8-4e26-9271-6142386b288c}, !- Handle
  Node 69,                                !- Name
  {df8e29c7-8680-4c2f-b7f7-c318c1055510}, !- Inlet Port
  {9fe9a527-9c92-4ca3-bd38-728561929ccb}; !- Outlet Port

OS:Node,
  {15d98afe-bfc2-40a7-997e-abfa469c9b32}, !- Handle
  Node 70,                                !- Name
  {0494e45f-a551-4b44-b6b3-a9d5c66a86a4}, !- Inlet Port
  {ef7cad2e-d041-440f-af21-8da179c2df04}; !- Outlet Port

OS:Connection,
  {cc917268-066f-43fe-94be-17de50e7d936}, !- Handle
  {89914beb-fd75-466f-8355-913b1e08dfa1}, !- Name
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- Source Object
  10,                                     !- Outlet Port
  {44c0ca27-cadb-49f7-9e77-892374dd82ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe9a527-9c92-4ca3-bd38-728561929ccb}, !- Handle
  {2d7d0bf8-af4f-45b2-8a54-9a223018a293}, !- Name
  {805f606b-ecd8-4e26-9271-6142386b288c}, !- Source Object
  3,                                      !- Outlet Port
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4d870340-1e4d-4276-aeee-89310d9f2daa}, !- Handle
  res ac zone splitter,                   !- Name
  {e47a2f8b-2298-459a-882e-f76a9db57bca}, !- Inlet Node Name
  {f666037d-9e35-41b2-9368-c7559f3c6049}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {148e4df2-963a-4b98-b5a5-2fcb905da1fd}, !- Handle
  res ac zone mixer,                      !- Name
  {df8e29c7-8680-4c2f-b7f7-c318c1055510}, !- Outlet Node Name
  {8a722add-cabb-4866-b993-e7504e9c79ce}; !- Inlet Node Name 1

OS:Connection,
  {e47a2f8b-2298-459a-882e-f76a9db57bca}, !- Handle
  {af3c08b9-4c6b-45cb-b867-8b8c018b9691}, !- Name
  {44c0ca27-cadb-49f7-9e77-892374dd82ff}, !- Source Object
  3,                                      !- Outlet Port
  {4d870340-1e4d-4276-aeee-89310d9f2daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8e29c7-8680-4c2f-b7f7-c318c1055510}, !- Handle
  {3f59e196-d0b6-4c14-9743-00a68f06d964}, !- Name
  {148e4df2-963a-4b98-b5a5-2fcb905da1fd}, !- Source Object
  2,                                      !- Outlet Port
  {805f606b-ecd8-4e26-9271-6142386b288c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ae89e8e-d4d0-4861-b0c4-4f83a17ef144}, !- Handle
  {4b788790-2133-4ad2-98b0-cbbbfae6173b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e58a883-302a-4815-b864-89a02e031187}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Connection,
  {ab9f515d-c4e1-4f92-b96f-8fa98bd1c6dc}, !- Handle
  {ed868a44-437d-46ce-b17e-612c6811ea92}, !- Name
  {adb85900-8184-4840-9704-03c14fd7c2bb}, !- Source Object
  3,                                      !- Outlet Port
  {7e8968c9-92c1-4e4c-9c3b-df5de85da4d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6b066c5f-fe74-4796-837a-0eda6e0286d0}, !- Handle
  {05072a77-05c9-4788-ac24-84c5df8ba978}, !- Name
  {7e8968c9-92c1-4e4c-9c3b-df5de85da4d9}, !- Source Object
  7,                                      !- Outlet Port
  {a84ae6f6-b96e-4bf2-a053-fef6efbffd45}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4979cec8-d989-4572-988f-676aac29062b}, !- Handle
  res ac living zone direct air,          !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {9d32ce8a-fbb6-4d99-a2f7-0435b832d41c}, !- Air Inlet Node Name
  {0494e45f-a551-4b44-b6b3-a9d5c66a86a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11498803-a6f7-4fea-b1e2-f26ffc6bd161}, !- Handle
  Node 71,                                !- Name
  {220521bf-98d9-4258-8def-00387a96a196}, !- Inlet Port
  {8a722add-cabb-4866-b993-e7504e9c79ce}; !- Outlet Port

OS:Connection,
  {ef7cad2e-d041-440f-af21-8da179c2df04}, !- Handle
  {49a54e2e-4b8f-4cc0-ae95-0275fbcf50fa}, !- Name
  {15d98afe-bfc2-40a7-997e-abfa469c9b32}, !- Source Object
  3,                                      !- Outlet Port
  {3645f1cb-5cd1-456e-8404-e00638c24552}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {220521bf-98d9-4258-8def-00387a96a196}, !- Handle
  {50e454cb-df37-4473-8697-834503d7bacf}, !- Name
  {5210f3fb-d47d-4b1c-bb78-1bcb750e0bb9}, !- Source Object
  4,                                      !- Outlet Port
  {11498803-a6f7-4fea-b1e2-f26ffc6bd161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a722add-cabb-4866-b993-e7504e9c79ce}, !- Handle
  {1403174d-01a8-4380-80e3-4274373c18ab}, !- Name
  {11498803-a6f7-4fea-b1e2-f26ffc6bd161}, !- Source Object
  3,                                      !- Outlet Port
  {148e4df2-963a-4b98-b5a5-2fcb905da1fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9c7c535-495d-45bb-88bb-5520073427bb}, !- Handle
  Node 72,                                !- Name
  {f666037d-9e35-41b2-9368-c7559f3c6049}, !- Inlet Port
  {9d32ce8a-fbb6-4d99-a2f7-0435b832d41c}; !- Outlet Port

OS:Connection,
  {f666037d-9e35-41b2-9368-c7559f3c6049}, !- Handle
  {701ef475-8b3b-4f7b-ba64-7a3fff96ae54}, !- Name
  {4d870340-1e4d-4276-aeee-89310d9f2daa}, !- Source Object
  3,                                      !- Outlet Port
  {c9c7c535-495d-45bb-88bb-5520073427bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d32ce8a-fbb6-4d99-a2f7-0435b832d41c}, !- Handle
  {ea2d79e7-6eaa-4ac5-8f83-b5cbb9386b41}, !- Name
  {c9c7c535-495d-45bb-88bb-5520073427bb}, !- Source Object
  3,                                      !- Outlet Port
  {4979cec8-d989-4572-988f-676aac29062b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0494e45f-a551-4b44-b6b3-a9d5c66a86a4}, !- Handle
  {f22263b3-06aa-4c82-9e69-9b67a0d13286}, !- Name
  {4979cec8-d989-4572-988f-676aac29062b}, !- Source Object
  4,                                      !- Outlet Port
  {15d98afe-bfc2-40a7-997e-abfa469c9b32}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ef3f1512-ca21-44b2-bee2-1a8d130ccfbb}, !- Handle
  {7e8968c9-92c1-4e4c-9c3b-df5de85da4d9}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {b4575f96-4c9f-4590-b7f8-7a23c5847f11}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {af0fc44e-7429-4bea-a7ca-a1ccaf315ffc}, !- Handle
  Cool-Cap-fT1 1,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3f52608f-b3e5-4862-a106-edb6c36aff86}, !- Handle
  Cool-EIR-fT1 1,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {278b4983-e95c-46e6-aa55-fbff339cfb1a}, !- Handle
  Cool-PLF-fPLR1 1,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b41ba53b-0fba-467c-84bf-f2595c5084ff}, !- Handle
  Cool-Cap-fFF1 1,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {11c403cd-54c7-470c-bc14-17b054a3683c}, !- Handle
  Cool-EIR-fFF1 1,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a72e148c-1e98-485f-8a54-94d9cb0415bb}, !- Handle
  res ac|unit 2 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af0fc44e-7429-4bea-a7ca-a1ccaf315ffc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b41ba53b-0fba-467c-84bf-f2595c5084ff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3f52608f-b3e5-4862-a106-edb6c36aff86}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c403cd-54c7-470c-bc14-17b054a3683c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {278b4983-e95c-46e6-aa55-fbff339cfb1a}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2e9786d6-17ab-4903-833a-6059f294064a}, !- Handle
  res ac|unit 2 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05923fd8-17f1-4dda-8dd9-09b2ce7508eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0fb16ab8-e067-476f-b890-36c82bd8eed2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 2 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {05923fd8-17f1-4dda-8dd9-09b2ce7508eb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0fb16ab8-e067-476f-b890-36c82bd8eed2}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6fabd008-e0af-4c1e-82e9-f967c11e3c60}, !- Handle
  res ac|unit 2 unitary system,           !- Name
  Load,                                   !- Control Type
  {8b6e17ca-7728-4140-bb30-73441bfeb557}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {efd4292c-a72c-4826-900e-4f4e7cb512f9}, !- Air Inlet Node Name
  {3bb56e7e-5b5e-44d5-98fb-7751f268d43e}, !- Air Outlet Node Name
  {2e9786d6-17ab-4903-833a-6059f294064a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a72e148c-1e98-485f-8a54-94d9cb0415bb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- Handle
  res ac|unit 2 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {24958814-393f-4dcb-a364-9fa26ec2a297}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8709aa44-9585-4043-a926-4b160a2f974f}, !- Supply Side Inlet Node Name
  {086c931b-375b-404f-8ce0-7e008f313677}, !- Demand Side Outlet Node Name
  {81a0d4f6-ee27-4cf5-afce-992c2b88aa79}, !- Demand Side Inlet Node A
  {9f63dcaa-bea7-4525-a9d6-2f2014d98a93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c96fc824-84a8-47c5-830b-bb8fc9b967f1}, !- Demand Mixer Name
  {223bcbd0-8cd7-4f6b-b4a7-0daa0182d008}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {852a9501-aef1-498d-ae24-b2a2c8a70564}, !- Handle
  Node 73,                                !- Name
  {8709aa44-9585-4043-a926-4b160a2f974f}, !- Inlet Port
  {efd4292c-a72c-4826-900e-4f4e7cb512f9}; !- Outlet Port

OS:Node,
  {71c3808f-8eb0-4fa9-96f5-c28e56db7fe9}, !- Handle
  Node 74,                                !- Name
  {3bb56e7e-5b5e-44d5-98fb-7751f268d43e}, !- Inlet Port
  {9f63dcaa-bea7-4525-a9d6-2f2014d98a93}; !- Outlet Port

OS:Connection,
  {8709aa44-9585-4043-a926-4b160a2f974f}, !- Handle
  {a8bb60ed-3c4c-4456-a3cf-9942f26beb6f}, !- Name
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- Source Object
  8,                                      !- Outlet Port
  {852a9501-aef1-498d-ae24-b2a2c8a70564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f63dcaa-bea7-4525-a9d6-2f2014d98a93}, !- Handle
  {f23a815f-244e-4b15-b649-1d22623a1d44}, !- Name
  {71c3808f-8eb0-4fa9-96f5-c28e56db7fe9}, !- Source Object
  3,                                      !- Outlet Port
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4eeedc6b-c3bb-4f8b-8c6a-28dbd3b0016b}, !- Handle
  Node 75,                                !- Name
  {81a0d4f6-ee27-4cf5-afce-992c2b88aa79}, !- Inlet Port
  {aa24e85c-8d55-49a4-a6ed-b949db4df114}; !- Outlet Port

OS:Node,
  {77e5bb4d-cec9-4521-9ae2-216c92013b57}, !- Handle
  Node 76,                                !- Name
  {0a5af598-495a-4de2-9b60-fbacf1a9074f}, !- Inlet Port
  {086c931b-375b-404f-8ce0-7e008f313677}; !- Outlet Port

OS:Node,
  {76dd9a42-9744-47ec-96a2-aa728ac44c33}, !- Handle
  Node 77,                                !- Name
  {d3f84f78-a9a3-4cff-9503-941f537b08e0}, !- Inlet Port
  {91eb3294-f007-461d-9670-7ac1f43d797c}; !- Outlet Port

OS:Connection,
  {81a0d4f6-ee27-4cf5-afce-992c2b88aa79}, !- Handle
  {900bf639-3ead-4abe-975f-87ddf98538ab}, !- Name
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- Source Object
  10,                                     !- Outlet Port
  {4eeedc6b-c3bb-4f8b-8c6a-28dbd3b0016b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086c931b-375b-404f-8ce0-7e008f313677}, !- Handle
  {a581954d-97aa-4da8-a203-568e2964f36a}, !- Name
  {77e5bb4d-cec9-4521-9ae2-216c92013b57}, !- Source Object
  3,                                      !- Outlet Port
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {223bcbd0-8cd7-4f6b-b4a7-0daa0182d008}, !- Handle
  res ac|unit 2 zone splitter,            !- Name
  {aa24e85c-8d55-49a4-a6ed-b949db4df114}, !- Inlet Node Name
  {64d410d8-4956-4516-a549-b71676e8ef0a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c96fc824-84a8-47c5-830b-bb8fc9b967f1}, !- Handle
  res ac|unit 2 zone mixer,               !- Name
  {0a5af598-495a-4de2-9b60-fbacf1a9074f}, !- Outlet Node Name
  {9468935d-8f5c-476d-86b1-fe86efc72738}; !- Inlet Node Name 1

OS:Connection,
  {aa24e85c-8d55-49a4-a6ed-b949db4df114}, !- Handle
  {d90e8bf1-4591-4402-8405-666751046298}, !- Name
  {4eeedc6b-c3bb-4f8b-8c6a-28dbd3b0016b}, !- Source Object
  3,                                      !- Outlet Port
  {223bcbd0-8cd7-4f6b-b4a7-0daa0182d008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5af598-495a-4de2-9b60-fbacf1a9074f}, !- Handle
  {c4bb8f63-9735-46c3-9e29-e059139d0a25}, !- Name
  {c96fc824-84a8-47c5-830b-bb8fc9b967f1}, !- Source Object
  2,                                      !- Outlet Port
  {77e5bb4d-cec9-4521-9ae2-216c92013b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83d34f3c-588a-4633-8eea-b0c561bef404}, !- Handle
  {d04e549d-0d12-491b-9b27-403675e0d5f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24958814-393f-4dcb-a364-9fa26ec2a297}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Connection,
  {efd4292c-a72c-4826-900e-4f4e7cb512f9}, !- Handle
  {0ae3419c-317d-4610-b42d-1bd38b6f474a}, !- Name
  {852a9501-aef1-498d-ae24-b2a2c8a70564}, !- Source Object
  3,                                      !- Outlet Port
  {6fabd008-e0af-4c1e-82e9-f967c11e3c60}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3bb56e7e-5b5e-44d5-98fb-7751f268d43e}, !- Handle
  {d6970e3f-8404-408e-9533-deb670a0a043}, !- Name
  {6fabd008-e0af-4c1e-82e9-f967c11e3c60}, !- Source Object
  7,                                      !- Outlet Port
  {71c3808f-8eb0-4fa9-96f5-c28e56db7fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5f1b15f-2c75-4143-af20-82567079f1b8}, !- Handle
  res ac|unit 2 living zone|unit 2 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {87b310ab-df17-464a-baaa-4396455add22}, !- Air Inlet Node Name
  {d3f84f78-a9a3-4cff-9503-941f537b08e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2d1e0ed-3087-4a75-9316-0a87d46ab6c5}, !- Handle
  Node 78,                                !- Name
  {2fffa86d-12a0-4375-a303-bf0df15f43ad}, !- Inlet Port
  {9468935d-8f5c-476d-86b1-fe86efc72738}; !- Outlet Port

OS:Connection,
  {91eb3294-f007-461d-9670-7ac1f43d797c}, !- Handle
  {4c578648-d6c2-4fbe-abc2-aae9d162293e}, !- Name
  {76dd9a42-9744-47ec-96a2-aa728ac44c33}, !- Source Object
  3,                                      !- Outlet Port
  {bb2f0aea-a816-4cf9-b1ad-b4a31e7d8c1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2fffa86d-12a0-4375-a303-bf0df15f43ad}, !- Handle
  {be12c8a6-2642-468c-bf40-d5697b54f0f8}, !- Name
  {cbe811a2-2cea-4a4a-b6dc-0b76b330698a}, !- Source Object
  4,                                      !- Outlet Port
  {b2d1e0ed-3087-4a75-9316-0a87d46ab6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9468935d-8f5c-476d-86b1-fe86efc72738}, !- Handle
  {5b296abf-a6ca-4e12-96cf-04e5e6494b22}, !- Name
  {b2d1e0ed-3087-4a75-9316-0a87d46ab6c5}, !- Source Object
  3,                                      !- Outlet Port
  {c96fc824-84a8-47c5-830b-bb8fc9b967f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f48b311-98af-472c-b8a7-f2c08a256a1e}, !- Handle
  Node 79,                                !- Name
  {64d410d8-4956-4516-a549-b71676e8ef0a}, !- Inlet Port
  {87b310ab-df17-464a-baaa-4396455add22}; !- Outlet Port

OS:Connection,
  {64d410d8-4956-4516-a549-b71676e8ef0a}, !- Handle
  {7be000e0-a247-461e-846b-4bcf2960f593}, !- Name
  {223bcbd0-8cd7-4f6b-b4a7-0daa0182d008}, !- Source Object
  3,                                      !- Outlet Port
  {5f48b311-98af-472c-b8a7-f2c08a256a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b310ab-df17-464a-baaa-4396455add22}, !- Handle
  {18f0cf20-2e86-4ced-bc89-5750b18d4c1e}, !- Name
  {5f48b311-98af-472c-b8a7-f2c08a256a1e}, !- Source Object
  3,                                      !- Outlet Port
  {a5f1b15f-2c75-4143-af20-82567079f1b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3f84f78-a9a3-4cff-9503-941f537b08e0}, !- Handle
  {14e1755a-8bf2-4dea-bb98-4c93b272886c}, !- Name
  {a5f1b15f-2c75-4143-af20-82567079f1b8}, !- Source Object
  4,                                      !- Outlet Port
  {76dd9a42-9744-47ec-96a2-aa728ac44c33}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {fc26644b-baa6-44d9-b9c5-4cab80e7593f}, !- Handle
  {6fabd008-e0af-4c1e-82e9-f967c11e3c60}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {1998f3e4-b5fc-4d6f-b568-3548c43c5848}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {7fea48d9-8859-4cc0-bed2-b6017e5363d1}, !- Handle
  Cool-Cap-fT1 2,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d930bd2b-bcaf-4be8-95e0-5685ff1a6617}, !- Handle
  Cool-EIR-fT1 2,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0f428432-51ce-4c47-b4dc-324d192ab3a2}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d81e8a59-4cb2-4006-a295-caa8b84c0380}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {94dea3e9-feaa-4bd1-a7c0-0060f5bd60ff}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {607fea63-d7b1-4592-89de-686cf94b27fd}, !- Handle
  res ac|unit 3 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fea48d9-8859-4cc0-bed2-b6017e5363d1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d81e8a59-4cb2-4006-a295-caa8b84c0380}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d930bd2b-bcaf-4be8-95e0-5685ff1a6617}, !- Energy Input Ratio Function of Temperature Curve Name
  {94dea3e9-feaa-4bd1-a7c0-0060f5bd60ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f428432-51ce-4c47-b4dc-324d192ab3a2}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dcc6b934-5e62-49eb-ace9-ed1eba35677c}, !- Handle
  res ac|unit 3 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {082c0800-9dc7-491d-bb09-db446591a574}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {528557c4-361e-41d8-bd3e-a2df45ffcbe7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 3 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {082c0800-9dc7-491d-bb09-db446591a574}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {528557c4-361e-41d8-bd3e-a2df45ffcbe7}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {71eaa19b-0422-4dc7-a5c9-6ed094a04d7a}, !- Handle
  res ac|unit 3 unitary system,           !- Name
  Load,                                   !- Control Type
  {38fa22d7-cebe-4190-97b8-fe5706d584ed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {d5ec0483-4b0b-4ea2-8481-158d183ca421}, !- Air Inlet Node Name
  {1c4ac7f9-b9c5-4a62-b752-55e479e86c52}, !- Air Outlet Node Name
  {dcc6b934-5e62-49eb-ace9-ed1eba35677c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {607fea63-d7b1-4592-89de-686cf94b27fd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- Handle
  res ac|unit 3 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {9d94777a-17b0-479a-901b-3c43a0875a10}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d908bb8-2c56-403a-956f-b8e457e7d15d}, !- Supply Side Inlet Node Name
  {6fec7aa3-6c9a-49d1-aceb-f6679b1c5255}, !- Demand Side Outlet Node Name
  {5ba59014-edf2-4c6b-91d9-294d81b51503}, !- Demand Side Inlet Node A
  {c010de27-78a4-4c77-b4fd-73a6bfbb6a1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {031ce496-0645-4945-86ac-6b2c81098613}, !- Demand Mixer Name
  {490c4052-f99c-420f-8511-20eac1adec03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a8c9d5f-08d6-4121-a6e9-87742159394d}, !- Handle
  Node 80,                                !- Name
  {2d908bb8-2c56-403a-956f-b8e457e7d15d}, !- Inlet Port
  {d5ec0483-4b0b-4ea2-8481-158d183ca421}; !- Outlet Port

OS:Node,
  {5b83e78e-f9c7-4ce6-a113-3c4f400d432a}, !- Handle
  Node 81,                                !- Name
  {1c4ac7f9-b9c5-4a62-b752-55e479e86c52}, !- Inlet Port
  {c010de27-78a4-4c77-b4fd-73a6bfbb6a1c}; !- Outlet Port

OS:Connection,
  {2d908bb8-2c56-403a-956f-b8e457e7d15d}, !- Handle
  {dcfb8a38-030b-46e5-acee-9905184cd773}, !- Name
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- Source Object
  8,                                      !- Outlet Port
  {3a8c9d5f-08d6-4121-a6e9-87742159394d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c010de27-78a4-4c77-b4fd-73a6bfbb6a1c}, !- Handle
  {9b59909b-f137-4e39-8e91-7504b6fb20a6}, !- Name
  {5b83e78e-f9c7-4ce6-a113-3c4f400d432a}, !- Source Object
  3,                                      !- Outlet Port
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48abdf6f-66ef-4412-a268-47bec30f430e}, !- Handle
  Node 82,                                !- Name
  {5ba59014-edf2-4c6b-91d9-294d81b51503}, !- Inlet Port
  {121e49a3-29f9-4323-9da1-5ce3340fad69}; !- Outlet Port

OS:Node,
  {312676b4-9968-439b-83ea-79e6ea2b70d3}, !- Handle
  Node 83,                                !- Name
  {2f3e180b-3697-420a-91d4-501459b3082a}, !- Inlet Port
  {6fec7aa3-6c9a-49d1-aceb-f6679b1c5255}; !- Outlet Port

OS:Node,
  {8f9236eb-9535-4015-8dfd-42e3bb3d0ce7}, !- Handle
  Node 84,                                !- Name
  {01c411c1-ca82-4e20-9917-26507c4200df}, !- Inlet Port
  {4d733576-4b9f-4b80-9ea9-7d06ebfe3965}; !- Outlet Port

OS:Connection,
  {5ba59014-edf2-4c6b-91d9-294d81b51503}, !- Handle
  {fb3b992e-a19a-412b-a04b-ffd1e93f31cd}, !- Name
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- Source Object
  10,                                     !- Outlet Port
  {48abdf6f-66ef-4412-a268-47bec30f430e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fec7aa3-6c9a-49d1-aceb-f6679b1c5255}, !- Handle
  {da9ee092-3b7d-41b0-95b4-80a5b716af9d}, !- Name
  {312676b4-9968-439b-83ea-79e6ea2b70d3}, !- Source Object
  3,                                      !- Outlet Port
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {490c4052-f99c-420f-8511-20eac1adec03}, !- Handle
  res ac|unit 3 zone splitter,            !- Name
  {121e49a3-29f9-4323-9da1-5ce3340fad69}, !- Inlet Node Name
  {d5191efc-5b30-436d-ab9c-e3403c3a38a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {031ce496-0645-4945-86ac-6b2c81098613}, !- Handle
  res ac|unit 3 zone mixer,               !- Name
  {2f3e180b-3697-420a-91d4-501459b3082a}, !- Outlet Node Name
  {826e3a4b-bd0d-4055-871e-1d08ddd4d563}; !- Inlet Node Name 1

OS:Connection,
  {121e49a3-29f9-4323-9da1-5ce3340fad69}, !- Handle
  {519af3ae-b07f-4737-94a9-5ffc74d00fe9}, !- Name
  {48abdf6f-66ef-4412-a268-47bec30f430e}, !- Source Object
  3,                                      !- Outlet Port
  {490c4052-f99c-420f-8511-20eac1adec03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3e180b-3697-420a-91d4-501459b3082a}, !- Handle
  {a032b38f-4c4e-4024-98b9-c8fc683c8e35}, !- Name
  {031ce496-0645-4945-86ac-6b2c81098613}, !- Source Object
  2,                                      !- Outlet Port
  {312676b4-9968-439b-83ea-79e6ea2b70d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {76841984-fc1e-442c-acd7-3e51234a3164}, !- Handle
  {56b5e14a-e3e4-4dc1-ac73-ce0a70a4cb12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d94777a-17b0-479a-901b-3c43a0875a10}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Connection,
  {d5ec0483-4b0b-4ea2-8481-158d183ca421}, !- Handle
  {5e1caa0f-1b58-4d98-b4f7-2fc05fbc73d4}, !- Name
  {3a8c9d5f-08d6-4121-a6e9-87742159394d}, !- Source Object
  3,                                      !- Outlet Port
  {71eaa19b-0422-4dc7-a5c9-6ed094a04d7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1c4ac7f9-b9c5-4a62-b752-55e479e86c52}, !- Handle
  {dda82194-774d-4893-9cc1-68bd0ceb89c8}, !- Name
  {71eaa19b-0422-4dc7-a5c9-6ed094a04d7a}, !- Source Object
  7,                                      !- Outlet Port
  {5b83e78e-f9c7-4ce6-a113-3c4f400d432a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {454357a6-4a0d-4804-b13e-1b5d5a220d20}, !- Handle
  res ac|unit 3 living zone|unit 3 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {fbf84b60-aecd-4a35-a381-54200eb8a3b0}, !- Air Inlet Node Name
  {01c411c1-ca82-4e20-9917-26507c4200df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12d90c5a-4cde-4d14-9ebd-d26582efad76}, !- Handle
  Node 85,                                !- Name
  {db6e93b9-d6d7-4d2c-8962-c5baebe6ec90}, !- Inlet Port
  {826e3a4b-bd0d-4055-871e-1d08ddd4d563}; !- Outlet Port

OS:Connection,
  {4d733576-4b9f-4b80-9ea9-7d06ebfe3965}, !- Handle
  {2ae1aff7-d5f8-41bb-b103-dccc4af736bd}, !- Name
  {8f9236eb-9535-4015-8dfd-42e3bb3d0ce7}, !- Source Object
  3,                                      !- Outlet Port
  {16c4aed3-015d-489a-b499-7aaa8ba22556}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db6e93b9-d6d7-4d2c-8962-c5baebe6ec90}, !- Handle
  {dddc9b9d-e629-4445-8f1f-6ca4531a5ad6}, !- Name
  {d0662732-7660-446d-9688-8a466b6839ba}, !- Source Object
  4,                                      !- Outlet Port
  {12d90c5a-4cde-4d14-9ebd-d26582efad76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826e3a4b-bd0d-4055-871e-1d08ddd4d563}, !- Handle
  {33a0e424-6962-48a9-989e-11107e48be32}, !- Name
  {12d90c5a-4cde-4d14-9ebd-d26582efad76}, !- Source Object
  3,                                      !- Outlet Port
  {031ce496-0645-4945-86ac-6b2c81098613}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbee51ba-6973-4b86-a25f-ce4c74a50c7b}, !- Handle
  Node 86,                                !- Name
  {d5191efc-5b30-436d-ab9c-e3403c3a38a4}, !- Inlet Port
  {fbf84b60-aecd-4a35-a381-54200eb8a3b0}; !- Outlet Port

OS:Connection,
  {d5191efc-5b30-436d-ab9c-e3403c3a38a4}, !- Handle
  {ee76f66e-4b3c-4ddb-9ae0-592c6557ebd6}, !- Name
  {490c4052-f99c-420f-8511-20eac1adec03}, !- Source Object
  3,                                      !- Outlet Port
  {bbee51ba-6973-4b86-a25f-ce4c74a50c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf84b60-aecd-4a35-a381-54200eb8a3b0}, !- Handle
  {e0e131a7-bf83-4a82-ab02-7c0b909a1ce3}, !- Name
  {bbee51ba-6973-4b86-a25f-ce4c74a50c7b}, !- Source Object
  3,                                      !- Outlet Port
  {454357a6-4a0d-4804-b13e-1b5d5a220d20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01c411c1-ca82-4e20-9917-26507c4200df}, !- Handle
  {cff43d2a-b3b5-422a-8b2e-9b2d4c73f693}, !- Name
  {454357a6-4a0d-4804-b13e-1b5d5a220d20}, !- Source Object
  4,                                      !- Outlet Port
  {8f9236eb-9535-4015-8dfd-42e3bb3d0ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {2279738a-86ad-4c30-968e-846a5784f3e1}, !- Handle
  {71eaa19b-0422-4dc7-a5c9-6ed094a04d7a}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {60af33e7-45a1-46d5-aefc-a3d44289aae0}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {ef8a9bb7-75b0-4a91-ba92-6a277818f598}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {784cd74d-ca22-4f42-a683-87e99eb069f7}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8ce5ed57-1c39-4f3b-8af0-a3e934d72a55}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c3ad2b02-1dcd-482c-a6ed-501a10538be1}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {542f64c9-ecde-4d08-8c17-51017686ae35}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
