  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {583f58b9-e058-4e3c-a29a-4b865603a068}, !- Handle
  res ac|unit 4 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef8a9bb7-75b0-4a91-ba92-6a277818f598}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c3ad2b02-1dcd-482c-a6ed-501a10538be1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {784cd74d-ca22-4f42-a683-87e99eb069f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {542f64c9-ecde-4d08-8c17-51017686ae35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ce5ed57-1c39-4f3b-8af0-a3e934d72a55}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0090148b-c678-4bc3-a538-f8949f04387d}, !- Handle
  res ac|unit 4 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c784be8-b9c4-4f2f-9ced-9ad625453dc1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22638db7-5a8a-4034-bfa9-a6f342bbdab7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 4 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {6c784be8-b9c4-4f2f-9ced-9ad625453dc1}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22638db7-5a8a-4034-bfa9-a6f342bbdab7}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {11d7bd01-0b4b-4d3d-bac6-a87af7f97bfb}, !- Handle
  res ac|unit 4 unitary system,           !- Name
  Load,                                   !- Control Type
  {65744c8e-67f2-4bc4-b53b-f9617a82c1a2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {70f29c4a-7df0-4fc8-836b-ff1e9747c67a}, !- Air Inlet Node Name
  {8ef99bde-9121-45fd-9d78-f79a07914b28}, !- Air Outlet Node Name
  {0090148b-c678-4bc3-a538-f8949f04387d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {583f58b9-e058-4e3c-a29a-4b865603a068}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- Handle
  res ac|unit 4 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {e8ddc237-2424-4be5-b17c-7910114f93f4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {677fe386-ec48-4cf4-a1eb-570ff453c4d1}, !- Supply Side Inlet Node Name
  {5f0b108a-401e-4241-9636-8351c9755411}, !- Demand Side Outlet Node Name
  {d5689bd5-3f50-4ad1-9ef1-e11a787dbccb}, !- Demand Side Inlet Node A
  {24d4fb56-2c65-44f2-8e29-bb967e1cf490}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf1cd5e0-889c-423b-afa3-cd8075e7e438}, !- Demand Mixer Name
  {035c7dcd-9bf0-4cbc-a24d-68a6df23a904}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bbf1e46-9a5b-4276-845c-043b552a6dab}, !- Handle
  Node 87,                                !- Name
  {677fe386-ec48-4cf4-a1eb-570ff453c4d1}, !- Inlet Port
  {70f29c4a-7df0-4fc8-836b-ff1e9747c67a}; !- Outlet Port

OS:Node,
  {61beb8d9-5c9c-49a9-81bf-33adb9ede225}, !- Handle
  Node 88,                                !- Name
  {8ef99bde-9121-45fd-9d78-f79a07914b28}, !- Inlet Port
  {24d4fb56-2c65-44f2-8e29-bb967e1cf490}; !- Outlet Port

OS:Connection,
  {677fe386-ec48-4cf4-a1eb-570ff453c4d1}, !- Handle
  {78134075-74ed-4b21-ae9d-118eedc50a86}, !- Name
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- Source Object
  8,                                      !- Outlet Port
  {5bbf1e46-9a5b-4276-845c-043b552a6dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d4fb56-2c65-44f2-8e29-bb967e1cf490}, !- Handle
  {848ed4f8-acd6-4a37-92b4-56345ca93072}, !- Name
  {61beb8d9-5c9c-49a9-81bf-33adb9ede225}, !- Source Object
  3,                                      !- Outlet Port
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c789aab-09c2-485c-b846-dda0f868d778}, !- Handle
  Node 89,                                !- Name
  {d5689bd5-3f50-4ad1-9ef1-e11a787dbccb}, !- Inlet Port
  {3a52df11-9355-4434-91b8-015d71d23d04}; !- Outlet Port

OS:Node,
  {e1fd5ff5-8eb4-4b91-8186-381fe4345461}, !- Handle
  Node 90,                                !- Name
  {565ef1bd-a85b-4162-9190-f7dd8bac9f68}, !- Inlet Port
  {5f0b108a-401e-4241-9636-8351c9755411}; !- Outlet Port

OS:Node,
  {bfd52875-1fb7-4106-aeab-ade50b194cd4}, !- Handle
  Node 91,                                !- Name
  {96ceaad8-71bb-4887-8b0a-dce36e57ac7b}, !- Inlet Port
  {8941f2b3-e944-4714-8d69-eef6aa7c0101}; !- Outlet Port

OS:Connection,
  {d5689bd5-3f50-4ad1-9ef1-e11a787dbccb}, !- Handle
  {f3b808b9-82d4-4102-9ad5-7a1033740494}, !- Name
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- Source Object
  10,                                     !- Outlet Port
  {4c789aab-09c2-485c-b846-dda0f868d778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0b108a-401e-4241-9636-8351c9755411}, !- Handle
  {4d982103-227e-462e-9788-752e693896cc}, !- Name
  {e1fd5ff5-8eb4-4b91-8186-381fe4345461}, !- Source Object
  3,                                      !- Outlet Port
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {035c7dcd-9bf0-4cbc-a24d-68a6df23a904}, !- Handle
  res ac|unit 4 zone splitter,            !- Name
  {3a52df11-9355-4434-91b8-015d71d23d04}, !- Inlet Node Name
  {df66a585-c798-46e3-b7d5-f393dc93437b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf1cd5e0-889c-423b-afa3-cd8075e7e438}, !- Handle
  res ac|unit 4 zone mixer,               !- Name
  {565ef1bd-a85b-4162-9190-f7dd8bac9f68}, !- Outlet Node Name
  {b4461132-f353-4d63-a402-abf0ca741981}; !- Inlet Node Name 1

OS:Connection,
  {3a52df11-9355-4434-91b8-015d71d23d04}, !- Handle
  {70281782-9c0f-4c4d-b0b4-049d97030d38}, !- Name
  {4c789aab-09c2-485c-b846-dda0f868d778}, !- Source Object
  3,                                      !- Outlet Port
  {035c7dcd-9bf0-4cbc-a24d-68a6df23a904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565ef1bd-a85b-4162-9190-f7dd8bac9f68}, !- Handle
  {0adf480b-b2cf-4063-a793-c84484be32e5}, !- Name
  {cf1cd5e0-889c-423b-afa3-cd8075e7e438}, !- Source Object
  2,                                      !- Outlet Port
  {e1fd5ff5-8eb4-4b91-8186-381fe4345461}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31aa68c6-5134-4197-8de6-06bad2957851}, !- Handle
  {f7480c6c-eddb-48d0-8b0c-46430b969886}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e8ddc237-2424-4be5-b17c-7910114f93f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Connection,
  {70f29c4a-7df0-4fc8-836b-ff1e9747c67a}, !- Handle
  {d6574597-15d2-4a06-8233-4ea1976b62b6}, !- Name
  {5bbf1e46-9a5b-4276-845c-043b552a6dab}, !- Source Object
  3,                                      !- Outlet Port
  {11d7bd01-0b4b-4d3d-bac6-a87af7f97bfb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8ef99bde-9121-45fd-9d78-f79a07914b28}, !- Handle
  {c9cde207-cc5f-4871-96a2-174b7d731a19}, !- Name
  {11d7bd01-0b4b-4d3d-bac6-a87af7f97bfb}, !- Source Object
  7,                                      !- Outlet Port
  {61beb8d9-5c9c-49a9-81bf-33adb9ede225}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {478bf16c-5812-43fe-8c49-67fcd345eb27}, !- Handle
  res ac|unit 4 living zone|unit 4 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {e7120e6e-178b-4e5c-a479-5545c2bd3979}, !- Air Inlet Node Name
  {96ceaad8-71bb-4887-8b0a-dce36e57ac7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02a72265-bdce-4d61-b54a-ac45b12cf875}, !- Handle
  Node 92,                                !- Name
  {c429b32e-ac2f-4476-92ab-444adfca06cb}, !- Inlet Port
  {b4461132-f353-4d63-a402-abf0ca741981}; !- Outlet Port

OS:Connection,
  {8941f2b3-e944-4714-8d69-eef6aa7c0101}, !- Handle
  {a2639ece-29c0-46c2-845f-057d418cf504}, !- Name
  {bfd52875-1fb7-4106-aeab-ade50b194cd4}, !- Source Object
  3,                                      !- Outlet Port
  {b99bd7ae-c725-495b-b51f-2455fb540fcc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c429b32e-ac2f-4476-92ab-444adfca06cb}, !- Handle
  {3cf2d7f2-5bd3-4d7c-9a84-5f05a28264dc}, !- Name
  {e8e3d6f0-0d05-46da-8a1b-bd63706fdca3}, !- Source Object
  4,                                      !- Outlet Port
  {02a72265-bdce-4d61-b54a-ac45b12cf875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4461132-f353-4d63-a402-abf0ca741981}, !- Handle
  {2e500596-33a3-476b-a168-2d258c68eb33}, !- Name
  {02a72265-bdce-4d61-b54a-ac45b12cf875}, !- Source Object
  3,                                      !- Outlet Port
  {cf1cd5e0-889c-423b-afa3-cd8075e7e438}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61a318bf-6b80-49d7-bbf5-e78063003812}, !- Handle
  Node 93,                                !- Name
  {df66a585-c798-46e3-b7d5-f393dc93437b}, !- Inlet Port
  {e7120e6e-178b-4e5c-a479-5545c2bd3979}; !- Outlet Port

OS:Connection,
  {df66a585-c798-46e3-b7d5-f393dc93437b}, !- Handle
  {a9b3e27f-7293-4059-a209-8465ff22aa3b}, !- Name
  {035c7dcd-9bf0-4cbc-a24d-68a6df23a904}, !- Source Object
  3,                                      !- Outlet Port
  {61a318bf-6b80-49d7-bbf5-e78063003812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7120e6e-178b-4e5c-a479-5545c2bd3979}, !- Handle
  {6a389d51-d15b-4365-a14b-cc5f5dcb7c20}, !- Name
  {61a318bf-6b80-49d7-bbf5-e78063003812}, !- Source Object
  3,                                      !- Outlet Port
  {478bf16c-5812-43fe-8c49-67fcd345eb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96ceaad8-71bb-4887-8b0a-dce36e57ac7b}, !- Handle
  {d37b0f5d-6e86-4f22-b44d-78ee2c5c4e87}, !- Name
  {478bf16c-5812-43fe-8c49-67fcd345eb27}, !- Source Object
  4,                                      !- Outlet Port
  {bfd52875-1fb7-4106-aeab-ade50b194cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {04133c6b-becc-4928-9188-795ccd0db680}, !- Handle
  {11d7bd01-0b4b-4d3d-bac6-a87af7f97bfb}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {aca787d5-109a-4639-bc43-679583bcd861}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {5072424a-80aa-4811-9abc-5df6eda88b90}, !- Handle
  Cool-Cap-fT1 4,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {c2fd5de7-167f-4dcc-9c7f-6273e50b1ac1}, !- Handle
  Cool-EIR-fT1 4,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {88eb44af-4e21-47c2-826d-cd29a0d2bbf3}, !- Handle
  Cool-PLF-fPLR1 4,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0c68916d-db78-4632-9f80-f0cf24b6ec09}, !- Handle
  Cool-Cap-fFF1 4,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3ddeee54-afb4-4cc9-82a1-f4addd9a2eac}, !- Handle
  Cool-EIR-fFF1 4,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d515debe-dd02-4547-87f4-6cbbb72559e0}, !- Handle
  res ac|unit 5 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5072424a-80aa-4811-9abc-5df6eda88b90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c68916d-db78-4632-9f80-f0cf24b6ec09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2fd5de7-167f-4dcc-9c7f-6273e50b1ac1}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ddeee54-afb4-4cc9-82a1-f4addd9a2eac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88eb44af-4e21-47c2-826d-cd29a0d2bbf3}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8732274d-76b6-486d-873b-44741bb04ec9}, !- Handle
  res ac|unit 5 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5ed0129-2f57-40cd-8ebb-13ff30906890}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec1887c7-7463-4288-801d-19f771d502b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 5 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {c5ed0129-2f57-40cd-8ebb-13ff30906890}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec1887c7-7463-4288-801d-19f771d502b0}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {02a1432d-a103-4916-a17a-e93ca0e6a7d4}, !- Handle
  res ac|unit 5 unitary system,           !- Name
  Load,                                   !- Control Type
  {197bc955-3571-4163-aa73-95b76755f2f3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {91d4c717-ee59-4948-afc3-8da4367b44e2}, !- Air Inlet Node Name
  {ecfdf78a-5011-4ee3-a12c-7d4cd460e7e4}, !- Air Outlet Node Name
  {8732274d-76b6-486d-873b-44741bb04ec9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d515debe-dd02-4547-87f4-6cbbb72559e0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- Handle
  res ac|unit 5 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {74ab6d1e-42cf-4a9c-8338-0941a0676b54}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {78e76a23-e884-4ff9-8e0b-932b96dbd430}, !- Supply Side Inlet Node Name
  {b8c63111-4c2c-4bd4-8657-4e5a30193a28}, !- Demand Side Outlet Node Name
  {6b247bb5-8a2b-4989-82c7-12a39ebe90d6}, !- Demand Side Inlet Node A
  {cb3cb6f5-3259-4082-998f-ae3cb72a4679}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d63929c4-8c53-4946-a572-51ecfd87740c}, !- Demand Mixer Name
  {f7614081-79c9-4429-8ea8-0dcdc68b8120}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0d3876c-dc4f-4efb-a4bc-a70468a3fa8b}, !- Handle
  Node 94,                                !- Name
  {78e76a23-e884-4ff9-8e0b-932b96dbd430}, !- Inlet Port
  {91d4c717-ee59-4948-afc3-8da4367b44e2}; !- Outlet Port

OS:Node,
  {b893e271-6060-4355-817d-1dd6ae231c6d}, !- Handle
  Node 95,                                !- Name
  {ecfdf78a-5011-4ee3-a12c-7d4cd460e7e4}, !- Inlet Port
  {cb3cb6f5-3259-4082-998f-ae3cb72a4679}; !- Outlet Port

OS:Connection,
  {78e76a23-e884-4ff9-8e0b-932b96dbd430}, !- Handle
  {506c22c2-630a-43b1-b581-e48358b22b25}, !- Name
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- Source Object
  8,                                      !- Outlet Port
  {b0d3876c-dc4f-4efb-a4bc-a70468a3fa8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3cb6f5-3259-4082-998f-ae3cb72a4679}, !- Handle
  {415a6326-0ac9-4ab5-a5f3-aae92849b06e}, !- Name
  {b893e271-6060-4355-817d-1dd6ae231c6d}, !- Source Object
  3,                                      !- Outlet Port
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec83c029-9327-4e26-9492-49306751524c}, !- Handle
  Node 96,                                !- Name
  {6b247bb5-8a2b-4989-82c7-12a39ebe90d6}, !- Inlet Port
  {35885e76-fa5b-44f3-b2ed-9f97dca278ae}; !- Outlet Port

OS:Node,
  {c434cec0-3ed5-4f89-adcc-60da5eca3b5d}, !- Handle
  Node 97,                                !- Name
  {b8f6a8dd-8bb8-4aa5-b24f-6e861357c4f5}, !- Inlet Port
  {b8c63111-4c2c-4bd4-8657-4e5a30193a28}; !- Outlet Port

OS:Node,
  {3618f657-568f-4eee-b8c8-53e25709dbe7}, !- Handle
  Node 98,                                !- Name
  {97796ac3-9664-489a-afd7-6c42e3521354}, !- Inlet Port
  {b9d2f019-8fc0-4d73-b810-3b678cf725c0}; !- Outlet Port

OS:Connection,
  {6b247bb5-8a2b-4989-82c7-12a39ebe90d6}, !- Handle
  {bd806027-c8b4-45b4-a4ef-133b1e88c864}, !- Name
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- Source Object
  10,                                     !- Outlet Port
  {ec83c029-9327-4e26-9492-49306751524c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c63111-4c2c-4bd4-8657-4e5a30193a28}, !- Handle
  {8da210b1-1755-4047-8edb-db074c05abdd}, !- Name
  {c434cec0-3ed5-4f89-adcc-60da5eca3b5d}, !- Source Object
  3,                                      !- Outlet Port
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7614081-79c9-4429-8ea8-0dcdc68b8120}, !- Handle
  res ac|unit 5 zone splitter,            !- Name
  {35885e76-fa5b-44f3-b2ed-9f97dca278ae}, !- Inlet Node Name
  {41977fce-e9ec-4954-8868-2c9448ebd49c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d63929c4-8c53-4946-a572-51ecfd87740c}, !- Handle
  res ac|unit 5 zone mixer,               !- Name
  {b8f6a8dd-8bb8-4aa5-b24f-6e861357c4f5}, !- Outlet Node Name
  {95ec5e04-61f2-47b3-8b88-6672ec229161}; !- Inlet Node Name 1

OS:Connection,
  {35885e76-fa5b-44f3-b2ed-9f97dca278ae}, !- Handle
  {555ab79d-0448-49de-994f-48644474e622}, !- Name
  {ec83c029-9327-4e26-9492-49306751524c}, !- Source Object
  3,                                      !- Outlet Port
  {f7614081-79c9-4429-8ea8-0dcdc68b8120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f6a8dd-8bb8-4aa5-b24f-6e861357c4f5}, !- Handle
  {4854b0ac-eb3d-4c87-88d2-501987041a32}, !- Name
  {d63929c4-8c53-4946-a572-51ecfd87740c}, !- Source Object
  2,                                      !- Outlet Port
  {c434cec0-3ed5-4f89-adcc-60da5eca3b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1da83bd-d8e1-483d-8906-a6cc251c7bbc}, !- Handle
  {6714fb28-24b5-4bef-948a-21a1bafa2f2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74ab6d1e-42cf-4a9c-8338-0941a0676b54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Connection,
  {91d4c717-ee59-4948-afc3-8da4367b44e2}, !- Handle
  {90513a97-1abc-4fd8-b1f3-97326bf66301}, !- Name
  {b0d3876c-dc4f-4efb-a4bc-a70468a3fa8b}, !- Source Object
  3,                                      !- Outlet Port
  {02a1432d-a103-4916-a17a-e93ca0e6a7d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ecfdf78a-5011-4ee3-a12c-7d4cd460e7e4}, !- Handle
  {9f005a85-de08-4207-999a-f0a9d044aa55}, !- Name
  {02a1432d-a103-4916-a17a-e93ca0e6a7d4}, !- Source Object
  7,                                      !- Outlet Port
  {b893e271-6060-4355-817d-1dd6ae231c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f885e3fb-143b-4c47-b4e9-4f08dd149e4c}, !- Handle
  res ac|unit 5 living zone|unit 5 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {8feeea7c-2163-46d7-a17f-7abfb58d6ceb}, !- Air Inlet Node Name
  {97796ac3-9664-489a-afd7-6c42e3521354}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db16f4fd-0d88-45c0-9443-68c7980f4d10}, !- Handle
  Node 99,                                !- Name
  {153e907d-ad74-4320-aa42-97879d1dd07d}, !- Inlet Port
  {95ec5e04-61f2-47b3-8b88-6672ec229161}; !- Outlet Port

OS:Connection,
  {b9d2f019-8fc0-4d73-b810-3b678cf725c0}, !- Handle
  {3ea63098-16ad-4686-ae63-d997a7670d2d}, !- Name
  {3618f657-568f-4eee-b8c8-53e25709dbe7}, !- Source Object
  3,                                      !- Outlet Port
  {3b234bc4-73bb-4bac-8228-c27c871710ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {153e907d-ad74-4320-aa42-97879d1dd07d}, !- Handle
  {0ca1befc-300a-4ced-98b2-0c062aac4dd1}, !- Name
  {c6bab4e5-0928-440a-adbb-a8a64e54165a}, !- Source Object
  4,                                      !- Outlet Port
  {db16f4fd-0d88-45c0-9443-68c7980f4d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ec5e04-61f2-47b3-8b88-6672ec229161}, !- Handle
  {0ccfbdb4-023a-412e-a2de-30b6a33e09a5}, !- Name
  {db16f4fd-0d88-45c0-9443-68c7980f4d10}, !- Source Object
  3,                                      !- Outlet Port
  {d63929c4-8c53-4946-a572-51ecfd87740c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34ccbda1-f87a-4e5b-b450-dc8dc5d1ec2d}, !- Handle
  Node 100,                               !- Name
  {41977fce-e9ec-4954-8868-2c9448ebd49c}, !- Inlet Port
  {8feeea7c-2163-46d7-a17f-7abfb58d6ceb}; !- Outlet Port

OS:Connection,
  {41977fce-e9ec-4954-8868-2c9448ebd49c}, !- Handle
  {f5c92c62-157a-4a12-8a47-68ba43fa1a74}, !- Name
  {f7614081-79c9-4429-8ea8-0dcdc68b8120}, !- Source Object
  3,                                      !- Outlet Port
  {34ccbda1-f87a-4e5b-b450-dc8dc5d1ec2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8feeea7c-2163-46d7-a17f-7abfb58d6ceb}, !- Handle
  {e5edc0cc-9bd7-4091-b193-22705a3dd462}, !- Name
  {34ccbda1-f87a-4e5b-b450-dc8dc5d1ec2d}, !- Source Object
  3,                                      !- Outlet Port
  {f885e3fb-143b-4c47-b4e9-4f08dd149e4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97796ac3-9664-489a-afd7-6c42e3521354}, !- Handle
  {633b1f9a-e214-4348-90a0-65644c3866c0}, !- Name
  {f885e3fb-143b-4c47-b4e9-4f08dd149e4c}, !- Source Object
  4,                                      !- Outlet Port
  {3618f657-568f-4eee-b8c8-53e25709dbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {67ecbc5c-821d-4d04-83a5-4ca9a706996a}, !- Handle
  {02a1432d-a103-4916-a17a-e93ca0e6a7d4}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {d3ab9e24-45b9-456d-938d-301f50aa61e0}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b8445c0-a68e-46c7-a0fb-34a8405527e5}, !- Handle
  Cool-Cap-fT1 5,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5f3f163a-f3d6-4d68-a805-92174a257ba2}, !- Handle
  Cool-EIR-fT1 5,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5b3d1607-ce9a-4952-8955-56ba1810518d}, !- Handle
  Cool-PLF-fPLR1 5,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {84fe6ffa-6a07-419d-9f56-d8612ae16c2a}, !- Handle
  Cool-Cap-fFF1 5,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4618c2f9-b28c-43d3-83ff-a6e47fbd6c29}, !- Handle
  Cool-EIR-fFF1 5,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {68c30f14-7a79-48fa-85a9-64b5bcf5e539}, !- Handle
  res ac|unit 6 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b8445c0-a68e-46c7-a0fb-34a8405527e5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84fe6ffa-6a07-419d-9f56-d8612ae16c2a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5f3f163a-f3d6-4d68-a805-92174a257ba2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4618c2f9-b28c-43d3-83ff-a6e47fbd6c29}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b3d1607-ce9a-4952-8955-56ba1810518d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d629251c-fc1d-4cff-82d5-d26827c9419d}, !- Handle
  res ac|unit 6 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72fa59e1-526d-44fc-bf75-aedbcd766a39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0da3555d-2f58-479f-8377-8fb15a5360f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 6 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {72fa59e1-526d-44fc-bf75-aedbcd766a39}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0da3555d-2f58-479f-8377-8fb15a5360f9}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0e92f507-6c88-4a1d-9670-2c70096cd3ca}, !- Handle
  res ac|unit 6 unitary system,           !- Name
  Load,                                   !- Control Type
  {22e1466d-7d49-4f16-b0ac-b9cab07c1e2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {d989b73f-5722-47b9-99cc-53a184ef75d2}, !- Air Inlet Node Name
  {95f52524-7c86-466e-bbfc-a1b5e3310dd7}, !- Air Outlet Node Name
  {d629251c-fc1d-4cff-82d5-d26827c9419d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {68c30f14-7a79-48fa-85a9-64b5bcf5e539}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- Handle
  res ac|unit 6 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {42a84567-f6fa-4bf1-a92c-10bed1956b2b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ebb7955-9abb-4b51-b681-cb772bec3050}, !- Supply Side Inlet Node Name
  {f18ac7d6-1b74-46ab-8db5-a68335cb27c1}, !- Demand Side Outlet Node Name
  {f43a0f29-15e3-4488-8891-084d71b72b7e}, !- Demand Side Inlet Node A
  {a9d6f997-4ee6-4f45-8b64-5a9dffd137ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ffc6876-93b2-4169-8dfa-659c7c256bb6}, !- Demand Mixer Name
  {f435fabe-799d-4e8d-b422-af3eef5eb332}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0fa617a7-6f12-46db-a4da-444f13a032da}, !- Handle
  Node 101,                               !- Name
  {8ebb7955-9abb-4b51-b681-cb772bec3050}, !- Inlet Port
  {d989b73f-5722-47b9-99cc-53a184ef75d2}; !- Outlet Port

OS:Node,
  {2de3eb07-ee81-4ad8-8080-d960bb441b04}, !- Handle
  Node 102,                               !- Name
  {95f52524-7c86-466e-bbfc-a1b5e3310dd7}, !- Inlet Port
  {a9d6f997-4ee6-4f45-8b64-5a9dffd137ce}; !- Outlet Port

OS:Connection,
  {8ebb7955-9abb-4b51-b681-cb772bec3050}, !- Handle
  {c73689c1-766c-4d28-8932-d79ae74ab2b7}, !- Name
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- Source Object
  8,                                      !- Outlet Port
  {0fa617a7-6f12-46db-a4da-444f13a032da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d6f997-4ee6-4f45-8b64-5a9dffd137ce}, !- Handle
  {c7425535-7b3f-468f-ad45-6998fdcac79e}, !- Name
  {2de3eb07-ee81-4ad8-8080-d960bb441b04}, !- Source Object
  3,                                      !- Outlet Port
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e82c2808-de60-44eb-87bc-50e7679442de}, !- Handle
  Node 103,                               !- Name
  {f43a0f29-15e3-4488-8891-084d71b72b7e}, !- Inlet Port
  {0d4c0d4b-fbb0-4de1-bc68-12de3b5015d6}; !- Outlet Port

OS:Node,
  {c99c6382-9ff3-4744-968f-5a00024f8656}, !- Handle
  Node 104,                               !- Name
  {09b9112c-206b-403f-b7b6-5a1cd8247d02}, !- Inlet Port
  {f18ac7d6-1b74-46ab-8db5-a68335cb27c1}; !- Outlet Port

OS:Node,
  {3d57f87f-707b-4e99-bc96-09822fa4d3b6}, !- Handle
  Node 105,                               !- Name
  {2483898b-e70c-494d-b2b5-2e702e5e795c}, !- Inlet Port
  {59ddcf40-1d76-429d-80f4-55430e96a00e}; !- Outlet Port

OS:Connection,
  {f43a0f29-15e3-4488-8891-084d71b72b7e}, !- Handle
  {7ad106a5-c468-409f-aa3e-392248493743}, !- Name
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- Source Object
  10,                                     !- Outlet Port
  {e82c2808-de60-44eb-87bc-50e7679442de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18ac7d6-1b74-46ab-8db5-a68335cb27c1}, !- Handle
  {b09d2138-6e04-46a5-bb75-bf128fb512e8}, !- Name
  {c99c6382-9ff3-4744-968f-5a00024f8656}, !- Source Object
  3,                                      !- Outlet Port
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f435fabe-799d-4e8d-b422-af3eef5eb332}, !- Handle
  res ac|unit 6 zone splitter,            !- Name
  {0d4c0d4b-fbb0-4de1-bc68-12de3b5015d6}, !- Inlet Node Name
  {5c11a84c-df16-49c8-8035-59001e18ec86}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ffc6876-93b2-4169-8dfa-659c7c256bb6}, !- Handle
  res ac|unit 6 zone mixer,               !- Name
  {09b9112c-206b-403f-b7b6-5a1cd8247d02}, !- Outlet Node Name
  {7ade3aa8-cd94-48d3-a886-e47769f91444}; !- Inlet Node Name 1

OS:Connection,
  {0d4c0d4b-fbb0-4de1-bc68-12de3b5015d6}, !- Handle
  {d46dea5e-82da-4446-8f1e-80027ec2bc6f}, !- Name
  {e82c2808-de60-44eb-87bc-50e7679442de}, !- Source Object
  3,                                      !- Outlet Port
  {f435fabe-799d-4e8d-b422-af3eef5eb332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b9112c-206b-403f-b7b6-5a1cd8247d02}, !- Handle
  {cd5480cf-fa22-4173-9e03-2af575fbd69f}, !- Name
  {9ffc6876-93b2-4169-8dfa-659c7c256bb6}, !- Source Object
  2,                                      !- Outlet Port
  {c99c6382-9ff3-4744-968f-5a00024f8656}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d68ad56-af5d-4858-ac4e-62fe7073d1e7}, !- Handle
  {9b357b91-05a1-4edf-99ec-67f0976a5292}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {42a84567-f6fa-4bf1-a92c-10bed1956b2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Connection,
  {d989b73f-5722-47b9-99cc-53a184ef75d2}, !- Handle
  {53b54fb4-9a88-4aad-9069-26549894b1d9}, !- Name
  {0fa617a7-6f12-46db-a4da-444f13a032da}, !- Source Object
  3,                                      !- Outlet Port
  {0e92f507-6c88-4a1d-9670-2c70096cd3ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {95f52524-7c86-466e-bbfc-a1b5e3310dd7}, !- Handle
  {b728b238-0bab-4f00-9fc0-4e068a1b1e60}, !- Name
  {0e92f507-6c88-4a1d-9670-2c70096cd3ca}, !- Source Object
  7,                                      !- Outlet Port
  {2de3eb07-ee81-4ad8-8080-d960bb441b04}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6647aa5c-c05a-4d80-8035-cc25cf6a35c4}, !- Handle
  res ac|unit 6 living zone|unit 6 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {3be4b4a5-d944-4003-8af1-905d7eb9f5ef}, !- Air Inlet Node Name
  {2483898b-e70c-494d-b2b5-2e702e5e795c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32d4450d-aa39-433f-8a71-f32b53f96d40}, !- Handle
  Node 106,                               !- Name
  {348e326d-dd99-4ac6-8d18-6a70fefd08b1}, !- Inlet Port
  {7ade3aa8-cd94-48d3-a886-e47769f91444}; !- Outlet Port

OS:Connection,
  {59ddcf40-1d76-429d-80f4-55430e96a00e}, !- Handle
  {fc95b5a7-2360-4295-a69c-610d46e5f101}, !- Name
  {3d57f87f-707b-4e99-bc96-09822fa4d3b6}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e12b2-13d8-44bc-8794-e4ba55355a6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {348e326d-dd99-4ac6-8d18-6a70fefd08b1}, !- Handle
  {5da5a85e-b9d1-4cfd-811f-e2960df6d975}, !- Name
  {6233e601-26a4-45a2-b936-b62a36742fdb}, !- Source Object
  4,                                      !- Outlet Port
  {32d4450d-aa39-433f-8a71-f32b53f96d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ade3aa8-cd94-48d3-a886-e47769f91444}, !- Handle
  {b8e09cc4-e669-437f-ae79-a11080a560b0}, !- Name
  {32d4450d-aa39-433f-8a71-f32b53f96d40}, !- Source Object
  3,                                      !- Outlet Port
  {9ffc6876-93b2-4169-8dfa-659c7c256bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74086715-9d7a-4fdd-ac9c-a98f0bbfc622}, !- Handle
  Node 107,                               !- Name
  {5c11a84c-df16-49c8-8035-59001e18ec86}, !- Inlet Port
  {3be4b4a5-d944-4003-8af1-905d7eb9f5ef}; !- Outlet Port

OS:Connection,
  {5c11a84c-df16-49c8-8035-59001e18ec86}, !- Handle
  {714750d8-8bda-4ec4-8c6f-8b2935790f96}, !- Name
  {f435fabe-799d-4e8d-b422-af3eef5eb332}, !- Source Object
  3,                                      !- Outlet Port
  {74086715-9d7a-4fdd-ac9c-a98f0bbfc622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be4b4a5-d944-4003-8af1-905d7eb9f5ef}, !- Handle
  {d08b4559-ce97-446e-ab7a-2a28494b39ce}, !- Name
  {74086715-9d7a-4fdd-ac9c-a98f0bbfc622}, !- Source Object
  3,                                      !- Outlet Port
  {6647aa5c-c05a-4d80-8035-cc25cf6a35c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2483898b-e70c-494d-b2b5-2e702e5e795c}, !- Handle
  {d79d40da-683c-436f-a995-546d90140483}, !- Name
  {6647aa5c-c05a-4d80-8035-cc25cf6a35c4}, !- Source Object
  4,                                      !- Outlet Port
  {3d57f87f-707b-4e99-bc96-09822fa4d3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {69e8d625-996e-4bb1-9396-ac5fcbd60c9f}, !- Handle
  {0e92f507-6c88-4a1d-9670-2c70096cd3ca}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {759ebff3-63cb-4db7-9dae-05407aeaeebe}, !- Handle
  ConstantBiquadratic 6,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8de890a9-73a7-4e81-a1c9-c9f01504ec28}, !- Handle
  Cool-Cap-fT1 6,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ca4bd0b2-5cfa-44d6-bb8e-0413d5312831}, !- Handle
  Cool-EIR-fT1 6,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b405c763-57e1-42c4-9583-7e1b23d29e2f}, !- Handle
  Cool-PLF-fPLR1 6,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b5938e64-14eb-4b99-be7d-2de06d99ca79}, !- Handle
  Cool-Cap-fFF1 6,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6c3c7736-f6dc-4ac7-9dab-4bda7f6e4e94}, !- Handle
  Cool-EIR-fFF1 6,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {72fed425-71f8-4cf7-bafd-51270a247d1d}, !- Handle
  res ac|unit 7 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8de890a9-73a7-4e81-a1c9-c9f01504ec28}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b5938e64-14eb-4b99-be7d-2de06d99ca79}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca4bd0b2-5cfa-44d6-bb8e-0413d5312831}, !- Energy Input Ratio Function of Temperature Curve Name
  {6c3c7736-f6dc-4ac7-9dab-4bda7f6e4e94}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b405c763-57e1-42c4-9583-7e1b23d29e2f}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3003afe3-44ac-453c-ab76-4856e84a6b41}, !- Handle
  res ac|unit 7 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {753090f6-a4ca-4dd8-9ca7-6f78235564a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a9da167-08b7-40b3-863e-0911e241ed4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 7 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {753090f6-a4ca-4dd8-9ca7-6f78235564a2}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a9da167-08b7-40b3-863e-0911e241ed4e}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {be09485f-1ff4-43ed-93d5-a8f9e1930e2f}, !- Handle
  res ac|unit 7 unitary system,           !- Name
  Load,                                   !- Control Type
  {62292cee-aae0-4d0a-b9a9-ce7e461da101}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {1c71e15b-69d6-47e5-9ab5-d2725309b6a7}, !- Air Inlet Node Name
  {8635354d-7462-41f7-8afb-ba91f5d42900}, !- Air Outlet Node Name
  {3003afe3-44ac-453c-ab76-4856e84a6b41}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72fed425-71f8-4cf7-bafd-51270a247d1d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- Handle
  res ac|unit 7 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {09ec49c5-6bfa-4722-bb02-7f09d38dadc1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54ce8fad-9e6a-4391-94f0-90925a18350e}, !- Supply Side Inlet Node Name
  {009c6cf5-7d51-49be-8480-c10a1f34de5c}, !- Demand Side Outlet Node Name
  {1d23fb1e-ef4f-4bff-99b1-47ebe13011f0}, !- Demand Side Inlet Node A
  {6bc11072-851b-4011-9912-76f6cb56d29c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cdfb6af1-6419-4e97-a267-fe892b4f36a9}, !- Demand Mixer Name
  {6f4f7802-7b17-4be8-a0e3-2964dda8551d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1eae2b65-d02e-448a-a834-bb5b35d38a40}, !- Handle
  Node 108,                               !- Name
  {54ce8fad-9e6a-4391-94f0-90925a18350e}, !- Inlet Port
  {1c71e15b-69d6-47e5-9ab5-d2725309b6a7}; !- Outlet Port

OS:Node,
  {556f5aea-6163-42b8-80d1-4cef08473b4e}, !- Handle
  Node 109,                               !- Name
  {8635354d-7462-41f7-8afb-ba91f5d42900}, !- Inlet Port
  {6bc11072-851b-4011-9912-76f6cb56d29c}; !- Outlet Port

OS:Connection,
  {54ce8fad-9e6a-4391-94f0-90925a18350e}, !- Handle
  {fab6615a-15b1-442f-845d-ff29e019d614}, !- Name
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- Source Object
  8,                                      !- Outlet Port
  {1eae2b65-d02e-448a-a834-bb5b35d38a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc11072-851b-4011-9912-76f6cb56d29c}, !- Handle
  {11bc5297-52a5-44ca-9b24-8403747439cb}, !- Name
  {556f5aea-6163-42b8-80d1-4cef08473b4e}, !- Source Object
  3,                                      !- Outlet Port
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b2750466-531e-4fec-a03b-01fbb9fa1a42}, !- Handle
  Node 110,                               !- Name
  {1d23fb1e-ef4f-4bff-99b1-47ebe13011f0}, !- Inlet Port
  {21a3bde4-afbf-4675-894f-b13e8b12d724}; !- Outlet Port

OS:Node,
  {585d91a0-d9b7-4e9b-9a23-365e1fe951a1}, !- Handle
  Node 111,                               !- Name
  {4df1b24a-556a-4391-b541-0d80ad0e08ea}, !- Inlet Port
  {009c6cf5-7d51-49be-8480-c10a1f34de5c}; !- Outlet Port

OS:Node,
  {43f4318e-c656-4d88-b5a5-e337149652e0}, !- Handle
  Node 112,                               !- Name
  {0011131f-30a6-4cf5-aee9-0f05ea4b84c5}, !- Inlet Port
  {c3d3b5e8-580f-48bd-8f62-811b3529ce51}; !- Outlet Port

OS:Connection,
  {1d23fb1e-ef4f-4bff-99b1-47ebe13011f0}, !- Handle
  {e3f07510-25b8-411a-83da-1404bf892760}, !- Name
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- Source Object
  10,                                     !- Outlet Port
  {b2750466-531e-4fec-a03b-01fbb9fa1a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009c6cf5-7d51-49be-8480-c10a1f34de5c}, !- Handle
  {745316ac-b9d3-4c9e-92b2-c6a51507ec68}, !- Name
  {585d91a0-d9b7-4e9b-9a23-365e1fe951a1}, !- Source Object
  3,                                      !- Outlet Port
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f4f7802-7b17-4be8-a0e3-2964dda8551d}, !- Handle
  res ac|unit 7 zone splitter,            !- Name
  {21a3bde4-afbf-4675-894f-b13e8b12d724}, !- Inlet Node Name
  {3d4e5640-6d9e-467a-b4c5-3b0acce5081c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdfb6af1-6419-4e97-a267-fe892b4f36a9}, !- Handle
  res ac|unit 7 zone mixer,               !- Name
  {4df1b24a-556a-4391-b541-0d80ad0e08ea}, !- Outlet Node Name
  {80be9dda-6b6f-4c18-a3c1-da5951a72717}; !- Inlet Node Name 1

OS:Connection,
  {21a3bde4-afbf-4675-894f-b13e8b12d724}, !- Handle
  {f4613a31-a755-4001-895a-15f4aaa0807d}, !- Name
  {b2750466-531e-4fec-a03b-01fbb9fa1a42}, !- Source Object
  3,                                      !- Outlet Port
  {6f4f7802-7b17-4be8-a0e3-2964dda8551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df1b24a-556a-4391-b541-0d80ad0e08ea}, !- Handle
  {12a3928a-ee8f-4aad-8b68-04e46ecadc17}, !- Name
  {cdfb6af1-6419-4e97-a267-fe892b4f36a9}, !- Source Object
  2,                                      !- Outlet Port
  {585d91a0-d9b7-4e9b-9a23-365e1fe951a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c7c956f-b817-4320-a5e8-af3e1fc4aa7a}, !- Handle
  {8e11e968-1958-4b15-b3f2-385d20ff05a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {09ec49c5-6bfa-4722-bb02-7f09d38dadc1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Connection,
  {1c71e15b-69d6-47e5-9ab5-d2725309b6a7}, !- Handle
  {cafd7686-c271-4c51-930c-375ad301e490}, !- Name
  {1eae2b65-d02e-448a-a834-bb5b35d38a40}, !- Source Object
  3,                                      !- Outlet Port
  {be09485f-1ff4-43ed-93d5-a8f9e1930e2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8635354d-7462-41f7-8afb-ba91f5d42900}, !- Handle
  {366f46bc-c53f-4b35-a5b1-75b28d75b1e0}, !- Name
  {be09485f-1ff4-43ed-93d5-a8f9e1930e2f}, !- Source Object
  7,                                      !- Outlet Port
  {556f5aea-6163-42b8-80d1-4cef08473b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fdf07353-e8cd-42fe-b59e-9178e91bee30}, !- Handle
  res ac|unit 7 living zone|unit 7 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {37a83d79-c701-479d-9d65-bd3f3bfc4fde}, !- Air Inlet Node Name
  {0011131f-30a6-4cf5-aee9-0f05ea4b84c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95d25588-c436-4a04-99d2-d213d8cd755d}, !- Handle
  Node 113,                               !- Name
  {1eef8bd9-639d-4556-a744-c8f394261638}, !- Inlet Port
  {80be9dda-6b6f-4c18-a3c1-da5951a72717}; !- Outlet Port

OS:Connection,
  {c3d3b5e8-580f-48bd-8f62-811b3529ce51}, !- Handle
  {09647a5a-c8d5-4c12-9228-b5464709971b}, !- Name
  {43f4318e-c656-4d88-b5a5-e337149652e0}, !- Source Object
  3,                                      !- Outlet Port
  {cf8c3793-03f2-4350-8400-6f5c0b6cf539}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1eef8bd9-639d-4556-a744-c8f394261638}, !- Handle
  {bf3cb336-04b2-4a60-a1f3-8c5a7634c506}, !- Name
  {537e93db-b59f-41c2-ad70-9102655efe5e}, !- Source Object
  4,                                      !- Outlet Port
  {95d25588-c436-4a04-99d2-d213d8cd755d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80be9dda-6b6f-4c18-a3c1-da5951a72717}, !- Handle
  {7ca334e4-a2bb-4300-ade0-ede5ea15ad82}, !- Name
  {95d25588-c436-4a04-99d2-d213d8cd755d}, !- Source Object
  3,                                      !- Outlet Port
  {cdfb6af1-6419-4e97-a267-fe892b4f36a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ceedac68-a44c-4490-bd30-f702825b38c9}, !- Handle
  Node 114,                               !- Name
  {3d4e5640-6d9e-467a-b4c5-3b0acce5081c}, !- Inlet Port
  {37a83d79-c701-479d-9d65-bd3f3bfc4fde}; !- Outlet Port

OS:Connection,
  {3d4e5640-6d9e-467a-b4c5-3b0acce5081c}, !- Handle
  {dcb76d64-f22e-42c7-8543-2e8a6c7ee16a}, !- Name
  {6f4f7802-7b17-4be8-a0e3-2964dda8551d}, !- Source Object
  3,                                      !- Outlet Port
  {ceedac68-a44c-4490-bd30-f702825b38c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a83d79-c701-479d-9d65-bd3f3bfc4fde}, !- Handle
  {62c00aad-3f73-4310-a62f-7b9a326982c6}, !- Name
  {ceedac68-a44c-4490-bd30-f702825b38c9}, !- Source Object
  3,                                      !- Outlet Port
  {fdf07353-e8cd-42fe-b59e-9178e91bee30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0011131f-30a6-4cf5-aee9-0f05ea4b84c5}, !- Handle
  {7ecfa0f7-ad84-43c9-b9cf-e6d857fa6ea4}, !- Name
  {fdf07353-e8cd-42fe-b59e-9178e91bee30}, !- Source Object
  4,                                      !- Outlet Port
  {43f4318e-c656-4d88-b5a5-e337149652e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ba1c3da8-4cee-4716-b3c7-66993358b48d}, !- Handle
  {be09485f-1ff4-43ed-93d5-a8f9e1930e2f}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {30a7ce22-b93f-47d0-a36b-ab97136bf59e}, !- Handle
  ConstantBiquadratic 7,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d3eb16d5-17c9-43da-b4f8-9b00878879e0}, !- Handle
  Cool-Cap-fT1 7,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {7fed0846-6250-4e94-98a4-64f7b351d6eb}, !- Handle
  Cool-EIR-fT1 7,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f44ce2a5-d025-42b1-ae11-340dea50347d}, !- Handle
  Cool-PLF-fPLR1 7,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e8daacf-f42d-4c93-88e6-88d3b37bdea5}, !- Handle
  Cool-Cap-fFF1 7,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b694bda4-32de-4ba0-968c-5ace246fa95e}, !- Handle
  Cool-EIR-fFF1 7,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {285e513c-f882-4f7e-8722-fc6cb085609e}, !- Handle
  res ac|unit 8 cooling coil,             !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3eb16d5-17c9-43da-b4f8-9b00878879e0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e8daacf-f42d-4c93-88e6-88d3b37bdea5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fed0846-6250-4e94-98a4-64f7b351d6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {b694bda4-32de-4ba0-968c-5ace246fa95e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f44ce2a5-d025-42b1-ae11-340dea50347d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b09ce1fb-5140-49a3-90f7-359201cad076}, !- Handle
  res ac|unit 8 clg supply fan,           !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ff82952-8383-4684-81f9-26d413b1cb6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {113b511a-a383-4b08-8627-fceaed8010ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 8 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {5ff82952-8383-4684-81f9-26d413b1cb6e}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {113b511a-a383-4b08-8627-fceaed8010ed}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2f4230ce-22a6-4b51-ab52-ac4504625257}, !- Handle
  res ac|unit 8 unitary system,           !- Name
  Load,                                   !- Control Type
  {75c2bbd2-a34f-42fc-9603-7d39babdb538}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {f90e0f3d-d00b-4e5e-a36b-41d27f9dfe22}, !- Air Inlet Node Name
  {f733280c-01f3-44da-b50a-31c5b4cdd3da}, !- Air Outlet Node Name
  {b09ce1fb-5140-49a3-90f7-359201cad076}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7969d177-300c-4165-9f2b-2062b32979f7}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {285e513c-f882-4f7e-8722-fc6cb085609e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {0614582e-e69e-4c19-8490-786941216399}, !- Handle
  res ac|unit 8 asys,                     !- Name
  ,                                       !- Controller List Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule
  {c84c855a-3077-453e-8391-ced3bd509922}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65606474-fd03-4e44-b974-fd2369f2d0c2}, !- Supply Side Inlet Node Name
  {aa62d23d-b030-4245-a083-a8cfd168f3e7}, !- Demand Side Outlet Node Name
  {5c158304-1cfa-4051-ad79-c426b915a65c}, !- Demand Side Inlet Node A
  {46f69291-1748-48dd-8781-4f24ad6b13f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80709ef2-a50c-4a78-9dab-fcdbf332c3d7}, !- Demand Mixer Name
  {714f9cc6-1585-425d-b73a-4a9ed592534f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d9a25f4-ada3-4d61-81fb-052d139f034d}, !- Handle
  Node 115,                               !- Name
  {65606474-fd03-4e44-b974-fd2369f2d0c2}, !- Inlet Port
  {f90e0f3d-d00b-4e5e-a36b-41d27f9dfe22}; !- Outlet Port

OS:Node,
  {a549b5a6-e8eb-4c0e-bb67-2901059dffa2}, !- Handle
  Node 116,                               !- Name
  {f733280c-01f3-44da-b50a-31c5b4cdd3da}, !- Inlet Port
  {46f69291-1748-48dd-8781-4f24ad6b13f6}; !- Outlet Port

OS:Connection,
  {65606474-fd03-4e44-b974-fd2369f2d0c2}, !- Handle
  {f406fa76-77f3-4b2c-a925-d8344e1d9f0c}, !- Name
  {0614582e-e69e-4c19-8490-786941216399}, !- Source Object
  8,                                      !- Outlet Port
  {3d9a25f4-ada3-4d61-81fb-052d139f034d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f69291-1748-48dd-8781-4f24ad6b13f6}, !- Handle
  {4a1af03d-db7d-408c-8312-05726284e199}, !- Name
  {a549b5a6-e8eb-4c0e-bb67-2901059dffa2}, !- Source Object
  3,                                      !- Outlet Port
  {0614582e-e69e-4c19-8490-786941216399}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3a197968-a492-4974-be64-ed9819e42452}, !- Handle
  Node 117,                               !- Name
  {5c158304-1cfa-4051-ad79-c426b915a65c}, !- Inlet Port
  {18db7d7f-2b77-434b-8a59-1930ee1c6c20}; !- Outlet Port

OS:Node,
  {0645497d-7da6-4a2b-a048-750d78ccb416}, !- Handle
  Node 118,                               !- Name
  {b8030530-acba-402d-a17c-9dc5f3551fff}, !- Inlet Port
  {aa62d23d-b030-4245-a083-a8cfd168f3e7}; !- Outlet Port

OS:Node,
  {9357a8d2-d198-48f2-8763-43b782d46654}, !- Handle
  Node 119,                               !- Name
  {e54c1867-747e-49fe-8a8e-e38d8e24c93f}, !- Inlet Port
  {f7c65e38-3336-4f40-b11d-f5f1b696eab1}; !- Outlet Port

OS:Connection,
  {5c158304-1cfa-4051-ad79-c426b915a65c}, !- Handle
  {e590bd6e-9db7-45e5-8966-e07d307457f2}, !- Name
  {0614582e-e69e-4c19-8490-786941216399}, !- Source Object
  10,                                     !- Outlet Port
  {3a197968-a492-4974-be64-ed9819e42452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa62d23d-b030-4245-a083-a8cfd168f3e7}, !- Handle
  {e3c1fc5a-85c3-4162-a264-db2e0a960024}, !- Name
  {0645497d-7da6-4a2b-a048-750d78ccb416}, !- Source Object
  3,                                      !- Outlet Port
  {0614582e-e69e-4c19-8490-786941216399}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {714f9cc6-1585-425d-b73a-4a9ed592534f}, !- Handle
  res ac|unit 8 zone splitter,            !- Name
  {18db7d7f-2b77-434b-8a59-1930ee1c6c20}, !- Inlet Node Name
  {6f7fb421-43d7-4f40-84ce-fbcf2d18c7b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80709ef2-a50c-4a78-9dab-fcdbf332c3d7}, !- Handle
  res ac|unit 8 zone mixer,               !- Name
  {b8030530-acba-402d-a17c-9dc5f3551fff}, !- Outlet Node Name
  {14177e6d-7b31-49a2-b4e4-fa08c8c847d0}; !- Inlet Node Name 1

OS:Connection,
  {18db7d7f-2b77-434b-8a59-1930ee1c6c20}, !- Handle
  {9cd0cdf7-3aa0-41e9-a956-818c03f2fc13}, !- Name
  {3a197968-a492-4974-be64-ed9819e42452}, !- Source Object
  3,                                      !- Outlet Port
  {714f9cc6-1585-425d-b73a-4a9ed592534f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8030530-acba-402d-a17c-9dc5f3551fff}, !- Handle
  {4c6632d6-dc4d-4500-b633-9e0b7bf81d7d}, !- Name
  {80709ef2-a50c-4a78-9dab-fcdbf332c3d7}, !- Source Object
  2,                                      !- Outlet Port
  {0645497d-7da6-4a2b-a048-750d78ccb416}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b70cc782-19b2-4cae-a4a5-02e5b4e55769}, !- Handle
  {0614582e-e69e-4c19-8490-786941216399}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c84c855a-3077-453e-8391-ced3bd509922}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Connection,
  {f90e0f3d-d00b-4e5e-a36b-41d27f9dfe22}, !- Handle
  {ff54d7cc-99b9-4834-9626-ab0e28306861}, !- Name
  {3d9a25f4-ada3-4d61-81fb-052d139f034d}, !- Source Object
  3,                                      !- Outlet Port
  {2f4230ce-22a6-4b51-ab52-ac4504625257}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f733280c-01f3-44da-b50a-31c5b4cdd3da}, !- Handle
  {5dbab933-85bd-450d-9608-57c802c386e7}, !- Name
  {2f4230ce-22a6-4b51-ab52-ac4504625257}, !- Source Object
  7,                                      !- Outlet Port
  {a549b5a6-e8eb-4c0e-bb67-2901059dffa2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e5cd83e-1a1b-45a7-b964-82b3f39a4638}, !- Handle
  res ac|unit 8 living zone|unit 8 direct air, !- Name
  {3f5b6a98-aaae-42b2-ae5f-ef322f1013b1}, !- Availability Schedule Name
  {cb298e35-e494-4f0f-bbb8-af7fd947df12}, !- Air Inlet Node Name
  {e54c1867-747e-49fe-8a8e-e38d8e24c93f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0dae9e9c-ef26-4740-8b98-65f9c65e6fcb}, !- Handle
  Node 120,                               !- Name
  {916235aa-b650-4fe6-a790-4f9f81ba1997}, !- Inlet Port
  {14177e6d-7b31-49a2-b4e4-fa08c8c847d0}; !- Outlet Port

OS:Connection,
  {f7c65e38-3336-4f40-b11d-f5f1b696eab1}, !- Handle
  {d902bd53-f3da-4086-9149-0840e6c13974}, !- Name
  {9357a8d2-d198-48f2-8763-43b782d46654}, !- Source Object
  3,                                      !- Outlet Port
  {20fd4a0d-fc02-4e0b-b70b-769363d66732}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {916235aa-b650-4fe6-a790-4f9f81ba1997}, !- Handle
  {1c86378b-e651-4bec-9deb-18474005136c}, !- Name
  {dda15e89-4a00-4676-9a48-5d6a4973e109}, !- Source Object
  4,                                      !- Outlet Port
  {0dae9e9c-ef26-4740-8b98-65f9c65e6fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14177e6d-7b31-49a2-b4e4-fa08c8c847d0}, !- Handle
  {a4c43241-10a0-4b0b-8e4f-dcee0d769153}, !- Name
  {0dae9e9c-ef26-4740-8b98-65f9c65e6fcb}, !- Source Object
  3,                                      !- Outlet Port
  {80709ef2-a50c-4a78-9dab-fcdbf332c3d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f26d30b-ba3f-48d6-b677-a82afb555087}, !- Handle
  Node 121,                               !- Name
  {6f7fb421-43d7-4f40-84ce-fbcf2d18c7b6}, !- Inlet Port
  {cb298e35-e494-4f0f-bbb8-af7fd947df12}; !- Outlet Port

OS:Connection,
  {6f7fb421-43d7-4f40-84ce-fbcf2d18c7b6}, !- Handle
  {26fa833d-6515-4103-b6c2-0d78244207e8}, !- Name
  {714f9cc6-1585-425d-b73a-4a9ed592534f}, !- Source Object
  3,                                      !- Outlet Port
  {1f26d30b-ba3f-48d6-b677-a82afb555087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb298e35-e494-4f0f-bbb8-af7fd947df12}, !- Handle
  {e534aa73-d3a9-44fc-8c37-38470d8938c0}, !- Name
  {1f26d30b-ba3f-48d6-b677-a82afb555087}, !- Source Object
  3,                                      !- Outlet Port
  {5e5cd83e-1a1b-45a7-b964-82b3f39a4638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e54c1867-747e-49fe-8a8e-e38d8e24c93f}, !- Handle
  {6e4c6deb-53b3-4307-bc93-edab540883ec}, !- Name
  {5e5cd83e-1a1b-45a7-b964-82b3f39a4638}, !- Source Object
  4,                                      !- Outlet Port
  {9357a8d2-d198-48f2-8763-43b782d46654}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c9121808-836c-4e2b-a9f5-0d5f38a77f20}, !- Handle
  {2f4230ce-22a6-4b51-ab52-ac4504625257}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Ruleset,
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Handle
  res heating season,                     !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  {eed89eb2-f7fa-4bc7-bb7a-884c5a2d945f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eed89eb2-f7fa-4bc7-bb7a-884c5a2d945f}, !- Handle
  Schedule Day 18,                        !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13c59f66-1c90-4774-9c89-bc14f4e32e3c}, !- Handle
  res heating season allday rule1,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {158e41b6-1337-468d-b730-4adb1585a8ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {158e41b6-1337-468d-b730-4adb1585a8ec}, !- Handle
  res heating season allday1,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2c4fc13-ded4-4a43-94d5-87e039dc4bc2}, !- Handle
  res heating season allday rule2,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cb639abb-176a-4039-b5d0-c8b6d4a2c8fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cb639abb-176a-4039-b5d0-c8b6d4a2c8fe}, !- Handle
  res heating season allday2,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cef4dbba-5c52-439b-88ae-ff9eb86eb2cd}, !- Handle
  res heating season allday rule3,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ed2d2ee5-1abe-4f33-ae34-d3a7b4d4cf1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed2d2ee5-1abe-4f33-ae34-d3a7b4d4cf1f}, !- Handle
  res heating season allday3,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fba5f6b8-31c5-4267-ac6f-09dc37d1f3cb}, !- Handle
  res heating season allday rule4,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {33073802-f01c-477b-8061-5e94ff77e451}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33073802-f01c-477b-8061-5e94ff77e451}, !- Handle
  res heating season allday4,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d0917ae-3826-4208-8482-ecbf9904a4b7}, !- Handle
  res heating season allday rule5,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e167fa56-5975-4fea-8bfe-b756878f1a40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e167fa56-5975-4fea-8bfe-b756878f1a40}, !- Handle
  res heating season allday5,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2d64a94-6da3-488d-a67d-68cd6a82ada9}, !- Handle
  res heating season allday rule6,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {584d52ff-b855-4b2e-8b73-9140534fcc14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {584d52ff-b855-4b2e-8b73-9140534fcc14}, !- Handle
  res heating season allday6,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b16bd14-58fc-49e9-9f0a-debae944215c}, !- Handle
  res heating season allday rule7,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aca7445f-c093-426f-a6df-164b4d7611c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aca7445f-c093-426f-a6df-164b4d7611c3}, !- Handle
  res heating season allday7,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69663625-76f0-46ec-b9af-91754d33270d}, !- Handle
  res heating season allday rule8,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2f3a3d17-32f3-447d-accb-e33b21a56a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f3a3d17-32f3-447d-accb-e33b21a56a1a}, !- Handle
  res heating season allday8,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b6937d4-a6fe-49b7-8912-2f536c95ebf9}, !- Handle
  res heating season allday rule9,        !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3bc3f12d-3aae-4f5b-96e3-21f79d6e766c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3bc3f12d-3aae-4f5b-96e3-21f79d6e766c}, !- Handle
  res heating season allday9,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55bb4db4-02cd-433d-b77b-32bd9ce5252f}, !- Handle
  res heating season allday rule10,       !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3835302f-88fc-4aa3-a790-0ae646710e7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3835302f-88fc-4aa3-a790-0ae646710e7a}, !- Handle
  res heating season allday10,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {811fbe4c-0f2c-43a5-ae5d-765b25aeb4c2}, !- Handle
  res heating season allday rule11,       !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86eaf297-a84a-4671-96d5-1a9413f0d6af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86eaf297-a84a-4671-96d5-1a9413f0d6af}, !- Handle
  res heating season allday11,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f66fb929-1f4e-4e20-ae09-a526697b4593}, !- Handle
  res heating season allday rule12,       !- Name
  {d3193dbf-61f7-4b46-a739-945bddf11671}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb724d1b-6137-48a1-8756-54e74627b76e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb724d1b-6137-48a1-8756-54e74627b76e}, !- Handle
  res heating season allday12,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9d4a224-6488-4cd9-a012-ee16488ecea4}, !- Handle
  living zone|unit 8 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2b1d9c16-3bee-47de-8389-10f4f046af9c}, !- Handle
  living zone|unit 5 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca882d81-4bbb-4b53-9fd3-3010dbe698dd}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ebc3ef5-4ce3-4d54-8cb3-3b8995edab40}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {791d2b2a-ccf3-42dd-b506-ce7d8e5f0fa4}, !- Handle
  living zone temperature setpoint,       !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cb8dc9b-e70a-43aa-94a8-c873da082c56}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e0b07bf-5320-410a-8330-eaaeb7f6e8e3}, !- Handle
  living zone|unit 6 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2617f80a-8749-4b4b-90de-a90127596633}, !- Handle
  living zone|unit 7 temperature setpoint, !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Heating Setpoint Temperature Schedule Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Handle
  res cooling season,                     !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  {7383df26-c186-4e81-874e-5376961d9a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7383df26-c186-4e81-874e-5376961d9a69}, !- Handle
  Schedule Day 1,                         !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1dda75d-d55c-4a06-b274-8baf697ff277}, !- Handle
  res cooling season allday rule1,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e2102b72-2d05-47e8-9641-bb1d7d879667}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2102b72-2d05-47e8-9641-bb1d7d879667}, !- Handle
  res cooling season allday1,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3281fb26-4346-4e77-8324-9ef5adc3d447}, !- Handle
  res cooling season allday rule2,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {702fd6e8-680d-4304-8fac-378c0277529f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {702fd6e8-680d-4304-8fac-378c0277529f}, !- Handle
  res cooling season allday2,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {488ae05c-55cf-4cb6-bee5-505be1a39cf3}, !- Handle
  res cooling season allday rule3,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {55f6167a-2723-4509-99c6-92922b6084dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55f6167a-2723-4509-99c6-92922b6084dc}, !- Handle
  res cooling season allday3,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {794b1477-e38d-4ef1-b5f7-5dc388a9db5e}, !- Handle
  res cooling season allday rule4,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {14e33b2e-33df-4337-a4bf-0da5806ffd6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14e33b2e-33df-4337-a4bf-0da5806ffd6a}, !- Handle
  res cooling season allday4,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf251fec-99ba-42ff-af3a-2d435e739745}, !- Handle
  res cooling season allday rule5,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {73c6ef64-d21d-439d-b465-14a963300856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73c6ef64-d21d-439d-b465-14a963300856}, !- Handle
  res cooling season allday5,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4e3edc9-26d1-43f6-9d18-ca6f1312da1f}, !- Handle
  res cooling season allday rule6,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5a976908-5d60-4433-a797-fc840d27590e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a976908-5d60-4433-a797-fc840d27590e}, !- Handle
  res cooling season allday6,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73a314d1-8d8f-4baf-908d-23fba497aadf}, !- Handle
  res cooling season allday rule7,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a2406eb1-d1dd-4c2e-8946-e59b2af672d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2406eb1-d1dd-4c2e-8946-e59b2af672d7}, !- Handle
  res cooling season allday7,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa42bc61-c57b-4710-b83e-79663472299c}, !- Handle
  res cooling season allday rule8,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9f79dcf1-cec5-49a1-80f8-a999290ad6d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f79dcf1-cec5-49a1-80f8-a999290ad6d9}, !- Handle
  res cooling season allday8,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a29e1729-3448-4f5b-8af3-b845913101c8}, !- Handle
  res cooling season allday rule9,        !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b0b002e2-6248-469d-ae21-b45d41dce050}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0b002e2-6248-469d-ae21-b45d41dce050}, !- Handle
  res cooling season allday9,             !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8885169-63e6-4420-957c-3643be9b3fdf}, !- Handle
  res cooling season allday rule10,       !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c891c989-f6c5-4988-b32d-bfb7a5018f61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c891c989-f6c5-4988-b32d-bfb7a5018f61}, !- Handle
  res cooling season allday10,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d12a3e7-14c5-44db-93e1-62ea98d34302}, !- Handle
  res cooling season allday rule11,       !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {762d1794-2e23-42ce-b5a8-bf8584bc3f95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {762d1794-2e23-42ce-b5a8-bf8584bc3f95}, !- Handle
  res cooling season allday11,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f75fcbc0-987d-4339-a75d-7ba059918d06}, !- Handle
  res cooling season allday rule12,       !- Name
  {0306515d-2dc2-423f-b4d3-0575882e1a98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82e17748-2d55-4af6-835c-d4d9af195b51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82e17748-2d55-4af6-835c-d4d9af195b51}, !- Handle
  res cooling season allday12,            !- Name
  {741b7124-2af5-4bfe-9e38-1d5e573e4915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {09207e10-167e-4830-9108-73ce9439038b}, !- Handle
  {a9d4a224-6488-4cd9-a012-ee16488ecea4}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {b351c1aa-0b82-4de4-9a32-2fda2eb41f08}, !- Handle
  {2b1d9c16-3bee-47de-8389-10f4f046af9c}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {06f1f3c1-bd6c-4197-bf00-b0df907edad8}, !- Handle
  {ca882d81-4bbb-4b53-9fd3-3010dbe698dd}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {be9856e6-f017-4db2-a3e2-219b05ce1a98}, !- Handle
  {5ebc3ef5-4ce3-4d54-8cb3-3b8995edab40}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {cf01b00b-77e8-4f6a-8765-40e847726146}, !- Handle
  {791d2b2a-ccf3-42dd-b506-ce7d8e5f0fa4}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {bcdd5820-5538-423f-ac2e-401ef46c3199}, !- Handle
  {5cb8dc9b-e70a-43aa-94a8-c873da082c56}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {68c8ef2f-597e-4abe-87b0-ee0550577b52}, !- Handle
  {1e0b07bf-5320-410a-8330-eaaeb7f6e8e3}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {36b08063-a769-4797-b4a6-3a7f69d422f9}, !- Handle
  {2617f80a-8749-4b4b-90de-a90127596633}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Handle
  res heating setpoint,                   !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  {1af7efcc-8afd-4df0-9a50-c3bc2a246444}, !- Default Day Schedule Name
  {f086f2f9-4d9b-419d-a09d-ab9a03c882d0}, !- Summer Design Day Schedule Name
  {c35eadbf-685e-4891-87f9-abba51b52638}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1af7efcc-8afd-4df0-9a50-c3bc2a246444}, !- Handle
  Schedule Day 5,                         !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93b1923d-b264-46ce-b962-9b9e1515f383}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5fec3f09-2a58-47e4-b819-48a92a60137a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fec3f09-2a58-47e4-b819-48a92a60137a}, !- Handle
  res heating setpoint allday1,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3abae4e2-949d-490c-b477-f77688eba799}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f5a87b37-2ab3-43f8-a265-e7718d48e590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f5a87b37-2ab3-43f8-a265-e7718d48e590}, !- Handle
  res heating setpoint allday2,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {761fcc69-1dcd-4e7b-a1b6-0fad40602b76}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bf05fbb1-03d5-4e3f-a297-c0ab460eca12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf05fbb1-03d5-4e3f-a297-c0ab460eca12}, !- Handle
  res heating setpoint allday3,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff9166a2-a12d-4d5b-b2b9-2275b098c070}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e33b1150-d681-4c0e-b1b2-5bf25133e83b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e33b1150-d681-4c0e-b1b2-5bf25133e83b}, !- Handle
  res heating setpoint allday4,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {524e155f-f788-4704-88b7-fc2c6c446404}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d82850c4-329c-4180-b437-406f239fca21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d82850c4-329c-4180-b437-406f239fca21}, !- Handle
  res heating setpoint allday5,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6b97c108-97c6-48db-8cb0-fd6ffdb131db}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {be07dc4c-3798-4188-9f7d-edbae37e7ce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be07dc4c-3798-4188-9f7d-edbae37e7ce1}, !- Handle
  res heating setpoint allday6,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bc566031-805f-47dd-9e37-6b1dcb095537}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e0613826-10d8-4592-88c5-290ca4bbc9c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0613826-10d8-4592-88c5-290ca4bbc9c1}, !- Handle
  res heating setpoint allday7,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {085fbb49-0c30-45f8-a3f2-ea75da16edb9}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {422ede67-dd8d-48a1-9acc-21df74fcdb17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422ede67-dd8d-48a1-9acc-21df74fcdb17}, !- Handle
  res heating setpoint allday8,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fed29ea5-9b80-40fc-a235-6bb5cfc8ae43}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cee62824-29f0-4a00-9462-8300cd32a71e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cee62824-29f0-4a00-9462-8300cd32a71e}, !- Handle
  res heating setpoint allday9,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {69166cbb-6203-434e-847f-bbd233df7edd}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30a4298b-8fd9-42dc-815f-5b3ea7311fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30a4298b-8fd9-42dc-815f-5b3ea7311fda}, !- Handle
  res heating setpoint allday10,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {83e0d04a-a908-4a2a-93c8-2f77857da9a8}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4063e1e9-b9c4-4dce-a695-669c90e79380}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4063e1e9-b9c4-4dce-a695-669c90e79380}, !- Handle
  res heating setpoint allday11,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5cb9b760-3963-43dc-8fbf-9e40efd77baa}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {8883dffa-4335-417d-9f6f-9c24d2cdf1a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99930349-825c-4532-b03e-f6f5d2c31339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99930349-825c-4532-b03e-f6f5d2c31339}, !- Handle
  res heating setpoint allday12,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {c35eadbf-685e-4891-87f9-abba51b52638}, !- Handle
  res heating setpoint winter design,     !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f086f2f9-4d9b-419d-a09d-ab9a03c882d0}, !- Handle
  res heating setpoint summer design,     !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Handle
  res cooling setpoint,                   !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  {4917d2f8-65b2-4eba-95f4-c637efe74f2f}, !- Default Day Schedule Name
  {a13a9841-8a87-42c1-bbca-73f1da77dfd8}, !- Summer Design Day Schedule Name
  {23f0e407-54f1-41f9-9f8e-059fab375816}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4917d2f8-65b2-4eba-95f4-c637efe74f2f}, !- Handle
  Schedule Day 6,                         !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ec5419e-f750-4557-8a4d-863700bc70d0}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d4649ccb-77e1-4b20-95d9-362c218368b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4649ccb-77e1-4b20-95d9-362c218368b4}, !- Handle
  res cooling setpoint allday1,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {953d17e9-a6f8-4e76-8568-2e4118158796}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d36408d5-e192-4408-9832-2b0cc1178d60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d36408d5-e192-4408-9832-2b0cc1178d60}, !- Handle
  res cooling setpoint allday2,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {031eafbf-6596-494d-9ba4-03e8d54bc9bb}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7225fbdc-2f17-47f7-8f75-0387d591a20c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7225fbdc-2f17-47f7-8f75-0387d591a20c}, !- Handle
  res cooling setpoint allday3,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {507b9879-871d-436c-b7c4-9c8cc8424bf4}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c87ce18b-fb31-4606-b3e1-b1b76b29ea4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c87ce18b-fb31-4606-b3e1-b1b76b29ea4b}, !- Handle
  res cooling setpoint allday4,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {afb17440-568e-4312-9455-b338f10340c0}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {61bb07c0-60b6-454a-8bbe-68ea0bdc2cb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61bb07c0-60b6-454a-8bbe-68ea0bdc2cb8}, !- Handle
  res cooling setpoint allday5,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dcfbc2ac-98bc-4b9e-86d2-35866dd732c1}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8a73b749-65dd-4c8c-b7aa-a8563a669566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a73b749-65dd-4c8c-b7aa-a8563a669566}, !- Handle
  res cooling setpoint allday6,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5a87f869-a483-42a0-9662-931cac74cc50}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0de31f8d-3fb2-45da-9045-08c68782b91d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0de31f8d-3fb2-45da-9045-08c68782b91d}, !- Handle
  res cooling setpoint allday7,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d8c19a6f-8234-496e-8521-51a155cb47fc}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b56bc579-bcb3-4782-b944-2145845c16dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b56bc579-bcb3-4782-b944-2145845c16dc}, !- Handle
  res cooling setpoint allday8,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {292f29c0-4d66-4890-81db-0996fdcdfb28}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb4a49d8-db61-41be-9a70-bd6a0abfc17e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb4a49d8-db61-41be-9a70-bd6a0abfc17e}, !- Handle
  res cooling setpoint allday9,           !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {97d60317-ffd1-4bd1-8188-93ce20afb69f}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a94d540e-04b4-492b-96a1-25ad59d7c85b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a94d540e-04b4-492b-96a1-25ad59d7c85b}, !- Handle
  res cooling setpoint allday10,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {515f5492-3422-4400-a724-f4e53cf16e11}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6ee85f1-5770-4033-bcf2-8d3efec99b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6ee85f1-5770-4033-bcf2-8d3efec99b42}, !- Handle
  res cooling setpoint allday11,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {395c2b64-bdf6-487c-9190-7457ffc51d6e}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {c0ba6a60-3b42-4d5c-99fc-347f1a5a4e4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b53371e-fe83-42f6-a123-54f0b09b53f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b53371e-fe83-42f6-a123-54f0b09b53f1}, !- Handle
  res cooling setpoint allday12,          !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {23f0e407-54f1-41f9-9f8e-059fab375816}, !- Handle
  res cooling setpoint winter design,     !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a13a9841-8a87-42c1-bbca-73f1da77dfd8}, !- Handle
  res cooling setpoint summer design,     !- Name
  {8472cdf7-72f1-46cb-801d-3096233c48cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

