  {45c25952-94ed-4734-bf16-5c2503919cb8}, !- Name
  {533a1075-75ba-4bb4-a789-f32928e1eea6}, !- Source Object
  3,                                      !- Outlet Port
  {d8553b44-c908-42ad-bfdf-4ce418eef96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c09547a-5f13-4305-94a5-b50ac79a833f}, !- Handle
  {2823ad15-67ca-4a92-972b-e9ae74350fc1}, !- Name
  {d8553b44-c908-42ad-bfdf-4ce418eef96c}, !- Source Object
  3,                                      !- Outlet Port
  {85ffc849-26f7-449d-9b63-7b9143811a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {415ee8f5-4dcd-493d-bd44-18c32554cc8b}, !- Handle
  dhw temp 2,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {426580de-5d99-4b9c-a89e-f14bbe60b738}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {415ee8f5-4dcd-493d-bd44-18c32554cc8b}, !- Schedule Name
  {9bb4061c-24b6-44de-90e3-92014b1328c1}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {17a772f4-892e-4078-b613-119daa6c502c}, !- Handle
  res wh|unit 2,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {c756c3fd-fc3b-461c-9b3d-0a96ace0496e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {64b8af2d-9954-4265-818e-3e320a0c6975}, !- Use Side Inlet Node Name
  {35aada87-b561-4c67-8ec7-0a4be4add910}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {c756c3fd-fc3b-461c-9b3d-0a96ace0496e}, !- Handle
  WH Setpoint Temp 2,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {ffdbc8d0-937c-466c-aae3-80d4b53df00f}, !- Handle
  Node 43,                                !- Name
  {39994d92-da11-4f45-bb1d-d22d7841e714}, !- Inlet Port
  {64b8af2d-9954-4265-818e-3e320a0c6975}; !- Outlet Port

OS:Connection,
  {39994d92-da11-4f45-bb1d-d22d7841e714}, !- Handle
  {0ea58649-0a0e-4c41-a54b-b2a4269649eb}, !- Name
  {85ffc849-26f7-449d-9b63-7b9143811a40}, !- Source Object
  4,                                      !- Outlet Port
  {ffdbc8d0-937c-466c-aae3-80d4b53df00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43bf7787-8eaf-4404-8d8d-0f2655d496a4}, !- Handle
  Node 44,                                !- Name
  {35aada87-b561-4c67-8ec7-0a4be4add910}, !- Inlet Port
  {3192027f-84fe-4ef9-8acc-bb84d32a653c}; !- Outlet Port

OS:Connection,
  {64b8af2d-9954-4265-818e-3e320a0c6975}, !- Handle
  {45c5f735-62f4-4646-8879-4c35b5ee3019}, !- Name
  {ffdbc8d0-937c-466c-aae3-80d4b53df00f}, !- Source Object
  3,                                      !- Outlet Port
  {17a772f4-892e-4078-b613-119daa6c502c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {35aada87-b561-4c67-8ec7-0a4be4add910}, !- Handle
  {5d26abc2-1c26-46ef-8c87-3e79a23aff41}, !- Name
  {17a772f4-892e-4078-b613-119daa6c502c}, !- Source Object
  32,                                     !- Outlet Port
  {43bf7787-8eaf-4404-8d8d-0f2655d496a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3192027f-84fe-4ef9-8acc-bb84d32a653c}, !- Handle
  {34f71a19-41d1-4138-9fd3-c5f0e25a67b9}, !- Name
  {43bf7787-8eaf-4404-8d8d-0f2655d496a4}, !- Source Object
  3,                                      !- Outlet Port
  {a8aacd29-08c9-49a7-bc8e-0209da92bd26}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Handle
  Domestic Hot Water Loop|unit 7,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {baff6ca0-8890-40c8-b301-7c9b1023cb37}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {117570c9-91e9-4629-8d84-0ac221e86602}, !- Plant Side Inlet Node Name
  {b11bf55e-6ce8-4278-84e5-46b9523d7ded}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d50b43c8-496c-4f38-8663-f0599cc13acb}, !- Demand Side Inlet Node Name
  {4f44c7b2-e90f-4d51-bf96-e4b6db62bd22}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {156e6634-189f-426d-a58d-1c7d54b49857}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cc04ebe3-848e-4f72-81e6-1c75435227f1}, !- Demand Mixer Name
  {87c3008b-3158-41be-abca-5ccccfdf7e5d}, !- Demand Splitter Name
  {80c69549-1988-4659-bd54-c1650ddd6948}, !- Supply Mixer Name
  {ec555c9e-4f15-4cd3-9675-2432c7a8a1c9}; !- Supply Splitter Name

OS:Node,
  {6c06c3ad-8f37-42fc-951a-5d7c940fbad8}, !- Handle
  Node 45,                                !- Name
  {117570c9-91e9-4629-8d84-0ac221e86602}, !- Inlet Port
  {2238c37d-289b-4037-8c64-81f01719aa0d}; !- Outlet Port

OS:Node,
  {baff6ca0-8890-40c8-b301-7c9b1023cb37}, !- Handle
  Node 46,                                !- Name
  {3821d75c-c9d6-4f06-a3ea-fa11a28f7a5f}, !- Inlet Port
  {b11bf55e-6ce8-4278-84e5-46b9523d7ded}; !- Outlet Port

OS:Node,
  {b8eaf371-a163-4525-9e3f-55578b043456}, !- Handle
  Node 47,                                !- Name
  {9615a379-9b98-423b-b4d4-45a730365e33}, !- Inlet Port
  {84b18560-30fa-4085-9e01-ccaf40ab9eef}; !- Outlet Port

OS:Connector:Mixer,
  {80c69549-1988-4659-bd54-c1650ddd6948}, !- Handle
  Connector Mixer 7,                      !- Name
  {1cf9ec9f-200e-44c8-af58-cefb160d8dd1}, !- Outlet Branch Name
  {de273d4d-d8f1-4a02-ac55-6072e15cf1b4}, !- Inlet Branch Name 1
  {94e25d9e-4e3f-4746-b4d8-f68b48ef9919}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec555c9e-4f15-4cd3-9675-2432c7a8a1c9}, !- Handle
  Connector Splitter 7,                   !- Name
  {015a28bc-f19f-43a8-837f-1b9b75bba5fc}, !- Inlet Branch Name
  {9615a379-9b98-423b-b4d4-45a730365e33}, !- Outlet Branch Name 1
  {ea15652e-5000-4560-8fa6-10e7692544c7}; !- Outlet Branch Name 2

OS:Connection,
  {117570c9-91e9-4629-8d84-0ac221e86602}, !- Handle
  {92ec11e6-afb5-4e29-8efb-1f492680f4a3}, !- Name
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Source Object
  14,                                     !- Outlet Port
  {6c06c3ad-8f37-42fc-951a-5d7c940fbad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9615a379-9b98-423b-b4d4-45a730365e33}, !- Handle
  {cc74a4ee-4a25-406e-8cd6-01714b5c67d4}, !- Name
  {ec555c9e-4f15-4cd3-9675-2432c7a8a1c9}, !- Source Object
  3,                                      !- Outlet Port
  {b8eaf371-a163-4525-9e3f-55578b043456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11bf55e-6ce8-4278-84e5-46b9523d7ded}, !- Handle
  {3aff6ab8-dac4-4f63-b8e9-148f3250fb88}, !- Name
  {baff6ca0-8890-40c8-b301-7c9b1023cb37}, !- Source Object
  3,                                      !- Outlet Port
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bd2cd746-8b78-4a7e-9274-0ee3b9f2cd67}, !- Handle
  Node 48,                                !- Name
  {d50b43c8-496c-4f38-8663-f0599cc13acb}, !- Inlet Port
  {2aac65bc-ba00-4232-afa0-484cdea84084}; !- Outlet Port

OS:Node,
  {c13af992-51f0-46d5-a61c-c1fbff41a64f}, !- Handle
  Node 49,                                !- Name
  {99ccfae3-94a1-4cd8-af08-d105dc58745d}, !- Inlet Port
  {4f44c7b2-e90f-4d51-bf96-e4b6db62bd22}; !- Outlet Port

OS:Node,
  {a3c3bf0a-1bd3-41b3-bf5e-acd67ef6f921}, !- Handle
  Node 50,                                !- Name
  {ffb96036-1c03-480c-9a61-a0339a5e2a98}, !- Inlet Port
  {6c19f658-1270-4d01-b5d7-6040cfbf93d0}; !- Outlet Port

OS:Connector:Mixer,
  {cc04ebe3-848e-4f72-81e6-1c75435227f1}, !- Handle
  Connector Mixer 8,                      !- Name
  {99ccfae3-94a1-4cd8-af08-d105dc58745d}, !- Outlet Branch Name
  {6c19f658-1270-4d01-b5d7-6040cfbf93d0}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {87c3008b-3158-41be-abca-5ccccfdf7e5d}, !- Handle
  Connector Splitter 8,                   !- Name
  {2aac65bc-ba00-4232-afa0-484cdea84084}, !- Inlet Branch Name
  {ffb96036-1c03-480c-9a61-a0339a5e2a98}; !- Outlet Branch Name 1

OS:Connection,
  {d50b43c8-496c-4f38-8663-f0599cc13acb}, !- Handle
  {1008b710-eb50-4b9f-87c3-b25491068c73}, !- Name
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Source Object
  17,                                     !- Outlet Port
  {bd2cd746-8b78-4a7e-9274-0ee3b9f2cd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aac65bc-ba00-4232-afa0-484cdea84084}, !- Handle
  {fa916548-9f44-43ad-9070-f33eee4ea840}, !- Name
  {bd2cd746-8b78-4a7e-9274-0ee3b9f2cd67}, !- Source Object
  3,                                      !- Outlet Port
  {87c3008b-3158-41be-abca-5ccccfdf7e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb96036-1c03-480c-9a61-a0339a5e2a98}, !- Handle
  {1b05f794-424d-4f18-a923-f5d95e689984}, !- Name
  {87c3008b-3158-41be-abca-5ccccfdf7e5d}, !- Source Object
  3,                                      !- Outlet Port
  {a3c3bf0a-1bd3-41b3-bf5e-acd67ef6f921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c19f658-1270-4d01-b5d7-6040cfbf93d0}, !- Handle
  {a4cd7449-8293-4b68-a61d-380fe5ca6990}, !- Name
  {a3c3bf0a-1bd3-41b3-bf5e-acd67ef6f921}, !- Source Object
  3,                                      !- Outlet Port
  {cc04ebe3-848e-4f72-81e6-1c75435227f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99ccfae3-94a1-4cd8-af08-d105dc58745d}, !- Handle
  {e9f1369d-f544-4775-9f13-2e799cfc9f6d}, !- Name
  {cc04ebe3-848e-4f72-81e6-1c75435227f1}, !- Source Object
  2,                                      !- Outlet Port
  {c13af992-51f0-46d5-a61c-c1fbff41a64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44c7b2-e90f-4d51-bf96-e4b6db62bd22}, !- Handle
  {1d2eb987-0a6b-4f7c-a514-831c6a5f8c64}, !- Name
  {c13af992-51f0-46d5-a61c-c1fbff41a64f}, !- Source Object
  3,                                      !- Outlet Port
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {83cfa88c-322e-4923-88d6-69aa18c56734}, !- Handle
  {da8a1ed7-cfde-4fa9-bc77-3603a8e42c6f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {156e6634-189f-426d-a58d-1c7d54b49857}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pipe:Adiabatic,
  {7fd41308-c7a7-401a-bec3-3ed87cde0f0d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {84b18560-30fa-4085-9e01-ccaf40ab9eef}, !- Inlet Node Name
  {f62de598-59b3-4b4b-a6e4-ebf78e6f6210}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {587cf4d6-9f83-45b7-bf96-7122d1fc7b0a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9ea55391-7a8d-4478-b27c-067b3623f3cb}, !- Inlet Node Name
  {3821d75c-c9d6-4f06-a3ea-fa11a28f7a5f}; !- Outlet Node Name

OS:Node,
  {73e350f7-24a7-43bb-a009-fed97ef3b25d}, !- Handle
  Node 51,                                !- Name
  {f62de598-59b3-4b4b-a6e4-ebf78e6f6210}, !- Inlet Port
  {de273d4d-d8f1-4a02-ac55-6072e15cf1b4}; !- Outlet Port

OS:Connection,
  {84b18560-30fa-4085-9e01-ccaf40ab9eef}, !- Handle
  {291c402f-c388-4515-a17f-3b654751542b}, !- Name
  {b8eaf371-a163-4525-9e3f-55578b043456}, !- Source Object
  3,                                      !- Outlet Port
  {7fd41308-c7a7-401a-bec3-3ed87cde0f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62de598-59b3-4b4b-a6e4-ebf78e6f6210}, !- Handle
  {f0a56012-6f28-4ec3-9b6e-b5ae84899468}, !- Name
  {7fd41308-c7a7-401a-bec3-3ed87cde0f0d}, !- Source Object
  3,                                      !- Outlet Port
  {73e350f7-24a7-43bb-a009-fed97ef3b25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de273d4d-d8f1-4a02-ac55-6072e15cf1b4}, !- Handle
  {3cdfbd2c-5989-4beb-8671-7ce0bdfeca3c}, !- Name
  {73e350f7-24a7-43bb-a009-fed97ef3b25d}, !- Source Object
  3,                                      !- Outlet Port
  {80c69549-1988-4659-bd54-c1650ddd6948}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4511e979-2955-48c9-97c0-9a782ef4ec6d}, !- Handle
  Node 52,                                !- Name
  {1cf9ec9f-200e-44c8-af58-cefb160d8dd1}, !- Inlet Port
  {9ea55391-7a8d-4478-b27c-067b3623f3cb}; !- Outlet Port

OS:Connection,
  {1cf9ec9f-200e-44c8-af58-cefb160d8dd1}, !- Handle
  {7ae2adf1-1c19-4929-bda4-b9832a649735}, !- Name
  {80c69549-1988-4659-bd54-c1650ddd6948}, !- Source Object
  2,                                      !- Outlet Port
  {4511e979-2955-48c9-97c0-9a782ef4ec6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea55391-7a8d-4478-b27c-067b3623f3cb}, !- Handle
  {464fae49-4db4-47e4-9c12-e59d76c2dcb7}, !- Name
  {4511e979-2955-48c9-97c0-9a782ef4ec6d}, !- Source Object
  3,                                      !- Outlet Port
  {587cf4d6-9f83-45b7-bf96-7122d1fc7b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3821d75c-c9d6-4f06-a3ea-fa11a28f7a5f}, !- Handle
  {312f0ea2-3b9f-4072-9e0d-a12ab3bfe2c6}, !- Name
  {587cf4d6-9f83-45b7-bf96-7122d1fc7b0a}, !- Source Object
  3,                                      !- Outlet Port
  {baff6ca0-8890-40c8-b301-7c9b1023cb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ed67d53c-c607-4a96-99f4-ef1762d37384}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {2238c37d-289b-4037-8c64-81f01719aa0d}, !- Inlet Node Name
  {17621d2a-15da-4abf-a821-6a9a1e2aefdc}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c96d9f0e-d17f-4818-9807-dbaaa5a17a9f}, !- Handle
  Node 53,                                !- Name
  {17621d2a-15da-4abf-a821-6a9a1e2aefdc}, !- Inlet Port
  {015a28bc-f19f-43a8-837f-1b9b75bba5fc}; !- Outlet Port

OS:Connection,
  {2238c37d-289b-4037-8c64-81f01719aa0d}, !- Handle
  {47bce5fc-c745-4dd2-b0f5-e359369d3237}, !- Name
  {6c06c3ad-8f37-42fc-951a-5d7c940fbad8}, !- Source Object
  3,                                      !- Outlet Port
  {ed67d53c-c607-4a96-99f4-ef1762d37384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17621d2a-15da-4abf-a821-6a9a1e2aefdc}, !- Handle
  {47908cdb-5454-4ce1-8074-53902ca792f3}, !- Name
  {ed67d53c-c607-4a96-99f4-ef1762d37384}, !- Source Object
  3,                                      !- Outlet Port
  {c96d9f0e-d17f-4818-9807-dbaaa5a17a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015a28bc-f19f-43a8-837f-1b9b75bba5fc}, !- Handle
  {ff75b6d4-7696-474d-a066-cfea0ff4f4e3}, !- Name
  {c96d9f0e-d17f-4818-9807-dbaaa5a17a9f}, !- Source Object
  3,                                      !- Outlet Port
  {ec555c9e-4f15-4cd3-9675-2432c7a8a1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {448d4989-1e11-485e-be62-2c544e9e3e44}, !- Handle
  dhw temp 3,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {4754a7c6-86c6-496b-9a93-9ff9a07a70cd}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {448d4989-1e11-485e-be62-2c544e9e3e44}, !- Schedule Name
  {baff6ca0-8890-40c8-b301-7c9b1023cb37}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {02874e39-e653-4f18-9447-da67948dc708}, !- Handle
  res wh|unit 7,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {9dc7ff71-35a9-4d4b-bd34-9dfcdd0e4762}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eb19d23f-c498-47f1-97a1-6f4a30f53d99}, !- Use Side Inlet Node Name
  {e90ff360-85cd-4b75-bc1a-c08e061b1671}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 7;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {9dc7ff71-35a9-4d4b-bd34-9dfcdd0e4762}, !- Handle
  WH Setpoint Temp 3,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {cc39c033-0e7c-4a76-b64c-46e36505f59c}, !- Handle
  Node 54,                                !- Name
  {ea15652e-5000-4560-8fa6-10e7692544c7}, !- Inlet Port
  {eb19d23f-c498-47f1-97a1-6f4a30f53d99}; !- Outlet Port

OS:Connection,
  {ea15652e-5000-4560-8fa6-10e7692544c7}, !- Handle
  {5c0bb00b-1541-40ed-8f89-a888fa77aca1}, !- Name
  {ec555c9e-4f15-4cd3-9675-2432c7a8a1c9}, !- Source Object
  4,                                      !- Outlet Port
  {cc39c033-0e7c-4a76-b64c-46e36505f59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8da184f4-a9db-4fed-8b14-1944fb4739a9}, !- Handle
  Node 55,                                !- Name
  {e90ff360-85cd-4b75-bc1a-c08e061b1671}, !- Inlet Port
  {94e25d9e-4e3f-4746-b4d8-f68b48ef9919}; !- Outlet Port

OS:Connection,
  {eb19d23f-c498-47f1-97a1-6f4a30f53d99}, !- Handle
  {229d8022-ffaa-4962-b4f2-2763339f3351}, !- Name
  {cc39c033-0e7c-4a76-b64c-46e36505f59c}, !- Source Object
  3,                                      !- Outlet Port
  {02874e39-e653-4f18-9447-da67948dc708}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e90ff360-85cd-4b75-bc1a-c08e061b1671}, !- Handle
  {b0ddbab7-0cd2-4e6d-a53a-0663f9d7bbf7}, !- Name
  {02874e39-e653-4f18-9447-da67948dc708}, !- Source Object
  32,                                     !- Outlet Port
  {8da184f4-a9db-4fed-8b14-1944fb4739a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e25d9e-4e3f-4746-b4d8-f68b48ef9919}, !- Handle
  {dd4d43e0-6910-4afa-a09b-3b8fd66daa41}, !- Name
  {8da184f4-a9db-4fed-8b14-1944fb4739a9}, !- Source Object
  3,                                      !- Outlet Port
  {80c69549-1988-4659-bd54-c1650ddd6948}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Handle
  Domestic Hot Water Loop|unit 5,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {11d7ac64-39ba-415c-aaa1-00881afb9a6a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {17c508c3-eae8-4536-8539-5104f5a17340}, !- Plant Side Inlet Node Name
  {c18a8b69-b5a9-4d1b-9ae6-a662c2bfc142}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4e9b921e-12ea-452e-809b-b4d2f6a71941}, !- Demand Side Inlet Node Name
  {d1c0d693-0124-4789-8431-4136ab7abff0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b6d26422-bb5a-4636-8d36-af42510b2623}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ed7e7d9f-137f-4070-a419-6a74db16042a}, !- Demand Mixer Name
  {18a933f8-72b5-4d57-b5d6-1050687e9b55}, !- Demand Splitter Name
  {d14e0cd5-b2ba-4571-b188-8b11576626c4}, !- Supply Mixer Name
  {2c43be20-5939-4b5b-890d-0dd904b3dad5}; !- Supply Splitter Name

OS:Node,
  {19560b54-7b07-4ca1-8e01-eccbd1b60b73}, !- Handle
  Node 56,                                !- Name
  {17c508c3-eae8-4536-8539-5104f5a17340}, !- Inlet Port
  {92f8c803-1554-4791-9395-f15addc60405}; !- Outlet Port

OS:Node,
  {11d7ac64-39ba-415c-aaa1-00881afb9a6a}, !- Handle
  Node 57,                                !- Name
  {6fc8f29c-6338-47e0-b36e-b0569c0a5e50}, !- Inlet Port
  {c18a8b69-b5a9-4d1b-9ae6-a662c2bfc142}; !- Outlet Port

OS:Node,
  {7882a8ec-e516-4c62-a1c8-9374e05c83e4}, !- Handle
  Node 58,                                !- Name
  {cca7de0e-38b4-4bc3-b556-9377c16110b8}, !- Inlet Port
  {f3fb159a-d340-47d7-9532-79bca859722b}; !- Outlet Port

OS:Connector:Mixer,
  {d14e0cd5-b2ba-4571-b188-8b11576626c4}, !- Handle
  Connector Mixer 9,                      !- Name
  {140ece01-eae4-4e67-a146-19f0665fecc5}, !- Outlet Branch Name
  {eeafdbf5-5972-4cd1-a05f-809afee6cd78}, !- Inlet Branch Name 1
  {0a4718d2-d96b-429a-948f-91fa05c2cd35}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2c43be20-5939-4b5b-890d-0dd904b3dad5}, !- Handle
  Connector Splitter 9,                   !- Name
  {b952e259-1d8b-4d2b-8061-eead6de5680a}, !- Inlet Branch Name
  {cca7de0e-38b4-4bc3-b556-9377c16110b8}, !- Outlet Branch Name 1
  {a7ac9ac6-be38-4c16-9340-001e887f61a5}; !- Outlet Branch Name 2

OS:Connection,
  {17c508c3-eae8-4536-8539-5104f5a17340}, !- Handle
  {319572a3-7b8d-41b6-ac63-e9c6b0cf12e2}, !- Name
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Source Object
  14,                                     !- Outlet Port
  {19560b54-7b07-4ca1-8e01-eccbd1b60b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca7de0e-38b4-4bc3-b556-9377c16110b8}, !- Handle
  {3f1ebd08-a7e6-42e8-a168-a30ffb8d59c8}, !- Name
  {2c43be20-5939-4b5b-890d-0dd904b3dad5}, !- Source Object
  3,                                      !- Outlet Port
  {7882a8ec-e516-4c62-a1c8-9374e05c83e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18a8b69-b5a9-4d1b-9ae6-a662c2bfc142}, !- Handle
  {21bcd46f-3cd5-4a3d-afeb-84a68eddbcf4}, !- Name
  {11d7ac64-39ba-415c-aaa1-00881afb9a6a}, !- Source Object
  3,                                      !- Outlet Port
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2f9a826-74e5-409e-bd88-99bd3517ff87}, !- Handle
  Node 59,                                !- Name
  {4e9b921e-12ea-452e-809b-b4d2f6a71941}, !- Inlet Port
  {c2ed25f4-1838-4b38-bf1c-155414063bd1}; !- Outlet Port

OS:Node,
  {ab8380c4-266b-485a-91ce-8fee9d02cd36}, !- Handle
  Node 60,                                !- Name
  {e0b7585f-566b-47d1-bce8-82aea0c1ad57}, !- Inlet Port
  {d1c0d693-0124-4789-8431-4136ab7abff0}; !- Outlet Port

OS:Node,
  {483db0f1-78bf-42cc-a959-d5afad9a6c9d}, !- Handle
  Node 61,                                !- Name
  {bfc7a648-3db4-4cad-b301-c2d9b834f198}, !- Inlet Port
  {bb2b4ae4-0456-4a59-85fc-a81305ef4569}; !- Outlet Port

OS:Connector:Mixer,
  {ed7e7d9f-137f-4070-a419-6a74db16042a}, !- Handle
  Connector Mixer 10,                     !- Name
  {e0b7585f-566b-47d1-bce8-82aea0c1ad57}, !- Outlet Branch Name
  {bb2b4ae4-0456-4a59-85fc-a81305ef4569}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {18a933f8-72b5-4d57-b5d6-1050687e9b55}, !- Handle
  Connector Splitter 10,                  !- Name
  {c2ed25f4-1838-4b38-bf1c-155414063bd1}, !- Inlet Branch Name
  {bfc7a648-3db4-4cad-b301-c2d9b834f198}; !- Outlet Branch Name 1

OS:Connection,
  {4e9b921e-12ea-452e-809b-b4d2f6a71941}, !- Handle
  {20213137-0c0c-4b85-9078-470261c9f41c}, !- Name
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Source Object
  17,                                     !- Outlet Port
  {c2f9a826-74e5-409e-bd88-99bd3517ff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ed25f4-1838-4b38-bf1c-155414063bd1}, !- Handle
  {b7b7cd9b-b4cd-4693-b7a5-4b38a2290a36}, !- Name
  {c2f9a826-74e5-409e-bd88-99bd3517ff87}, !- Source Object
  3,                                      !- Outlet Port
  {18a933f8-72b5-4d57-b5d6-1050687e9b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc7a648-3db4-4cad-b301-c2d9b834f198}, !- Handle
  {d8a3060b-32cd-46bb-8d60-205651669e36}, !- Name
  {18a933f8-72b5-4d57-b5d6-1050687e9b55}, !- Source Object
  3,                                      !- Outlet Port
  {483db0f1-78bf-42cc-a959-d5afad9a6c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2b4ae4-0456-4a59-85fc-a81305ef4569}, !- Handle
  {2e682b5e-5d98-4252-abcd-e6ff1cd1f07d}, !- Name
  {483db0f1-78bf-42cc-a959-d5afad9a6c9d}, !- Source Object
  3,                                      !- Outlet Port
  {ed7e7d9f-137f-4070-a419-6a74db16042a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0b7585f-566b-47d1-bce8-82aea0c1ad57}, !- Handle
  {6d264601-727c-4213-8e0b-188376a1e9ee}, !- Name
  {ed7e7d9f-137f-4070-a419-6a74db16042a}, !- Source Object
  2,                                      !- Outlet Port
  {ab8380c4-266b-485a-91ce-8fee9d02cd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c0d693-0124-4789-8431-4136ab7abff0}, !- Handle
  {e32631c9-020e-46f1-a66a-0a62a47fb0e1}, !- Name
  {ab8380c4-266b-485a-91ce-8fee9d02cd36}, !- Source Object
  3,                                      !- Outlet Port
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bc1e7197-becf-41f5-85bb-eae447fb7587}, !- Handle
  {4ac2a150-385c-4c12-a08c-005727d89b81}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b6d26422-bb5a-4636-8d36-af42510b2623}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pipe:Adiabatic,
  {eff3a9a2-9865-4ef7-8184-943079e34d59}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f3fb159a-d340-47d7-9532-79bca859722b}, !- Inlet Node Name
  {821c55ea-465e-4192-915b-5d019fcde5ec}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f1e2aa98-1791-4588-8f5d-d3ff129a0887}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bd1f4972-9b12-4606-a5c4-930ec1c49d7a}, !- Inlet Node Name
  {6fc8f29c-6338-47e0-b36e-b0569c0a5e50}; !- Outlet Node Name

OS:Node,
  {841d731d-3232-49f5-8a92-d12c0f02ffab}, !- Handle
  Node 62,                                !- Name
  {821c55ea-465e-4192-915b-5d019fcde5ec}, !- Inlet Port
  {eeafdbf5-5972-4cd1-a05f-809afee6cd78}; !- Outlet Port

OS:Connection,
  {f3fb159a-d340-47d7-9532-79bca859722b}, !- Handle
  {94396b49-4d5d-44d3-977c-aabf6491d67c}, !- Name
  {7882a8ec-e516-4c62-a1c8-9374e05c83e4}, !- Source Object
  3,                                      !- Outlet Port
  {eff3a9a2-9865-4ef7-8184-943079e34d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821c55ea-465e-4192-915b-5d019fcde5ec}, !- Handle
  {f27574aa-7f59-4a16-8166-5e4a9e36a730}, !- Name
  {eff3a9a2-9865-4ef7-8184-943079e34d59}, !- Source Object
  3,                                      !- Outlet Port
  {841d731d-3232-49f5-8a92-d12c0f02ffab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeafdbf5-5972-4cd1-a05f-809afee6cd78}, !- Handle
  {1d4fadec-9fab-4506-bbcb-862bc430908a}, !- Name
  {841d731d-3232-49f5-8a92-d12c0f02ffab}, !- Source Object
  3,                                      !- Outlet Port
  {d14e0cd5-b2ba-4571-b188-8b11576626c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b760b040-ed3d-4fd5-9a1f-9e69f04e92b2}, !- Handle
  Node 63,                                !- Name
  {140ece01-eae4-4e67-a146-19f0665fecc5}, !- Inlet Port
  {bd1f4972-9b12-4606-a5c4-930ec1c49d7a}; !- Outlet Port

OS:Connection,
  {140ece01-eae4-4e67-a146-19f0665fecc5}, !- Handle
  {231716b6-10fa-46f0-a5d2-0c0fb5b45b81}, !- Name
  {d14e0cd5-b2ba-4571-b188-8b11576626c4}, !- Source Object
  2,                                      !- Outlet Port
  {b760b040-ed3d-4fd5-9a1f-9e69f04e92b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1f4972-9b12-4606-a5c4-930ec1c49d7a}, !- Handle
  {b7ad3a91-92f6-4bfb-b9c9-56241dcfbf8f}, !- Name
  {b760b040-ed3d-4fd5-9a1f-9e69f04e92b2}, !- Source Object
  3,                                      !- Outlet Port
  {f1e2aa98-1791-4588-8f5d-d3ff129a0887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc8f29c-6338-47e0-b36e-b0569c0a5e50}, !- Handle
  {b2a80929-561f-4d78-a17c-a909bccc0429}, !- Name
  {f1e2aa98-1791-4588-8f5d-d3ff129a0887}, !- Source Object
  3,                                      !- Outlet Port
  {11d7ac64-39ba-415c-aaa1-00881afb9a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e40581c1-7aab-48b5-b001-c27047c75ef4}, !- Handle
  Pump Variable Speed 5,                  !- Name
  {92f8c803-1554-4791-9395-f15addc60405}, !- Inlet Node Name
  {102a8fc9-43b3-4bb0-ba94-ed0b39220dc7}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ff9a697c-2bc5-4790-90cc-b07996f03fb1}, !- Handle
  Node 64,                                !- Name
  {102a8fc9-43b3-4bb0-ba94-ed0b39220dc7}, !- Inlet Port
  {b952e259-1d8b-4d2b-8061-eead6de5680a}; !- Outlet Port

OS:Connection,
  {92f8c803-1554-4791-9395-f15addc60405}, !- Handle
  {5532ddd1-5a26-45eb-9d90-62c968708a53}, !- Name
  {19560b54-7b07-4ca1-8e01-eccbd1b60b73}, !- Source Object
  3,                                      !- Outlet Port
  {e40581c1-7aab-48b5-b001-c27047c75ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102a8fc9-43b3-4bb0-ba94-ed0b39220dc7}, !- Handle
  {e3943c61-4666-40e2-bb53-49006b9d3d72}, !- Name
  {e40581c1-7aab-48b5-b001-c27047c75ef4}, !- Source Object
  3,                                      !- Outlet Port
  {ff9a697c-2bc5-4790-90cc-b07996f03fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b952e259-1d8b-4d2b-8061-eead6de5680a}, !- Handle
  {d44b1689-89cb-4af7-b42f-672bde5a78db}, !- Name
  {ff9a697c-2bc5-4790-90cc-b07996f03fb1}, !- Source Object
  3,                                      !- Outlet Port
  {2c43be20-5939-4b5b-890d-0dd904b3dad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8b9e9561-4bf2-4ea8-9a69-46c74dba294c}, !- Handle
  dhw temp 4,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {13dd3d3a-e942-476a-b49c-9f3c0096e1fd}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {8b9e9561-4bf2-4ea8-9a69-46c74dba294c}, !- Schedule Name
  {11d7ac64-39ba-415c-aaa1-00881afb9a6a}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {9d19e1aa-02c7-4180-92f2-27eb56fed1ee}, !- Handle
  res wh|unit 5,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {45d720d9-ae31-4ef8-b5c6-2e848c52ba96}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {19e4d623-1174-4419-80d3-a0725170ebff}, !- Use Side Inlet Node Name
  {728c3423-c8ca-49f4-bc97-4c6b4002d46d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 5;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {45d720d9-ae31-4ef8-b5c6-2e848c52ba96}, !- Handle
  WH Setpoint Temp 4,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {a1acfb06-77f0-4675-b178-5a4d2e15dd25}, !- Handle
  Node 65,                                !- Name
  {a7ac9ac6-be38-4c16-9340-001e887f61a5}, !- Inlet Port
  {19e4d623-1174-4419-80d3-a0725170ebff}; !- Outlet Port

OS:Connection,
  {a7ac9ac6-be38-4c16-9340-001e887f61a5}, !- Handle
  {01c29257-2265-42c0-8a39-3a6d50dc1b6e}, !- Name
  {2c43be20-5939-4b5b-890d-0dd904b3dad5}, !- Source Object
  4,                                      !- Outlet Port
  {a1acfb06-77f0-4675-b178-5a4d2e15dd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd74c9df-69a8-42a5-8c36-3edad90f56d1}, !- Handle
  Node 66,                                !- Name
  {728c3423-c8ca-49f4-bc97-4c6b4002d46d}, !- Inlet Port
  {0a4718d2-d96b-429a-948f-91fa05c2cd35}; !- Outlet Port

OS:Connection,
  {19e4d623-1174-4419-80d3-a0725170ebff}, !- Handle
  {2f1a2f2f-cd4e-48d3-bee9-4cd25a7815d7}, !- Name
  {a1acfb06-77f0-4675-b178-5a4d2e15dd25}, !- Source Object
  3,                                      !- Outlet Port
  {9d19e1aa-02c7-4180-92f2-27eb56fed1ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {728c3423-c8ca-49f4-bc97-4c6b4002d46d}, !- Handle
  {937ae20e-b966-4536-9a86-b3e57da81efb}, !- Name
  {9d19e1aa-02c7-4180-92f2-27eb56fed1ee}, !- Source Object
  32,                                     !- Outlet Port
  {bd74c9df-69a8-42a5-8c36-3edad90f56d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4718d2-d96b-429a-948f-91fa05c2cd35}, !- Handle
  {2288191b-b207-437d-bf43-4c514267ef87}, !- Name
  {bd74c9df-69a8-42a5-8c36-3edad90f56d1}, !- Source Object
  3,                                      !- Outlet Port
  {d14e0cd5-b2ba-4571-b188-8b11576626c4}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b695ebff-3cfc-4113-bafa-031b4a050ee7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {e710945a-7951-4374-b1e9-dddb35b7e88b}, !- Plant Side Inlet Node Name
  {1f27e350-7948-40ac-9925-9b0e41970f29}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a0d094af-27a2-4845-89f2-54fa4c5cefde}, !- Demand Side Inlet Node Name
  {a3c03914-82c5-4b42-89cb-31dd2a3243a2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2adbe8d7-05db-4994-8e36-ff84a7c67868}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ff4038d9-2d7c-4e05-9b7a-b68eb74939f7}, !- Demand Mixer Name
  {93826114-c37c-46dc-9183-fa670c3e1c9d}, !- Demand Splitter Name
  {71bcaebc-d2ed-4cb7-8dbe-b7406478d8aa}, !- Supply Mixer Name
  {54115c08-2098-43ea-a1fa-da579443e6e5}; !- Supply Splitter Name

OS:Node,
  {c484adda-6044-466c-8a2b-3dfb54f9d461}, !- Handle
  Node 67,                                !- Name
  {e710945a-7951-4374-b1e9-dddb35b7e88b}, !- Inlet Port
  {213e370b-f9f3-4909-b82f-92a41a70aa74}; !- Outlet Port

OS:Node,
  {b695ebff-3cfc-4113-bafa-031b4a050ee7}, !- Handle
  Node 68,                                !- Name
  {174ece48-3724-4f2f-99f8-eb677a8a8ea6}, !- Inlet Port
  {1f27e350-7948-40ac-9925-9b0e41970f29}; !- Outlet Port

OS:Node,
  {cd16a0ee-7738-4127-b4be-3f17b5704328}, !- Handle
  Node 69,                                !- Name
  {98f4692c-ac67-4db7-8800-b60a028dcae9}, !- Inlet Port
  {41aed9d2-5769-4bb2-a410-35347cd78e15}; !- Outlet Port

OS:Connector:Mixer,
  {71bcaebc-d2ed-4cb7-8dbe-b7406478d8aa}, !- Handle
  Connector Mixer 11,                     !- Name
  {355dc6a8-7624-4ff8-81e3-32f81f434468}, !- Outlet Branch Name
  {545fa18c-6c97-478f-af6f-cf2cf075a490}, !- Inlet Branch Name 1
  {86474032-dc2c-4515-94c9-ba96b5359b73}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {54115c08-2098-43ea-a1fa-da579443e6e5}, !- Handle
  Connector Splitter 11,                  !- Name
  {c6bec479-6457-449d-9cfb-d6e4349eaa3a}, !- Inlet Branch Name
  {98f4692c-ac67-4db7-8800-b60a028dcae9}, !- Outlet Branch Name 1
  {732eac55-83f1-4f1d-9a59-5115135067ea}; !- Outlet Branch Name 2

OS:Connection,
  {e710945a-7951-4374-b1e9-dddb35b7e88b}, !- Handle
  {b34c912e-e212-4819-913d-94946643ff85}, !- Name
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Source Object
  14,                                     !- Outlet Port
  {c484adda-6044-466c-8a2b-3dfb54f9d461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f4692c-ac67-4db7-8800-b60a028dcae9}, !- Handle
  {cc4c8627-cd92-4c4c-999c-fb60d9e0a00b}, !- Name
  {54115c08-2098-43ea-a1fa-da579443e6e5}, !- Source Object
  3,                                      !- Outlet Port
  {cd16a0ee-7738-4127-b4be-3f17b5704328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f27e350-7948-40ac-9925-9b0e41970f29}, !- Handle
  {3da9b430-4f1a-4eb4-9c6d-12853ccbe680}, !- Name
  {b695ebff-3cfc-4113-bafa-031b4a050ee7}, !- Source Object
  3,                                      !- Outlet Port
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6b66fd52-ec58-4543-8b4e-cd7dae4755e4}, !- Handle
  Node 70,                                !- Name
  {a0d094af-27a2-4845-89f2-54fa4c5cefde}, !- Inlet Port
  {3c5d910f-4904-45f7-95cb-0a3a1c4f5bbc}; !- Outlet Port

OS:Node,
  {0d0399eb-8b55-427b-8044-0dbe461d53c1}, !- Handle
  Node 71,                                !- Name
  {3043f965-1cd9-4f08-a0d3-8bbb06f6c0c5}, !- Inlet Port
  {a3c03914-82c5-4b42-89cb-31dd2a3243a2}; !- Outlet Port

OS:Node,
  {9053f670-23f0-45a9-b4f6-ea6fe49c15a7}, !- Handle
  Node 72,                                !- Name
  {396afaa1-5d3a-40a6-9238-1cf23ff22a8d}, !- Inlet Port
  {d709cb55-c14d-454d-b33c-3c6afd3920fd}; !- Outlet Port

OS:Connector:Mixer,
  {ff4038d9-2d7c-4e05-9b7a-b68eb74939f7}, !- Handle
  Connector Mixer 12,                     !- Name
  {3043f965-1cd9-4f08-a0d3-8bbb06f6c0c5}, !- Outlet Branch Name
  {d709cb55-c14d-454d-b33c-3c6afd3920fd}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {93826114-c37c-46dc-9183-fa670c3e1c9d}, !- Handle
  Connector Splitter 12,                  !- Name
  {3c5d910f-4904-45f7-95cb-0a3a1c4f5bbc}, !- Inlet Branch Name
  {396afaa1-5d3a-40a6-9238-1cf23ff22a8d}; !- Outlet Branch Name 1

OS:Connection,
  {a0d094af-27a2-4845-89f2-54fa4c5cefde}, !- Handle
  {48d5d062-78aa-4b82-b09d-93beeeca8a19}, !- Name
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Source Object
  17,                                     !- Outlet Port
  {6b66fd52-ec58-4543-8b4e-cd7dae4755e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5d910f-4904-45f7-95cb-0a3a1c4f5bbc}, !- Handle
  {266d0958-ff5d-418c-9bc8-bff4670019a0}, !- Name
  {6b66fd52-ec58-4543-8b4e-cd7dae4755e4}, !- Source Object
  3,                                      !- Outlet Port
  {93826114-c37c-46dc-9183-fa670c3e1c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396afaa1-5d3a-40a6-9238-1cf23ff22a8d}, !- Handle
  {e3a054b6-328e-4e45-aacb-aa31ffddc5a6}, !- Name
  {93826114-c37c-46dc-9183-fa670c3e1c9d}, !- Source Object
  3,                                      !- Outlet Port
  {9053f670-23f0-45a9-b4f6-ea6fe49c15a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d709cb55-c14d-454d-b33c-3c6afd3920fd}, !- Handle
  {ac79c1fe-1cc4-4b07-94ab-d21cb423062b}, !- Name
  {9053f670-23f0-45a9-b4f6-ea6fe49c15a7}, !- Source Object
  3,                                      !- Outlet Port
  {ff4038d9-2d7c-4e05-9b7a-b68eb74939f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3043f965-1cd9-4f08-a0d3-8bbb06f6c0c5}, !- Handle
  {93bcfe72-0b03-47e1-9ee7-f1c3fc3f1a67}, !- Name
  {ff4038d9-2d7c-4e05-9b7a-b68eb74939f7}, !- Source Object
  2,                                      !- Outlet Port
  {0d0399eb-8b55-427b-8044-0dbe461d53c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c03914-82c5-4b42-89cb-31dd2a3243a2}, !- Handle
  {df2c4450-ee62-47ae-b9fa-960b36d1ac0f}, !- Name
  {0d0399eb-8b55-427b-8044-0dbe461d53c1}, !- Source Object
  3,                                      !- Outlet Port
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bd95a570-249d-46ad-9167-26173b641fc3}, !- Handle
  {9100b391-7e69-4624-ba97-74bfdf8bbc1d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2adbe8d7-05db-4994-8e36-ff84a7c67868}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Pipe:Adiabatic,
  {a8830e70-0636-4e21-86eb-2450b278f064}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {41aed9d2-5769-4bb2-a410-35347cd78e15}, !- Inlet Node Name
  {7d0c543b-accd-431d-b816-cc3c6415efc1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ae5b6b7a-cb83-4444-bb88-149f9243028f}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {c3ee7bdd-fb6a-40e2-81f5-e3d4f0de3535}, !- Inlet Node Name
  {174ece48-3724-4f2f-99f8-eb677a8a8ea6}; !- Outlet Node Name

OS:Node,
  {de3c1a3c-3191-43b8-96a0-b55a94c45537}, !- Handle
  Node 73,                                !- Name
  {7d0c543b-accd-431d-b816-cc3c6415efc1}, !- Inlet Port
  {545fa18c-6c97-478f-af6f-cf2cf075a490}; !- Outlet Port

OS:Connection,
  {41aed9d2-5769-4bb2-a410-35347cd78e15}, !- Handle
  {357f211f-5835-49a4-bf2b-04924c9b272a}, !- Name
  {cd16a0ee-7738-4127-b4be-3f17b5704328}, !- Source Object
  3,                                      !- Outlet Port
  {a8830e70-0636-4e21-86eb-2450b278f064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0c543b-accd-431d-b816-cc3c6415efc1}, !- Handle
  {ad377a22-a43a-4c5b-9824-b390f5b8169f}, !- Name
  {a8830e70-0636-4e21-86eb-2450b278f064}, !- Source Object
  3,                                      !- Outlet Port
  {de3c1a3c-3191-43b8-96a0-b55a94c45537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545fa18c-6c97-478f-af6f-cf2cf075a490}, !- Handle
  {6b2b3d97-2f14-44e1-9cde-a4f925d37f56}, !- Name
  {de3c1a3c-3191-43b8-96a0-b55a94c45537}, !- Source Object
  3,                                      !- Outlet Port
  {71bcaebc-d2ed-4cb7-8dbe-b7406478d8aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7f55419-ca31-4d77-8a50-17c4bffdc5c9}, !- Handle
  Node 74,                                !- Name
  {355dc6a8-7624-4ff8-81e3-32f81f434468}, !- Inlet Port
  {c3ee7bdd-fb6a-40e2-81f5-e3d4f0de3535}; !- Outlet Port

OS:Connection,
  {355dc6a8-7624-4ff8-81e3-32f81f434468}, !- Handle
  {63c7ae46-a0f7-4543-8a1e-3ae101bf3eda}, !- Name
  {71bcaebc-d2ed-4cb7-8dbe-b7406478d8aa}, !- Source Object
  2,                                      !- Outlet Port
  {b7f55419-ca31-4d77-8a50-17c4bffdc5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ee7bdd-fb6a-40e2-81f5-e3d4f0de3535}, !- Handle
  {3026c929-7933-40c6-9a97-0d79925ea289}, !- Name
  {b7f55419-ca31-4d77-8a50-17c4bffdc5c9}, !- Source Object
  3,                                      !- Outlet Port
  {ae5b6b7a-cb83-4444-bb88-149f9243028f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174ece48-3724-4f2f-99f8-eb677a8a8ea6}, !- Handle
  {fea11159-5aa2-4e92-974c-49bb11a829c0}, !- Name
  {ae5b6b7a-cb83-4444-bb88-149f9243028f}, !- Source Object
  3,                                      !- Outlet Port
  {b695ebff-3cfc-4113-bafa-031b4a050ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {39217229-3307-4365-b284-330107677be2}, !- Handle
  Pump Variable Speed 6,                  !- Name
  {213e370b-f9f3-4909-b82f-92a41a70aa74}, !- Inlet Node Name
  {f342f8e6-8dc4-401f-8f83-78088ef2fc0f}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {634e9163-090e-4a50-a0ef-651e15d11876}, !- Handle
  Node 75,                                !- Name
  {f342f8e6-8dc4-401f-8f83-78088ef2fc0f}, !- Inlet Port
  {c6bec479-6457-449d-9cfb-d6e4349eaa3a}; !- Outlet Port

OS:Connection,
  {213e370b-f9f3-4909-b82f-92a41a70aa74}, !- Handle
  {90136a3b-c721-4b3d-8387-de6f6b2fce7f}, !- Name
  {c484adda-6044-466c-8a2b-3dfb54f9d461}, !- Source Object
  3,                                      !- Outlet Port
  {39217229-3307-4365-b284-330107677be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f342f8e6-8dc4-401f-8f83-78088ef2fc0f}, !- Handle
  {d78697cf-6bf4-4089-b7f9-69347903b16c}, !- Name
  {39217229-3307-4365-b284-330107677be2}, !- Source Object
  3,                                      !- Outlet Port
  {634e9163-090e-4a50-a0ef-651e15d11876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bec479-6457-449d-9cfb-d6e4349eaa3a}, !- Handle
  {2a21b76d-86d0-4def-be44-5445556840c2}, !- Name
  {634e9163-090e-4a50-a0ef-651e15d11876}, !- Source Object
  3,                                      !- Outlet Port
  {54115c08-2098-43ea-a1fa-da579443e6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {557f7a3d-f3a2-4065-88b8-2f5518de271a}, !- Handle
  dhw temp 5,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {613982c9-9e50-4bd2-afcb-6f7b8a168b7a}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {557f7a3d-f3a2-4065-88b8-2f5518de271a}, !- Schedule Name
  {b695ebff-3cfc-4113-bafa-031b4a050ee7}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {089234d4-2290-42f1-9e9b-c8564c8bc16d}, !- Handle
  res wh|unit 3,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {df859c91-0c63-4596-a626-8779b95216ef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {771506ac-5f76-444d-8a11-43e05a0e6e52}, !- Use Side Inlet Node Name
  {1d3cbb9a-d4cd-46d1-9dfe-0a5ebf6a7cee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 3;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {df859c91-0c63-4596-a626-8779b95216ef}, !- Handle
  WH Setpoint Temp 5,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {8f0152f3-f29c-463c-a405-87cde43d3616}, !- Handle
  Node 76,                                !- Name
  {732eac55-83f1-4f1d-9a59-5115135067ea}, !- Inlet Port
  {771506ac-5f76-444d-8a11-43e05a0e6e52}; !- Outlet Port

OS:Connection,
  {732eac55-83f1-4f1d-9a59-5115135067ea}, !- Handle
  {de99215b-99f3-4d95-bf90-0e294eee0343}, !- Name
  {54115c08-2098-43ea-a1fa-da579443e6e5}, !- Source Object
  4,                                      !- Outlet Port
  {8f0152f3-f29c-463c-a405-87cde43d3616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5b0b95e-6d3f-4e56-b713-0f63ad5dd2a6}, !- Handle
  Node 77,                                !- Name
  {1d3cbb9a-d4cd-46d1-9dfe-0a5ebf6a7cee}, !- Inlet Port
  {86474032-dc2c-4515-94c9-ba96b5359b73}; !- Outlet Port

OS:Connection,
  {771506ac-5f76-444d-8a11-43e05a0e6e52}, !- Handle
  {811bfb1f-5809-4c20-a187-6384621f3195}, !- Name
  {8f0152f3-f29c-463c-a405-87cde43d3616}, !- Source Object
  3,                                      !- Outlet Port
  {089234d4-2290-42f1-9e9b-c8564c8bc16d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1d3cbb9a-d4cd-46d1-9dfe-0a5ebf6a7cee}, !- Handle
  {b30572c7-04e6-4b88-9eab-6a9f11fb843d}, !- Name
  {089234d4-2290-42f1-9e9b-c8564c8bc16d}, !- Source Object
  32,                                     !- Outlet Port
  {c5b0b95e-6d3f-4e56-b713-0f63ad5dd2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86474032-dc2c-4515-94c9-ba96b5359b73}, !- Handle
  {395df974-eb4e-45a5-be62-a3d572cf8bc5}, !- Name
  {c5b0b95e-6d3f-4e56-b713-0f63ad5dd2a6}, !- Source Object
  3,                                      !- Outlet Port
  {71bcaebc-d2ed-4cb7-8dbe-b7406478d8aa}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Handle
  Domestic Hot Water Loop|unit 6,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a311b0c4-9744-481b-bf62-a9bbad5bafb1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {12a7d09b-e88f-48b2-ac90-e10b748b13da}, !- Plant Side Inlet Node Name
  {be6bd6bf-09ae-4405-b775-64b2563721cb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a578af91-81c4-48f9-88b1-dea1af21bbe6}, !- Demand Side Inlet Node Name
  {22f07bf9-e948-44a9-bb66-872bbf155693}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {946f9a1d-9601-461d-ab94-c2913b0559a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2744192-596b-4a8e-859e-f85005414005}, !- Demand Mixer Name
  {43bab477-b618-44c3-adbd-5535393e2c54}, !- Demand Splitter Name
  {673ad122-1e68-407e-8d96-ebfb75e1df69}, !- Supply Mixer Name
  {bd432a53-2668-4927-885a-c7ae746f2075}; !- Supply Splitter Name

OS:Node,
  {ce08879b-97ba-46a4-ae29-e7e05604996a}, !- Handle
  Node 78,                                !- Name
  {12a7d09b-e88f-48b2-ac90-e10b748b13da}, !- Inlet Port
  {720a8807-45a1-4d9b-b3c3-23ee59194122}; !- Outlet Port

OS:Node,
  {a311b0c4-9744-481b-bf62-a9bbad5bafb1}, !- Handle
  Node 79,                                !- Name
  {95525bef-5be5-4791-af0f-0cc431adfeed}, !- Inlet Port
  {be6bd6bf-09ae-4405-b775-64b2563721cb}; !- Outlet Port

OS:Node,
  {5a0edc92-8ee8-4278-969d-fbfa0b9b98d5}, !- Handle
  Node 80,                                !- Name
  {3d0d7a54-4e96-4a8f-9d10-21e5a516b0e4}, !- Inlet Port
  {809ebe5b-126c-4ba2-ace7-d648530a9e32}; !- Outlet Port

OS:Connector:Mixer,
  {673ad122-1e68-407e-8d96-ebfb75e1df69}, !- Handle
  Connector Mixer 13,                     !- Name
  {2f0fd491-ef33-41cc-868c-f6846f4a0362}, !- Outlet Branch Name
  {75abeb2c-9169-4e0a-934b-63956aac7f7f}, !- Inlet Branch Name 1
  {685f8c2f-735a-4ca3-8e08-97355cc9dd9f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bd432a53-2668-4927-885a-c7ae746f2075}, !- Handle
  Connector Splitter 13,                  !- Name
  {28bdaebd-6784-46e2-8c7b-5ce922787829}, !- Inlet Branch Name
  {3d0d7a54-4e96-4a8f-9d10-21e5a516b0e4}, !- Outlet Branch Name 1
  {898e079a-1fba-4658-9e81-efbccad665e4}; !- Outlet Branch Name 2

OS:Connection,
  {12a7d09b-e88f-48b2-ac90-e10b748b13da}, !- Handle
  {6fdab3c3-bc33-4ba6-b2fa-3f1591b2cab9}, !- Name
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Source Object
  14,                                     !- Outlet Port
  {ce08879b-97ba-46a4-ae29-e7e05604996a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0d7a54-4e96-4a8f-9d10-21e5a516b0e4}, !- Handle
  {5b9e7687-727d-4205-8edf-5d200d24a0d8}, !- Name
  {bd432a53-2668-4927-885a-c7ae746f2075}, !- Source Object
  3,                                      !- Outlet Port
  {5a0edc92-8ee8-4278-969d-fbfa0b9b98d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6bd6bf-09ae-4405-b775-64b2563721cb}, !- Handle
  {0fb1d8c3-280b-4c55-ab98-00fa9da0cd83}, !- Name
  {a311b0c4-9744-481b-bf62-a9bbad5bafb1}, !- Source Object
  3,                                      !- Outlet Port
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00b892e1-1ae9-4e62-850a-1bea981d99a8}, !- Handle
  Node 81,                                !- Name
  {a578af91-81c4-48f9-88b1-dea1af21bbe6}, !- Inlet Port
  {8d61e1b1-202d-4917-a80c-6157242dc943}; !- Outlet Port

OS:Node,
  {1fd49d25-69a6-405c-99c5-0ed9d7191653}, !- Handle
  Node 82,                                !- Name
  {8b8a1de3-8616-46c3-9f94-dc185d0031bb}, !- Inlet Port
  {22f07bf9-e948-44a9-bb66-872bbf155693}; !- Outlet Port

OS:Node,
  {99640528-3f55-42dc-9424-ad08345dafa2}, !- Handle
  Node 83,                                !- Name
  {eb606d95-9699-41a4-99e1-6351f8fe534b}, !- Inlet Port
  {45a2e2bb-ea72-46ba-912f-e8d1376daf27}; !- Outlet Port

OS:Connector:Mixer,
  {b2744192-596b-4a8e-859e-f85005414005}, !- Handle
  Connector Mixer 14,                     !- Name
  {8b8a1de3-8616-46c3-9f94-dc185d0031bb}, !- Outlet Branch Name
  {45a2e2bb-ea72-46ba-912f-e8d1376daf27}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {43bab477-b618-44c3-adbd-5535393e2c54}, !- Handle
  Connector Splitter 14,                  !- Name
  {8d61e1b1-202d-4917-a80c-6157242dc943}, !- Inlet Branch Name
  {eb606d95-9699-41a4-99e1-6351f8fe534b}; !- Outlet Branch Name 1

OS:Connection,
  {a578af91-81c4-48f9-88b1-dea1af21bbe6}, !- Handle
  {af084613-0397-4522-8da9-4b58529fd4f3}, !- Name
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Source Object
  17,                                     !- Outlet Port
  {00b892e1-1ae9-4e62-850a-1bea981d99a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d61e1b1-202d-4917-a80c-6157242dc943}, !- Handle
  {b0d61d2c-387b-4ab1-a5d1-5e216d30ad9c}, !- Name
  {00b892e1-1ae9-4e62-850a-1bea981d99a8}, !- Source Object
  3,                                      !- Outlet Port
  {43bab477-b618-44c3-adbd-5535393e2c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb606d95-9699-41a4-99e1-6351f8fe534b}, !- Handle
  {cef5a16b-1137-47c0-8f96-d127c4dd99fa}, !- Name
  {43bab477-b618-44c3-adbd-5535393e2c54}, !- Source Object
  3,                                      !- Outlet Port
  {99640528-3f55-42dc-9424-ad08345dafa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a2e2bb-ea72-46ba-912f-e8d1376daf27}, !- Handle
  {ceb3e4cc-f6f3-463d-a137-81cbff361ae9}, !- Name
  {99640528-3f55-42dc-9424-ad08345dafa2}, !- Source Object
  3,                                      !- Outlet Port
  {b2744192-596b-4a8e-859e-f85005414005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b8a1de3-8616-46c3-9f94-dc185d0031bb}, !- Handle
  {e1899594-ef10-46f3-adbf-13f1da2669f1}, !- Name
  {b2744192-596b-4a8e-859e-f85005414005}, !- Source Object
  2,                                      !- Outlet Port
  {1fd49d25-69a6-405c-99c5-0ed9d7191653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f07bf9-e948-44a9-bb66-872bbf155693}, !- Handle
  {aa33a458-5897-44cf-868c-9a6f40a997ca}, !- Name
  {1fd49d25-69a6-405c-99c5-0ed9d7191653}, !- Source Object
  3,                                      !- Outlet Port
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bc2b7a88-1b4b-4da6-8926-2a05d19a16e4}, !- Handle
  {263043c6-1363-4e12-be61-9fcc760ad36d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {946f9a1d-9601-461d-ab94-c2913b0559a5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Pipe:Adiabatic,
  {52ad7226-8570-4cc0-947c-0472e1255cbb}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {809ebe5b-126c-4ba2-ace7-d648530a9e32}, !- Inlet Node Name
  {abe90283-15a3-452c-8a2c-b0b8e6a821c7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d2eb1073-edad-4df2-a04c-c34720e00505}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {d6f3cd5c-d9da-425a-8ded-b55193a3e762}, !- Inlet Node Name
  {95525bef-5be5-4791-af0f-0cc431adfeed}; !- Outlet Node Name

OS:Node,
  {5aa1a53a-5207-469f-afd4-656dd1451609}, !- Handle
  Node 84,                                !- Name
  {abe90283-15a3-452c-8a2c-b0b8e6a821c7}, !- Inlet Port
  {75abeb2c-9169-4e0a-934b-63956aac7f7f}; !- Outlet Port

OS:Connection,
  {809ebe5b-126c-4ba2-ace7-d648530a9e32}, !- Handle
  {b5348387-a5db-49fb-8cb0-32d890a951c1}, !- Name
  {5a0edc92-8ee8-4278-969d-fbfa0b9b98d5}, !- Source Object
  3,                                      !- Outlet Port
  {52ad7226-8570-4cc0-947c-0472e1255cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe90283-15a3-452c-8a2c-b0b8e6a821c7}, !- Handle
  {e0ea4865-2232-4afd-8f05-c6f46ddb5dd2}, !- Name
  {52ad7226-8570-4cc0-947c-0472e1255cbb}, !- Source Object
  3,                                      !- Outlet Port
  {5aa1a53a-5207-469f-afd4-656dd1451609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75abeb2c-9169-4e0a-934b-63956aac7f7f}, !- Handle
  {bc091c63-0b7e-48b6-a83c-818b8472b0d6}, !- Name
  {5aa1a53a-5207-469f-afd4-656dd1451609}, !- Source Object
  3,                                      !- Outlet Port
  {673ad122-1e68-407e-8d96-ebfb75e1df69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2503fa3-769f-4b05-88e3-06d23792d007}, !- Handle
  Node 85,                                !- Name
  {2f0fd491-ef33-41cc-868c-f6846f4a0362}, !- Inlet Port
  {d6f3cd5c-d9da-425a-8ded-b55193a3e762}; !- Outlet Port

OS:Connection,
  {2f0fd491-ef33-41cc-868c-f6846f4a0362}, !- Handle
  {ff10fe4b-c22e-4f50-b640-939b18999a9b}, !- Name
  {673ad122-1e68-407e-8d96-ebfb75e1df69}, !- Source Object
  2,                                      !- Outlet Port
  {e2503fa3-769f-4b05-88e3-06d23792d007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f3cd5c-d9da-425a-8ded-b55193a3e762}, !- Handle
  {ae3ee07a-164e-4bf4-abba-6e8fb50dac66}, !- Name
  {e2503fa3-769f-4b05-88e3-06d23792d007}, !- Source Object
  3,                                      !- Outlet Port
  {d2eb1073-edad-4df2-a04c-c34720e00505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95525bef-5be5-4791-af0f-0cc431adfeed}, !- Handle
  {dcf0481a-259d-4caa-9989-ef4320e1946a}, !- Name
  {d2eb1073-edad-4df2-a04c-c34720e00505}, !- Source Object
  3,                                      !- Outlet Port
  {a311b0c4-9744-481b-bf62-a9bbad5bafb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {36370a0c-9124-459f-ab55-a96cac0cbe05}, !- Handle
  Pump Variable Speed 7,                  !- Name
  {720a8807-45a1-4d9b-b3c3-23ee59194122}, !- Inlet Node Name
  {fe3f0a53-cdb5-4819-9f7a-1452a416ac6e}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b7f73477-c76e-4afe-a65e-28b616c7793e}, !- Handle
  Node 86,                                !- Name
  {fe3f0a53-cdb5-4819-9f7a-1452a416ac6e}, !- Inlet Port
  {28bdaebd-6784-46e2-8c7b-5ce922787829}; !- Outlet Port

OS:Connection,
  {720a8807-45a1-4d9b-b3c3-23ee59194122}, !- Handle
  {5f7e9c2c-9a53-4875-8504-7602f65c5c5d}, !- Name
  {ce08879b-97ba-46a4-ae29-e7e05604996a}, !- Source Object
  3,                                      !- Outlet Port
  {36370a0c-9124-459f-ab55-a96cac0cbe05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3f0a53-cdb5-4819-9f7a-1452a416ac6e}, !- Handle
  {4f270d35-d109-4fbb-8c5a-4a34dfb28f68}, !- Name
  {36370a0c-9124-459f-ab55-a96cac0cbe05}, !- Source Object
  3,                                      !- Outlet Port
  {b7f73477-c76e-4afe-a65e-28b616c7793e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bdaebd-6784-46e2-8c7b-5ce922787829}, !- Handle
  {73de19ec-5c30-4683-992c-bffedbd9a1e6}, !- Name
  {b7f73477-c76e-4afe-a65e-28b616c7793e}, !- Source Object
  3,                                      !- Outlet Port
  {bd432a53-2668-4927-885a-c7ae746f2075}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {259653ce-b7da-4d27-bcb0-e9c70cf22df6}, !- Handle
  dhw temp 6,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {53fbacd3-4472-4cc4-bb57-1e4207c831d2}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {259653ce-b7da-4d27-bcb0-e9c70cf22df6}, !- Schedule Name
  {a311b0c4-9744-481b-bf62-a9bbad5bafb1}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {b7beaa26-1ff1-4e40-b703-4d8961bc106e}, !- Handle
  res wh|unit 6,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {daee234f-b8f2-4758-a81c-591b21414e15}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c69eae4d-c8c5-4c8e-9490-115e194e01f4}, !- Use Side Inlet Node Name
  {6b46cbe2-76b7-422e-9a1e-c0e8fa4194dd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 6;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {daee234f-b8f2-4758-a81c-591b21414e15}, !- Handle
  WH Setpoint Temp 6,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {2099b8c7-2c1e-459a-8759-6d6f6ad4b07c}, !- Handle
  Node 87,                                !- Name
  {898e079a-1fba-4658-9e81-efbccad665e4}, !- Inlet Port
  {c69eae4d-c8c5-4c8e-9490-115e194e01f4}; !- Outlet Port

OS:Connection,
  {898e079a-1fba-4658-9e81-efbccad665e4}, !- Handle
  {998ee92c-f019-47c2-a090-438fc22727db}, !- Name
  {bd432a53-2668-4927-885a-c7ae746f2075}, !- Source Object
  4,                                      !- Outlet Port
  {2099b8c7-2c1e-459a-8759-6d6f6ad4b07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6260457b-09c0-4d23-91bf-0bda8fb4c28c}, !- Handle
  Node 88,                                !- Name
  {6b46cbe2-76b7-422e-9a1e-c0e8fa4194dd}, !- Inlet Port
  {685f8c2f-735a-4ca3-8e08-97355cc9dd9f}; !- Outlet Port

OS:Connection,
  {c69eae4d-c8c5-4c8e-9490-115e194e01f4}, !- Handle
  {ac6720b4-09a5-4f80-9002-f14310a649e7}, !- Name
  {2099b8c7-2c1e-459a-8759-6d6f6ad4b07c}, !- Source Object
  3,                                      !- Outlet Port
  {b7beaa26-1ff1-4e40-b703-4d8961bc106e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6b46cbe2-76b7-422e-9a1e-c0e8fa4194dd}, !- Handle
  {272d7c3b-c0d2-47e4-bacc-896c1ed0d4ad}, !- Name
  {b7beaa26-1ff1-4e40-b703-4d8961bc106e}, !- Source Object
  32,                                     !- Outlet Port
  {6260457b-09c0-4d23-91bf-0bda8fb4c28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685f8c2f-735a-4ca3-8e08-97355cc9dd9f}, !- Handle
  {abfb56cd-f234-41cd-a3f6-5ff6ded2a03d}, !- Name
  {6260457b-09c0-4d23-91bf-0bda8fb4c28c}, !- Source Object
  3,                                      !- Outlet Port
  {673ad122-1e68-407e-8d96-ebfb75e1df69}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Handle
  Domestic Hot Water Loop|unit 8,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bb02a906-f651-461d-8ed6-a1b4b58910de}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {85b6b0d4-8108-460e-ae04-51d91f35e075}, !- Plant Side Inlet Node Name
  {6def98b4-1437-4dee-92b3-4a10eb336fd5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88619982-40de-45af-8b7a-2ebe8227f6e7}, !- Demand Side Inlet Node Name
  {c57213f5-2266-4aea-a6a3-d37f5fe98c5e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {69adc4ce-3560-4c83-95a6-be0f13ac95c3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4f40d137-68f5-4ad4-8df4-807e0aac6dcf}, !- Demand Mixer Name
  {4ef064b8-ebe9-4fd1-8635-6e2ef47e6500}, !- Demand Splitter Name
  {3b38a8ca-3ad9-46d0-baf4-e9992475b1fc}, !- Supply Mixer Name
  {0af21e96-e3d5-41a6-b43c-f77c6eba89da}; !- Supply Splitter Name

OS:Node,
  {15fd6fd8-a22c-424e-882d-242ef674880e}, !- Handle
  Node 89,                                !- Name
  {85b6b0d4-8108-460e-ae04-51d91f35e075}, !- Inlet Port
  {e3ac801a-8bb1-4626-b523-d4bb8f0ac7fb}; !- Outlet Port

OS:Node,
  {bb02a906-f651-461d-8ed6-a1b4b58910de}, !- Handle
  Node 90,                                !- Name
  {d56d6fcf-b687-437d-be61-6f2f4b6914ce}, !- Inlet Port
  {6def98b4-1437-4dee-92b3-4a10eb336fd5}; !- Outlet Port

OS:Node,
  {d107fed4-90a7-44fe-8de3-9c639e1f6c05}, !- Handle
  Node 91,                                !- Name
  {1140e3db-790e-467b-8888-323b86617a7a}, !- Inlet Port
  {70f7355a-3744-4e54-9b89-5b8bc4eace89}; !- Outlet Port

OS:Connector:Mixer,
  {3b38a8ca-3ad9-46d0-baf4-e9992475b1fc}, !- Handle
  Connector Mixer 15,                     !- Name
  {23bc8408-3bd1-46c3-af90-bdd0e9d86684}, !- Outlet Branch Name
  {0af9aba4-baf4-4bb5-a8a7-4575af97e16d}, !- Inlet Branch Name 1
  {0d581b50-5817-4bb9-864f-f0b38a0742d4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0af21e96-e3d5-41a6-b43c-f77c6eba89da}, !- Handle
  Connector Splitter 15,                  !- Name
  {3aa80191-db9e-4ae1-bf87-9c9cdaba917e}, !- Inlet Branch Name
  {1140e3db-790e-467b-8888-323b86617a7a}, !- Outlet Branch Name 1
  {83c15e0c-8f03-407d-bb16-c5e3de2ae019}; !- Outlet Branch Name 2

OS:Connection,
  {85b6b0d4-8108-460e-ae04-51d91f35e075}, !- Handle
  {231c41f4-3fa1-45dd-af4d-59af6171e717}, !- Name
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Source Object
  14,                                     !- Outlet Port
  {15fd6fd8-a22c-424e-882d-242ef674880e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1140e3db-790e-467b-8888-323b86617a7a}, !- Handle
  {9d57db16-8843-4673-b30e-e9c684ff1a12}, !- Name
  {0af21e96-e3d5-41a6-b43c-f77c6eba89da}, !- Source Object
  3,                                      !- Outlet Port
  {d107fed4-90a7-44fe-8de3-9c639e1f6c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6def98b4-1437-4dee-92b3-4a10eb336fd5}, !- Handle
  {a40450a2-e6e5-463a-9cd3-8e9b4dc16317}, !- Name
  {bb02a906-f651-461d-8ed6-a1b4b58910de}, !- Source Object
  3,                                      !- Outlet Port
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b7e407b4-a2f0-4fbf-9b11-29f586108a93}, !- Handle
  Node 92,                                !- Name
  {88619982-40de-45af-8b7a-2ebe8227f6e7}, !- Inlet Port
  {f7a7ac3b-084d-4879-a40c-51a87afc794c}; !- Outlet Port

OS:Node,
  {a5524b8c-033b-4b24-a817-fceae2f38c95}, !- Handle
  Node 93,                                !- Name
  {f8d4bf0a-c92d-4ad6-b656-b10e2c5f7a12}, !- Inlet Port
  {c57213f5-2266-4aea-a6a3-d37f5fe98c5e}; !- Outlet Port

OS:Node,
  {34c06b53-c960-45b7-b339-24be3f3ed9f7}, !- Handle
  Node 94,                                !- Name
  {2057daee-43a0-4edb-a5f1-16e881510327}, !- Inlet Port
  {97bd8273-e86f-43f0-8367-e37b9594e640}; !- Outlet Port

OS:Connector:Mixer,
  {4f40d137-68f5-4ad4-8df4-807e0aac6dcf}, !- Handle
  Connector Mixer 16,                     !- Name
  {f8d4bf0a-c92d-4ad6-b656-b10e2c5f7a12}, !- Outlet Branch Name
  {97bd8273-e86f-43f0-8367-e37b9594e640}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {4ef064b8-ebe9-4fd1-8635-6e2ef47e6500}, !- Handle
  Connector Splitter 16,                  !- Name
  {f7a7ac3b-084d-4879-a40c-51a87afc794c}, !- Inlet Branch Name
  {2057daee-43a0-4edb-a5f1-16e881510327}; !- Outlet Branch Name 1

OS:Connection,
  {88619982-40de-45af-8b7a-2ebe8227f6e7}, !- Handle
  {107f1791-d30f-4697-a384-033a15c64208}, !- Name
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Source Object
  17,                                     !- Outlet Port
  {b7e407b4-a2f0-4fbf-9b11-29f586108a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a7ac3b-084d-4879-a40c-51a87afc794c}, !- Handle
  {1ee53505-b179-413d-b20c-6c7730edeff0}, !- Name
  {b7e407b4-a2f0-4fbf-9b11-29f586108a93}, !- Source Object
  3,                                      !- Outlet Port
  {4ef064b8-ebe9-4fd1-8635-6e2ef47e6500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2057daee-43a0-4edb-a5f1-16e881510327}, !- Handle
  {b21433fe-91fc-40ef-a48a-1cd26e9f04d3}, !- Name
  {4ef064b8-ebe9-4fd1-8635-6e2ef47e6500}, !- Source Object
  3,                                      !- Outlet Port
  {34c06b53-c960-45b7-b339-24be3f3ed9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bd8273-e86f-43f0-8367-e37b9594e640}, !- Handle
  {befab6e3-df3a-40ff-bb69-a4c5acd8163d}, !- Name
  {34c06b53-c960-45b7-b339-24be3f3ed9f7}, !- Source Object
  3,                                      !- Outlet Port
  {4f40d137-68f5-4ad4-8df4-807e0aac6dcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8d4bf0a-c92d-4ad6-b656-b10e2c5f7a12}, !- Handle
  {62560c58-6b05-4332-8ccb-4ea84a00898e}, !- Name
  {4f40d137-68f5-4ad4-8df4-807e0aac6dcf}, !- Source Object
  2,                                      !- Outlet Port
  {a5524b8c-033b-4b24-a817-fceae2f38c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57213f5-2266-4aea-a6a3-d37f5fe98c5e}, !- Handle
  {703fd204-6822-4dc8-a6d6-9ad16cd00f74}, !- Name
  {a5524b8c-033b-4b24-a817-fceae2f38c95}, !- Source Object
  3,                                      !- Outlet Port
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1001195f-4a40-439e-8047-3d1eec147bdf}, !- Handle
  {3ede3cef-345f-471b-818a-a80bf1ac3ce2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {69adc4ce-3560-4c83-95a6-be0f13ac95c3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Pipe:Adiabatic,
  {53bc6a00-cc10-45a6-95e0-7f49b0523058}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {70f7355a-3744-4e54-9b89-5b8bc4eace89}, !- Inlet Node Name
  {557cf22a-032d-4bd6-a3fe-355ab4d6463a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {437cd26c-ca56-4a00-ba5e-87230235251f}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {f55c0434-3e06-4afa-a232-16c1d01bad27}, !- Inlet Node Name
  {d56d6fcf-b687-437d-be61-6f2f4b6914ce}; !- Outlet Node Name

OS:Node,
  {165a06ed-8f74-4244-ab58-53f5b6138c2b}, !- Handle
  Node 95,                                !- Name
  {557cf22a-032d-4bd6-a3fe-355ab4d6463a}, !- Inlet Port
  {0af9aba4-baf4-4bb5-a8a7-4575af97e16d}; !- Outlet Port

OS:Connection,
  {70f7355a-3744-4e54-9b89-5b8bc4eace89}, !- Handle
  {01f9ac54-4bb0-4e15-87e5-8b5cb981e1a1}, !- Name
  {d107fed4-90a7-44fe-8de3-9c639e1f6c05}, !- Source Object
  3,                                      !- Outlet Port
  {53bc6a00-cc10-45a6-95e0-7f49b0523058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557cf22a-032d-4bd6-a3fe-355ab4d6463a}, !- Handle
  {4369803e-4868-49a3-ae29-ad513d289465}, !- Name
  {53bc6a00-cc10-45a6-95e0-7f49b0523058}, !- Source Object
  3,                                      !- Outlet Port
  {165a06ed-8f74-4244-ab58-53f5b6138c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af9aba4-baf4-4bb5-a8a7-4575af97e16d}, !- Handle
  {26c3d90b-a1d2-4aa0-86bd-00f7d220e183}, !- Name
  {165a06ed-8f74-4244-ab58-53f5b6138c2b}, !- Source Object
  3,                                      !- Outlet Port
  {3b38a8ca-3ad9-46d0-baf4-e9992475b1fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e379adb2-e4c8-4e14-9954-ac1403ec9032}, !- Handle
  Node 96,                                !- Name
  {23bc8408-3bd1-46c3-af90-bdd0e9d86684}, !- Inlet Port
  {f55c0434-3e06-4afa-a232-16c1d01bad27}; !- Outlet Port

OS:Connection,
  {23bc8408-3bd1-46c3-af90-bdd0e9d86684}, !- Handle
  {2ba03125-8f51-47b9-82d3-030ff3043f7e}, !- Name
  {3b38a8ca-3ad9-46d0-baf4-e9992475b1fc}, !- Source Object
  2,                                      !- Outlet Port
  {e379adb2-e4c8-4e14-9954-ac1403ec9032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55c0434-3e06-4afa-a232-16c1d01bad27}, !- Handle
  {ddfe5d9c-d4f3-40d9-b3f2-0e0592e1332d}, !- Name
  {e379adb2-e4c8-4e14-9954-ac1403ec9032}, !- Source Object
  3,                                      !- Outlet Port
  {437cd26c-ca56-4a00-ba5e-87230235251f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56d6fcf-b687-437d-be61-6f2f4b6914ce}, !- Handle
  {eb640562-4aab-4236-8aaf-54011c930db6}, !- Name
  {437cd26c-ca56-4a00-ba5e-87230235251f}, !- Source Object
  3,                                      !- Outlet Port
  {bb02a906-f651-461d-8ed6-a1b4b58910de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {cbb9787a-5824-40a7-b13b-f0d05b066f28}, !- Handle
  Pump Variable Speed 8,                  !- Name
  {e3ac801a-8bb1-4626-b523-d4bb8f0ac7fb}, !- Inlet Node Name
  {80c927c6-273a-4725-ba4e-4c86c3c9031f}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2db47d0f-b82e-4845-bc77-cb91d5c78b19}, !- Handle
  Node 97,                                !- Name
  {80c927c6-273a-4725-ba4e-4c86c3c9031f}, !- Inlet Port
  {3aa80191-db9e-4ae1-bf87-9c9cdaba917e}; !- Outlet Port

OS:Connection,
  {e3ac801a-8bb1-4626-b523-d4bb8f0ac7fb}, !- Handle
  {1d2a6e3b-a04b-467a-83c3-2cf24304cc33}, !- Name
  {15fd6fd8-a22c-424e-882d-242ef674880e}, !- Source Object
  3,                                      !- Outlet Port
  {cbb9787a-5824-40a7-b13b-f0d05b066f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c927c6-273a-4725-ba4e-4c86c3c9031f}, !- Handle
  {b84578d5-7148-42d2-8e24-c06c481baaca}, !- Name
  {cbb9787a-5824-40a7-b13b-f0d05b066f28}, !- Source Object
  3,                                      !- Outlet Port
  {2db47d0f-b82e-4845-bc77-cb91d5c78b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa80191-db9e-4ae1-bf87-9c9cdaba917e}, !- Handle
  {8873ed18-59ae-4160-ad11-bed5f044d61c}, !- Name
  {2db47d0f-b82e-4845-bc77-cb91d5c78b19}, !- Source Object
  3,                                      !- Outlet Port
  {0af21e96-e3d5-41a6-b43c-f77c6eba89da}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {78924f0b-7fef-4860-934d-0d97c21c3f56}, !- Handle
  dhw temp 7,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {94ab9ede-e0c1-4b78-9f18-959b267e683d}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {78924f0b-7fef-4860-934d-0d97c21c3f56}, !- Schedule Name
  {bb02a906-f651-461d-8ed6-a1b4b58910de}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {359b402e-fe0d-4ed0-bf14-25662ac14649}, !- Handle
  res wh|unit 8,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {d18291ec-3d22-45b3-a4f5-a3fc283c8a5e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bc303eab-b903-42ad-a467-f8a37711f66b}, !- Use Side Inlet Node Name
  {c96b4a8f-a924-4d9f-ae17-785aa464f7ff}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 8;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {d18291ec-3d22-45b3-a4f5-a3fc283c8a5e}, !- Handle
  WH Setpoint Temp 7,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {15f27e86-0411-4c44-b1b1-5e2b908ca8e5}, !- Handle
  Node 98,                                !- Name
  {83c15e0c-8f03-407d-bb16-c5e3de2ae019}, !- Inlet Port
  {bc303eab-b903-42ad-a467-f8a37711f66b}; !- Outlet Port

OS:Connection,
  {83c15e0c-8f03-407d-bb16-c5e3de2ae019}, !- Handle
  {495f3403-c26f-42b3-88b9-0e33f6b835a3}, !- Name
  {0af21e96-e3d5-41a6-b43c-f77c6eba89da}, !- Source Object
  4,                                      !- Outlet Port
  {15f27e86-0411-4c44-b1b1-5e2b908ca8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4788fa4-d2e8-435b-8bab-e02057c40a6b}, !- Handle
  Node 99,                                !- Name
  {c96b4a8f-a924-4d9f-ae17-785aa464f7ff}, !- Inlet Port
  {0d581b50-5817-4bb9-864f-f0b38a0742d4}; !- Outlet Port

OS:Connection,
  {bc303eab-b903-42ad-a467-f8a37711f66b}, !- Handle
  {18afcc85-c448-411b-ad20-0b203c314c3e}, !- Name
  {15f27e86-0411-4c44-b1b1-5e2b908ca8e5}, !- Source Object
  3,                                      !- Outlet Port
  {359b402e-fe0d-4ed0-bf14-25662ac14649}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c96b4a8f-a924-4d9f-ae17-785aa464f7ff}, !- Handle
  {f64297ee-0e12-454c-a497-8add42a314a3}, !- Name
  {359b402e-fe0d-4ed0-bf14-25662ac14649}, !- Source Object
  32,                                     !- Outlet Port
  {c4788fa4-d2e8-435b-8bab-e02057c40a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d581b50-5817-4bb9-864f-f0b38a0742d4}, !- Handle
  {4c356eac-4775-4e27-9780-39135cd9c340}, !- Name
  {c4788fa4-d2e8-435b-8bab-e02057c40a6b}, !- Source Object
  3,                                      !- Outlet Port
  {3b38a8ca-3ad9-46d0-baf4-e9992475b1fc}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Handle
  Domestic Hot Water Loop|unit 9,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {49642a0d-ad17-45f9-a298-c1a747c02721}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {5251e93a-60de-48e5-9281-d1b4ffef02a1}, !- Plant Side Inlet Node Name
  {1910cdab-9b26-463a-b4b4-1e9326ae98c1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {86dfbb34-e5ea-46f4-97e9-0a44bede3ed1}, !- Demand Side Inlet Node Name
  {5acaeab2-5330-402f-bf78-35e5f1aa59ec}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92b6f9d2-06c7-4360-9501-ba4a5b913f7d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3fd856d1-ec7f-4878-ae2e-49609f0c0b42}, !- Demand Mixer Name
  {8fbd3fe8-60a1-4f82-8246-c06ff98274d9}, !- Demand Splitter Name
  {a750c9ee-2066-4c67-83e0-c6b7a713ac1d}, !- Supply Mixer Name
  {669036db-112b-4c41-8f3e-4d3a319e4696}; !- Supply Splitter Name

OS:Node,
  {53f9603a-c053-4ec1-8fbe-1956adb2fed0}, !- Handle
  Node 100,                               !- Name
  {5251e93a-60de-48e5-9281-d1b4ffef02a1}, !- Inlet Port
  {5c08faf5-a16c-4904-b4a8-317355a8cfbf}; !- Outlet Port

OS:Node,
  {49642a0d-ad17-45f9-a298-c1a747c02721}, !- Handle
  Node 101,                               !- Name
  {e81d9be6-794d-4639-80cb-95bd31bf3e27}, !- Inlet Port
  {1910cdab-9b26-463a-b4b4-1e9326ae98c1}; !- Outlet Port

OS:Node,
  {b3a1f844-1311-4b05-ac27-8f17c8fa939f}, !- Handle
  Node 102,                               !- Name
  {c79cff4a-b435-47f4-888b-6094a0938bc5}, !- Inlet Port
  {8198f613-6117-4a79-9e75-04c58aa14219}; !- Outlet Port

OS:Connector:Mixer,
  {a750c9ee-2066-4c67-83e0-c6b7a713ac1d}, !- Handle
  Connector Mixer 17,                     !- Name
  {cf81de41-a9e0-404a-be41-dc78240683a7}, !- Outlet Branch Name
  {636b6182-9267-4e0c-b08e-bed5659753af}, !- Inlet Branch Name 1
  {9a9041d7-8d44-4c87-bdf3-ecae6e2249de}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {669036db-112b-4c41-8f3e-4d3a319e4696}, !- Handle
  Connector Splitter 17,                  !- Name
  {8b3a425f-1f14-4649-9c1c-1bdea8e924a1}, !- Inlet Branch Name
  {c79cff4a-b435-47f4-888b-6094a0938bc5}, !- Outlet Branch Name 1
  {46c12a12-b078-4995-8b48-277e65ed21b4}; !- Outlet Branch Name 2

OS:Connection,
  {5251e93a-60de-48e5-9281-d1b4ffef02a1}, !- Handle
  {38933cfd-5713-4df0-a505-9e53ae4b17f3}, !- Name
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Source Object
  14,                                     !- Outlet Port
  {53f9603a-c053-4ec1-8fbe-1956adb2fed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79cff4a-b435-47f4-888b-6094a0938bc5}, !- Handle
  {b0bf0e3e-2f13-49d1-8df7-a41cbc215216}, !- Name
  {669036db-112b-4c41-8f3e-4d3a319e4696}, !- Source Object
  3,                                      !- Outlet Port
  {b3a1f844-1311-4b05-ac27-8f17c8fa939f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1910cdab-9b26-463a-b4b4-1e9326ae98c1}, !- Handle
  {b591c43d-ad95-4a11-951d-d30bf67e0551}, !- Name
  {49642a0d-ad17-45f9-a298-c1a747c02721}, !- Source Object
  3,                                      !- Outlet Port
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fce84996-1f6b-432d-a3a6-9bed25c45f70}, !- Handle
  Node 103,                               !- Name
  {86dfbb34-e5ea-46f4-97e9-0a44bede3ed1}, !- Inlet Port
  {864721a7-2a37-4df0-aa04-ef612468ac80}; !- Outlet Port

OS:Node,
  {4f90b4d0-e889-468f-81da-d7716e224ea7}, !- Handle
  Node 104,                               !- Name
  {a822a5c5-499f-4dae-bbb5-8f9e26fb1ada}, !- Inlet Port
  {5acaeab2-5330-402f-bf78-35e5f1aa59ec}; !- Outlet Port

OS:Node,
  {c0c70c60-363e-4caa-951a-2ef4d57e9cfb}, !- Handle
  Node 105,                               !- Name
  {2bb95ba8-155e-446e-ae9d-95555a14777a}, !- Inlet Port
  {87432bef-1b46-4506-90a3-939cd03e62d4}; !- Outlet Port

OS:Connector:Mixer,
  {3fd856d1-ec7f-4878-ae2e-49609f0c0b42}, !- Handle
  Connector Mixer 18,                     !- Name
  {a822a5c5-499f-4dae-bbb5-8f9e26fb1ada}, !- Outlet Branch Name
  {87432bef-1b46-4506-90a3-939cd03e62d4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8fbd3fe8-60a1-4f82-8246-c06ff98274d9}, !- Handle
  Connector Splitter 18,                  !- Name
  {864721a7-2a37-4df0-aa04-ef612468ac80}, !- Inlet Branch Name
  {2bb95ba8-155e-446e-ae9d-95555a14777a}; !- Outlet Branch Name 1

OS:Connection,
  {86dfbb34-e5ea-46f4-97e9-0a44bede3ed1}, !- Handle
  {b74dada1-ccca-4616-8a4d-33f53a91c5ca}, !- Name
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Source Object
  17,                                     !- Outlet Port
  {fce84996-1f6b-432d-a3a6-9bed25c45f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864721a7-2a37-4df0-aa04-ef612468ac80}, !- Handle
  {4d7e93d5-8896-44b8-a891-f3e61a6e6b5e}, !- Name
  {fce84996-1f6b-432d-a3a6-9bed25c45f70}, !- Source Object
  3,                                      !- Outlet Port
  {8fbd3fe8-60a1-4f82-8246-c06ff98274d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb95ba8-155e-446e-ae9d-95555a14777a}, !- Handle
  {c885792e-eb3f-45f2-8814-143c788dc726}, !- Name
  {8fbd3fe8-60a1-4f82-8246-c06ff98274d9}, !- Source Object
  3,                                      !- Outlet Port
  {c0c70c60-363e-4caa-951a-2ef4d57e9cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87432bef-1b46-4506-90a3-939cd03e62d4}, !- Handle
  {582ef3d9-aacb-407d-a013-66f44cd43c68}, !- Name
  {c0c70c60-363e-4caa-951a-2ef4d57e9cfb}, !- Source Object
  3,                                      !- Outlet Port
  {3fd856d1-ec7f-4878-ae2e-49609f0c0b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a822a5c5-499f-4dae-bbb5-8f9e26fb1ada}, !- Handle
  {62693e3c-41ad-4e29-932c-297004ec3617}, !- Name
  {3fd856d1-ec7f-4878-ae2e-49609f0c0b42}, !- Source Object
  2,                                      !- Outlet Port
  {4f90b4d0-e889-468f-81da-d7716e224ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acaeab2-5330-402f-bf78-35e5f1aa59ec}, !- Handle
  {d5b5ec10-5b42-4fcf-90f5-22828dd75c25}, !- Name
  {4f90b4d0-e889-468f-81da-d7716e224ea7}, !- Source Object
  3,                                      !- Outlet Port
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3fbf27b7-46e7-4d03-9dde-9dea0f4a5332}, !- Handle
  {bdb1fce9-e313-411f-be43-6967a7d40b3d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92b6f9d2-06c7-4360-9501-ba4a5b913f7d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Pipe:Adiabatic,
  {f12e924a-3923-48c5-89be-f578c9a8912f}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {8198f613-6117-4a79-9e75-04c58aa14219}, !- Inlet Node Name
  {812b3aa5-15f1-4201-88fd-9ddac3cc94c7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c5c7d149-b800-4014-bffa-bb6ee917cb32}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {abf27112-230c-476a-b5e1-bd3065fa68ab}, !- Inlet Node Name
  {e81d9be6-794d-4639-80cb-95bd31bf3e27}; !- Outlet Node Name

OS:Node,
  {667235e8-cfad-4014-b210-9f61e3632b0f}, !- Handle
  Node 106,                               !- Name
  {812b3aa5-15f1-4201-88fd-9ddac3cc94c7}, !- Inlet Port
  {636b6182-9267-4e0c-b08e-bed5659753af}; !- Outlet Port

OS:Connection,
  {8198f613-6117-4a79-9e75-04c58aa14219}, !- Handle
  {eaacbea1-0437-44ed-9e2f-1df5b0379c6d}, !- Name
  {b3a1f844-1311-4b05-ac27-8f17c8fa939f}, !- Source Object
  3,                                      !- Outlet Port
  {f12e924a-3923-48c5-89be-f578c9a8912f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812b3aa5-15f1-4201-88fd-9ddac3cc94c7}, !- Handle
  {0fd11fb9-f081-4901-b525-33149d6cc03f}, !- Name
  {f12e924a-3923-48c5-89be-f578c9a8912f}, !- Source Object
  3,                                      !- Outlet Port
  {667235e8-cfad-4014-b210-9f61e3632b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636b6182-9267-4e0c-b08e-bed5659753af}, !- Handle
  {78226974-c8cf-417e-be56-07d5e894e4ab}, !- Name
  {667235e8-cfad-4014-b210-9f61e3632b0f}, !- Source Object
  3,                                      !- Outlet Port
  {a750c9ee-2066-4c67-83e0-c6b7a713ac1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffa4beec-95a6-4e92-accd-3550de0b51f3}, !- Handle
  Node 107,                               !- Name
  {cf81de41-a9e0-404a-be41-dc78240683a7}, !- Inlet Port
  {abf27112-230c-476a-b5e1-bd3065fa68ab}; !- Outlet Port

OS:Connection,
  {cf81de41-a9e0-404a-be41-dc78240683a7}, !- Handle
  {ae904b42-6321-40c5-8242-631e8688e521}, !- Name
  {a750c9ee-2066-4c67-83e0-c6b7a713ac1d}, !- Source Object
  2,                                      !- Outlet Port
  {ffa4beec-95a6-4e92-accd-3550de0b51f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf27112-230c-476a-b5e1-bd3065fa68ab}, !- Handle
  {1e542cdb-d0af-4a1c-9e4f-6c956bf40a69}, !- Name
  {ffa4beec-95a6-4e92-accd-3550de0b51f3}, !- Source Object
  3,                                      !- Outlet Port
  {c5c7d149-b800-4014-bffa-bb6ee917cb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81d9be6-794d-4639-80cb-95bd31bf3e27}, !- Handle
  {2ace85e6-45c7-4a01-a042-dcedb1841230}, !- Name
  {c5c7d149-b800-4014-bffa-bb6ee917cb32}, !- Source Object
  3,                                      !- Outlet Port
  {49642a0d-ad17-45f9-a298-c1a747c02721}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5e085754-3791-4381-a1fe-b101b23ebbdd}, !- Handle
  Pump Variable Speed 9,                  !- Name
  {5c08faf5-a16c-4904-b4a8-317355a8cfbf}, !- Inlet Node Name
  {4445105e-32c8-4268-94c4-43ad40bee384}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1840a6f7-0e93-42f6-9b35-63b73deb3c7d}, !- Handle
  Node 108,                               !- Name
  {4445105e-32c8-4268-94c4-43ad40bee384}, !- Inlet Port
  {8b3a425f-1f14-4649-9c1c-1bdea8e924a1}; !- Outlet Port

OS:Connection,
  {5c08faf5-a16c-4904-b4a8-317355a8cfbf}, !- Handle
  {4001a691-bcf9-45c9-a58f-2a382088f556}, !- Name
  {53f9603a-c053-4ec1-8fbe-1956adb2fed0}, !- Source Object
  3,                                      !- Outlet Port
  {5e085754-3791-4381-a1fe-b101b23ebbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4445105e-32c8-4268-94c4-43ad40bee384}, !- Handle
  {5e1db431-1799-4416-bf5e-c3e4ebd83837}, !- Name
  {5e085754-3791-4381-a1fe-b101b23ebbdd}, !- Source Object
  3,                                      !- Outlet Port
  {1840a6f7-0e93-42f6-9b35-63b73deb3c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3a425f-1f14-4649-9c1c-1bdea8e924a1}, !- Handle
  {e7d1f7da-3aa7-44ee-9dc4-a4648adc5d87}, !- Name
  {1840a6f7-0e93-42f6-9b35-63b73deb3c7d}, !- Source Object
  3,                                      !- Outlet Port
  {669036db-112b-4c41-8f3e-4d3a319e4696}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e8c42b21-f02a-49d3-9db1-46125e834b93}, !- Handle
  dhw temp 8,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {1b3faf14-e113-4e43-a9e7-d24fe815f5bf}, !- Handle
  Setpoint Manager Scheduled 9,           !- Name
  Temperature,                            !- Control Variable
  {e8c42b21-f02a-49d3-9db1-46125e834b93}, !- Schedule Name
  {49642a0d-ad17-45f9-a298-c1a747c02721}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {30a4b5b1-d08c-423c-be5d-f287469997bf}, !- Handle
  res wh|unit 9,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {bf1c8d11-098e-42e2-9522-fc228fb6cc4b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a1344c7-7086-48bc-9fc8-55d990c7c86e}, !- Use Side Inlet Node Name
  {cd021899-0050-4878-8fa2-8a323cb66907}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 9;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {bf1c8d11-098e-42e2-9522-fc228fb6cc4b}, !- Handle
  WH Setpoint Temp 8,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {37229d04-6552-44a6-85e2-251f3c9b028c}, !- Handle
  Node 109,                               !- Name
  {46c12a12-b078-4995-8b48-277e65ed21b4}, !- Inlet Port
  {7a1344c7-7086-48bc-9fc8-55d990c7c86e}; !- Outlet Port

OS:Connection,
  {46c12a12-b078-4995-8b48-277e65ed21b4}, !- Handle
  {f56619ae-5f36-489c-bd00-bcb1c5ee0ac8}, !- Name
  {669036db-112b-4c41-8f3e-4d3a319e4696}, !- Source Object
  4,                                      !- Outlet Port
  {37229d04-6552-44a6-85e2-251f3c9b028c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c8bcb4f-fef6-407e-9e01-d3e372cc0141}, !- Handle
  Node 110,                               !- Name
  {cd021899-0050-4878-8fa2-8a323cb66907}, !- Inlet Port
  {9a9041d7-8d44-4c87-bdf3-ecae6e2249de}; !- Outlet Port

OS:Connection,
  {7a1344c7-7086-48bc-9fc8-55d990c7c86e}, !- Handle
  {3b19eb56-0e85-4907-adb5-35cd2f9d5f34}, !- Name
  {37229d04-6552-44a6-85e2-251f3c9b028c}, !- Source Object
  3,                                      !- Outlet Port
  {30a4b5b1-d08c-423c-be5d-f287469997bf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cd021899-0050-4878-8fa2-8a323cb66907}, !- Handle
  {551f6b01-5160-46a1-ba34-fae54d2f70ec}, !- Name
  {30a4b5b1-d08c-423c-be5d-f287469997bf}, !- Source Object
  32,                                     !- Outlet Port
  {7c8bcb4f-fef6-407e-9e01-d3e372cc0141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9041d7-8d44-4c87-bdf3-ecae6e2249de}, !- Handle
  {03969140-8290-4ce2-8bd7-89aeaaf102ef}, !- Name
  {7c8bcb4f-fef6-407e-9e01-d3e372cc0141}, !- Source Object
  3,                                      !- Outlet Port
  {a750c9ee-2066-4c67-83e0-c6b7a713ac1d}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {a2faea42-4e41-473f-b918-e39775942132}, !- Handle
  Domestic Hot Water Loop|unit 10,        !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {52e15bf4-3aa2-42b6-b82f-7456aecb8bd5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {498f8e9b-4a5c-4542-aff5-60bed6d077b6}, !- Plant Side Inlet Node Name
  {3d845a63-5825-4a7a-98ce-fd0f117246d4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d486c5a-4ebf-49f9-a093-4ad77807fe38}, !- Demand Side Inlet Node Name
  {158da212-63af-427c-b6b9-0202730130cd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {09af2127-127c-4328-a8fb-66369ded1197}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {383f7b95-0191-4fcf-9b55-c44c296ea91b}, !- Demand Mixer Name
  {b7926c3a-6f78-4166-ac5e-34a6abff9751}, !- Demand Splitter Name
  {02597f87-3050-4c35-b4f9-5fa202f7e96d}, !- Supply Mixer Name
  {ab115c63-7607-4849-99ef-20c4e4e2a5d6}; !- Supply Splitter Name

OS:Node,
  {7a9f683b-26bd-4b53-8ae4-498830339d7c}, !- Handle
  Node 111,                               !- Name
  {498f8e9b-4a5c-4542-aff5-60bed6d077b6}, !- Inlet Port
  {4d1eb1b5-ea06-4de7-8016-b661485e8131}; !- Outlet Port

OS:Node,
  {52e15bf4-3aa2-42b6-b82f-7456aecb8bd5}, !- Handle
  Node 112,                               !- Name
  {e273a9dd-7b28-4f2c-af73-e23ebfff6868}, !- Inlet Port
  {3d845a63-5825-4a7a-98ce-fd0f117246d4}; !- Outlet Port

OS:Node,
  {c220f805-b96f-49bb-b3aa-0f5ca76ec6db}, !- Handle
  Node 113,                               !- Name
  {ed97cdc0-d50f-45e6-a6de-fe7cadf279ff}, !- Inlet Port
  {29261c7d-cfd7-4048-84fa-25ebe82b903c}; !- Outlet Port

OS:Connector:Mixer,
  {02597f87-3050-4c35-b4f9-5fa202f7e96d}, !- Handle
  Connector Mixer 19,                     !- Name
  {001fe4d3-3161-457b-899e-cad6556b8f54}, !- Outlet Branch Name
  {bfb5accd-f959-43dd-b2b3-9b10e0fe3849}, !- Inlet Branch Name 1
  {4d37bb43-928c-4ddf-973c-26061eb348c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ab115c63-7607-4849-99ef-20c4e4e2a5d6}, !- Handle
  Connector Splitter 19,                  !- Name
  {ab89c1b7-1951-46cd-94ef-d4dd7fa5b6fd}, !- Inlet Branch Name
  {ed97cdc0-d50f-45e6-a6de-fe7cadf279ff}, !- Outlet Branch Name 1
  {5c2d97b0-5d69-4f5e-8723-f8c4b4b805fd}; !- Outlet Branch Name 2

OS:Connection,
  {498f8e9b-4a5c-4542-aff5-60bed6d077b6}, !- Handle
  {f2fee1ec-ad48-489c-b4d1-9d3fba965905}, !- Name
  {a2faea42-4e41-473f-b918-e39775942132}, !- Source Object
  14,                                     !- Outlet Port
  {7a9f683b-26bd-4b53-8ae4-498830339d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed97cdc0-d50f-45e6-a6de-fe7cadf279ff}, !- Handle
  {cdf257ee-1788-483d-bc95-d1834920e467}, !- Name
  {ab115c63-7607-4849-99ef-20c4e4e2a5d6}, !- Source Object
  3,                                      !- Outlet Port
  {c220f805-b96f-49bb-b3aa-0f5ca76ec6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d845a63-5825-4a7a-98ce-fd0f117246d4}, !- Handle
  {0f27b669-bb48-4a98-9c27-32b4d5975de9}, !- Name
  {52e15bf4-3aa2-42b6-b82f-7456aecb8bd5}, !- Source Object
  3,                                      !- Outlet Port
  {a2faea42-4e41-473f-b918-e39775942132}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1f4a9c61-1ad2-4024-bb4b-697e1a4ac07e}, !- Handle
  Node 114,                               !- Name
  {3d486c5a-4ebf-49f9-a093-4ad77807fe38}, !- Inlet Port
  {eb29792a-6e26-4caf-8309-ca0c12326559}; !- Outlet Port

OS:Node,
  {7b70e913-129e-4a64-ae9a-7e79e726c048}, !- Handle
  Node 115,                               !- Name
  {4d1ca2c9-8cfe-434b-ba06-1653db755266}, !- Inlet Port
  {158da212-63af-427c-b6b9-0202730130cd}; !- Outlet Port

OS:Node,
  {3afd6942-e143-43dc-a6a0-580460823072}, !- Handle
  Node 116,                               !- Name
  {153ee6d9-746c-424a-8ac3-8aa88562e07a}, !- Inlet Port
  {d21b0958-8a8a-4903-8cc4-1a9756008303}; !- Outlet Port

OS:Connector:Mixer,
  {383f7b95-0191-4fcf-9b55-c44c296ea91b}, !- Handle
  Connector Mixer 20,                     !- Name
  {4d1ca2c9-8cfe-434b-ba06-1653db755266}, !- Outlet Branch Name
  {d21b0958-8a8a-4903-8cc4-1a9756008303}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b7926c3a-6f78-4166-ac5e-34a6abff9751}, !- Handle
  Connector Splitter 20,                  !- Name
  {eb29792a-6e26-4caf-8309-ca0c12326559}, !- Inlet Branch Name
  {153ee6d9-746c-424a-8ac3-8aa88562e07a}; !- Outlet Branch Name 1

OS:Connection,
  {3d486c5a-4ebf-49f9-a093-4ad77807fe38}, !- Handle
  {53046677-eb87-425e-84af-54d3fe509b4d}, !- Name
  {a2faea42-4e41-473f-b918-e39775942132}, !- Source Object
  17,                                     !- Outlet Port
  {1f4a9c61-1ad2-4024-bb4b-697e1a4ac07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb29792a-6e26-4caf-8309-ca0c12326559}, !- Handle
  {bfb1c53d-37ea-4aef-9b29-e5b309028e96}, !- Name
  {1f4a9c61-1ad2-4024-bb4b-697e1a4ac07e}, !- Source Object
  3,                                      !- Outlet Port
  {b7926c3a-6f78-4166-ac5e-34a6abff9751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153ee6d9-746c-424a-8ac3-8aa88562e07a}, !- Handle
  {8bc0b1de-8c5b-4f96-8f2a-0f781f4e43d7}, !- Name
  {b7926c3a-6f78-4166-ac5e-34a6abff9751}, !- Source Object
  3,                                      !- Outlet Port
  {3afd6942-e143-43dc-a6a0-580460823072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21b0958-8a8a-4903-8cc4-1a9756008303}, !- Handle
  {7bc397f1-cbc6-4635-8c25-024e08d32216}, !- Name
  {3afd6942-e143-43dc-a6a0-580460823072}, !- Source Object
  3,                                      !- Outlet Port
  {383f7b95-0191-4fcf-9b55-c44c296ea91b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d1ca2c9-8cfe-434b-ba06-1653db755266}, !- Handle
  {37f48b5c-ce47-449f-a2c3-69f31632f43e}, !- Name
  {383f7b95-0191-4fcf-9b55-c44c296ea91b}, !- Source Object
  2,                                      !- Outlet Port
  {7b70e913-129e-4a64-ae9a-7e79e726c048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158da212-63af-427c-b6b9-0202730130cd}, !- Handle
  {472709f7-be03-4117-92e5-d2d4b7354d95}, !- Name
  {7b70e913-129e-4a64-ae9a-7e79e726c048}, !- Source Object
  3,                                      !- Outlet Port
  {a2faea42-4e41-473f-b918-e39775942132}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5cf30fe0-c353-4d60-8dfd-49ea7f1d0eb8}, !- Handle
  {a2faea42-4e41-473f-b918-e39775942132}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {09af2127-127c-4328-a8fb-66369ded1197}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Pipe:Adiabatic,
  {d51747f6-e81f-4df3-844a-38e504cab399}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {29261c7d-cfd7-4048-84fa-25ebe82b903c}, !- Inlet Node Name
  {b358c712-7913-4705-acda-d272586d936d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {32625aac-bab5-4b0a-8659-e6a7c4072581}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {27bb1b5c-1a7d-4ffb-b39d-6a7cc45fdd45}, !- Inlet Node Name
  {e273a9dd-7b28-4f2c-af73-e23ebfff6868}; !- Outlet Node Name

OS:Node,
  {93dc4c1e-f03e-4046-9101-c74d11accc06}, !- Handle
  Node 117,                               !- Name
  {b358c712-7913-4705-acda-d272586d936d}, !- Inlet Port
  {bfb5accd-f959-43dd-b2b3-9b10e0fe3849}; !- Outlet Port

OS:Connection,
  {29261c7d-cfd7-4048-84fa-25ebe82b903c}, !- Handle
  {768263e0-7586-4893-adcb-2ababc649391}, !- Name
  {c220f805-b96f-49bb-b3aa-0f5ca76ec6db}, !- Source Object
  3,                                      !- Outlet Port
  {d51747f6-e81f-4df3-844a-38e504cab399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b358c712-7913-4705-acda-d272586d936d}, !- Handle
  {74ecb8fb-7b71-4482-8277-f17a5ea5beb6}, !- Name
  {d51747f6-e81f-4df3-844a-38e504cab399}, !- Source Object
  3,                                      !- Outlet Port
  {93dc4c1e-f03e-4046-9101-c74d11accc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb5accd-f959-43dd-b2b3-9b10e0fe3849}, !- Handle
  {b65ad699-3bd8-4024-b839-f41231e87800}, !- Name
  {93dc4c1e-f03e-4046-9101-c74d11accc06}, !- Source Object
  3,                                      !- Outlet Port
  {02597f87-3050-4c35-b4f9-5fa202f7e96d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ab81bac-b452-445b-b562-c78087316e91}, !- Handle
  Node 118,                               !- Name
  {001fe4d3-3161-457b-899e-cad6556b8f54}, !- Inlet Port
  {27bb1b5c-1a7d-4ffb-b39d-6a7cc45fdd45}; !- Outlet Port

OS:Connection,
  {001fe4d3-3161-457b-899e-cad6556b8f54}, !- Handle
  {d388bd39-d249-4529-9688-f9004c3f1ef8}, !- Name
  {02597f87-3050-4c35-b4f9-5fa202f7e96d}, !- Source Object
  2,                                      !- Outlet Port
  {7ab81bac-b452-445b-b562-c78087316e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bb1b5c-1a7d-4ffb-b39d-6a7cc45fdd45}, !- Handle
  {e111f13a-6341-483f-8370-3966d286fa6a}, !- Name
  {7ab81bac-b452-445b-b562-c78087316e91}, !- Source Object
  3,                                      !- Outlet Port
  {32625aac-bab5-4b0a-8659-e6a7c4072581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e273a9dd-7b28-4f2c-af73-e23ebfff6868}, !- Handle
  {ec32cc38-0df0-4d06-a2ec-49c7923fcde1}, !- Name
  {32625aac-bab5-4b0a-8659-e6a7c4072581}, !- Source Object
  3,                                      !- Outlet Port
  {52e15bf4-3aa2-42b6-b82f-7456aecb8bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {538a4253-eed0-465c-9e2b-3140d027bd01}, !- Handle
  Pump Variable Speed 10,                 !- Name
  {4d1eb1b5-ea06-4de7-8016-b661485e8131}, !- Inlet Node Name
  {552dba7a-5566-49f0-b7b6-8b58892caf3b}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a732ae65-b4d8-4aee-9168-6ff73fb3cb91}, !- Handle
  Node 119,                               !- Name
  {552dba7a-5566-49f0-b7b6-8b58892caf3b}, !- Inlet Port
  {ab89c1b7-1951-46cd-94ef-d4dd7fa5b6fd}; !- Outlet Port

OS:Connection,
  {4d1eb1b5-ea06-4de7-8016-b661485e8131}, !- Handle
  {10824add-5138-48e1-b6f0-ed15690dfaf3}, !- Name
  {7a9f683b-26bd-4b53-8ae4-498830339d7c}, !- Source Object
  3,                                      !- Outlet Port
  {538a4253-eed0-465c-9e2b-3140d027bd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552dba7a-5566-49f0-b7b6-8b58892caf3b}, !- Handle
  {a697f840-c975-4cab-b80a-b8cd950e1834}, !- Name
  {538a4253-eed0-465c-9e2b-3140d027bd01}, !- Source Object
  3,                                      !- Outlet Port
  {a732ae65-b4d8-4aee-9168-6ff73fb3cb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab89c1b7-1951-46cd-94ef-d4dd7fa5b6fd}, !- Handle
  {7839c2a9-13ff-48bd-bfed-2a591ab83121}, !- Name
  {a732ae65-b4d8-4aee-9168-6ff73fb3cb91}, !- Source Object
  3,                                      !- Outlet Port
  {ab115c63-7607-4849-99ef-20c4e4e2a5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5e92d545-31b4-4cd5-bade-84cd4ad12049}, !- Handle
  dhw temp 9,                             !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cd3a7bc9-e65a-4827-94d1-3569f6d07668}, !- Handle
  Setpoint Manager Scheduled 10,          !- Name
  Temperature,                            !- Control Variable
  {5e92d545-31b4-4cd5-bade-84cd4ad12049}, !- Schedule Name
  {52e15bf4-3aa2-42b6-b82f-7456aecb8bd5}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {32f46271-b549-4fab-a602-57d6fd5c1381}, !- Handle
  res wh|unit 10,                         !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {f0e47b56-6009-4171-acce-2cafd9eeb3d3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a8f15d96-4904-4fa8-bb28-8d776ad29d7a}, !- Use Side Inlet Node Name
  {9ef9af57-bfd8-4ca5-a353-0f1afb146846}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 10;                         !- End-Use Subcategory

OS:Schedule:Constant,
  {f0e47b56-6009-4171-acce-2cafd9eeb3d3}, !- Handle
  WH Setpoint Temp 9,                     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {030aed5a-5289-4e59-9268-838389eb0402}, !- Handle
  Node 120,                               !- Name
  {5c2d97b0-5d69-4f5e-8723-f8c4b4b805fd}, !- Inlet Port
  {a8f15d96-4904-4fa8-bb28-8d776ad29d7a}; !- Outlet Port

OS:Connection,
  {5c2d97b0-5d69-4f5e-8723-f8c4b4b805fd}, !- Handle
  {7bc1e8b6-b5ae-4bb2-94fd-31a60415ebe5}, !- Name
  {ab115c63-7607-4849-99ef-20c4e4e2a5d6}, !- Source Object
  4,                                      !- Outlet Port
  {030aed5a-5289-4e59-9268-838389eb0402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9479dace-66d6-4136-ad97-9013707f5886}, !- Handle
  Node 121,                               !- Name
  {9ef9af57-bfd8-4ca5-a353-0f1afb146846}, !- Inlet Port
  {4d37bb43-928c-4ddf-973c-26061eb348c0}; !- Outlet Port

OS:Connection,
  {a8f15d96-4904-4fa8-bb28-8d776ad29d7a}, !- Handle
  {f4e9659d-92ca-4003-96d8-19bb9be7315b}, !- Name
  {030aed5a-5289-4e59-9268-838389eb0402}, !- Source Object
  3,                                      !- Outlet Port
  {32f46271-b549-4fab-a602-57d6fd5c1381}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9ef9af57-bfd8-4ca5-a353-0f1afb146846}, !- Handle
  {0c1ca4d0-e992-4977-b966-f1bdf0f6fe73}, !- Name
  {32f46271-b549-4fab-a602-57d6fd5c1381}, !- Source Object
  32,                                     !- Outlet Port
  {9479dace-66d6-4136-ad97-9013707f5886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d37bb43-928c-4ddf-973c-26061eb348c0}, !- Handle
  {d0e5269c-17bc-4bc3-82b3-6a37461a655b}, !- Name
  {9479dace-66d6-4136-ad97-9013707f5886}, !- Source Object
  3,                                      !- Outlet Port
  {02597f87-3050-4c35-b4f9-5fa202f7e96d}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {f777156f-bbcf-443c-bc3b-a0546fd8e711}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d6cb701-dcd1-408d-94fb-dfce4d0091dc}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {67197d41-1149-4cd6-9a32-7f2f9718d5db}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {538c448e-7adb-44a7-a505-4b5d3d3f61cd}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7ab92f47-a8cc-4ad8-8ca3-9e368254e63b}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {61bbe3ed-7a02-450d-8587-68f7d25f74ab}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Handle
  Always On Discrete,                     !- Name
  {4224597e-ff28-48bf-8ffe-7b0fd3869108}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4224597e-ff28-48bf-8ffe-7b0fd3869108}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {d5073d18-7cd0-482d-9b74-a640285bd541}, !- Handle
  res ac cooling coil,                    !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d6cb701-dcd1-408d-94fb-dfce4d0091dc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ab92f47-a8cc-4ad8-8ca3-9e368254e63b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {67197d41-1149-4cd6-9a32-7f2f9718d5db}, !- Energy Input Ratio Function of Temperature Curve Name
  {61bbe3ed-7a02-450d-8587-68f7d25f74ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {538c448e-7adb-44a7-a505-4b5d3d3f61cd}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {81ab6ac2-7fe9-40c6-82df-c6a788447c4b}, !- Handle
  res ac clg supply fan,                  !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70545b3c-8b98-4d60-87db-4083ff6573f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a57e4a37-7a04-4431-a607-408aa572ffd0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {70545b3c-8b98-4d60-87db-4083ff6573f1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a57e4a37-7a04-4431-a607-408aa572ffd0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d94bd7aa-696e-4773-8d58-d6ae66689265}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {44f880bb-2263-407f-9ab2-8bb9dc18de33}, !- Air Inlet Node Name
  {e8eda054-76b4-461b-8693-d140683835d5}, !- Air Outlet Node Name
  {81ab6ac2-7fe9-40c6-82df-c6a788447c4b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d5073d18-7cd0-482d-9b74-a640285bd541}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Handle
  Always Off Discrete,                    !- Name
  {861cece8-94b3-44c9-907d-e92cd883ae37}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {861cece8-94b3-44c9-907d-e92cd883ae37}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {3ccbb903-5228-4255-89a1-b698ecf88ec3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59108532-c7d3-4cc5-8f78-f91acf79ea35}, !- Supply Side Inlet Node Name
  {a86f18b5-34fe-4893-950f-e0b06205026f}, !- Demand Side Outlet Node Name
  {34248283-3ddd-4593-9765-e597a27a4f8c}, !- Demand Side Inlet Node A
  {3e54d69f-8060-49b8-9e46-7c22222a0dd4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cde12492-fc05-42dc-b625-99dd329a3fe3}, !- Demand Mixer Name
  {2959aab2-052d-4759-b7a5-9e78512faaae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af50ea00-3dd3-40a0-9c3b-7e332cca2b64}, !- Handle
  Node 122,                               !- Name
  {59108532-c7d3-4cc5-8f78-f91acf79ea35}, !- Inlet Port
  {44f880bb-2263-407f-9ab2-8bb9dc18de33}; !- Outlet Port

OS:Node,
  {81022be8-f319-48f2-b0a8-2ca39c06d2d1}, !- Handle
  Node 123,                               !- Name
  {e8eda054-76b4-461b-8693-d140683835d5}, !- Inlet Port
  {3e54d69f-8060-49b8-9e46-7c22222a0dd4}; !- Outlet Port

OS:Connection,
  {59108532-c7d3-4cc5-8f78-f91acf79ea35}, !- Handle
  {7072da21-1dba-4c8a-9d89-beed3d69385a}, !- Name
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- Source Object
  8,                                      !- Outlet Port
  {af50ea00-3dd3-40a0-9c3b-7e332cca2b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e54d69f-8060-49b8-9e46-7c22222a0dd4}, !- Handle
  {cc52454a-a764-45d8-abf4-7dc61e7f1070}, !- Name
  {81022be8-f319-48f2-b0a8-2ca39c06d2d1}, !- Source Object
  3,                                      !- Outlet Port
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cd891f18-9423-43c9-9bcd-d080ae8bc183}, !- Handle
  Node 124,                               !- Name
  {34248283-3ddd-4593-9765-e597a27a4f8c}, !- Inlet Port
  {7c437301-be53-4f4b-9da8-1c8910e9e664}; !- Outlet Port

OS:Node,
  {91e48603-c156-43ec-a9a6-afc64a13d190}, !- Handle
  Node 125,                               !- Name
  {fe19e4b2-d405-440e-8c04-cc3241513963}, !- Inlet Port
  {a86f18b5-34fe-4893-950f-e0b06205026f}; !- Outlet Port

OS:Node,
  {d6fdd67b-ce93-4b53-b094-b58dbf1e8e95}, !- Handle
  Node 126,                               !- Name
  {7f419fed-773c-45d0-945c-003103309c40}, !- Inlet Port
  {2a8168dc-de50-425a-853a-27befcb66386}; !- Outlet Port

OS:Connection,
  {34248283-3ddd-4593-9765-e597a27a4f8c}, !- Handle
  {cf5d9cfe-305c-465f-8963-3674d9bb0d48}, !- Name
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- Source Object
  10,                                     !- Outlet Port
  {cd891f18-9423-43c9-9bcd-d080ae8bc183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86f18b5-34fe-4893-950f-e0b06205026f}, !- Handle
  {f3b23d71-9aae-445b-b212-e7be2ee3a184}, !- Name
  {91e48603-c156-43ec-a9a6-afc64a13d190}, !- Source Object
  3,                                      !- Outlet Port
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2959aab2-052d-4759-b7a5-9e78512faaae}, !- Handle
  res ac zone splitter,                   !- Name
  {7c437301-be53-4f4b-9da8-1c8910e9e664}, !- Inlet Node Name
  {cb38416e-7f51-44d5-9878-ea2effd5d234}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cde12492-fc05-42dc-b625-99dd329a3fe3}, !- Handle
  res ac zone mixer,                      !- Name
  {fe19e4b2-d405-440e-8c04-cc3241513963}, !- Outlet Node Name
  {c01dae7a-fc04-430f-bde6-5b3ecfc5ec95}; !- Inlet Node Name 1

OS:Connection,
  {7c437301-be53-4f4b-9da8-1c8910e9e664}, !- Handle
  {f673a9b8-a9ca-4d00-b122-3733a1820320}, !- Name
  {cd891f18-9423-43c9-9bcd-d080ae8bc183}, !- Source Object
  3,                                      !- Outlet Port
  {2959aab2-052d-4759-b7a5-9e78512faaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe19e4b2-d405-440e-8c04-cc3241513963}, !- Handle
  {b0dad767-0351-4edb-bcfe-c3006532ae66}, !- Name
  {cde12492-fc05-42dc-b625-99dd329a3fe3}, !- Source Object
  2,                                      !- Outlet Port
  {91e48603-c156-43ec-a9a6-afc64a13d190}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5fbb4ad-e86a-4c91-a091-542477ed4398}, !- Handle
  {b6791117-e91e-4b75-9be8-caf15f5941f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3ccbb903-5228-4255-89a1-b698ecf88ec3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {44f880bb-2263-407f-9ab2-8bb9dc18de33}, !- Handle
  {69bc709e-06ac-4c4d-8641-092ca5c72388}, !- Name
  {af50ea00-3dd3-40a0-9c3b-7e332cca2b64}, !- Source Object
  3,                                      !- Outlet Port
  {d94bd7aa-696e-4773-8d58-d6ae66689265}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e8eda054-76b4-461b-8693-d140683835d5}, !- Handle
  {98f36e89-935a-46f0-b3b8-a2a8ee3ee123}, !- Name
  {d94bd7aa-696e-4773-8d58-d6ae66689265}, !- Source Object
  7,                                      !- Outlet Port
  {81022be8-f319-48f2-b0a8-2ca39c06d2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4571e352-0cb5-4ef3-a400-d1b714bd93d1}, !- Handle
  res ac living zone direct air,          !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {6aea54d0-e722-4a96-8f04-b58e87a87839}, !- Air Inlet Node Name
  {7f419fed-773c-45d0-945c-003103309c40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f568ae0-620c-4dac-97e8-4a687082540f}, !- Handle
  Node 127,                               !- Name
  {6679213c-c3ab-4e33-9379-3f77af742f92}, !- Inlet Port
  {1a88761b-b92b-4b21-934a-d25aa62157fa}; !- Outlet Port

OS:Connection,
  {2a8168dc-de50-425a-853a-27befcb66386}, !- Handle
  {57bc4c25-dc2a-41f3-9dcb-b0f1ba77c5a9}, !- Name
  {d6fdd67b-ce93-4b53-b094-b58dbf1e8e95}, !- Source Object
  3,                                      !- Outlet Port
  {84e75ef4-9132-46cb-bd1b-fd1270f3537f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6679213c-c3ab-4e33-9379-3f77af742f92}, !- Handle
  {b2ec1392-184d-4cea-b2c8-879f7489d896}, !- Name
  {48130dd0-a1a1-4dbd-8049-123307f22ea4}, !- Source Object
  3,                                      !- Outlet Port
  {7f568ae0-620c-4dac-97e8-4a687082540f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7935d727-0c99-4c29-8521-5509a79f179e}, !- Handle
  Node 128,                               !- Name
  {cb38416e-7f51-44d5-9878-ea2effd5d234}, !- Inlet Port
  {6aea54d0-e722-4a96-8f04-b58e87a87839}; !- Outlet Port

OS:Connection,
  {cb38416e-7f51-44d5-9878-ea2effd5d234}, !- Handle
  {04885ce5-a391-4345-87ab-125730f4f14c}, !- Name
  {2959aab2-052d-4759-b7a5-9e78512faaae}, !- Source Object
  3,                                      !- Outlet Port
  {7935d727-0c99-4c29-8521-5509a79f179e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aea54d0-e722-4a96-8f04-b58e87a87839}, !- Handle
  {a4ca2d6b-adb3-4a4f-9fdc-f6a7669f0711}, !- Name
  {7935d727-0c99-4c29-8521-5509a79f179e}, !- Source Object
  3,                                      !- Outlet Port
  {4571e352-0cb5-4ef3-a400-d1b714bd93d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f419fed-773c-45d0-945c-003103309c40}, !- Handle
  {ba061820-5211-4c25-a41e-f74af6d1c1b0}, !- Name
  {4571e352-0cb5-4ef3-a400-d1b714bd93d1}, !- Source Object
  4,                                      !- Outlet Port
  {d6fdd67b-ce93-4b53-b094-b58dbf1e8e95}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {53d5a83a-06e9-4df9-9bfc-4f9eeb8e4319}, !- Handle
  {d94bd7aa-696e-4773-8d58-d6ae66689265}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {f1ddfb52-dadf-4036-a570-ef15850efde9}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {96138d28-d5d7-401c-95bd-fe4c6c30a1df}, !- Handle
  Cool-Cap-fT1 1,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {60ee1edc-65fd-46e6-b9f0-a95d191ff928}, !- Handle
  Cool-EIR-fT1 1,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {37021de9-31d3-4da1-9d8f-f97df589de4d}, !- Handle
  Cool-PLF-fPLR1 1,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9e5c6e4e-35b1-4dc1-9527-cef41945c45d}, !- Handle
  Cool-Cap-fFF1 1,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4146feee-cfa6-4607-819e-073544263abd}, !- Handle
  Cool-EIR-fFF1 1,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3b023a15-5595-47ea-9541-41a4770a0ffd}, !- Handle
  res ac|unit 4 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96138d28-d5d7-401c-95bd-fe4c6c30a1df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e5c6e4e-35b1-4dc1-9527-cef41945c45d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {60ee1edc-65fd-46e6-b9f0-a95d191ff928}, !- Energy Input Ratio Function of Temperature Curve Name
  {4146feee-cfa6-4607-819e-073544263abd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {37021de9-31d3-4da1-9d8f-f97df589de4d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {56e8d12d-d1c8-4f33-89dc-d6ec5f16c5a7}, !- Handle
  res ac|unit 4 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14a15512-4cff-4c7d-9f02-f387abe8797d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c1c962e-f001-4f7d-bdd0-57a46968329d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 4 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {14a15512-4cff-4c7d-9f02-f387abe8797d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c1c962e-f001-4f7d-bdd0-57a46968329d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6bf7d6b-1e52-4c0e-b3dd-560b295a3522}, !- Handle
  res ac|unit 4 unitary system,           !- Name
  Load,                                   !- Control Type
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {98a92210-b0e3-4b5c-84f1-ca4b9ff46eb3}, !- Air Inlet Node Name
  {05fdca26-0d7f-48a8-b8a5-50e497998498}, !- Air Outlet Node Name
  {56e8d12d-d1c8-4f33-89dc-d6ec5f16c5a7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3b023a15-5595-47ea-9541-41a4770a0ffd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- Handle
  res ac|unit 4 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {6c48d544-09c0-4677-bf90-a7e2236b7953}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91315443-4829-4b94-ba79-34695f0980e4}, !- Supply Side Inlet Node Name
  {114a3987-1af3-4dfa-bf0e-a76ad3fb5b6c}, !- Demand Side Outlet Node Name
  {38ec302a-34b0-4c6c-9094-7ac99e749382}, !- Demand Side Inlet Node A
  {27ef6803-24ac-4369-ae27-3596e535a13d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e9be85a-2c06-45a7-9dce-36a8718cf29d}, !- Demand Mixer Name
  {27218adc-ef01-461a-9bff-76387335bb80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ca5d0e9-86ae-4c80-a43b-cb5d51f61bd6}, !- Handle
  Node 129,                               !- Name
  {91315443-4829-4b94-ba79-34695f0980e4}, !- Inlet Port
  {98a92210-b0e3-4b5c-84f1-ca4b9ff46eb3}; !- Outlet Port

OS:Node,
  {c25508a5-f763-4635-a58a-0d124a446f50}, !- Handle
  Node 130,                               !- Name
  {05fdca26-0d7f-48a8-b8a5-50e497998498}, !- Inlet Port
  {27ef6803-24ac-4369-ae27-3596e535a13d}; !- Outlet Port

OS:Connection,
  {91315443-4829-4b94-ba79-34695f0980e4}, !- Handle
  {ef1eddc0-4180-4359-8d02-cddff667bc71}, !- Name
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- Source Object
  8,                                      !- Outlet Port
  {5ca5d0e9-86ae-4c80-a43b-cb5d51f61bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ef6803-24ac-4369-ae27-3596e535a13d}, !- Handle
  {90d1f34b-8f02-4406-b820-74af0991594f}, !- Name
  {c25508a5-f763-4635-a58a-0d124a446f50}, !- Source Object
  3,                                      !- Outlet Port
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {846af54c-1242-4623-b9fd-8a6730b82b82}, !- Handle
  Node 131,                               !- Name
  {38ec302a-34b0-4c6c-9094-7ac99e749382}, !- Inlet Port
  {c801b56e-9c42-484f-b558-cd08c5ee6c7f}; !- Outlet Port

OS:Node,
  {ad38ff33-8c66-416c-aaca-12159f3f507b}, !- Handle
  Node 132,                               !- Name
  {3130e556-cf57-4168-8e71-37f7e74205ed}, !- Inlet Port
  {114a3987-1af3-4dfa-bf0e-a76ad3fb5b6c}; !- Outlet Port

OS:Node,
  {8055fbe7-97dc-4961-a4c9-b11953a441fa}, !- Handle
  Node 133,                               !- Name
  {843fa48a-63d5-4873-bd51-a6b425f159de}, !- Inlet Port
  {6848b031-2554-481b-a5bd-1cb1908eeeb4}; !- Outlet Port

OS:Connection,
  {38ec302a-34b0-4c6c-9094-7ac99e749382}, !- Handle
  {76a60ffc-995a-4794-936a-716f2da0f76e}, !- Name
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- Source Object
  10,                                     !- Outlet Port
  {846af54c-1242-4623-b9fd-8a6730b82b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114a3987-1af3-4dfa-bf0e-a76ad3fb5b6c}, !- Handle
  {7f6b935e-cdde-4010-8189-5652d617953c}, !- Name
  {ad38ff33-8c66-416c-aaca-12159f3f507b}, !- Source Object
  3,                                      !- Outlet Port
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27218adc-ef01-461a-9bff-76387335bb80}, !- Handle
  res ac|unit 4 zone splitter,            !- Name
  {c801b56e-9c42-484f-b558-cd08c5ee6c7f}, !- Inlet Node Name
  {c878ec77-0154-45ef-8ef6-665700a41797}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e9be85a-2c06-45a7-9dce-36a8718cf29d}, !- Handle
  res ac|unit 4 zone mixer,               !- Name
  {3130e556-cf57-4168-8e71-37f7e74205ed}, !- Outlet Node Name
  {46f8808f-a3b6-4a85-b3ec-8f961a733aec}; !- Inlet Node Name 1

OS:Connection,
  {c801b56e-9c42-484f-b558-cd08c5ee6c7f}, !- Handle
  {ef144f8f-8aba-44a7-92fb-b8a239923819}, !- Name
  {846af54c-1242-4623-b9fd-8a6730b82b82}, !- Source Object
  3,                                      !- Outlet Port
  {27218adc-ef01-461a-9bff-76387335bb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3130e556-cf57-4168-8e71-37f7e74205ed}, !- Handle
  {046ca9ee-8a8d-44c8-ac6d-9b4fcd9a32a7}, !- Name
  {7e9be85a-2c06-45a7-9dce-36a8718cf29d}, !- Source Object
  2,                                      !- Outlet Port
  {ad38ff33-8c66-416c-aaca-12159f3f507b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2951e1a-b5a8-480d-87f1-71700b2c1811}, !- Handle
  {51f52aed-1bfc-4302-98eb-956838b763b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c48d544-09c0-4677-bf90-a7e2236b7953}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {98a92210-b0e3-4b5c-84f1-ca4b9ff46eb3}, !- Handle
  {c8397909-181c-46c5-b041-16312950e700}, !- Name
  {5ca5d0e9-86ae-4c80-a43b-cb5d51f61bd6}, !- Source Object
  3,                                      !- Outlet Port
  {b6bf7d6b-1e52-4c0e-b3dd-560b295a3522}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {05fdca26-0d7f-48a8-b8a5-50e497998498}, !- Handle
  {e4f346c1-09b2-4050-9dd6-89f4704b9996}, !- Name
  {b6bf7d6b-1e52-4c0e-b3dd-560b295a3522}, !- Source Object
  7,                                      !- Outlet Port
  {c25508a5-f763-4635-a58a-0d124a446f50}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bcf2cab4-5a52-4d71-b40b-fcc9e4ddd637}, !- Handle
  res ac|unit 4 living zone|unit 4 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {b201f046-606f-4515-80ce-53fbdc65225d}, !- Air Inlet Node Name
  {843fa48a-63d5-4873-bd51-a6b425f159de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6ab09ca-0941-4e41-81fa-d922987b0a95}, !- Handle
  Node 134,                               !- Name
  {4558cc1e-b0d9-4cc4-b25e-679c62bbba79}, !- Inlet Port
  {90ea43e1-90e6-44fd-b9d5-55bf8e395ac6}; !- Outlet Port

OS:Connection,
  {6848b031-2554-481b-a5bd-1cb1908eeeb4}, !- Handle
  {c96f5ca3-334b-484d-98bd-321a2f302bd0}, !- Name
  {8055fbe7-97dc-4961-a4c9-b11953a441fa}, !- Source Object
  3,                                      !- Outlet Port
  {b3c44a86-1564-4a16-8673-2ec26d34261d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4558cc1e-b0d9-4cc4-b25e-679c62bbba79}, !- Handle
  {6cd0ef00-a47c-452e-b63c-6ba944407fd7}, !- Name
  {8a53ffa6-484b-4fc5-a6e0-beb85eed1b70}, !- Source Object
  3,                                      !- Outlet Port
  {a6ab09ca-0941-4e41-81fa-d922987b0a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {525eff72-c8e6-47db-adff-93b44ea9b84b}, !- Handle
  Node 135,                               !- Name
  {c878ec77-0154-45ef-8ef6-665700a41797}, !- Inlet Port
  {b201f046-606f-4515-80ce-53fbdc65225d}; !- Outlet Port

OS:Connection,
  {c878ec77-0154-45ef-8ef6-665700a41797}, !- Handle
  {8bf1f93d-d73d-49fe-870b-e8b3ec4d3b62}, !- Name
  {27218adc-ef01-461a-9bff-76387335bb80}, !- Source Object
  3,                                      !- Outlet Port
  {525eff72-c8e6-47db-adff-93b44ea9b84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b201f046-606f-4515-80ce-53fbdc65225d}, !- Handle
  {e1c0f6c7-ba9b-48f2-ac9d-e2e75776fe5a}, !- Name
  {525eff72-c8e6-47db-adff-93b44ea9b84b}, !- Source Object
  3,                                      !- Outlet Port
  {bcf2cab4-5a52-4d71-b40b-fcc9e4ddd637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {843fa48a-63d5-4873-bd51-a6b425f159de}, !- Handle
  {57f4ab94-4434-4503-a49a-086e44543afa}, !- Name
  {bcf2cab4-5a52-4d71-b40b-fcc9e4ddd637}, !- Source Object
  4,                                      !- Outlet Port
  {8055fbe7-97dc-4961-a4c9-b11953a441fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {122300c6-ff0e-4cd7-b65b-d4eb96717595}, !- Handle
  {b6bf7d6b-1e52-4c0e-b3dd-560b295a3522}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {0f7b0ada-0f9b-4817-aa8d-f3657949d938}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {49f23fc2-d8be-46d5-b6b9-bd6bb9441273}, !- Handle
  Cool-Cap-fT1 2,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {23db0f66-0161-41a7-997b-1f2457e6f1ae}, !- Handle
  Cool-EIR-fT1 2,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {49b6da2c-0fbb-4ca4-af13-cad0c9be928b}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {07e8c418-4d90-41f6-a74a-cd4f01f3ad4e}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b9202d71-65ec-48a3-886e-8b9b1627e983}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4bd8fbdc-0231-40cd-aebf-36fe75d54964}, !- Handle
  res ac|unit 2 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49f23fc2-d8be-46d5-b6b9-bd6bb9441273}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07e8c418-4d90-41f6-a74a-cd4f01f3ad4e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {23db0f66-0161-41a7-997b-1f2457e6f1ae}, !- Energy Input Ratio Function of Temperature Curve Name
  {b9202d71-65ec-48a3-886e-8b9b1627e983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49b6da2c-0fbb-4ca4-af13-cad0c9be928b}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e9b79c4a-2faa-4df3-9f81-6f3bad7e57b3}, !- Handle
  res ac|unit 2 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e91e31ab-f99e-4cd6-b3d9-4d567c9a77ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ed6e8f0-69f7-4248-b28b-8e13179d217a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 2 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {e91e31ab-f99e-4cd6-b3d9-4d567c9a77ba}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ed6e8f0-69f7-4248-b28b-8e13179d217a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {45af542e-e465-45f5-8fdf-9880d31f53e1}, !- Handle
  res ac|unit 2 unitary system,           !- Name
  Load,                                   !- Control Type
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {8f6093a8-d8d4-4562-889e-80f7ac07dc41}, !- Air Inlet Node Name
  {d6386599-b6f7-4577-8ee4-d314ffb71dab}, !- Air Outlet Node Name
  {e9b79c4a-2faa-4df3-9f81-6f3bad7e57b3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4bd8fbdc-0231-40cd-aebf-36fe75d54964}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- Handle
  res ac|unit 2 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {bc13d4a1-9330-4d4f-95d4-e44f87548bd3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7ea608a-bd1b-4817-a508-46987cbe81e6}, !- Supply Side Inlet Node Name
  {7ee81b2a-c392-476f-9645-b1f3e0eab97a}, !- Demand Side Outlet Node Name
  {6eb5b262-f005-4531-82d6-1445714ebfe7}, !- Demand Side Inlet Node A
  {69b01a56-61b1-456f-975d-f96d6322d5a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13987cb0-767f-43e6-ba6a-d32ac3cd614e}, !- Demand Mixer Name
  {a13e8a04-d822-44c2-88d1-ce10bf422e1b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d553d63f-5c76-448a-b9da-4d4e0b1b6f7c}, !- Handle
  Node 136,                               !- Name
  {b7ea608a-bd1b-4817-a508-46987cbe81e6}, !- Inlet Port
  {8f6093a8-d8d4-4562-889e-80f7ac07dc41}; !- Outlet Port

OS:Node,
  {a8ca8e59-e23e-44d0-bece-a3dd59d70086}, !- Handle
  Node 137,                               !- Name
  {d6386599-b6f7-4577-8ee4-d314ffb71dab}, !- Inlet Port
  {69b01a56-61b1-456f-975d-f96d6322d5a4}; !- Outlet Port

OS:Connection,
  {b7ea608a-bd1b-4817-a508-46987cbe81e6}, !- Handle
  {a4b9484a-30d5-4efe-8b79-f6a73109d261}, !- Name
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- Source Object
  8,                                      !- Outlet Port
  {d553d63f-5c76-448a-b9da-4d4e0b1b6f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b01a56-61b1-456f-975d-f96d6322d5a4}, !- Handle
  {a586facb-44b2-4408-90c9-6910a8ca2f21}, !- Name
  {a8ca8e59-e23e-44d0-bece-a3dd59d70086}, !- Source Object
  3,                                      !- Outlet Port
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {249474ba-3d75-4d1b-a149-9f0287555aba}, !- Handle
  Node 138,                               !- Name
  {6eb5b262-f005-4531-82d6-1445714ebfe7}, !- Inlet Port
  {1528c093-f060-4472-b9b4-c00b456beece}; !- Outlet Port

OS:Node,
  {f3d6d881-1cbe-42f6-a144-db39530d2889}, !- Handle
  Node 139,                               !- Name
  {7b6ada28-43fc-45ca-bc47-4a8452c00c51}, !- Inlet Port
  {7ee81b2a-c392-476f-9645-b1f3e0eab97a}; !- Outlet Port

OS:Node,
  {5970ec2a-6879-4a8a-a74c-f136c220ed9d}, !- Handle
  Node 140,                               !- Name
  {860a46c5-7f36-4600-bf6a-0c7382221d5d}, !- Inlet Port
  {0164b7e0-c442-4e7c-9da5-800701321160}; !- Outlet Port

OS:Connection,
  {6eb5b262-f005-4531-82d6-1445714ebfe7}, !- Handle
  {ec152517-cbe9-4667-88ec-c4424b5023a4}, !- Name
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- Source Object
  10,                                     !- Outlet Port
  {249474ba-3d75-4d1b-a149-9f0287555aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee81b2a-c392-476f-9645-b1f3e0eab97a}, !- Handle
  {8343f1ef-e662-41f0-a198-10f855b83094}, !- Name
  {f3d6d881-1cbe-42f6-a144-db39530d2889}, !- Source Object
  3,                                      !- Outlet Port
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a13e8a04-d822-44c2-88d1-ce10bf422e1b}, !- Handle
  res ac|unit 2 zone splitter,            !- Name
  {1528c093-f060-4472-b9b4-c00b456beece}, !- Inlet Node Name
  {86e320af-7455-4e5f-b32d-3763a2e7b666}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13987cb0-767f-43e6-ba6a-d32ac3cd614e}, !- Handle
  res ac|unit 2 zone mixer,               !- Name
  {7b6ada28-43fc-45ca-bc47-4a8452c00c51}, !- Outlet Node Name
  {a5ff0ade-b512-4b82-a7fd-b87668155059}; !- Inlet Node Name 1

OS:Connection,
  {1528c093-f060-4472-b9b4-c00b456beece}, !- Handle
  {d07a90d7-a6c4-463e-824f-0bb042bc3314}, !- Name
  {249474ba-3d75-4d1b-a149-9f0287555aba}, !- Source Object
  3,                                      !- Outlet Port
  {a13e8a04-d822-44c2-88d1-ce10bf422e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6ada28-43fc-45ca-bc47-4a8452c00c51}, !- Handle
  {2f48fd64-aff9-48a8-9ed0-ebf48fa4cfca}, !- Name
  {13987cb0-767f-43e6-ba6a-d32ac3cd614e}, !- Source Object
  2,                                      !- Outlet Port
  {f3d6d881-1cbe-42f6-a144-db39530d2889}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45949e89-cee8-4854-8ed4-e310de348dfc}, !- Handle
  {02cd96de-087b-418f-957b-752ffe7f2320}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc13d4a1-9330-4d4f-95d4-e44f87548bd3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {8f6093a8-d8d4-4562-889e-80f7ac07dc41}, !- Handle
  {7d58c33f-b584-4861-899a-7794abd1eaab}, !- Name
  {d553d63f-5c76-448a-b9da-4d4e0b1b6f7c}, !- Source Object
  3,                                      !- Outlet Port
  {45af542e-e465-45f5-8fdf-9880d31f53e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d6386599-b6f7-4577-8ee4-d314ffb71dab}, !- Handle
  {c8f847fa-d990-4c0b-94dc-564f7ca4b7ea}, !- Name
  {45af542e-e465-45f5-8fdf-9880d31f53e1}, !- Source Object
  7,                                      !- Outlet Port
  {a8ca8e59-e23e-44d0-bece-a3dd59d70086}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90162811-1b0b-4185-8196-9dd6b683853c}, !- Handle
  res ac|unit 2 living zone|unit 2 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {9e6f6fc8-b32b-4240-bea5-380c518472d6}, !- Air Inlet Node Name
  {860a46c5-7f36-4600-bf6a-0c7382221d5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {663e64b3-6cae-4ddd-8c9a-83263bb040ed}, !- Handle
  Node 141,                               !- Name
  {2d4bf1d1-a24f-4b37-8cc4-0dd6b39645b1}, !- Inlet Port
  {0caca42c-2687-46d1-aa65-7dcfb59c8ac9}; !- Outlet Port

OS:Connection,
  {0164b7e0-c442-4e7c-9da5-800701321160}, !- Handle
  {4844ed19-917f-4f10-b8ca-9887b1955f13}, !- Name
  {5970ec2a-6879-4a8a-a74c-f136c220ed9d}, !- Source Object
  3,                                      !- Outlet Port
  {df5b7c6b-298f-4ade-a071-889f46ab919e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d4bf1d1-a24f-4b37-8cc4-0dd6b39645b1}, !- Handle
  {ec87ce7c-32a2-4996-a19a-73966b62de9c}, !- Name
  {697b9f82-52a5-4118-a2a6-a020641a7a10}, !- Source Object
  3,                                      !- Outlet Port
  {663e64b3-6cae-4ddd-8c9a-83263bb040ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0ee091b-9e81-42d6-85b4-31ae2e1b6003}, !- Handle
  Node 142,                               !- Name
  {86e320af-7455-4e5f-b32d-3763a2e7b666}, !- Inlet Port
  {9e6f6fc8-b32b-4240-bea5-380c518472d6}; !- Outlet Port

OS:Connection,
  {86e320af-7455-4e5f-b32d-3763a2e7b666}, !- Handle
  {8c2364bf-97fe-44b4-94b7-99ff90025858}, !- Name
  {a13e8a04-d822-44c2-88d1-ce10bf422e1b}, !- Source Object
  3,                                      !- Outlet Port
  {a0ee091b-9e81-42d6-85b4-31ae2e1b6003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6f6fc8-b32b-4240-bea5-380c518472d6}, !- Handle
  {29b6d08e-eb41-4fd6-ba96-b5c1d332568f}, !- Name
  {a0ee091b-9e81-42d6-85b4-31ae2e1b6003}, !- Source Object
  3,                                      !- Outlet Port
  {90162811-1b0b-4185-8196-9dd6b683853c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {860a46c5-7f36-4600-bf6a-0c7382221d5d}, !- Handle
  {7b7d6f94-d857-4587-8e59-5a68cb7ae668}, !- Name
  {90162811-1b0b-4185-8196-9dd6b683853c}, !- Source Object
  4,                                      !- Outlet Port
  {5970ec2a-6879-4a8a-a74c-f136c220ed9d}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {3c5ec7c3-2add-45c3-8ca6-bdd8d71751ca}, !- Handle
  {45af542e-e465-45f5-8fdf-9880d31f53e1}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {1c5652b5-77fa-4af4-a34b-342b75d96a71}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {bf0db9e2-aac8-4314-9f91-af4aeb15e356}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1f786bfa-3650-4206-a7d0-5d6a1b0d3fc5}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {04cd2d91-9cdf-4d9c-bba3-f958724caec6}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fc4e10ac-4ff6-4f21-aeb2-c86f620fdcca}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f3db67da-db81-465e-bbcd-b90dbaeb47d6}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f0bf0b28-5645-4a6a-84bb-9a1a943d686a}, !- Handle
  res ac|unit 7 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf0db9e2-aac8-4314-9f91-af4aeb15e356}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fc4e10ac-4ff6-4f21-aeb2-c86f620fdcca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f786bfa-3650-4206-a7d0-5d6a1b0d3fc5}, !- Energy Input Ratio Function of Temperature Curve Name
  {f3db67da-db81-465e-bbcd-b90dbaeb47d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {04cd2d91-9cdf-4d9c-bba3-f958724caec6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {df508698-88c4-457c-94ed-c919c14bd7d9}, !- Handle
  res ac|unit 7 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bd6f595-39a6-4629-84e3-3c4ca24b2999}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c53c2baa-dfb7-460c-b2ba-fc1410acc2dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 7 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {6bd6f595-39a6-4629-84e3-3c4ca24b2999}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c53c2baa-dfb7-460c-b2ba-fc1410acc2dc}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c40e3d6b-fa44-4de7-b2a0-86f93dd83ac0}, !- Handle
  res ac|unit 7 unitary system,           !- Name
  Load,                                   !- Control Type
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {50b96caf-975f-4090-bd51-785a2c1bc127}, !- Air Inlet Node Name
  {6bd6e029-2915-4d1c-9d45-febfdc5e0e77}, !- Air Outlet Node Name
  {df508698-88c4-457c-94ed-c919c14bd7d9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0bf0b28-5645-4a6a-84bb-9a1a943d686a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- Handle
  res ac|unit 7 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {1634bd5b-4d58-4b03-a37a-e09b396ef250}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2cf7b851-ea93-4b22-abe8-9e6a37f5975e}, !- Supply Side Inlet Node Name
  {b2811734-0da8-4157-b839-b9483cc58e7b}, !- Demand Side Outlet Node Name
  {8aac8ec8-558e-42f8-bbec-fbc456fff8a6}, !- Demand Side Inlet Node A
  {376910f1-219c-4691-9ac2-725c0706a458}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5696a7a9-7f65-4767-acec-382e787ab387}, !- Demand Mixer Name
  {fb3122e7-cc9c-4ee3-9c16-3df93b8311b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {212d7878-c953-4f74-9068-98296fe5f19c}, !- Handle
  Node 143,                               !- Name
  {2cf7b851-ea93-4b22-abe8-9e6a37f5975e}, !- Inlet Port
  {50b96caf-975f-4090-bd51-785a2c1bc127}; !- Outlet Port

OS:Node,
  {44b222f7-be05-40af-970c-6b852157d565}, !- Handle
  Node 144,                               !- Name
  {6bd6e029-2915-4d1c-9d45-febfdc5e0e77}, !- Inlet Port
  {376910f1-219c-4691-9ac2-725c0706a458}; !- Outlet Port

OS:Connection,
  {2cf7b851-ea93-4b22-abe8-9e6a37f5975e}, !- Handle
  {01211307-72f0-45e1-b17d-685d0fa74c1a}, !- Name
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- Source Object
  8,                                      !- Outlet Port
  {212d7878-c953-4f74-9068-98296fe5f19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376910f1-219c-4691-9ac2-725c0706a458}, !- Handle
  {979c392b-a820-4581-9e82-1e1ee0b33799}, !- Name
  {44b222f7-be05-40af-970c-6b852157d565}, !- Source Object
  3,                                      !- Outlet Port
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {673204dc-75bf-4b49-b7ce-abde0b8193ec}, !- Handle
  Node 145,                               !- Name
  {8aac8ec8-558e-42f8-bbec-fbc456fff8a6}, !- Inlet Port
  {9989e6f1-e5c9-4239-a6b3-d77a0178427d}; !- Outlet Port

OS:Node,
  {d398d44a-b62b-4b54-b262-bf227c16f335}, !- Handle
  Node 146,                               !- Name
  {8bc8a647-ac34-4aa4-b47f-e17310a23359}, !- Inlet Port
  {b2811734-0da8-4157-b839-b9483cc58e7b}; !- Outlet Port

OS:Node,
  {04825c2e-1bc3-4a2c-b889-648721447c9b}, !- Handle
  Node 147,                               !- Name
  {3971a51f-0296-46cf-bab2-c86c1dcb540f}, !- Inlet Port
  {1716983f-f950-4111-b6df-15a4aa223b26}; !- Outlet Port

OS:Connection,
  {8aac8ec8-558e-42f8-bbec-fbc456fff8a6}, !- Handle
  {10ad4f1c-14c9-4b50-9b4e-f6b6e9dcca31}, !- Name
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- Source Object
  10,                                     !- Outlet Port
  {673204dc-75bf-4b49-b7ce-abde0b8193ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2811734-0da8-4157-b839-b9483cc58e7b}, !- Handle
  {dad71853-f27d-487f-80d3-4d65ede8996a}, !- Name
  {d398d44a-b62b-4b54-b262-bf227c16f335}, !- Source Object
  3,                                      !- Outlet Port
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb3122e7-cc9c-4ee3-9c16-3df93b8311b7}, !- Handle
  res ac|unit 7 zone splitter,            !- Name
  {9989e6f1-e5c9-4239-a6b3-d77a0178427d}, !- Inlet Node Name
  {0022345b-ee73-4eb4-95a9-ffdfe4ff7217}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5696a7a9-7f65-4767-acec-382e787ab387}, !- Handle
  res ac|unit 7 zone mixer,               !- Name
  {8bc8a647-ac34-4aa4-b47f-e17310a23359}, !- Outlet Node Name
  {ca33493b-d7dc-4802-9a8b-046618e9133c}; !- Inlet Node Name 1

OS:Connection,
  {9989e6f1-e5c9-4239-a6b3-d77a0178427d}, !- Handle
  {a6c23d8f-1402-4f5d-aa3f-5f2d90e00774}, !- Name
  {673204dc-75bf-4b49-b7ce-abde0b8193ec}, !- Source Object
  3,                                      !- Outlet Port
  {fb3122e7-cc9c-4ee3-9c16-3df93b8311b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc8a647-ac34-4aa4-b47f-e17310a23359}, !- Handle
  {359e0fd6-60dc-4e4d-8669-81ffb728cb1e}, !- Name
  {5696a7a9-7f65-4767-acec-382e787ab387}, !- Source Object
  2,                                      !- Outlet Port
  {d398d44a-b62b-4b54-b262-bf227c16f335}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca8b3630-1e9e-4a61-b4c1-97577712cc24}, !- Handle
  {6878fabe-3f12-47de-8e09-658ce4c6ecce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1634bd5b-4d58-4b03-a37a-e09b396ef250}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {50b96caf-975f-4090-bd51-785a2c1bc127}, !- Handle
  {5d8cc51f-f35d-4679-a433-4c0c030b1f9f}, !- Name
  {212d7878-c953-4f74-9068-98296fe5f19c}, !- Source Object
  3,                                      !- Outlet Port
  {c40e3d6b-fa44-4de7-b2a0-86f93dd83ac0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6bd6e029-2915-4d1c-9d45-febfdc5e0e77}, !- Handle
  {0db64199-f10c-40d4-b746-aae30ca4cbc5}, !- Name
  {c40e3d6b-fa44-4de7-b2a0-86f93dd83ac0}, !- Source Object
  7,                                      !- Outlet Port
  {44b222f7-be05-40af-970c-6b852157d565}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5110ccc3-d0dc-417b-b8bd-a9d4ebd73343}, !- Handle
  res ac|unit 7 living zone|unit 7 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {b9f05c23-b5f8-4080-8d8f-debe0d49395f}, !- Air Inlet Node Name
  {3971a51f-0296-46cf-bab2-c86c1dcb540f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4b2c986-703d-4a3f-b7be-1615af2746a0}, !- Handle
  Node 148,                               !- Name
  {d19d3867-5d50-44c6-b0b9-b5b087add3dc}, !- Inlet Port
  {c55d4585-cb5f-40cf-bfab-e31c5d933d65}; !- Outlet Port

OS:Connection,
  {1716983f-f950-4111-b6df-15a4aa223b26}, !- Handle
  {570b53fd-c080-43cf-8db8-f888dceb40c1}, !- Name
  {04825c2e-1bc3-4a2c-b889-648721447c9b}, !- Source Object
  3,                                      !- Outlet Port
  {abea9f45-96d4-4d00-ac68-646071956e26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d19d3867-5d50-44c6-b0b9-b5b087add3dc}, !- Handle
  {32711349-98cb-4642-b3d5-2fcff0849444}, !- Name
  {6c4ed16c-6b7e-4d3c-a5c0-39bc0919d6d3}, !- Source Object
  3,                                      !- Outlet Port
  {f4b2c986-703d-4a3f-b7be-1615af2746a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35df075a-df8b-495a-9a92-6a6bdca087fc}, !- Handle
  Node 149,                               !- Name
  {0022345b-ee73-4eb4-95a9-ffdfe4ff7217}, !- Inlet Port
  {b9f05c23-b5f8-4080-8d8f-debe0d49395f}; !- Outlet Port

OS:Connection,
  {0022345b-ee73-4eb4-95a9-ffdfe4ff7217}, !- Handle
  {d4c88bc9-c282-4081-8325-84e081f7be67}, !- Name
  {fb3122e7-cc9c-4ee3-9c16-3df93b8311b7}, !- Source Object
  3,                                      !- Outlet Port
  {35df075a-df8b-495a-9a92-6a6bdca087fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f05c23-b5f8-4080-8d8f-debe0d49395f}, !- Handle
  {b52794e2-a4d8-4baa-9d58-eab3bded8fe1}, !- Name
  {35df075a-df8b-495a-9a92-6a6bdca087fc}, !- Source Object
  3,                                      !- Outlet Port
  {5110ccc3-d0dc-417b-b8bd-a9d4ebd73343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3971a51f-0296-46cf-bab2-c86c1dcb540f}, !- Handle
  {ef41583f-d10d-4314-a9e3-20d0dbb36339}, !- Name
  {5110ccc3-d0dc-417b-b8bd-a9d4ebd73343}, !- Source Object
  4,                                      !- Outlet Port
  {04825c2e-1bc3-4a2c-b889-648721447c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {6bdd8162-35c3-4fa0-97ab-974b208e59f0}, !- Handle
  {c40e3d6b-fa44-4de7-b2a0-86f93dd83ac0}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {21cebf27-9275-4324-aedb-4ca7f75b7abe}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fa460db8-f54a-43e6-8b35-05255f219f8e}, !- Handle
  Cool-Cap-fT1 4,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3bba6ad9-610d-43d9-83f6-9416388762c3}, !- Handle
  Cool-EIR-fT1 4,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {26d794e3-bcc3-4401-b440-68342f31a4b2}, !- Handle
  Cool-PLF-fPLR1 4,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e5029cd8-dfe5-42e6-8b44-dfa5e4df3d33}, !- Handle
  Cool-Cap-fFF1 4,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a43311fe-8520-4d09-8dd4-039ba4be7f3f}, !- Handle
  Cool-EIR-fFF1 4,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4f94e404-d6f0-4532-8333-2b71611bfa65}, !- Handle
  res ac|unit 5 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa460db8-f54a-43e6-8b35-05255f219f8e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e5029cd8-dfe5-42e6-8b44-dfa5e4df3d33}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3bba6ad9-610d-43d9-83f6-9416388762c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {a43311fe-8520-4d09-8dd4-039ba4be7f3f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {26d794e3-bcc3-4401-b440-68342f31a4b2}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f5949c19-cef2-434c-93ab-3338e2d94f45}, !- Handle
  res ac|unit 5 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a71b4f3f-0d23-480d-9833-1686dd886e70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8bb0a78-ec49-41dd-8c21-09fdb691f9a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 5 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {a71b4f3f-0d23-480d-9833-1686dd886e70}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8bb0a78-ec49-41dd-8c21-09fdb691f9a6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b56cd5dd-1e22-4cee-b173-d8bb08885919}, !- Handle
  res ac|unit 5 unitary system,           !- Name
  Load,                                   !- Control Type
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {e0434056-8c90-4f23-a3ce-c861cfc3cffb}, !- Air Inlet Node Name
  {1c092bab-7e88-4c10-b8ff-9dcf7d9ce497}, !- Air Outlet Node Name
  {f5949c19-cef2-434c-93ab-3338e2d94f45}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4f94e404-d6f0-4532-8333-2b71611bfa65}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- Handle
  res ac|unit 5 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {e5e57743-8abe-4b10-97f0-764da07606f4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a32468df-95b6-42bb-a791-ea4bb7e8fc9f}, !- Supply Side Inlet Node Name
  {6ac6c4ef-0754-491a-b621-28fe410844b6}, !- Demand Side Outlet Node Name
  {61fdbb0b-3597-4b82-a726-9951eec6a4eb}, !- Demand Side Inlet Node A
  {8656bcee-be1a-4017-937f-a9909e8bf236}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {11a94258-7fc1-4347-9de6-089617e4aee2}, !- Demand Mixer Name
  {26052851-ace5-4dda-b027-b0ef9b85f370}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {267badb9-e101-492f-b678-9dac03dbd5fa}, !- Handle
  Node 150,                               !- Name
  {a32468df-95b6-42bb-a791-ea4bb7e8fc9f}, !- Inlet Port
  {e0434056-8c90-4f23-a3ce-c861cfc3cffb}; !- Outlet Port

OS:Node,
  {21a5b8f3-781e-4bfb-9689-2971ed3fa0c8}, !- Handle
  Node 151,                               !- Name
  {1c092bab-7e88-4c10-b8ff-9dcf7d9ce497}, !- Inlet Port
  {8656bcee-be1a-4017-937f-a9909e8bf236}; !- Outlet Port

OS:Connection,
  {a32468df-95b6-42bb-a791-ea4bb7e8fc9f}, !- Handle
  {7675c308-f9ef-47da-9ff1-e5b5668e768c}, !- Name
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- Source Object
  8,                                      !- Outlet Port
  {267badb9-e101-492f-b678-9dac03dbd5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8656bcee-be1a-4017-937f-a9909e8bf236}, !- Handle
  {6117241c-3cc4-4d4f-b2c1-b684d7d2164a}, !- Name
  {21a5b8f3-781e-4bfb-9689-2971ed3fa0c8}, !- Source Object
  3,                                      !- Outlet Port
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65b0c57c-2326-4344-9009-2da8f5b33379}, !- Handle
  Node 152,                               !- Name
  {61fdbb0b-3597-4b82-a726-9951eec6a4eb}, !- Inlet Port
  {db91d118-0fa0-4a53-ab7c-efdc2e8dacf6}; !- Outlet Port

OS:Node,
  {18b40bcd-0f4b-451b-8887-13e53720a3c0}, !- Handle
  Node 153,                               !- Name
  {7b7eaa26-5841-4cec-8af2-5a987dd5b2a2}, !- Inlet Port
  {6ac6c4ef-0754-491a-b621-28fe410844b6}; !- Outlet Port

OS:Node,
  {a4186d40-9e19-491c-a00c-a11d07570cf2}, !- Handle
  Node 154,                               !- Name
  {005c52df-269b-4da9-8ce0-719b1888f90a}, !- Inlet Port
  {68befcfc-92dd-4197-8215-b2fdccce8d6a}; !- Outlet Port

OS:Connection,
  {61fdbb0b-3597-4b82-a726-9951eec6a4eb}, !- Handle
  {f7833ca6-0945-4df3-bbee-6ab177120f1d}, !- Name
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- Source Object
  10,                                     !- Outlet Port
  {65b0c57c-2326-4344-9009-2da8f5b33379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac6c4ef-0754-491a-b621-28fe410844b6}, !- Handle
  {56c69e50-472a-4731-9b78-734a0d7fd8a0}, !- Name
  {18b40bcd-0f4b-451b-8887-13e53720a3c0}, !- Source Object
  3,                                      !- Outlet Port
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26052851-ace5-4dda-b027-b0ef9b85f370}, !- Handle
  res ac|unit 5 zone splitter,            !- Name
  {db91d118-0fa0-4a53-ab7c-efdc2e8dacf6}, !- Inlet Node Name
  {0519a654-7776-4cce-863d-47c7f704b5d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {11a94258-7fc1-4347-9de6-089617e4aee2}, !- Handle
  res ac|unit 5 zone mixer,               !- Name
  {7b7eaa26-5841-4cec-8af2-5a987dd5b2a2}, !- Outlet Node Name
  {357ffe34-72a4-47b7-8c78-0c59a3d335e6}; !- Inlet Node Name 1

OS:Connection,
  {db91d118-0fa0-4a53-ab7c-efdc2e8dacf6}, !- Handle
  {fdb55f27-31cb-426f-a026-fc81499a6b0c}, !- Name
  {65b0c57c-2326-4344-9009-2da8f5b33379}, !- Source Object
  3,                                      !- Outlet Port
  {26052851-ace5-4dda-b027-b0ef9b85f370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b7eaa26-5841-4cec-8af2-5a987dd5b2a2}, !- Handle
  {affd3ac5-03af-4331-a353-2aca9ab8cf88}, !- Name
  {11a94258-7fc1-4347-9de6-089617e4aee2}, !- Source Object
  2,                                      !- Outlet Port
  {18b40bcd-0f4b-451b-8887-13e53720a3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e89634fe-79de-4469-9234-9d0b9f790610}, !- Handle
  {d27d6433-e829-40c4-9fcb-5f582c101c54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e5e57743-8abe-4b10-97f0-764da07606f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Connection,
  {e0434056-8c90-4f23-a3ce-c861cfc3cffb}, !- Handle
  {a2a66473-3752-4d57-b8ee-4c896cc3bdfc}, !- Name
  {267badb9-e101-492f-b678-9dac03dbd5fa}, !- Source Object
  3,                                      !- Outlet Port
  {b56cd5dd-1e22-4cee-b173-d8bb08885919}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1c092bab-7e88-4c10-b8ff-9dcf7d9ce497}, !- Handle
  {02da0331-69dc-483e-a1de-eb25fd4616b4}, !- Name
  {b56cd5dd-1e22-4cee-b173-d8bb08885919}, !- Source Object
  7,                                      !- Outlet Port
  {21a5b8f3-781e-4bfb-9689-2971ed3fa0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cda2db9c-905e-43d7-9fbf-e2236b8f0628}, !- Handle
  res ac|unit 5 living zone|unit 5 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {2a854aa8-ce64-452d-beb9-e062099fdbd7}, !- Air Inlet Node Name
  {005c52df-269b-4da9-8ce0-719b1888f90a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02818019-6ca2-46db-a65c-451d20a3c9a8}, !- Handle
  Node 155,                               !- Name
  {2323adda-c722-4b47-88f9-47c603cb56ad}, !- Inlet Port
  {e022d6e2-571c-44c3-8b64-c3c42cc2e37e}; !- Outlet Port

OS:Connection,
  {68befcfc-92dd-4197-8215-b2fdccce8d6a}, !- Handle
  {0afc50ec-1c27-49b4-bbad-e968f6d7db51}, !- Name
  {a4186d40-9e19-491c-a00c-a11d07570cf2}, !- Source Object
  3,                                      !- Outlet Port
  {f97df27c-9fde-4d47-9014-5f47becba19a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2323adda-c722-4b47-88f9-47c603cb56ad}, !- Handle
  {d2db333a-5195-48af-a983-f25d909c8a96}, !- Name
  {5a34d0ba-42fa-49ed-859c-1083295a0602}, !- Source Object
  3,                                      !- Outlet Port
  {02818019-6ca2-46db-a65c-451d20a3c9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87d5e6f-551c-48d1-b8da-a0308ac41b42}, !- Handle
  Node 156,                               !- Name
  {0519a654-7776-4cce-863d-47c7f704b5d5}, !- Inlet Port
  {2a854aa8-ce64-452d-beb9-e062099fdbd7}; !- Outlet Port

OS:Connection,
  {0519a654-7776-4cce-863d-47c7f704b5d5}, !- Handle
  {fa82850b-cd92-4a14-bf04-e00edd4617c4}, !- Name
  {26052851-ace5-4dda-b027-b0ef9b85f370}, !- Source Object
  3,                                      !- Outlet Port
  {e87d5e6f-551c-48d1-b8da-a0308ac41b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a854aa8-ce64-452d-beb9-e062099fdbd7}, !- Handle
  {a0d6cf83-187a-46ea-8a82-e777b48ca58f}, !- Name
  {e87d5e6f-551c-48d1-b8da-a0308ac41b42}, !- Source Object
  3,                                      !- Outlet Port
  {cda2db9c-905e-43d7-9fbf-e2236b8f0628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {005c52df-269b-4da9-8ce0-719b1888f90a}, !- Handle
  {b9cf4395-bd3b-4ee3-9a84-05b529d6f933}, !- Name
  {cda2db9c-905e-43d7-9fbf-e2236b8f0628}, !- Source Object
  4,                                      !- Outlet Port
  {a4186d40-9e19-491c-a00c-a11d07570cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {86ae194e-9485-4a52-bc6b-ee7731906f92}, !- Handle
  {b56cd5dd-1e22-4cee-b173-d8bb08885919}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {6a0f3cfb-fb25-4920-b23b-d818863194d7}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {12580073-9780-49b4-a6dc-452d7c02e030}, !- Handle
  Cool-Cap-fT1 5,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3df56c6d-d500-47ca-8e42-16dcd34b091c}, !- Handle
  Cool-EIR-fT1 5,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ae824677-705e-4fe8-b073-b3bfbc095bf1}, !- Handle
  Cool-PLF-fPLR1 5,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bdf05607-a9d1-4c0f-ac3e-f23789172407}, !- Handle
  Cool-Cap-fFF1 5,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {07058a4c-636d-400f-9e9e-50d62940e934}, !- Handle
  Cool-EIR-fFF1 5,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d7fb5c85-bb8d-4eb4-b132-b81a13cb8fcc}, !- Handle
  res ac|unit 3 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12580073-9780-49b4-a6dc-452d7c02e030}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bdf05607-a9d1-4c0f-ac3e-f23789172407}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3df56c6d-d500-47ca-8e42-16dcd34b091c}, !- Energy Input Ratio Function of Temperature Curve Name
  {07058a4c-636d-400f-9e9e-50d62940e934}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae824677-705e-4fe8-b073-b3bfbc095bf1}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b4bb9f01-a9e9-4484-8826-48aa125c2b28}, !- Handle
  res ac|unit 3 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e24bfb76-b80b-4015-8820-41a6b9cc50d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0ad8395-9cdc-42d2-94fc-c1c9ecdb5a2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 3 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {e24bfb76-b80b-4015-8820-41a6b9cc50d9}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0ad8395-9cdc-42d2-94fc-c1c9ecdb5a2c}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b79641b-91ea-45f6-beab-7c1f046ff335}, !- Handle
  res ac|unit 3 unitary system,           !- Name
  Load,                                   !- Control Type
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {84beb29d-9f10-4920-82e3-7036c871ddf4}, !- Air Inlet Node Name
  {92a996ee-ceab-41e0-a61a-93c9682f2f1c}, !- Air Outlet Node Name
  {b4bb9f01-a9e9-4484-8826-48aa125c2b28}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d7fb5c85-bb8d-4eb4-b132-b81a13cb8fcc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- Handle
  res ac|unit 3 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {32193d4c-2c8c-497a-ad67-cd322584deb6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {771f70f7-c822-4fc4-a94d-324467ac326c}, !- Supply Side Inlet Node Name
  {448eef52-bd5b-4e95-9414-92eb688149cc}, !- Demand Side Outlet Node Name
  {bc18ebe8-ec7f-4b53-a90b-6658f8c24bc7}, !- Demand Side Inlet Node A
  {fe594213-6c8a-435e-9a1b-93c8700dc2b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9c598d8-f2a2-42c0-81ac-4c926635e4da}, !- Demand Mixer Name
  {d8436dab-4892-4e4a-a798-9ff95c5796ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb6f420c-e958-415a-a3fd-547bce504ccd}, !- Handle
  Node 157,                               !- Name
  {771f70f7-c822-4fc4-a94d-324467ac326c}, !- Inlet Port
  {84beb29d-9f10-4920-82e3-7036c871ddf4}; !- Outlet Port

OS:Node,
  {f706a8d1-90e5-4c33-ac6a-64f01265b92e}, !- Handle
  Node 158,                               !- Name
  {92a996ee-ceab-41e0-a61a-93c9682f2f1c}, !- Inlet Port
  {fe594213-6c8a-435e-9a1b-93c8700dc2b8}; !- Outlet Port

OS:Connection,
  {771f70f7-c822-4fc4-a94d-324467ac326c}, !- Handle
  {151a56db-90b7-46b6-aab0-58e71210a2bc}, !- Name
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- Source Object
  8,                                      !- Outlet Port
  {cb6f420c-e958-415a-a3fd-547bce504ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe594213-6c8a-435e-9a1b-93c8700dc2b8}, !- Handle
  {505ab951-9741-440d-a579-eef22c45436b}, !- Name
  {f706a8d1-90e5-4c33-ac6a-64f01265b92e}, !- Source Object
  3,                                      !- Outlet Port
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6bad74a-79a2-417c-bb2e-ab94f91e90f8}, !- Handle
  Node 159,                               !- Name
  {bc18ebe8-ec7f-4b53-a90b-6658f8c24bc7}, !- Inlet Port
  {5f83035e-3c5d-4fcc-b7fd-35cab596a430}; !- Outlet Port

OS:Node,
  {0a494ce9-5f09-4920-ae47-67e64fcf061d}, !- Handle
  Node 160,                               !- Name
  {ec71e3d6-f2a3-4f27-b74b-493b168a5c16}, !- Inlet Port
  {448eef52-bd5b-4e95-9414-92eb688149cc}; !- Outlet Port

OS:Node,
  {d565f61d-cf89-4748-8576-053b4613d223}, !- Handle
  Node 161,                               !- Name
  {36c8ba0c-a9f6-4e33-9c37-3643e23b7adb}, !- Inlet Port
  {6fcf09a7-f437-44ca-9a13-6b93a8476550}; !- Outlet Port

OS:Connection,
  {bc18ebe8-ec7f-4b53-a90b-6658f8c24bc7}, !- Handle
  {1cdf99ba-0cb3-4de3-badb-0b45faf35859}, !- Name
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- Source Object
  10,                                     !- Outlet Port
  {b6bad74a-79a2-417c-bb2e-ab94f91e90f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448eef52-bd5b-4e95-9414-92eb688149cc}, !- Handle
  {e9ac1d7b-50a0-4eb5-99d1-6e609bb0a673}, !- Name
  {0a494ce9-5f09-4920-ae47-67e64fcf061d}, !- Source Object
  3,                                      !- Outlet Port
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8436dab-4892-4e4a-a798-9ff95c5796ef}, !- Handle
  res ac|unit 3 zone splitter,            !- Name
  {5f83035e-3c5d-4fcc-b7fd-35cab596a430}, !- Inlet Node Name
  {e108b410-2a16-4624-aad2-742f0bcd231c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9c598d8-f2a2-42c0-81ac-4c926635e4da}, !- Handle
  res ac|unit 3 zone mixer,               !- Name
  {ec71e3d6-f2a3-4f27-b74b-493b168a5c16}, !- Outlet Node Name
  {ffcf3e65-a8d8-4159-b847-83cd3b359b2e}; !- Inlet Node Name 1

OS:Connection,
  {5f83035e-3c5d-4fcc-b7fd-35cab596a430}, !- Handle
  {0e78aa87-a538-4914-9fd1-03357b9331da}, !- Name
  {b6bad74a-79a2-417c-bb2e-ab94f91e90f8}, !- Source Object
  3,                                      !- Outlet Port
  {d8436dab-4892-4e4a-a798-9ff95c5796ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec71e3d6-f2a3-4f27-b74b-493b168a5c16}, !- Handle
  {61f8499b-0ddc-425f-8f57-3c6b54c3827e}, !- Name
  {f9c598d8-f2a2-42c0-81ac-4c926635e4da}, !- Source Object
  2,                                      !- Outlet Port
  {0a494ce9-5f09-4920-ae47-67e64fcf061d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91854583-f96f-4f8c-ac6c-c117721db686}, !- Handle
  {e9537cbd-04af-42b6-98a1-6b7ce2336558}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {32193d4c-2c8c-497a-ad67-cd322584deb6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Connection,
  {84beb29d-9f10-4920-82e3-7036c871ddf4}, !- Handle
  {c547354b-160b-4ecd-899c-697da67f6b7f}, !- Name
  {cb6f420c-e958-415a-a3fd-547bce504ccd}, !- Source Object
  3,                                      !- Outlet Port
  {6b79641b-91ea-45f6-beab-7c1f046ff335}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {92a996ee-ceab-41e0-a61a-93c9682f2f1c}, !- Handle
  {b33b865b-a2c6-4d1f-8fc1-0310de78ac98}, !- Name
  {6b79641b-91ea-45f6-beab-7c1f046ff335}, !- Source Object
  7,                                      !- Outlet Port
  {f706a8d1-90e5-4c33-ac6a-64f01265b92e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66d74128-978f-4b6a-8278-935c7ccc70c3}, !- Handle
  res ac|unit 3 living zone|unit 3 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {14f409c9-8718-4e4c-b05e-bdab77ba9cd7}, !- Air Inlet Node Name
  {36c8ba0c-a9f6-4e33-9c37-3643e23b7adb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7724b21-c885-41c4-96d0-d4b54bf1126a}, !- Handle
  Node 162,                               !- Name
  {f307dee9-c593-43ca-8cbb-7dd8ae659270}, !- Inlet Port
  {c5807985-60e3-45fa-8a90-6b82fee8f7fe}; !- Outlet Port

OS:Connection,
  {6fcf09a7-f437-44ca-9a13-6b93a8476550}, !- Handle
  {e9f0246f-b8e5-45c5-b298-89ff2e29a226}, !- Name
  {d565f61d-cf89-4748-8576-053b4613d223}, !- Source Object
  3,                                      !- Outlet Port
  {bf6ba2e2-4656-4394-be21-de977f56ce21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f307dee9-c593-43ca-8cbb-7dd8ae659270}, !- Handle
  {0e9707da-e93f-4b82-b575-61becba105c8}, !- Name
  {31f2bef6-1e0b-40b8-ad07-5ebd700ce814}, !- Source Object
  3,                                      !- Outlet Port
  {b7724b21-c885-41c4-96d0-d4b54bf1126a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1abddcb-4d92-456c-b61a-73ec7d0c01ae}, !- Handle
  Node 163,                               !- Name
  {e108b410-2a16-4624-aad2-742f0bcd231c}, !- Inlet Port
  {14f409c9-8718-4e4c-b05e-bdab77ba9cd7}; !- Outlet Port

OS:Connection,
  {e108b410-2a16-4624-aad2-742f0bcd231c}, !- Handle
  {8911f178-17f2-4e94-ba99-61b587eb67c5}, !- Name
  {d8436dab-4892-4e4a-a798-9ff95c5796ef}, !- Source Object
  3,                                      !- Outlet Port
  {e1abddcb-4d92-456c-b61a-73ec7d0c01ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f409c9-8718-4e4c-b05e-bdab77ba9cd7}, !- Handle
  {ca77de64-a25d-4686-ae6c-4640fd0a86ad}, !- Name
  {e1abddcb-4d92-456c-b61a-73ec7d0c01ae}, !- Source Object
  3,                                      !- Outlet Port
  {66d74128-978f-4b6a-8278-935c7ccc70c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36c8ba0c-a9f6-4e33-9c37-3643e23b7adb}, !- Handle
  {c1dbfc7f-1b3b-4272-9532-04f6697e3e7b}, !- Name
  {66d74128-978f-4b6a-8278-935c7ccc70c3}, !- Source Object
  4,                                      !- Outlet Port
  {d565f61d-cf89-4748-8576-053b4613d223}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {89e8dae3-81a7-41f3-95a8-ca81bee625b4}, !- Handle
  {6b79641b-91ea-45f6-beab-7c1f046ff335}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {262fc395-cc24-4153-aaa8-70ae94c93e85}, !- Handle
  ConstantBiquadratic 6,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b205df4f-172c-4071-9c24-75348c4febff}, !- Handle
  Cool-Cap-fT1 6,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {070ff30a-1924-4ce1-afce-b9285ea72063}, !- Handle
  Cool-EIR-fT1 6,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d3f7d653-8a31-4924-9b6a-8c7e854625b8}, !- Handle
  Cool-PLF-fPLR1 6,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cff047b5-1b45-4263-972d-92ae4e0b0491}, !- Handle
  Cool-Cap-fFF1 6,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e493203f-f224-4b21-8978-fd706f3a18cb}, !- Handle
  Cool-EIR-fFF1 6,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {edbd167e-36bc-4e3f-92ee-20e91322c994}, !- Handle
  res ac|unit 6 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b205df4f-172c-4071-9c24-75348c4febff}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cff047b5-1b45-4263-972d-92ae4e0b0491}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {070ff30a-1924-4ce1-afce-b9285ea72063}, !- Energy Input Ratio Function of Temperature Curve Name
  {e493203f-f224-4b21-8978-fd706f3a18cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d3f7d653-8a31-4924-9b6a-8c7e854625b8}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6b3e7ea1-bb2e-4c52-b71c-668f7a3b1f19}, !- Handle
  res ac|unit 6 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9ccb72a-7710-4dc6-9db1-9c475d0e73a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0774f5c6-c724-4e39-bf94-cbcd33251ed3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 6 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {e9ccb72a-7710-4dc6-9db1-9c475d0e73a7}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0774f5c6-c724-4e39-bf94-cbcd33251ed3}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1d9aca20-30fd-4ea1-a46c-89ba08724f12}, !- Handle
  res ac|unit 6 unitary system,           !- Name
  Load,                                   !- Control Type
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {f1b2fb93-e016-49cb-b716-1ade6fe52d7c}, !- Air Inlet Node Name
  {f0a5738e-e023-4fe2-966f-89c2209913e1}, !- Air Outlet Node Name
  {6b3e7ea1-bb2e-4c52-b71c-668f7a3b1f19}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {edbd167e-36bc-4e3f-92ee-20e91322c994}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- Handle
  res ac|unit 6 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {651bb037-65a0-41b0-bc44-55b13c3aa766}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b2894e6-11f0-4f90-a77b-1d19bdef775e}, !- Supply Side Inlet Node Name
  {d132a6c9-c9bc-4a1f-8b1d-3617c2d92ab6}, !- Demand Side Outlet Node Name
  {82c929d3-3362-4f0a-b209-4d6c1951d694}, !- Demand Side Inlet Node A
  {4bb1d684-945c-416c-b536-c556c154b5e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc3c6104-c5b8-4e94-9bf3-7f4560682605}, !- Demand Mixer Name
  {155fab4e-b7b1-44b5-b81c-04040b884594}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04fd8b19-550e-461f-a387-15adee0b6179}, !- Handle
  Node 164,                               !- Name
  {0b2894e6-11f0-4f90-a77b-1d19bdef775e}, !- Inlet Port
  {f1b2fb93-e016-49cb-b716-1ade6fe52d7c}; !- Outlet Port

OS:Node,
  {d5ec24c4-dad2-4cd3-b3dc-02170b9a364c}, !- Handle
  Node 165,                               !- Name
  {f0a5738e-e023-4fe2-966f-89c2209913e1}, !- Inlet Port
  {4bb1d684-945c-416c-b536-c556c154b5e4}; !- Outlet Port

OS:Connection,
  {0b2894e6-11f0-4f90-a77b-1d19bdef775e}, !- Handle
  {c039739a-32e2-4c56-9271-603ad20e8b83}, !- Name
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- Source Object
  8,                                      !- Outlet Port
  {04fd8b19-550e-461f-a387-15adee0b6179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb1d684-945c-416c-b536-c556c154b5e4}, !- Handle
  {605335fe-7724-4bfd-8340-e4c24e7ecd10}, !- Name
  {d5ec24c4-dad2-4cd3-b3dc-02170b9a364c}, !- Source Object
  3,                                      !- Outlet Port
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a318342-83a0-46fc-adc9-8a97dd689676}, !- Handle
  Node 166,                               !- Name
  {82c929d3-3362-4f0a-b209-4d6c1951d694}, !- Inlet Port
  {20215021-4f5e-4ee9-9a3c-bf7e244c06a3}; !- Outlet Port

OS:Node,
  {198ffa30-eea6-43be-9b0d-80eeb8e1043d}, !- Handle
  Node 167,                               !- Name
  {e19fd872-8c55-462a-86ef-8c1755265a25}, !- Inlet Port
  {d132a6c9-c9bc-4a1f-8b1d-3617c2d92ab6}; !- Outlet Port

OS:Node,
  {f6efcb2b-288a-444a-bd64-5e63b02842db}, !- Handle
  Node 168,                               !- Name
  {6d24c116-3ca7-4faf-b169-ab90fb63258c}, !- Inlet Port
  {ad283f20-bfea-4143-bdd3-99f7cc0a0d0a}; !- Outlet Port

OS:Connection,
  {82c929d3-3362-4f0a-b209-4d6c1951d694}, !- Handle
  {90bc87f8-157a-4dcd-9461-a209b7107a12}, !- Name
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- Source Object
  10,                                     !- Outlet Port
  {9a318342-83a0-46fc-adc9-8a97dd689676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d132a6c9-c9bc-4a1f-8b1d-3617c2d92ab6}, !- Handle
  {956b7c54-8032-4af0-8585-bebacffb4702}, !- Name
  {198ffa30-eea6-43be-9b0d-80eeb8e1043d}, !- Source Object
  3,                                      !- Outlet Port
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {155fab4e-b7b1-44b5-b81c-04040b884594}, !- Handle
  res ac|unit 6 zone splitter,            !- Name
  {20215021-4f5e-4ee9-9a3c-bf7e244c06a3}, !- Inlet Node Name
  {7c81f051-ab4a-42c9-af21-6a890de97cd2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc3c6104-c5b8-4e94-9bf3-7f4560682605}, !- Handle
  res ac|unit 6 zone mixer,               !- Name
  {e19fd872-8c55-462a-86ef-8c1755265a25}, !- Outlet Node Name
  {91fc25ba-884e-43b9-b583-14bdcbf098ab}; !- Inlet Node Name 1

OS:Connection,
  {20215021-4f5e-4ee9-9a3c-bf7e244c06a3}, !- Handle
  {27f67caa-5ffc-4a1e-80f0-56b5d34c3b39}, !- Name
  {9a318342-83a0-46fc-adc9-8a97dd689676}, !- Source Object
  3,                                      !- Outlet Port
  {155fab4e-b7b1-44b5-b81c-04040b884594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19fd872-8c55-462a-86ef-8c1755265a25}, !- Handle
  {18b171b9-3b70-4f31-a535-57325cbbbb59}, !- Name
  {dc3c6104-c5b8-4e94-9bf3-7f4560682605}, !- Source Object
  2,                                      !- Outlet Port
  {198ffa30-eea6-43be-9b0d-80eeb8e1043d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4948dd76-ca8e-4b40-a50e-768feb94d8e9}, !- Handle
  {a5946e32-2f24-4680-9ce0-4cc61a61c214}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {651bb037-65a0-41b0-bc44-55b13c3aa766}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Connection,
  {f1b2fb93-e016-49cb-b716-1ade6fe52d7c}, !- Handle
  {a582c92c-d5db-49aa-8968-7a2c718c2e1c}, !- Name
  {04fd8b19-550e-461f-a387-15adee0b6179}, !- Source Object
  3,                                      !- Outlet Port
  {1d9aca20-30fd-4ea1-a46c-89ba08724f12}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f0a5738e-e023-4fe2-966f-89c2209913e1}, !- Handle
  {54b0deea-8582-4016-81fb-753fab79fce7}, !- Name
  {1d9aca20-30fd-4ea1-a46c-89ba08724f12}, !- Source Object
  7,                                      !- Outlet Port
  {d5ec24c4-dad2-4cd3-b3dc-02170b9a364c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {605e6366-6950-44e2-b523-d7a5f505eb55}, !- Handle
  res ac|unit 6 living zone|unit 6 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {92136ee1-a78e-4c2a-affe-1efe4cde4f9e}, !- Air Inlet Node Name
  {6d24c116-3ca7-4faf-b169-ab90fb63258c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46668491-8471-46be-8eda-4b3660d93fd3}, !- Handle
  Node 169,                               !- Name
  {365bc7ef-8744-497c-8745-6ad8d2075c48}, !- Inlet Port
  {b67ee59c-510c-41c7-829c-949c27bd0070}; !- Outlet Port

OS:Connection,
  {ad283f20-bfea-4143-bdd3-99f7cc0a0d0a}, !- Handle
  {11c51444-09e8-43fd-98dd-b18d21da61ee}, !- Name
  {f6efcb2b-288a-444a-bd64-5e63b02842db}, !- Source Object
  3,                                      !- Outlet Port
  {7ad066e3-f1b7-4577-bb54-0dba01da3674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {365bc7ef-8744-497c-8745-6ad8d2075c48}, !- Handle
  {41bc3075-4c1b-47dc-a86f-2f24635b2f34}, !- Name
  {a91a58d4-a694-4efe-849d-d4af861f58cd}, !- Source Object
  3,                                      !- Outlet Port
  {46668491-8471-46be-8eda-4b3660d93fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {280f25d7-6014-4435-927d-694bc3d3b44f}, !- Handle
  Node 170,                               !- Name
  {7c81f051-ab4a-42c9-af21-6a890de97cd2}, !- Inlet Port
  {92136ee1-a78e-4c2a-affe-1efe4cde4f9e}; !- Outlet Port

OS:Connection,
  {7c81f051-ab4a-42c9-af21-6a890de97cd2}, !- Handle
  {0217e43b-267b-486a-a7f0-9d98728f6bbd}, !- Name
  {155fab4e-b7b1-44b5-b81c-04040b884594}, !- Source Object
  3,                                      !- Outlet Port
  {280f25d7-6014-4435-927d-694bc3d3b44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92136ee1-a78e-4c2a-affe-1efe4cde4f9e}, !- Handle
  {b6a5eab4-161e-4fb6-880e-5babda1cd092}, !- Name
  {280f25d7-6014-4435-927d-694bc3d3b44f}, !- Source Object
  3,                                      !- Outlet Port
  {605e6366-6950-44e2-b523-d7a5f505eb55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d24c116-3ca7-4faf-b169-ab90fb63258c}, !- Handle
  {3908db61-c721-44ec-87fe-a12ccf766bf5}, !- Name
  {605e6366-6950-44e2-b523-d7a5f505eb55}, !- Source Object
  4,                                      !- Outlet Port
  {f6efcb2b-288a-444a-bd64-5e63b02842db}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {d9c8bc19-5122-45fe-987a-3f800355371c}, !- Handle
  {1d9aca20-30fd-4ea1-a46c-89ba08724f12}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {911afe3a-b1e6-46b7-91a3-1a2aba5e18bc}, !- Handle
  ConstantBiquadratic 7,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {03152a0c-07b4-4dca-bba1-4796383cbf42}, !- Handle
  Cool-Cap-fT1 7,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {43571d82-d360-469a-9af0-d9fffa21dde2}, !- Handle
  Cool-EIR-fT1 7,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fded5e50-db38-4f6b-94d2-40831effe04d}, !- Handle
  Cool-PLF-fPLR1 7,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2542885d-8805-48b0-b118-e9a4b1a2d41a}, !- Handle
  Cool-Cap-fFF1 7,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {90dec753-cd01-4384-85bb-1d9868bbb9fd}, !- Handle
  Cool-EIR-fFF1 7,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5a0ae1b2-2d03-42e5-9093-b1e3ec1f4865}, !- Handle
  res ac|unit 8 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03152a0c-07b4-4dca-bba1-4796383cbf42}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2542885d-8805-48b0-b118-e9a4b1a2d41a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {43571d82-d360-469a-9af0-d9fffa21dde2}, !- Energy Input Ratio Function of Temperature Curve Name
  {90dec753-cd01-4384-85bb-1d9868bbb9fd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fded5e50-db38-4f6b-94d2-40831effe04d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1a684ae8-e6b3-4d76-86b5-66aee5a27899}, !- Handle
  res ac|unit 8 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82b0981a-a831-4bad-aa17-d3d9ff0ed997}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40101826-ae17-4971-b7ec-ade22fb75721}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 8 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {82b0981a-a831-4bad-aa17-d3d9ff0ed997}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40101826-ae17-4971-b7ec-ade22fb75721}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d8a21356-6b40-4433-9a83-b65e994de246}, !- Handle
  res ac|unit 8 unitary system,           !- Name
  Load,                                   !- Control Type
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {c2721abe-d588-4292-b605-268182a25cfb}, !- Air Inlet Node Name
  {8a154d50-ccb6-469e-aa6e-9dbe2fc94a65}, !- Air Outlet Node Name
  {1a684ae8-e6b3-4d76-86b5-66aee5a27899}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a0ae1b2-2d03-42e5-9093-b1e3ec1f4865}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- Handle
  res ac|unit 8 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {d2237f0d-647c-4c43-9c67-9ddd8fae3aac}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d562863-87a1-4ff2-b0fc-d420c3d71711}, !- Supply Side Inlet Node Name
  {90b37cc7-8fa2-43d3-8840-e2cd3f58d5cf}, !- Demand Side Outlet Node Name
  {64e9ffd5-22a7-41ed-8eab-bba2fbebe4a0}, !- Demand Side Inlet Node A
  {47f54b5c-32eb-40d0-89d8-50f9f138092c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {35e45ca6-935a-4eaf-aad9-f3b1839ae0d7}, !- Demand Mixer Name
  {49437cf0-756b-430b-8eb0-bf3ebf3aaffa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9a7e6c2-f507-40ec-bae5-97ef75ff8809}, !- Handle
  Node 171,                               !- Name
  {5d562863-87a1-4ff2-b0fc-d420c3d71711}, !- Inlet Port
  {c2721abe-d588-4292-b605-268182a25cfb}; !- Outlet Port

OS:Node,
  {02a8158e-1751-4b55-ade9-f88505006d89}, !- Handle
  Node 172,                               !- Name
  {8a154d50-ccb6-469e-aa6e-9dbe2fc94a65}, !- Inlet Port
  {47f54b5c-32eb-40d0-89d8-50f9f138092c}; !- Outlet Port

OS:Connection,
  {5d562863-87a1-4ff2-b0fc-d420c3d71711}, !- Handle
  {c18f54ef-da64-4f7e-a0fb-915b76ab5c11}, !- Name
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- Source Object
  8,                                      !- Outlet Port
  {e9a7e6c2-f507-40ec-bae5-97ef75ff8809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f54b5c-32eb-40d0-89d8-50f9f138092c}, !- Handle
  {7ac05511-3a0b-4b1b-b3cd-dc6fc7584110}, !- Name
  {02a8158e-1751-4b55-ade9-f88505006d89}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9ddfd0ca-80eb-4e17-b0da-0a711fe4dd98}, !- Handle
  Node 173,                               !- Name
  {64e9ffd5-22a7-41ed-8eab-bba2fbebe4a0}, !- Inlet Port
  {0ee1d7c5-3baa-407d-b1c8-22f8e9f9699f}; !- Outlet Port

OS:Node,
  {4c160c9c-e2af-4d60-82d9-e68448dcab28}, !- Handle
  Node 174,                               !- Name
  {925f155f-a44a-4d79-9348-304c1b1841df}, !- Inlet Port
  {90b37cc7-8fa2-43d3-8840-e2cd3f58d5cf}; !- Outlet Port

OS:Node,
  {c369c26c-d40f-480b-a062-35de91bf55f0}, !- Handle
  Node 175,                               !- Name
  {55c5482b-5468-4076-938c-46fc9cf4d64c}, !- Inlet Port
  {47b0741e-152a-4851-a1e3-c6bf2a6150b3}; !- Outlet Port

OS:Connection,
  {64e9ffd5-22a7-41ed-8eab-bba2fbebe4a0}, !- Handle
  {233eeb20-18db-41c0-8a8a-b38897ff1d43}, !- Name
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- Source Object
  10,                                     !- Outlet Port
  {9ddfd0ca-80eb-4e17-b0da-0a711fe4dd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b37cc7-8fa2-43d3-8840-e2cd3f58d5cf}, !- Handle
  {e6314edc-f19c-478c-831c-b0f16e529eb8}, !- Name
  {4c160c9c-e2af-4d60-82d9-e68448dcab28}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49437cf0-756b-430b-8eb0-bf3ebf3aaffa}, !- Handle
  res ac|unit 8 zone splitter,            !- Name
  {0ee1d7c5-3baa-407d-b1c8-22f8e9f9699f}, !- Inlet Node Name
  {74dcd929-a8ed-4712-bc67-ae7f37c6c730}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {35e45ca6-935a-4eaf-aad9-f3b1839ae0d7}, !- Handle
  res ac|unit 8 zone mixer,               !- Name
  {925f155f-a44a-4d79-9348-304c1b1841df}, !- Outlet Node Name
  {feff1b3a-81fb-4faa-a47f-d62f2ab1d567}; !- Inlet Node Name 1

OS:Connection,
  {0ee1d7c5-3baa-407d-b1c8-22f8e9f9699f}, !- Handle
  {e1f3967e-9ca2-4fb2-9e34-8859e9b4757f}, !- Name
  {9ddfd0ca-80eb-4e17-b0da-0a711fe4dd98}, !- Source Object
  3,                                      !- Outlet Port
  {49437cf0-756b-430b-8eb0-bf3ebf3aaffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925f155f-a44a-4d79-9348-304c1b1841df}, !- Handle
  {c065eddb-6b91-4cae-a6a4-e91c125fa37b}, !- Name
  {35e45ca6-935a-4eaf-aad9-f3b1839ae0d7}, !- Source Object
  2,                                      !- Outlet Port
  {4c160c9c-e2af-4d60-82d9-e68448dcab28}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8c5aac3-f120-4edb-a76e-c50767862ac8}, !- Handle
  {9e5c54f1-e5c4-4e99-992c-970abf31e826}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d2237f0d-647c-4c43-9c67-9ddd8fae3aac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Connection,
  {c2721abe-d588-4292-b605-268182a25cfb}, !- Handle
  {3710864b-05e6-4306-8408-ce201778df49}, !- Name
  {e9a7e6c2-f507-40ec-bae5-97ef75ff8809}, !- Source Object
  3,                                      !- Outlet Port
  {d8a21356-6b40-4433-9a83-b65e994de246}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8a154d50-ccb6-469e-aa6e-9dbe2fc94a65}, !- Handle
  {45674dab-cb47-4666-9089-973ab2d00419}, !- Name
  {d8a21356-6b40-4433-9a83-b65e994de246}, !- Source Object
  7,                                      !- Outlet Port
  {02a8158e-1751-4b55-ade9-f88505006d89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4f6d19b-a1e5-4ae1-ba67-71de6aac111f}, !- Handle
  res ac|unit 8 living zone|unit 8 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {d7aa1b36-7a0e-406d-a7df-fe28121cedc2}, !- Air Inlet Node Name
  {55c5482b-5468-4076-938c-46fc9cf4d64c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae3e314b-dda0-40f8-b1bd-2f188e26e491}, !- Handle
  Node 176,                               !- Name
  {2f617013-72a2-4266-849a-3355d305523a}, !- Inlet Port
  {cca54a05-bd50-4a1a-8f6b-e7ab9edd686a}; !- Outlet Port

OS:Connection,
  {47b0741e-152a-4851-a1e3-c6bf2a6150b3}, !- Handle
  {ef5dcad1-39ed-47d8-aedf-87de5af134a2}, !- Name
  {c369c26c-d40f-480b-a062-35de91bf55f0}, !- Source Object
  3,                                      !- Outlet Port
  {85af3ce0-f592-40ac-a02e-25eeae150a15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f617013-72a2-4266-849a-3355d305523a}, !- Handle
  {fe9b5d2a-a4a2-4e6f-9a81-14f0d896d389}, !- Name
  {e2e2c8e1-a160-4d28-9b11-d5da489aa044}, !- Source Object
  3,                                      !- Outlet Port
  {ae3e314b-dda0-40f8-b1bd-2f188e26e491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a43a373-9776-4295-852c-0fd9b12dfb46}, !- Handle
  Node 177,                               !- Name
  {74dcd929-a8ed-4712-bc67-ae7f37c6c730}, !- Inlet Port
  {d7aa1b36-7a0e-406d-a7df-fe28121cedc2}; !- Outlet Port

OS:Connection,
  {74dcd929-a8ed-4712-bc67-ae7f37c6c730}, !- Handle
  {554f5d84-62e2-4461-940e-65d0976c9118}, !- Name
  {49437cf0-756b-430b-8eb0-bf3ebf3aaffa}, !- Source Object
  3,                                      !- Outlet Port
  {7a43a373-9776-4295-852c-0fd9b12dfb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7aa1b36-7a0e-406d-a7df-fe28121cedc2}, !- Handle
  {15650c62-5387-4301-a441-14b124991b4b}, !- Name
  {7a43a373-9776-4295-852c-0fd9b12dfb46}, !- Source Object
  3,                                      !- Outlet Port
  {e4f6d19b-a1e5-4ae1-ba67-71de6aac111f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55c5482b-5468-4076-938c-46fc9cf4d64c}, !- Handle
  {13aafac2-2d74-4517-b5d8-0eb22606b42d}, !- Name
  {e4f6d19b-a1e5-4ae1-ba67-71de6aac111f}, !- Source Object
  4,                                      !- Outlet Port
  {c369c26c-d40f-480b-a062-35de91bf55f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {8174caf4-5acf-40ba-8d04-ed3788d5136a}, !- Handle
  {d8a21356-6b40-4433-9a83-b65e994de246}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {f4012686-3ab4-46f2-ae9a-0dbf5992fd50}, !- Handle
  ConstantBiquadratic 8,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a469d849-7481-4620-be82-ca4edcaee058}, !- Handle
  Cool-Cap-fT1 8,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bd2e3dd4-74f2-4736-ab01-cf34f7fbd34e}, !- Handle
  Cool-EIR-fT1 8,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c8273394-d4ad-4b76-b19f-d5159d624de0}, !- Handle
  Cool-PLF-fPLR1 8,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {79fb4668-b850-4b80-8998-b7f6f6d7e84c}, !- Handle
  Cool-Cap-fFF1 8,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8bf9a40a-774a-4146-9927-2550849859cc}, !- Handle
  Cool-EIR-fFF1 8,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3c925b7c-043a-449d-806c-4a2a60c29e78}, !- Handle
  res ac|unit 9 cooling coil,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a469d849-7481-4620-be82-ca4edcaee058}, !- Total Cooling Capacity Function of Temperature Curve Name
  {79fb4668-b850-4b80-8998-b7f6f6d7e84c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bd2e3dd4-74f2-4736-ab01-cf34f7fbd34e}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bf9a40a-774a-4146-9927-2550849859cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c8273394-d4ad-4b76-b19f-d5159d624de0}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c2aa56bd-620a-4518-913d-fda2dfad7dca}, !- Handle
  res ac|unit 9 clg supply fan,           !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39f2fc62-25d3-414a-8c91-ca9da856ed57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bd9194cb-a9b2-421f-b3d8-a02e19688170}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 9 clg supply fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {39f2fc62-25d3-414a-8c91-ca9da856ed57}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bd9194cb-a9b2-421f-b3d8-a02e19688170}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8c7d10b4-2456-482d-9050-9706f9838b35}, !- Handle
  res ac|unit 9 unitary system,           !- Name
  Load,                                   !- Control Type
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {ac54e2dc-1020-47ff-b12d-03d83ecd29d7}, !- Air Inlet Node Name
  {48fb28d4-5016-434b-aa92-810bb7975ed8}, !- Air Outlet Node Name
  {c2aa56bd-620a-4518-913d-fda2dfad7dca}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c925b7c-043a-449d-806c-4a2a60c29e78}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- Handle
  res ac|unit 9 asys,                     !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {772ce0b9-ccf5-4fd8-b6c2-f029916063a9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce5ffe73-977a-4975-93d9-a26f46c307cc}, !- Supply Side Inlet Node Name
  {50854d36-4f9c-4fcd-aeec-f2ba48489f7d}, !- Demand Side Outlet Node Name
  {fb858bf3-4d27-4297-86fa-69e4ca2e97fc}, !- Demand Side Inlet Node A
  {ab7034f2-5d38-4452-b529-1ece9c7e0223}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60510144-644e-43a6-a667-6001ad2a1c7d}, !- Demand Mixer Name
  {e886de2a-2341-4562-924f-096d845bbf96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7819e55-793d-4631-aa3c-ada5f053857c}, !- Handle
  Node 178,                               !- Name
  {ce5ffe73-977a-4975-93d9-a26f46c307cc}, !- Inlet Port
  {ac54e2dc-1020-47ff-b12d-03d83ecd29d7}; !- Outlet Port

OS:Node,
  {d96fa612-f45b-4773-8bca-c1c657c15175}, !- Handle
  Node 179,                               !- Name
  {48fb28d4-5016-434b-aa92-810bb7975ed8}, !- Inlet Port
  {ab7034f2-5d38-4452-b529-1ece9c7e0223}; !- Outlet Port

OS:Connection,
  {ce5ffe73-977a-4975-93d9-a26f46c307cc}, !- Handle
  {c03d8393-d5f3-40ae-a8ad-a7ef2394e6ac}, !- Name
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- Source Object
  8,                                      !- Outlet Port
  {d7819e55-793d-4631-aa3c-ada5f053857c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7034f2-5d38-4452-b529-1ece9c7e0223}, !- Handle
  {65e3324f-5e41-47fd-ac8d-08c1260ffd9d}, !- Name
  {d96fa612-f45b-4773-8bca-c1c657c15175}, !- Source Object
  3,                                      !- Outlet Port
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {332d0fb5-b5cd-4087-b867-2476293d7b7d}, !- Handle
  Node 180,                               !- Name
  {fb858bf3-4d27-4297-86fa-69e4ca2e97fc}, !- Inlet Port
  {c305d45c-0cda-4cb1-ae66-90f8f1089edc}; !- Outlet Port

OS:Node,
  {57326ffd-f812-4186-bada-80c426c44080}, !- Handle
  Node 181,                               !- Name
  {4a98d18c-64e7-47e1-96a1-0421c1594d43}, !- Inlet Port
  {50854d36-4f9c-4fcd-aeec-f2ba48489f7d}; !- Outlet Port

OS:Node,
  {8d622e7f-bbc1-49e8-a194-63f87f141111}, !- Handle
  Node 182,                               !- Name
  {61e44f8d-aec3-4c68-aaab-96e782f6573b}, !- Inlet Port
  {678871b6-bb37-47a6-9158-d957900f8e45}; !- Outlet Port

OS:Connection,
  {fb858bf3-4d27-4297-86fa-69e4ca2e97fc}, !- Handle
  {14aff041-765c-42ae-8795-50fe362e4017}, !- Name
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- Source Object
  10,                                     !- Outlet Port
  {332d0fb5-b5cd-4087-b867-2476293d7b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50854d36-4f9c-4fcd-aeec-f2ba48489f7d}, !- Handle
  {a2d31578-b1ed-4498-978c-70f44450d6f4}, !- Name
  {57326ffd-f812-4186-bada-80c426c44080}, !- Source Object
  3,                                      !- Outlet Port
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e886de2a-2341-4562-924f-096d845bbf96}, !- Handle
  res ac|unit 9 zone splitter,            !- Name
  {c305d45c-0cda-4cb1-ae66-90f8f1089edc}, !- Inlet Node Name
  {55fb9aac-609e-4565-b72d-5eb3b5c9f4e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60510144-644e-43a6-a667-6001ad2a1c7d}, !- Handle
  res ac|unit 9 zone mixer,               !- Name
  {4a98d18c-64e7-47e1-96a1-0421c1594d43}, !- Outlet Node Name
  {b91e9f0f-e689-4768-bc53-e2e9da2c776c}; !- Inlet Node Name 1

OS:Connection,
  {c305d45c-0cda-4cb1-ae66-90f8f1089edc}, !- Handle
  {de39c2dd-c4df-4eb2-83a2-34aded189d0c}, !- Name
  {332d0fb5-b5cd-4087-b867-2476293d7b7d}, !- Source Object
  3,                                      !- Outlet Port
  {e886de2a-2341-4562-924f-096d845bbf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a98d18c-64e7-47e1-96a1-0421c1594d43}, !- Handle
  {75d9e6f8-04ca-41ec-a1e2-b38ce4e68b2c}, !- Name
  {60510144-644e-43a6-a667-6001ad2a1c7d}, !- Source Object
  2,                                      !- Outlet Port
  {57326ffd-f812-4186-bada-80c426c44080}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7732b31-9652-45b3-afab-88b91adf05e4}, !- Handle
  {6743a5a4-dcae-4908-bc3b-7f3ecb2689ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {772ce0b9-ccf5-4fd8-b6c2-f029916063a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Connection,
  {ac54e2dc-1020-47ff-b12d-03d83ecd29d7}, !- Handle
  {835638bd-aa8a-4e25-b7f0-f733d2b121af}, !- Name
  {d7819e55-793d-4631-aa3c-ada5f053857c}, !- Source Object
  3,                                      !- Outlet Port
  {8c7d10b4-2456-482d-9050-9706f9838b35}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {48fb28d4-5016-434b-aa92-810bb7975ed8}, !- Handle
  {bb58e503-7b04-41fc-9fc4-79c23c7f506c}, !- Name
  {8c7d10b4-2456-482d-9050-9706f9838b35}, !- Source Object
  7,                                      !- Outlet Port
  {d96fa612-f45b-4773-8bca-c1c657c15175}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {070833e3-12b9-4bd4-aebc-718029dbc9fa}, !- Handle
  res ac|unit 9 living zone|unit 9 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {606d9559-4468-4813-a7ba-48e082d6c4b2}, !- Air Inlet Node Name
  {61e44f8d-aec3-4c68-aaab-96e782f6573b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1465cad9-1692-4324-9897-200a10803723}, !- Handle
  Node 183,                               !- Name
  {44437319-a254-4439-9282-ecc22212d909}, !- Inlet Port
  {778fc2eb-55b8-4979-9535-5e74d342683f}; !- Outlet Port

OS:Connection,
  {678871b6-bb37-47a6-9158-d957900f8e45}, !- Handle
  {5ae60e02-7f4d-4525-b47c-ed83e606ec5a}, !- Name
  {8d622e7f-bbc1-49e8-a194-63f87f141111}, !- Source Object
  3,                                      !- Outlet Port
  {2277ea5f-182c-4e26-8f1b-b09510cfcea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44437319-a254-4439-9282-ecc22212d909}, !- Handle
  {822039bd-0897-4a82-ad79-e7641fd1fc0a}, !- Name
  {6745e4c4-6be0-4711-bc0a-464415d633c0}, !- Source Object
  3,                                      !- Outlet Port
  {1465cad9-1692-4324-9897-200a10803723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93fe7b2f-6b05-4575-bea4-4454db3a67dd}, !- Handle
  Node 184,                               !- Name
  {55fb9aac-609e-4565-b72d-5eb3b5c9f4e6}, !- Inlet Port
  {606d9559-4468-4813-a7ba-48e082d6c4b2}; !- Outlet Port

OS:Connection,
  {55fb9aac-609e-4565-b72d-5eb3b5c9f4e6}, !- Handle
  {5919f1ed-f0f8-42d5-ae2e-c6f73b50636d}, !- Name
  {e886de2a-2341-4562-924f-096d845bbf96}, !- Source Object
  3,                                      !- Outlet Port
  {93fe7b2f-6b05-4575-bea4-4454db3a67dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606d9559-4468-4813-a7ba-48e082d6c4b2}, !- Handle
  {5528efb7-24a3-4ab6-8c47-16d741ca05eb}, !- Name
  {93fe7b2f-6b05-4575-bea4-4454db3a67dd}, !- Source Object
  3,                                      !- Outlet Port
  {070833e3-12b9-4bd4-aebc-718029dbc9fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61e44f8d-aec3-4c68-aaab-96e782f6573b}, !- Handle
  {d746c865-abee-4d35-8c98-6f2bbb463bb7}, !- Name
  {070833e3-12b9-4bd4-aebc-718029dbc9fa}, !- Source Object
  4,                                      !- Outlet Port
  {8d622e7f-bbc1-49e8-a194-63f87f141111}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {724f6207-df11-42e9-910b-bc1680d13f78}, !- Handle
  {8c7d10b4-2456-482d-9050-9706f9838b35}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {93754fe5-ddb4-41ba-95b6-a05e79a9bda8}, !- Handle
  ConstantBiquadratic 9,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {963d9428-d9c2-44a4-9713-53ba3469beeb}, !- Handle
  Cool-Cap-fT1 9,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ae6584df-73c7-4272-87c0-6142d811b1bf}, !- Handle
  Cool-EIR-fT1 9,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e643642e-e487-40cf-8204-2c2e430ed1c0}, !- Handle
  Cool-PLF-fPLR1 9,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b3aeabd9-7407-4056-8d0e-69c16baacf47}, !- Handle
  Cool-Cap-fFF1 9,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9eb9c87f-0582-4aad-be9c-004b2e5bd974}, !- Handle
  Cool-EIR-fFF1 9,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b8139945-3728-4283-8fa8-8dd219f94fc8}, !- Handle
  res ac|unit 10 cooling coil,            !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {963d9428-d9c2-44a4-9713-53ba3469beeb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3aeabd9-7407-4056-8d0e-69c16baacf47}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ae6584df-73c7-4272-87c0-6142d811b1bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {9eb9c87f-0582-4aad-be9c-004b2e5bd974}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e643642e-e487-40cf-8204-2c2e430ed1c0}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6942fb05-7725-46eb-ad2f-ea47492822bc}, !- Handle
  res ac|unit 10 clg supply fan,          !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {673afc4b-39ec-4031-93bc-6f54a5f0503e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55811d06-437d-4f74-9440-ba7c4f938235}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac|unit 10 clg supply fan;          !- End-Use Subcategory

OS:Curve:Exponent,
  {673afc4b-39ec-4031-93bc-6f54a5f0503e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55811d06-437d-4f74-9440-ba7c4f938235}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {302a04aa-e0e6-4602-8856-8be043f14e1b}, !- Handle
  res ac|unit 10 unitary system,          !- Name
  Load,                                   !- Control Type
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {54f57f54-f5d9-4ec8-98a0-c4dc3c761dc2}, !- Air Inlet Node Name
  {13434920-d662-41f8-86da-ccce206d76b1}, !- Air Outlet Node Name
  {6942fb05-7725-46eb-ad2f-ea47492822bc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b8139945-3728-4283-8fa8-8dd219f94fc8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- Handle
  res ac|unit 10 asys,                    !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
