  {17690957-8a0f-47fa-9d8b-cd36c5d1efdd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e00e6b99-6157-413a-bd06-133df0d0da57}, !- Supply Side Inlet Node Name
  {84da437f-734b-4d02-870c-69492735f54f}, !- Demand Side Outlet Node Name
  {7349446a-bee6-423b-bac4-37452cd8212d}, !- Demand Side Inlet Node A
  {40018c27-1771-464c-ad76-940f83522b9e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8191f512-bf12-490e-98da-d7b45caee0a0}, !- Demand Mixer Name
  {05d4b993-0be3-4c63-a7c3-a309bd8b033b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {780afa61-da23-412b-a608-dcf6e8fab1ec}, !- Handle
  Node 185,                               !- Name
  {e00e6b99-6157-413a-bd06-133df0d0da57}, !- Inlet Port
  {54f57f54-f5d9-4ec8-98a0-c4dc3c761dc2}; !- Outlet Port

OS:Node,
  {a209403a-7a37-49b0-a50a-7811a396650c}, !- Handle
  Node 186,                               !- Name
  {13434920-d662-41f8-86da-ccce206d76b1}, !- Inlet Port
  {40018c27-1771-464c-ad76-940f83522b9e}; !- Outlet Port

OS:Connection,
  {e00e6b99-6157-413a-bd06-133df0d0da57}, !- Handle
  {813a0bcd-d767-48b2-b66a-65f79f7d69f3}, !- Name
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- Source Object
  8,                                      !- Outlet Port
  {780afa61-da23-412b-a608-dcf6e8fab1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40018c27-1771-464c-ad76-940f83522b9e}, !- Handle
  {8cfe83ea-5fb9-4556-8eef-c12dc8573ac7}, !- Name
  {a209403a-7a37-49b0-a50a-7811a396650c}, !- Source Object
  3,                                      !- Outlet Port
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bfdcebe3-0080-436d-8245-2b8fe25a05e7}, !- Handle
  Node 187,                               !- Name
  {7349446a-bee6-423b-bac4-37452cd8212d}, !- Inlet Port
  {ffd5371d-37a8-4f62-beac-78fe509327fb}; !- Outlet Port

OS:Node,
  {4386d6a1-674e-421a-9b90-9362c6d76138}, !- Handle
  Node 188,                               !- Name
  {e67629da-19b5-4379-a29f-f2f550f28656}, !- Inlet Port
  {84da437f-734b-4d02-870c-69492735f54f}; !- Outlet Port

OS:Node,
  {7f435f28-40d7-4525-b44a-947e6efac515}, !- Handle
  Node 189,                               !- Name
  {eb8f9fe6-6d1f-4d99-b1b4-9116fcaf8de8}, !- Inlet Port
  {96de986c-9136-4330-906f-422a143f2ef3}; !- Outlet Port

OS:Connection,
  {7349446a-bee6-423b-bac4-37452cd8212d}, !- Handle
  {dff4f76c-10e4-4ef2-bb4b-cf3cb36bdfec}, !- Name
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- Source Object
  10,                                     !- Outlet Port
  {bfdcebe3-0080-436d-8245-2b8fe25a05e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84da437f-734b-4d02-870c-69492735f54f}, !- Handle
  {33822864-23f8-4529-afd5-71b4eb371851}, !- Name
  {4386d6a1-674e-421a-9b90-9362c6d76138}, !- Source Object
  3,                                      !- Outlet Port
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05d4b993-0be3-4c63-a7c3-a309bd8b033b}, !- Handle
  res ac|unit 10 zone splitter,           !- Name
  {ffd5371d-37a8-4f62-beac-78fe509327fb}, !- Inlet Node Name
  {3bba1ce3-3c00-47ea-abe4-14b989f4b0ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8191f512-bf12-490e-98da-d7b45caee0a0}, !- Handle
  res ac|unit 10 zone mixer,              !- Name
  {e67629da-19b5-4379-a29f-f2f550f28656}, !- Outlet Node Name
  {06a51528-6270-456c-8be2-c0c42bdc1a70}; !- Inlet Node Name 1

OS:Connection,
  {ffd5371d-37a8-4f62-beac-78fe509327fb}, !- Handle
  {e7e414bb-a812-40d4-8675-cb2b2456307d}, !- Name
  {bfdcebe3-0080-436d-8245-2b8fe25a05e7}, !- Source Object
  3,                                      !- Outlet Port
  {05d4b993-0be3-4c63-a7c3-a309bd8b033b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67629da-19b5-4379-a29f-f2f550f28656}, !- Handle
  {e98f7964-c7f0-4378-ac1d-fd8da8dee830}, !- Name
  {8191f512-bf12-490e-98da-d7b45caee0a0}, !- Source Object
  2,                                      !- Outlet Port
  {4386d6a1-674e-421a-9b90-9362c6d76138}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e36b1e2-85a8-49c6-a62d-75d0b4bb9b7e}, !- Handle
  {b76b0ca7-a856-49be-bbb7-e87ce16ba50f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {17690957-8a0f-47fa-9d8b-cd36c5d1efdd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Connection,
  {54f57f54-f5d9-4ec8-98a0-c4dc3c761dc2}, !- Handle
  {8c72202a-bc31-4abb-9c0c-fd4aca9e1f31}, !- Name
  {780afa61-da23-412b-a608-dcf6e8fab1ec}, !- Source Object
  3,                                      !- Outlet Port
  {302a04aa-e0e6-4602-8856-8be043f14e1b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {13434920-d662-41f8-86da-ccce206d76b1}, !- Handle
  {d8b8c0ec-3278-4261-af6d-24ec85ce43ec}, !- Name
  {302a04aa-e0e6-4602-8856-8be043f14e1b}, !- Source Object
  7,                                      !- Outlet Port
  {a209403a-7a37-49b0-a50a-7811a396650c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5548164e-9e1d-4216-8c8e-fb2d5dfba90f}, !- Handle
  res ac|unit 10 living zone|unit 10 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {36ddfe8a-33b1-4c3b-a407-4e56f6e5152f}, !- Air Inlet Node Name
  {eb8f9fe6-6d1f-4d99-b1b4-9116fcaf8de8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {105c5bda-15a6-4d4b-9a84-ad518ff1dbf0}, !- Handle
  Node 190,                               !- Name
  {e9da3958-7b26-4450-b568-999bd516ce8b}, !- Inlet Port
  {34e16842-08af-4cb6-8cea-da50af870486}; !- Outlet Port

OS:Connection,
  {96de986c-9136-4330-906f-422a143f2ef3}, !- Handle
  {b08ac3e5-69fd-4107-bc60-f04c1524aca6}, !- Name
  {7f435f28-40d7-4525-b44a-947e6efac515}, !- Source Object
  3,                                      !- Outlet Port
  {0bae57d2-2bbc-42a0-9ce4-7aa136d85773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9da3958-7b26-4450-b568-999bd516ce8b}, !- Handle
  {3248d8cc-edf6-444d-bef8-e49e421a0523}, !- Name
  {3374108d-4933-49a3-afee-5e6042717bc4}, !- Source Object
  3,                                      !- Outlet Port
  {105c5bda-15a6-4d4b-9a84-ad518ff1dbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {865b49c1-b1dd-4d95-b097-a00bc6bd9241}, !- Handle
  Node 191,                               !- Name
  {3bba1ce3-3c00-47ea-abe4-14b989f4b0ee}, !- Inlet Port
  {36ddfe8a-33b1-4c3b-a407-4e56f6e5152f}; !- Outlet Port

OS:Connection,
  {3bba1ce3-3c00-47ea-abe4-14b989f4b0ee}, !- Handle
  {4c9d1547-4a98-45e1-b0c8-f9b0c57168c5}, !- Name
  {05d4b993-0be3-4c63-a7c3-a309bd8b033b}, !- Source Object
  3,                                      !- Outlet Port
  {865b49c1-b1dd-4d95-b097-a00bc6bd9241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ddfe8a-33b1-4c3b-a407-4e56f6e5152f}, !- Handle
  {aa368eb3-6497-4adc-8cfe-c212a34a3052}, !- Name
  {865b49c1-b1dd-4d95-b097-a00bc6bd9241}, !- Source Object
  3,                                      !- Outlet Port
  {5548164e-9e1d-4216-8c8e-fb2d5dfba90f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb8f9fe6-6d1f-4d99-b1b4-9116fcaf8de8}, !- Handle
  {89ce8851-e933-4a7c-ad5b-25eeeb27bf9d}, !- Name
  {5548164e-9e1d-4216-8c8e-fb2d5dfba90f}, !- Source Object
  4,                                      !- Outlet Port
  {7f435f28-40d7-4525-b44a-947e6efac515}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {b2ad4aea-e29a-414b-b295-1c7925159bb9}, !- Handle
  {302a04aa-e0e6-4602-8856-8be043f14e1b}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Heating:Gas,
  {1dc9bd07-7bfe-4205-b3a4-303b8b10b629}, !- Handle
  res fur gas heating coil,               !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {25cdebe4-b790-4439-b3ca-11b6ce605626}, !- Handle
  res fur gas htg supply fan,             !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da9f2aaf-fe02-456d-8777-bc56c74f59da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ffdc8931-1eaa-409b-a529-725124d8deb0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {da9f2aaf-fe02-456d-8777-bc56c74f59da}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ffdc8931-1eaa-409b-a529-725124d8deb0}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6e7a5ae3-9f2e-49db-9379-44792073c950}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {538c56fa-8e12-4734-8a70-d112b7424b96}, !- Air Inlet Node Name
  {a3cff3b9-b771-4bb2-a932-ec7e23b7375f}, !- Air Outlet Node Name
  {25cdebe4-b790-4439-b3ca-11b6ce605626}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {1dc9bd07-7bfe-4205-b3a4-303b8b10b629}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {60e1a4ea-8168-4a6c-bb41-01b696127c09}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f744b11-67fc-4366-adda-1d4764f5bf90}, !- Supply Side Inlet Node Name
  {96113d29-e2ea-454b-9291-8b779c94dbd1}, !- Demand Side Outlet Node Name
  {50e99389-eb5a-4abb-a726-9f5cd46ac54e}, !- Demand Side Inlet Node A
  {950f213f-1c0e-4398-9df0-3e6636db0da2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3080fc67-06e2-4293-9460-3e54bc6643ff}, !- Demand Mixer Name
  {0db02c37-e1dd-4033-b70d-390e77efced9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2491e737-58d0-4589-8af1-c8ff04ebaefc}, !- Handle
  Node 192,                               !- Name
  {6f744b11-67fc-4366-adda-1d4764f5bf90}, !- Inlet Port
  {538c56fa-8e12-4734-8a70-d112b7424b96}; !- Outlet Port

OS:Node,
  {f92e7fb4-b3a1-49d8-a5e4-19937c19340b}, !- Handle
  Node 193,                               !- Name
  {a3cff3b9-b771-4bb2-a932-ec7e23b7375f}, !- Inlet Port
  {950f213f-1c0e-4398-9df0-3e6636db0da2}; !- Outlet Port

OS:Connection,
  {6f744b11-67fc-4366-adda-1d4764f5bf90}, !- Handle
  {156687e3-2c4f-4d9b-b6bb-e233895d827d}, !- Name
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- Source Object
  8,                                      !- Outlet Port
  {2491e737-58d0-4589-8af1-c8ff04ebaefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950f213f-1c0e-4398-9df0-3e6636db0da2}, !- Handle
  {0fe6a94d-3ea9-421b-b142-cbe920131844}, !- Name
  {f92e7fb4-b3a1-49d8-a5e4-19937c19340b}, !- Source Object
  3,                                      !- Outlet Port
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9278c7cd-d7f7-4049-a2f7-2419876075f1}, !- Handle
  Node 194,                               !- Name
  {50e99389-eb5a-4abb-a726-9f5cd46ac54e}, !- Inlet Port
  {50ca4b2e-dfdd-49f6-bc15-c0fccf21eeff}; !- Outlet Port

OS:Node,
  {ada99925-3078-46e4-b706-aa4185dbcddc}, !- Handle
  Node 195,                               !- Name
  {4a1376aa-3e40-4014-b95a-3f8d01129086}, !- Inlet Port
  {96113d29-e2ea-454b-9291-8b779c94dbd1}; !- Outlet Port

OS:Node,
  {6e4439ac-06d2-45ec-9729-b065c2e3fc48}, !- Handle
  Node 196,                               !- Name
  {a403aaf2-1f5a-472f-89e2-5c5f3a980bf0}, !- Inlet Port
  {8657ec33-0719-47b0-8e0e-560cb275d426}; !- Outlet Port

OS:Connection,
  {50e99389-eb5a-4abb-a726-9f5cd46ac54e}, !- Handle
  {c4e1b9bc-49c7-4e1c-8405-5b1356e45ee6}, !- Name
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- Source Object
  10,                                     !- Outlet Port
  {9278c7cd-d7f7-4049-a2f7-2419876075f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96113d29-e2ea-454b-9291-8b779c94dbd1}, !- Handle
  {9013f8be-b98b-4115-afa5-1c9f197ba010}, !- Name
  {ada99925-3078-46e4-b706-aa4185dbcddc}, !- Source Object
  3,                                      !- Outlet Port
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0db02c37-e1dd-4033-b70d-390e77efced9}, !- Handle
  res fur gas zone splitter,              !- Name
  {50ca4b2e-dfdd-49f6-bc15-c0fccf21eeff}, !- Inlet Node Name
  {0ab07066-1899-4ef2-ad49-66d6292f4c29}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3080fc67-06e2-4293-9460-3e54bc6643ff}, !- Handle
  res fur gas zone mixer,                 !- Name
  {4a1376aa-3e40-4014-b95a-3f8d01129086}, !- Outlet Node Name
  {29df118d-7ddf-4fb5-aca9-fe8edfe0f4a3}; !- Inlet Node Name 1

OS:Connection,
  {50ca4b2e-dfdd-49f6-bc15-c0fccf21eeff}, !- Handle
  {39141ca8-e427-48ba-ac34-e064b1ef076c}, !- Name
  {9278c7cd-d7f7-4049-a2f7-2419876075f1}, !- Source Object
  3,                                      !- Outlet Port
  {0db02c37-e1dd-4033-b70d-390e77efced9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1376aa-3e40-4014-b95a-3f8d01129086}, !- Handle
  {c13d953e-86d7-4e07-af4c-c51db5048b84}, !- Name
  {3080fc67-06e2-4293-9460-3e54bc6643ff}, !- Source Object
  2,                                      !- Outlet Port
  {ada99925-3078-46e4-b706-aa4185dbcddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e13c0b4-450b-43d3-8c1f-4b350298f6ad}, !- Handle
  {d91c1ff3-5e38-493e-8265-7726ed30934a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {60e1a4ea-8168-4a6c-bb41-01b696127c09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Connection,
  {538c56fa-8e12-4734-8a70-d112b7424b96}, !- Handle
  {53c78c55-2feb-44e9-9f36-af8451aca28c}, !- Name
  {2491e737-58d0-4589-8af1-c8ff04ebaefc}, !- Source Object
  3,                                      !- Outlet Port
  {6e7a5ae3-9f2e-49db-9379-44792073c950}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a3cff3b9-b771-4bb2-a932-ec7e23b7375f}, !- Handle
  {050fc8fc-6f43-4d34-a0ba-5eac9889a089}, !- Name
  {6e7a5ae3-9f2e-49db-9379-44792073c950}, !- Source Object
  7,                                      !- Outlet Port
  {f92e7fb4-b3a1-49d8-a5e4-19937c19340b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db7645b5-c5d6-4d3e-a3cd-e680103a2551}, !- Handle
  res fur gas living zone direct air,     !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {0b66847c-4072-421a-b1f7-e854ece8c25f}, !- Air Inlet Node Name
  {a403aaf2-1f5a-472f-89e2-5c5f3a980bf0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd37f3f3-3327-4cb4-8557-f477a5ef14bc}, !- Handle
  Node 197,                               !- Name
  {0974da71-5cb4-4e37-b63e-074de22c48ad}, !- Inlet Port
  {8692bfd8-f431-48e4-9ba3-64b78c385911}; !- Outlet Port

OS:Connection,
  {8657ec33-0719-47b0-8e0e-560cb275d426}, !- Handle
  {2441b10c-c9ed-40f3-8588-0415dddc8963}, !- Name
  {6e4439ac-06d2-45ec-9729-b065c2e3fc48}, !- Source Object
  3,                                      !- Outlet Port
  {84e75ef4-9132-46cb-bd1b-fd1270f3537f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0974da71-5cb4-4e37-b63e-074de22c48ad}, !- Handle
  {e4997635-87d9-40e0-85a9-894083c84d80}, !- Name
  {48130dd0-a1a1-4dbd-8049-123307f22ea4}, !- Source Object
  4,                                      !- Outlet Port
  {bd37f3f3-3327-4cb4-8557-f477a5ef14bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {123e470e-0400-469b-ac62-625efc34dadc}, !- Handle
  Node 198,                               !- Name
  {0ab07066-1899-4ef2-ad49-66d6292f4c29}, !- Inlet Port
  {0b66847c-4072-421a-b1f7-e854ece8c25f}; !- Outlet Port

OS:Connection,
  {0ab07066-1899-4ef2-ad49-66d6292f4c29}, !- Handle
  {4c36af8a-d835-4d8e-af8c-ae7f3c913b3c}, !- Name
  {0db02c37-e1dd-4033-b70d-390e77efced9}, !- Source Object
  3,                                      !- Outlet Port
  {123e470e-0400-469b-ac62-625efc34dadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b66847c-4072-421a-b1f7-e854ece8c25f}, !- Handle
  {c3392228-db80-49bc-a984-f9ffb30f0e19}, !- Name
  {123e470e-0400-469b-ac62-625efc34dadc}, !- Source Object
  3,                                      !- Outlet Port
  {db7645b5-c5d6-4d3e-a3cd-e680103a2551}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a403aaf2-1f5a-472f-89e2-5c5f3a980bf0}, !- Handle
  {33c1ce19-be2a-4a62-8269-81d4874fb7a3}, !- Name
  {db7645b5-c5d6-4d3e-a3cd-e680103a2551}, !- Source Object
  4,                                      !- Outlet Port
  {6e4439ac-06d2-45ec-9729-b065c2e3fc48}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {023e50c8-bd77-4dbd-af8c-a5e0574f55da}, !- Handle
  {6e7a5ae3-9f2e-49db-9379-44792073c950}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {18a1b83c-34ad-4587-bc49-a5519e85bf8e}, !- Handle
  res fur gas|unit 4 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {cfb37365-efc7-4de3-8c4a-3669cbd4aa98}, !- Handle
  res fur gas|unit 4 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1039b594-668a-486b-a0e3-188e473343e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68e976cd-855c-48e0-9aa9-f470e41c7daa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 4 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {1039b594-668a-486b-a0e3-188e473343e5}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68e976cd-855c-48e0-9aa9-f470e41c7daa}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a1d9ea42-5dd1-4bed-8d9d-e1efc6e96232}, !- Handle
  res fur gas|unit 4 unitary system,      !- Name
  Load,                                   !- Control Type
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {320e7c2c-f38f-4582-8a9b-c5dd20a6dd78}, !- Air Inlet Node Name
  {19b34b8d-02c7-4594-9be9-a8b3fcdff6f8}, !- Air Outlet Node Name
  {cfb37365-efc7-4de3-8c4a-3669cbd4aa98}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {18a1b83c-34ad-4587-bc49-a5519e85bf8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- Handle
  res fur gas|unit 4 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {5a8d021e-33b0-4e15-8f90-581fb3e94535}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef3ca313-6fb8-492e-8b12-a85bc5d4cbb3}, !- Supply Side Inlet Node Name
  {b2e41153-7a37-4fb2-b301-9382e471ba72}, !- Demand Side Outlet Node Name
  {0864daa7-b5b8-4690-85bc-e337a8c64dd0}, !- Demand Side Inlet Node A
  {e2fbe6af-5374-476b-a67b-faff8bc4180a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4c47855-d471-465d-852b-1aadb15b9343}, !- Demand Mixer Name
  {10f6d4e9-ec7f-4ac4-955c-f723b98c6f74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bb42c8a-ddd2-4fb5-bfad-958b7a311da1}, !- Handle
  Node 199,                               !- Name
  {ef3ca313-6fb8-492e-8b12-a85bc5d4cbb3}, !- Inlet Port
  {320e7c2c-f38f-4582-8a9b-c5dd20a6dd78}; !- Outlet Port

OS:Node,
  {e338342d-37ed-4d70-be76-be4178389e52}, !- Handle
  Node 200,                               !- Name
  {19b34b8d-02c7-4594-9be9-a8b3fcdff6f8}, !- Inlet Port
  {e2fbe6af-5374-476b-a67b-faff8bc4180a}; !- Outlet Port

OS:Connection,
  {ef3ca313-6fb8-492e-8b12-a85bc5d4cbb3}, !- Handle
  {30be4817-52cf-4d80-afdd-2db8b48feb58}, !- Name
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- Source Object
  8,                                      !- Outlet Port
  {9bb42c8a-ddd2-4fb5-bfad-958b7a311da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fbe6af-5374-476b-a67b-faff8bc4180a}, !- Handle
  {45adddd9-9aef-4383-a953-fb23ebd3ac5b}, !- Name
  {e338342d-37ed-4d70-be76-be4178389e52}, !- Source Object
  3,                                      !- Outlet Port
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1427f3f3-80eb-4b48-83f0-f550ddbd091c}, !- Handle
  Node 201,                               !- Name
  {0864daa7-b5b8-4690-85bc-e337a8c64dd0}, !- Inlet Port
  {d5e6eb0a-981b-424e-99bc-1aaa663bda0d}; !- Outlet Port

OS:Node,
  {061ab3bf-17dc-499e-a5e2-51a6d0353833}, !- Handle
  Node 202,                               !- Name
  {f33d4b0d-44d6-4fee-92b5-4ad86a9b0e51}, !- Inlet Port
  {b2e41153-7a37-4fb2-b301-9382e471ba72}; !- Outlet Port

OS:Node,
  {fbf506ac-29ce-4270-a908-63ca35bbf473}, !- Handle
  Node 203,                               !- Name
  {edbfb60f-8f34-4310-bb71-87c37eb347e6}, !- Inlet Port
  {2b3d0f2c-b229-4428-883e-72ff3044bc37}; !- Outlet Port

OS:Connection,
  {0864daa7-b5b8-4690-85bc-e337a8c64dd0}, !- Handle
  {6792b55f-9d95-44a1-a34a-9c84f2e6e0a0}, !- Name
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- Source Object
  10,                                     !- Outlet Port
  {1427f3f3-80eb-4b48-83f0-f550ddbd091c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e41153-7a37-4fb2-b301-9382e471ba72}, !- Handle
  {dae53418-c84e-461d-a415-c5792343bc31}, !- Name
  {061ab3bf-17dc-499e-a5e2-51a6d0353833}, !- Source Object
  3,                                      !- Outlet Port
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10f6d4e9-ec7f-4ac4-955c-f723b98c6f74}, !- Handle
  res fur gas|unit 4 zone splitter,       !- Name
  {d5e6eb0a-981b-424e-99bc-1aaa663bda0d}, !- Inlet Node Name
  {bc2c49ca-23f9-46f0-bd40-8d4d1b47771e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4c47855-d471-465d-852b-1aadb15b9343}, !- Handle
  res fur gas|unit 4 zone mixer,          !- Name
  {f33d4b0d-44d6-4fee-92b5-4ad86a9b0e51}, !- Outlet Node Name
  {399e31c4-c265-45fd-a9ae-f25db5122e04}; !- Inlet Node Name 1

OS:Connection,
  {d5e6eb0a-981b-424e-99bc-1aaa663bda0d}, !- Handle
  {087c8064-6ed9-419d-a0df-3622043e559f}, !- Name
  {1427f3f3-80eb-4b48-83f0-f550ddbd091c}, !- Source Object
  3,                                      !- Outlet Port
  {10f6d4e9-ec7f-4ac4-955c-f723b98c6f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33d4b0d-44d6-4fee-92b5-4ad86a9b0e51}, !- Handle
  {97a09e9c-a485-40d8-9788-af171fc28b1c}, !- Name
  {b4c47855-d471-465d-852b-1aadb15b9343}, !- Source Object
  2,                                      !- Outlet Port
  {061ab3bf-17dc-499e-a5e2-51a6d0353833}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {396a8ab7-2e9a-480e-a2f4-e30723bcd092}, !- Handle
  {c411f136-f4ba-4b98-b2ec-4853414ed43f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a8d021e-33b0-4e15-8f90-581fb3e94535}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Connection,
  {320e7c2c-f38f-4582-8a9b-c5dd20a6dd78}, !- Handle
  {7b248363-7c16-4f33-9117-9b1b65501e3b}, !- Name
  {9bb42c8a-ddd2-4fb5-bfad-958b7a311da1}, !- Source Object
  3,                                      !- Outlet Port
  {a1d9ea42-5dd1-4bed-8d9d-e1efc6e96232}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {19b34b8d-02c7-4594-9be9-a8b3fcdff6f8}, !- Handle
  {ae8e6184-6761-4b37-b762-3db2d1fc539d}, !- Name
  {a1d9ea42-5dd1-4bed-8d9d-e1efc6e96232}, !- Source Object
  7,                                      !- Outlet Port
  {e338342d-37ed-4d70-be76-be4178389e52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db85364d-c401-47d2-8874-8d09b2584154}, !- Handle
  res fur gas|unit 4 living zone|unit 4 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {3c8fa9b3-b372-4936-ba2c-2507c13b17bb}, !- Air Inlet Node Name
  {edbfb60f-8f34-4310-bb71-87c37eb347e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a996b5d0-581e-44bb-a6cb-8f5b56a25b3a}, !- Handle
  Node 204,                               !- Name
  {7fcf6e8c-9971-40fa-b638-2326d9d09829}, !- Inlet Port
  {5d40b5f7-734b-4ca5-8429-c28506275eae}; !- Outlet Port

OS:Connection,
  {2b3d0f2c-b229-4428-883e-72ff3044bc37}, !- Handle
  {1d44bf4b-744e-48ec-ba69-f47309f55fad}, !- Name
  {fbf506ac-29ce-4270-a908-63ca35bbf473}, !- Source Object
  3,                                      !- Outlet Port
  {b3c44a86-1564-4a16-8673-2ec26d34261d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7fcf6e8c-9971-40fa-b638-2326d9d09829}, !- Handle
  {cb2e8632-9284-4b0f-bb45-4b45a5510df0}, !- Name
  {8a53ffa6-484b-4fc5-a6e0-beb85eed1b70}, !- Source Object
  4,                                      !- Outlet Port
  {a996b5d0-581e-44bb-a6cb-8f5b56a25b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7dfd06d-feaf-4af1-b5ec-0409909c4689}, !- Handle
  Node 205,                               !- Name
  {bc2c49ca-23f9-46f0-bd40-8d4d1b47771e}, !- Inlet Port
  {3c8fa9b3-b372-4936-ba2c-2507c13b17bb}; !- Outlet Port

OS:Connection,
  {bc2c49ca-23f9-46f0-bd40-8d4d1b47771e}, !- Handle
  {4fb0b668-1f8f-44c0-8b47-687cf662a98b}, !- Name
  {10f6d4e9-ec7f-4ac4-955c-f723b98c6f74}, !- Source Object
  3,                                      !- Outlet Port
  {f7dfd06d-feaf-4af1-b5ec-0409909c4689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8fa9b3-b372-4936-ba2c-2507c13b17bb}, !- Handle
  {9a7c1062-c3e3-4273-82ea-174713f631ae}, !- Name
  {f7dfd06d-feaf-4af1-b5ec-0409909c4689}, !- Source Object
  3,                                      !- Outlet Port
  {db85364d-c401-47d2-8874-8d09b2584154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edbfb60f-8f34-4310-bb71-87c37eb347e6}, !- Handle
  {1243d84a-c183-4282-b66b-107d0ecbf676}, !- Name
  {db85364d-c401-47d2-8874-8d09b2584154}, !- Source Object
  4,                                      !- Outlet Port
  {fbf506ac-29ce-4270-a908-63ca35bbf473}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {45f3bd32-cb1c-4f8f-b74d-2abf23c84834}, !- Handle
  {a1d9ea42-5dd1-4bed-8d9d-e1efc6e96232}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {1f84d0eb-c33b-4cda-a8e7-00764c35fe19}, !- Handle
  res fur gas|unit 2 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {286905de-745c-45f0-9f2e-3a4c852e088f}, !- Handle
  res fur gas|unit 2 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88fe107a-3ad0-46a0-823b-9a8ed63758ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7077395a-1259-4a24-86c3-bb6c2bf8e14c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 2 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {88fe107a-3ad0-46a0-823b-9a8ed63758ec}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7077395a-1259-4a24-86c3-bb6c2bf8e14c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6e6121eb-e617-4b37-8fb9-52787a879ef6}, !- Handle
  res fur gas|unit 2 unitary system,      !- Name
  Load,                                   !- Control Type
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {5f3fe46f-1c1d-4ef7-8f7d-e9a9f118f43d}, !- Air Inlet Node Name
  {42c4b809-917a-4819-a60d-349e60319a23}, !- Air Outlet Node Name
  {286905de-745c-45f0-9f2e-3a4c852e088f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {1f84d0eb-c33b-4cda-a8e7-00764c35fe19}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- Handle
  res fur gas|unit 2 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {70cbac2e-4253-4a33-a31a-3e37fb6dc78e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {244fc3c7-698e-4a82-8ee2-7032cc3952ab}, !- Supply Side Inlet Node Name
  {52965109-7659-497e-8cd4-b8c7766bf5d6}, !- Demand Side Outlet Node Name
  {77327b7a-542f-468c-ae1d-bcc5716662b0}, !- Demand Side Inlet Node A
  {5b952451-36da-4c58-a534-57e9dbddf6bd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21b86ad3-b1b7-4cc7-92ed-4d2e661ccd3c}, !- Demand Mixer Name
  {55e55ca6-6c34-4050-a9aa-b5f19e33bf90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {48739124-4a6e-448a-8d56-a1b069e5f485}, !- Handle
  Node 206,                               !- Name
  {244fc3c7-698e-4a82-8ee2-7032cc3952ab}, !- Inlet Port
  {5f3fe46f-1c1d-4ef7-8f7d-e9a9f118f43d}; !- Outlet Port

OS:Node,
  {9e8bbf5b-e7da-43a1-bc46-321203180420}, !- Handle
  Node 207,                               !- Name
  {42c4b809-917a-4819-a60d-349e60319a23}, !- Inlet Port
  {5b952451-36da-4c58-a534-57e9dbddf6bd}; !- Outlet Port

OS:Connection,
  {244fc3c7-698e-4a82-8ee2-7032cc3952ab}, !- Handle
  {cadfcb4b-845c-42d7-987e-8cd6c0f6469d}, !- Name
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- Source Object
  8,                                      !- Outlet Port
  {48739124-4a6e-448a-8d56-a1b069e5f485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b952451-36da-4c58-a534-57e9dbddf6bd}, !- Handle
  {794ade47-9de1-4b17-8f08-b330f644becf}, !- Name
  {9e8bbf5b-e7da-43a1-bc46-321203180420}, !- Source Object
  3,                                      !- Outlet Port
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {695375af-0c9b-4118-bced-df7cc769f8fd}, !- Handle
  Node 208,                               !- Name
  {77327b7a-542f-468c-ae1d-bcc5716662b0}, !- Inlet Port
  {4223ae6d-7364-4a08-8f35-c7e303e194a3}; !- Outlet Port

OS:Node,
  {e6371514-e34f-4741-8021-3ad90e192ada}, !- Handle
  Node 209,                               !- Name
  {831662b3-b6bd-493c-9796-22e9f8dd14f7}, !- Inlet Port
  {52965109-7659-497e-8cd4-b8c7766bf5d6}; !- Outlet Port

OS:Node,
  {e55d3306-1cee-4f7f-b690-978769e2d0d8}, !- Handle
  Node 210,                               !- Name
  {9833d670-c802-4ece-8927-40bfdc95c210}, !- Inlet Port
  {f4a5c3fa-2a62-4563-9be5-65c49e8dee99}; !- Outlet Port

OS:Connection,
  {77327b7a-542f-468c-ae1d-bcc5716662b0}, !- Handle
  {a239123c-3101-42ba-8c64-47348330a93b}, !- Name
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- Source Object
  10,                                     !- Outlet Port
  {695375af-0c9b-4118-bced-df7cc769f8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52965109-7659-497e-8cd4-b8c7766bf5d6}, !- Handle
  {6969df4c-4e08-477d-8bd9-fbb4f92e4d74}, !- Name
  {e6371514-e34f-4741-8021-3ad90e192ada}, !- Source Object
  3,                                      !- Outlet Port
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55e55ca6-6c34-4050-a9aa-b5f19e33bf90}, !- Handle
  res fur gas|unit 2 zone splitter,       !- Name
  {4223ae6d-7364-4a08-8f35-c7e303e194a3}, !- Inlet Node Name
  {426ed265-e77b-40e4-8e98-273a11ce0de3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21b86ad3-b1b7-4cc7-92ed-4d2e661ccd3c}, !- Handle
  res fur gas|unit 2 zone mixer,          !- Name
  {831662b3-b6bd-493c-9796-22e9f8dd14f7}, !- Outlet Node Name
  {f3e34d20-e01f-4c86-b378-68701677597c}; !- Inlet Node Name 1

OS:Connection,
  {4223ae6d-7364-4a08-8f35-c7e303e194a3}, !- Handle
  {cb322389-f331-4286-b2e9-fd6e0df8df81}, !- Name
  {695375af-0c9b-4118-bced-df7cc769f8fd}, !- Source Object
  3,                                      !- Outlet Port
  {55e55ca6-6c34-4050-a9aa-b5f19e33bf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831662b3-b6bd-493c-9796-22e9f8dd14f7}, !- Handle
  {6fcf4ae0-99bb-4311-b2f7-2dd2a7033738}, !- Name
  {21b86ad3-b1b7-4cc7-92ed-4d2e661ccd3c}, !- Source Object
  2,                                      !- Outlet Port
  {e6371514-e34f-4741-8021-3ad90e192ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f108d66a-cdfa-44ed-950b-0633a79f6040}, !- Handle
  {e3e201b3-4847-4d65-a204-24b0108513ba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70cbac2e-4253-4a33-a31a-3e37fb6dc78e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Connection,
  {5f3fe46f-1c1d-4ef7-8f7d-e9a9f118f43d}, !- Handle
  {fe1c2f1e-5b00-43b1-a7a9-8305e88dea17}, !- Name
  {48739124-4a6e-448a-8d56-a1b069e5f485}, !- Source Object
  3,                                      !- Outlet Port
  {6e6121eb-e617-4b37-8fb9-52787a879ef6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {42c4b809-917a-4819-a60d-349e60319a23}, !- Handle
  {10f02f99-3072-4d44-8e8e-ab67098ea8c9}, !- Name
  {6e6121eb-e617-4b37-8fb9-52787a879ef6}, !- Source Object
  7,                                      !- Outlet Port
  {9e8bbf5b-e7da-43a1-bc46-321203180420}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48512b25-f125-4f1f-9f3a-403f89a89f83}, !- Handle
  res fur gas|unit 2 living zone|unit 2 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {912d37f1-d512-4fd6-b3a9-891bc95aedbc}, !- Air Inlet Node Name
  {9833d670-c802-4ece-8927-40bfdc95c210}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {239b2b67-627e-494b-a587-4193ff33c33e}, !- Handle
  Node 211,                               !- Name
  {7c6188bb-52f4-40ab-b94a-e5bf5d9de655}, !- Inlet Port
  {305c4433-9f81-43d6-ac4f-3912535af939}; !- Outlet Port

OS:Connection,
  {f4a5c3fa-2a62-4563-9be5-65c49e8dee99}, !- Handle
  {d0822d2b-dd15-464e-9eb3-6fc8b9d1c308}, !- Name
  {e55d3306-1cee-4f7f-b690-978769e2d0d8}, !- Source Object
  3,                                      !- Outlet Port
  {df5b7c6b-298f-4ade-a071-889f46ab919e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c6188bb-52f4-40ab-b94a-e5bf5d9de655}, !- Handle
  {db6b1c00-993b-4c91-8e35-7458932bf256}, !- Name
  {697b9f82-52a5-4118-a2a6-a020641a7a10}, !- Source Object
  4,                                      !- Outlet Port
  {239b2b67-627e-494b-a587-4193ff33c33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21acd4c-7ffa-4114-a758-ca5931a195c3}, !- Handle
  Node 212,                               !- Name
  {426ed265-e77b-40e4-8e98-273a11ce0de3}, !- Inlet Port
  {912d37f1-d512-4fd6-b3a9-891bc95aedbc}; !- Outlet Port

OS:Connection,
  {426ed265-e77b-40e4-8e98-273a11ce0de3}, !- Handle
  {b1242472-9622-43d1-ae09-39edfd04ec41}, !- Name
  {55e55ca6-6c34-4050-a9aa-b5f19e33bf90}, !- Source Object
  3,                                      !- Outlet Port
  {f21acd4c-7ffa-4114-a758-ca5931a195c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912d37f1-d512-4fd6-b3a9-891bc95aedbc}, !- Handle
  {2508058b-f75c-4f96-87ce-e8a500ff77df}, !- Name
  {f21acd4c-7ffa-4114-a758-ca5931a195c3}, !- Source Object
  3,                                      !- Outlet Port
  {48512b25-f125-4f1f-9f3a-403f89a89f83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9833d670-c802-4ece-8927-40bfdc95c210}, !- Handle
  {3b1cd04d-cf36-46ec-bb07-b7b04706d532}, !- Name
  {48512b25-f125-4f1f-9f3a-403f89a89f83}, !- Source Object
  4,                                      !- Outlet Port
  {e55d3306-1cee-4f7f-b690-978769e2d0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {4dd8f055-0995-432d-b209-c9b160ed2711}, !- Handle
  {6e6121eb-e617-4b37-8fb9-52787a879ef6}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {c8600f0f-c502-49cd-8853-84eeec39eff6}, !- Handle
  res fur gas|unit 7 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {107f8782-e1f3-49b8-8d80-97531a9d85a6}, !- Handle
  res fur gas|unit 7 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43dd41eb-2247-47d0-ba74-fb7244d7eab2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5295ef90-5d28-4ddd-9bd2-a9bcadfdaf8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 7 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {43dd41eb-2247-47d0-ba74-fb7244d7eab2}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5295ef90-5d28-4ddd-9bd2-a9bcadfdaf8a}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3272b37-904d-48ac-b7c3-32a4827c366c}, !- Handle
  res fur gas|unit 7 unitary system,      !- Name
  Load,                                   !- Control Type
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {e4573b73-5612-4c5b-bfcc-458d0a72d268}, !- Air Inlet Node Name
  {ebac574c-ab85-42d5-87f0-a98f0d1bf859}, !- Air Outlet Node Name
  {107f8782-e1f3-49b8-8d80-97531a9d85a6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {c8600f0f-c502-49cd-8853-84eeec39eff6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {63c28578-4074-44a5-aee2-712d885f6862}, !- Handle
  res fur gas|unit 7 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {f45787e5-738d-4368-9cc7-78b15f63e255}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29e3da82-f548-4b7c-889c-4693485aeb65}, !- Supply Side Inlet Node Name
  {f65cb13d-ed4b-4f7d-b1f1-a697a9d6ec98}, !- Demand Side Outlet Node Name
  {2a394395-78fb-4b8a-8a15-6e3ab9fef436}, !- Demand Side Inlet Node A
  {50b45ae8-4120-47fa-87b3-883f97859fd4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4a39e6e8-137a-4dc4-a974-9226a20b6f84}, !- Demand Mixer Name
  {8b029a85-f8aa-4639-98e9-b3d9b531ecd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66dcd1f2-8cd5-46da-9185-1ddba790126a}, !- Handle
  Node 213,                               !- Name
  {29e3da82-f548-4b7c-889c-4693485aeb65}, !- Inlet Port
  {e4573b73-5612-4c5b-bfcc-458d0a72d268}; !- Outlet Port

OS:Node,
  {0951fd69-3c79-4f65-8934-b8fd831954a5}, !- Handle
  Node 214,                               !- Name
  {ebac574c-ab85-42d5-87f0-a98f0d1bf859}, !- Inlet Port
  {50b45ae8-4120-47fa-87b3-883f97859fd4}; !- Outlet Port

OS:Connection,
  {29e3da82-f548-4b7c-889c-4693485aeb65}, !- Handle
  {5e232d9b-b12d-4cfc-bc4e-b99d17e73351}, !- Name
  {63c28578-4074-44a5-aee2-712d885f6862}, !- Source Object
  8,                                      !- Outlet Port
  {66dcd1f2-8cd5-46da-9185-1ddba790126a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b45ae8-4120-47fa-87b3-883f97859fd4}, !- Handle
  {e4415dd7-040d-4e9f-9c38-7255360e57db}, !- Name
  {0951fd69-3c79-4f65-8934-b8fd831954a5}, !- Source Object
  3,                                      !- Outlet Port
  {63c28578-4074-44a5-aee2-712d885f6862}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87c6b5d6-91da-4013-a677-1d1986f65ae3}, !- Handle
  Node 215,                               !- Name
  {2a394395-78fb-4b8a-8a15-6e3ab9fef436}, !- Inlet Port
  {cc3cad57-2dd4-459b-ba2c-eb9b19d8190e}; !- Outlet Port

OS:Node,
  {a607a66b-5bef-4832-8cd6-1aaa522b631e}, !- Handle
  Node 216,                               !- Name
  {2b195a32-c869-46bb-9abe-0c528c0a9608}, !- Inlet Port
  {f65cb13d-ed4b-4f7d-b1f1-a697a9d6ec98}; !- Outlet Port

OS:Node,
  {ab0b0230-6b0d-4158-b90d-af6e7a86fafd}, !- Handle
  Node 217,                               !- Name
  {7df0278d-5820-4e48-a3c0-92414ea80206}, !- Inlet Port
  {a372aed8-8aa1-461a-89be-e20b129b7626}; !- Outlet Port

OS:Connection,
  {2a394395-78fb-4b8a-8a15-6e3ab9fef436}, !- Handle
  {600de02a-3d98-4d8d-8bf2-b8cf55d1adc3}, !- Name
  {63c28578-4074-44a5-aee2-712d885f6862}, !- Source Object
  10,                                     !- Outlet Port
  {87c6b5d6-91da-4013-a677-1d1986f65ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65cb13d-ed4b-4f7d-b1f1-a697a9d6ec98}, !- Handle
  {428fe5d9-aae7-4468-86f5-5873fad8957c}, !- Name
  {a607a66b-5bef-4832-8cd6-1aaa522b631e}, !- Source Object
  3,                                      !- Outlet Port
  {63c28578-4074-44a5-aee2-712d885f6862}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b029a85-f8aa-4639-98e9-b3d9b531ecd5}, !- Handle
  res fur gas|unit 7 zone splitter,       !- Name
  {cc3cad57-2dd4-459b-ba2c-eb9b19d8190e}, !- Inlet Node Name
  {51c2c92d-9a50-4632-a182-07209c6ff75b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4a39e6e8-137a-4dc4-a974-9226a20b6f84}, !- Handle
  res fur gas|unit 7 zone mixer,          !- Name
  {2b195a32-c869-46bb-9abe-0c528c0a9608}, !- Outlet Node Name
  {544864e2-a265-497c-b91f-28cd682fee55}; !- Inlet Node Name 1

OS:Connection,
  {cc3cad57-2dd4-459b-ba2c-eb9b19d8190e}, !- Handle
  {4e70c62a-dd0d-45b4-9614-85d8004559d6}, !- Name
  {87c6b5d6-91da-4013-a677-1d1986f65ae3}, !- Source Object
  3,                                      !- Outlet Port
  {8b029a85-f8aa-4639-98e9-b3d9b531ecd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b195a32-c869-46bb-9abe-0c528c0a9608}, !- Handle
  {bc1e74c5-3ad7-4787-8a21-1f4f38796d84}, !- Name
  {4a39e6e8-137a-4dc4-a974-9226a20b6f84}, !- Source Object
  2,                                      !- Outlet Port
  {a607a66b-5bef-4832-8cd6-1aaa522b631e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {19669ecd-5041-4064-9683-05ba974e7909}, !- Handle
  {63c28578-4074-44a5-aee2-712d885f6862}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f45787e5-738d-4368-9cc7-78b15f63e255}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Connection,
  {e4573b73-5612-4c5b-bfcc-458d0a72d268}, !- Handle
  {a822aac4-c344-40d4-9b8e-3d2c12b06c8c}, !- Name
  {66dcd1f2-8cd5-46da-9185-1ddba790126a}, !- Source Object
  3,                                      !- Outlet Port
  {f3272b37-904d-48ac-b7c3-32a4827c366c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ebac574c-ab85-42d5-87f0-a98f0d1bf859}, !- Handle
  {0b3c7e73-0f42-4a79-86b9-fe04640362f2}, !- Name
  {f3272b37-904d-48ac-b7c3-32a4827c366c}, !- Source Object
  7,                                      !- Outlet Port
  {0951fd69-3c79-4f65-8934-b8fd831954a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd671fe4-1322-4eef-a01f-477252c61b55}, !- Handle
  res fur gas|unit 7 living zone|unit 7 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {281856a8-d32b-4503-a3bc-0d301e03253a}, !- Air Inlet Node Name
  {7df0278d-5820-4e48-a3c0-92414ea80206}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b62eb3d-8114-45de-984c-3e940cb5acd4}, !- Handle
  Node 218,                               !- Name
  {581b8aaf-c626-4e61-88fa-dda6a3bdfea9}, !- Inlet Port
  {0731fded-e694-4f09-9e1b-9658358ea087}; !- Outlet Port

OS:Connection,
  {a372aed8-8aa1-461a-89be-e20b129b7626}, !- Handle
  {621a5573-5a55-4470-9916-4b938b3bbe84}, !- Name
  {ab0b0230-6b0d-4158-b90d-af6e7a86fafd}, !- Source Object
  3,                                      !- Outlet Port
  {abea9f45-96d4-4d00-ac68-646071956e26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {581b8aaf-c626-4e61-88fa-dda6a3bdfea9}, !- Handle
  {a04cee14-dc24-4942-93dc-21480339cc0d}, !- Name
  {6c4ed16c-6b7e-4d3c-a5c0-39bc0919d6d3}, !- Source Object
  4,                                      !- Outlet Port
  {3b62eb3d-8114-45de-984c-3e940cb5acd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5178aa5a-5074-448c-ae73-f348388a56ca}, !- Handle
  Node 219,                               !- Name
  {51c2c92d-9a50-4632-a182-07209c6ff75b}, !- Inlet Port
  {281856a8-d32b-4503-a3bc-0d301e03253a}; !- Outlet Port

OS:Connection,
  {51c2c92d-9a50-4632-a182-07209c6ff75b}, !- Handle
  {81fd7f1b-5bf9-4044-98c3-9235aa2e99af}, !- Name
  {8b029a85-f8aa-4639-98e9-b3d9b531ecd5}, !- Source Object
  3,                                      !- Outlet Port
  {5178aa5a-5074-448c-ae73-f348388a56ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281856a8-d32b-4503-a3bc-0d301e03253a}, !- Handle
  {ab4f907c-7e9b-4471-8d09-00a196b926ec}, !- Name
  {5178aa5a-5074-448c-ae73-f348388a56ca}, !- Source Object
  3,                                      !- Outlet Port
  {cd671fe4-1322-4eef-a01f-477252c61b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7df0278d-5820-4e48-a3c0-92414ea80206}, !- Handle
  {b367385a-f4a3-4cf0-bb94-d18098b815f0}, !- Name
  {cd671fe4-1322-4eef-a01f-477252c61b55}, !- Source Object
  4,                                      !- Outlet Port
  {ab0b0230-6b0d-4158-b90d-af6e7a86fafd}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ec1df014-2010-43a9-a631-182aed5df9c3}, !- Handle
  {f3272b37-904d-48ac-b7c3-32a4827c366c}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {0c2387c4-758c-4774-8d6c-30558b9e0f87}, !- Handle
  res fur gas|unit 5 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {f454318e-aa6a-4bba-982d-aa1b2724bbce}, !- Handle
  res fur gas|unit 5 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3493a45-9bf6-42b9-a2b9-f83de085f09e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca2c5c2c-37c9-41a4-aec8-b378d8987d37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 5 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {b3493a45-9bf6-42b9-a2b9-f83de085f09e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca2c5c2c-37c9-41a4-aec8-b378d8987d37}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7cd19144-e7e7-4ea4-a9d8-5c1ecf89a952}, !- Handle
  res fur gas|unit 5 unitary system,      !- Name
  Load,                                   !- Control Type
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {7a44f897-6ede-41ba-b566-217768fc889d}, !- Air Inlet Node Name
  {89b2b871-56a4-4af6-b6db-ce8fbb0ce074}, !- Air Outlet Node Name
  {f454318e-aa6a-4bba-982d-aa1b2724bbce}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {0c2387c4-758c-4774-8d6c-30558b9e0f87}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- Handle
  res fur gas|unit 5 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {007fb765-4b10-40e1-9c31-92baac83c58a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c4b87fe-1685-45ad-a068-ae8489382d1b}, !- Supply Side Inlet Node Name
  {00f38b22-b4e3-41d0-867d-ad9e52672560}, !- Demand Side Outlet Node Name
  {96ff7a2a-4601-42cd-8273-942d5420e1e6}, !- Demand Side Inlet Node A
  {b6510e35-91d2-4f4d-a415-a587db25f222}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7dd52350-2f38-428c-afeb-c005191ddc04}, !- Demand Mixer Name
  {fe5bb613-172f-4095-9402-3c343d7c0afc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b2972d4-db48-42e4-bc1a-c1893b2aa845}, !- Handle
  Node 220,                               !- Name
  {8c4b87fe-1685-45ad-a068-ae8489382d1b}, !- Inlet Port
  {7a44f897-6ede-41ba-b566-217768fc889d}; !- Outlet Port

OS:Node,
  {56f0124d-7362-40bc-9bef-3a984eb6077f}, !- Handle
  Node 221,                               !- Name
  {89b2b871-56a4-4af6-b6db-ce8fbb0ce074}, !- Inlet Port
  {b6510e35-91d2-4f4d-a415-a587db25f222}; !- Outlet Port

OS:Connection,
  {8c4b87fe-1685-45ad-a068-ae8489382d1b}, !- Handle
  {a61479d7-9d71-4a92-94b7-0df334bc4811}, !- Name
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- Source Object
  8,                                      !- Outlet Port
  {7b2972d4-db48-42e4-bc1a-c1893b2aa845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6510e35-91d2-4f4d-a415-a587db25f222}, !- Handle
  {ea899a26-0cc3-4877-833e-e6de837a4d4a}, !- Name
  {56f0124d-7362-40bc-9bef-3a984eb6077f}, !- Source Object
  3,                                      !- Outlet Port
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7def402e-1166-4d5c-a4c8-b466af549068}, !- Handle
  Node 222,                               !- Name
  {96ff7a2a-4601-42cd-8273-942d5420e1e6}, !- Inlet Port
  {0ed320b2-ddf4-4a37-b9cf-a120b44625fe}; !- Outlet Port

OS:Node,
  {0800241c-6ce1-4f58-a86a-7d93950efea2}, !- Handle
  Node 223,                               !- Name
  {11c5a51f-3d05-45be-96ff-1334bd7b2313}, !- Inlet Port
  {00f38b22-b4e3-41d0-867d-ad9e52672560}; !- Outlet Port

OS:Node,
  {db8a3568-f362-40df-94a4-c0843e4dc279}, !- Handle
  Node 224,                               !- Name
  {a95db290-1340-4db3-ad79-432f658d8351}, !- Inlet Port
  {273000c3-bb9a-4c03-b849-8c18f21910cd}; !- Outlet Port

OS:Connection,
  {96ff7a2a-4601-42cd-8273-942d5420e1e6}, !- Handle
  {363f48a8-0b45-4140-90cd-6c51193b4360}, !- Name
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- Source Object
  10,                                     !- Outlet Port
  {7def402e-1166-4d5c-a4c8-b466af549068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f38b22-b4e3-41d0-867d-ad9e52672560}, !- Handle
  {92e04411-9a90-4567-8e4c-12dd78d2d590}, !- Name
  {0800241c-6ce1-4f58-a86a-7d93950efea2}, !- Source Object
  3,                                      !- Outlet Port
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe5bb613-172f-4095-9402-3c343d7c0afc}, !- Handle
  res fur gas|unit 5 zone splitter,       !- Name
  {0ed320b2-ddf4-4a37-b9cf-a120b44625fe}, !- Inlet Node Name
  {a3df9772-707f-423e-ae0a-be3ce426ae88}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7dd52350-2f38-428c-afeb-c005191ddc04}, !- Handle
  res fur gas|unit 5 zone mixer,          !- Name
  {11c5a51f-3d05-45be-96ff-1334bd7b2313}, !- Outlet Node Name
  {8af921eb-25fc-4375-8252-8f62faff29d3}; !- Inlet Node Name 1

OS:Connection,
  {0ed320b2-ddf4-4a37-b9cf-a120b44625fe}, !- Handle
  {793560e0-8ecc-4b02-8ec1-9a2aded0a9bc}, !- Name
  {7def402e-1166-4d5c-a4c8-b466af549068}, !- Source Object
  3,                                      !- Outlet Port
  {fe5bb613-172f-4095-9402-3c343d7c0afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c5a51f-3d05-45be-96ff-1334bd7b2313}, !- Handle
  {0f3a6510-4f09-4f1a-9fe6-50eac2546ad3}, !- Name
  {7dd52350-2f38-428c-afeb-c005191ddc04}, !- Source Object
  2,                                      !- Outlet Port
  {0800241c-6ce1-4f58-a86a-7d93950efea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d7127cf-785b-48fe-8892-7b3691644b71}, !- Handle
  {a0cc3914-a9ef-4099-af0b-3562c613c702}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {007fb765-4b10-40e1-9c31-92baac83c58a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Connection,
  {7a44f897-6ede-41ba-b566-217768fc889d}, !- Handle
  {5893eeca-d8b6-4a57-bca7-520bb29f54e1}, !- Name
  {7b2972d4-db48-42e4-bc1a-c1893b2aa845}, !- Source Object
  3,                                      !- Outlet Port
  {7cd19144-e7e7-4ea4-a9d8-5c1ecf89a952}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {89b2b871-56a4-4af6-b6db-ce8fbb0ce074}, !- Handle
  {acebb2e4-5f8a-41ed-970d-4c05d5e4d71c}, !- Name
  {7cd19144-e7e7-4ea4-a9d8-5c1ecf89a952}, !- Source Object
  7,                                      !- Outlet Port
  {56f0124d-7362-40bc-9bef-3a984eb6077f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e498f376-c1fe-4da1-92a0-8d12ebf44b28}, !- Handle
  res fur gas|unit 5 living zone|unit 5 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {8be4c6bf-2a72-4f15-bb61-7c63155f6c08}, !- Air Inlet Node Name
  {a95db290-1340-4db3-ad79-432f658d8351}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62dd57d2-1eda-474a-9538-90e5ed3b129c}, !- Handle
  Node 225,                               !- Name
  {d3a69eff-80b8-4bc4-b166-2268fee756d5}, !- Inlet Port
  {40e1bd79-2f6c-4da8-8f46-a9877193fc7b}; !- Outlet Port

OS:Connection,
  {273000c3-bb9a-4c03-b849-8c18f21910cd}, !- Handle
  {13216cc3-e9f1-4a6c-87ad-6d248fe6462e}, !- Name
  {db8a3568-f362-40df-94a4-c0843e4dc279}, !- Source Object
  3,                                      !- Outlet Port
  {f97df27c-9fde-4d47-9014-5f47becba19a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d3a69eff-80b8-4bc4-b166-2268fee756d5}, !- Handle
  {95ec6bd8-df13-456b-9e7d-4e5c4eaf71b8}, !- Name
  {5a34d0ba-42fa-49ed-859c-1083295a0602}, !- Source Object
  4,                                      !- Outlet Port
  {62dd57d2-1eda-474a-9538-90e5ed3b129c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e175a9d-651a-4ebf-b824-ee3bfb8c7bbe}, !- Handle
  Node 226,                               !- Name
  {a3df9772-707f-423e-ae0a-be3ce426ae88}, !- Inlet Port
  {8be4c6bf-2a72-4f15-bb61-7c63155f6c08}; !- Outlet Port

OS:Connection,
  {a3df9772-707f-423e-ae0a-be3ce426ae88}, !- Handle
  {11d8c0b5-fdf7-4d2c-8573-b5fdc866b689}, !- Name
  {fe5bb613-172f-4095-9402-3c343d7c0afc}, !- Source Object
  3,                                      !- Outlet Port
  {6e175a9d-651a-4ebf-b824-ee3bfb8c7bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be4c6bf-2a72-4f15-bb61-7c63155f6c08}, !- Handle
  {23519dc7-da7d-4382-ac8d-e88b8f9168cb}, !- Name
  {6e175a9d-651a-4ebf-b824-ee3bfb8c7bbe}, !- Source Object
  3,                                      !- Outlet Port
  {e498f376-c1fe-4da1-92a0-8d12ebf44b28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a95db290-1340-4db3-ad79-432f658d8351}, !- Handle
  {c6c9bc67-2def-4f71-aa2d-40cca88c599a}, !- Name
  {e498f376-c1fe-4da1-92a0-8d12ebf44b28}, !- Source Object
  4,                                      !- Outlet Port
  {db8a3568-f362-40df-94a4-c0843e4dc279}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {f42f16ca-eab9-4a3f-bfb2-041c5624f2e2}, !- Handle
  {7cd19144-e7e7-4ea4-a9d8-5c1ecf89a952}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {12d809ef-6c22-4f72-b5be-a08fda0004ca}, !- Handle
  res fur gas|unit 3 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {8ba96fb4-7e44-436d-9672-d0d3dd67a9b5}, !- Handle
  res fur gas|unit 3 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8ab5eda-4594-4e4a-b4e1-80a51933b64d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf31c92a-58a4-4cda-9b9c-a58c9284ca3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 3 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {f8ab5eda-4594-4e4a-b4e1-80a51933b64d}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf31c92a-58a4-4cda-9b9c-a58c9284ca3b}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {68a728e5-fbda-46e2-8cf3-5948045d249e}, !- Handle
  res fur gas|unit 3 unitary system,      !- Name
  Load,                                   !- Control Type
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {aec98a70-d5d1-4c0e-851c-e87442bf5649}, !- Air Inlet Node Name
  {1b83b2aa-cef5-4d46-8956-0b6ccbaea702}, !- Air Outlet Node Name
  {8ba96fb4-7e44-436d-9672-d0d3dd67a9b5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {12d809ef-6c22-4f72-b5be-a08fda0004ca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- Handle
  res fur gas|unit 3 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {d781550f-d63d-4e4f-ba46-8fb4dba57ba7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dbdd4d6a-a473-4b1b-8791-73ac3f95ea6d}, !- Supply Side Inlet Node Name
  {14a2f3a7-63f9-41bd-8ac2-40188d24d870}, !- Demand Side Outlet Node Name
  {5e53c117-34f9-4df1-bf74-b2049bbbbcd4}, !- Demand Side Inlet Node A
  {f1f08358-4705-4e73-a8cb-a88de97f935a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25df6a78-36dc-4740-8143-6bf8ccdaa3be}, !- Demand Mixer Name
  {84e1f4f7-f51d-4f20-8315-5b0afde66164}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed32b0c4-76b7-499b-a0de-4112a0e8587e}, !- Handle
  Node 227,                               !- Name
  {dbdd4d6a-a473-4b1b-8791-73ac3f95ea6d}, !- Inlet Port
  {aec98a70-d5d1-4c0e-851c-e87442bf5649}; !- Outlet Port

OS:Node,
  {c95cc8bd-4614-4c9f-84da-6fe6dd4dfe9b}, !- Handle
  Node 228,                               !- Name
  {1b83b2aa-cef5-4d46-8956-0b6ccbaea702}, !- Inlet Port
  {f1f08358-4705-4e73-a8cb-a88de97f935a}; !- Outlet Port

OS:Connection,
  {dbdd4d6a-a473-4b1b-8791-73ac3f95ea6d}, !- Handle
  {b1098d31-8484-49fb-b5b4-21073b697607}, !- Name
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- Source Object
  8,                                      !- Outlet Port
  {ed32b0c4-76b7-499b-a0de-4112a0e8587e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f08358-4705-4e73-a8cb-a88de97f935a}, !- Handle
  {82ff8b6a-fa2c-44bc-85c1-1106e7c53b83}, !- Name
  {c95cc8bd-4614-4c9f-84da-6fe6dd4dfe9b}, !- Source Object
  3,                                      !- Outlet Port
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {54d47b09-28eb-43d2-b0ce-5870dd523581}, !- Handle
  Node 229,                               !- Name
  {5e53c117-34f9-4df1-bf74-b2049bbbbcd4}, !- Inlet Port
  {4e326306-63a0-401f-97f6-2f09dba55e8c}; !- Outlet Port

OS:Node,
  {073ca963-b4c9-4f90-af8e-d4d93a842a64}, !- Handle
  Node 230,                               !- Name
  {bbc7bfd8-511c-4e62-b67b-6ae4cf57356b}, !- Inlet Port
  {14a2f3a7-63f9-41bd-8ac2-40188d24d870}; !- Outlet Port

OS:Node,
  {be2f4ea3-b65f-49cd-b9de-9e592b963fda}, !- Handle
  Node 231,                               !- Name
  {52e38333-e1d4-4b3f-855d-8adff7f8d9c1}, !- Inlet Port
  {241d0f9a-fd05-4d61-8658-5f3e50d9b4f4}; !- Outlet Port

OS:Connection,
  {5e53c117-34f9-4df1-bf74-b2049bbbbcd4}, !- Handle
  {adcc0f98-c42f-48e1-ae64-cdb27eefed68}, !- Name
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- Source Object
  10,                                     !- Outlet Port
  {54d47b09-28eb-43d2-b0ce-5870dd523581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a2f3a7-63f9-41bd-8ac2-40188d24d870}, !- Handle
  {bb6e67de-b4e1-4403-9afe-d890158756ab}, !- Name
  {073ca963-b4c9-4f90-af8e-d4d93a842a64}, !- Source Object
  3,                                      !- Outlet Port
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84e1f4f7-f51d-4f20-8315-5b0afde66164}, !- Handle
  res fur gas|unit 3 zone splitter,       !- Name
  {4e326306-63a0-401f-97f6-2f09dba55e8c}, !- Inlet Node Name
  {05bf4302-db68-4294-bdac-f182d4693b22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25df6a78-36dc-4740-8143-6bf8ccdaa3be}, !- Handle
  res fur gas|unit 3 zone mixer,          !- Name
  {bbc7bfd8-511c-4e62-b67b-6ae4cf57356b}, !- Outlet Node Name
  {94b9ed61-88f9-4c83-ad84-891520872d4c}; !- Inlet Node Name 1

OS:Connection,
  {4e326306-63a0-401f-97f6-2f09dba55e8c}, !- Handle
  {7483b038-e7d5-4b38-914a-dfcc0359a406}, !- Name
  {54d47b09-28eb-43d2-b0ce-5870dd523581}, !- Source Object
  3,                                      !- Outlet Port
  {84e1f4f7-f51d-4f20-8315-5b0afde66164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc7bfd8-511c-4e62-b67b-6ae4cf57356b}, !- Handle
  {05ec0162-95ab-473d-84bd-6f98279042c0}, !- Name
  {25df6a78-36dc-4740-8143-6bf8ccdaa3be}, !- Source Object
  2,                                      !- Outlet Port
  {073ca963-b4c9-4f90-af8e-d4d93a842a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51217868-da24-4816-97f7-ec9915cd3a06}, !- Handle
  {5276c15c-b78a-4853-8a98-f13007fa9b8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d781550f-d63d-4e4f-ba46-8fb4dba57ba7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Connection,
  {aec98a70-d5d1-4c0e-851c-e87442bf5649}, !- Handle
  {120222f8-4172-4109-9a2c-e23d990aa12a}, !- Name
  {ed32b0c4-76b7-499b-a0de-4112a0e8587e}, !- Source Object
  3,                                      !- Outlet Port
  {68a728e5-fbda-46e2-8cf3-5948045d249e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1b83b2aa-cef5-4d46-8956-0b6ccbaea702}, !- Handle
  {af9558ed-2733-4729-9196-90633b9237e3}, !- Name
  {68a728e5-fbda-46e2-8cf3-5948045d249e}, !- Source Object
  7,                                      !- Outlet Port
  {c95cc8bd-4614-4c9f-84da-6fe6dd4dfe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02a93368-9c20-424c-819c-18cca22555b4}, !- Handle
  res fur gas|unit 3 living zone|unit 3 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {2f5d5975-a103-498e-bafd-ba45ca008d66}, !- Air Inlet Node Name
  {52e38333-e1d4-4b3f-855d-8adff7f8d9c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {084ad0a1-13ad-47e6-8d67-0168adb5b72f}, !- Handle
  Node 232,                               !- Name
  {d2babcb2-b2b1-4eb3-8af4-3c3922f74df5}, !- Inlet Port
  {537a0ee3-2bc0-48a2-a60a-903fc0fb8dc6}; !- Outlet Port

OS:Connection,
  {241d0f9a-fd05-4d61-8658-5f3e50d9b4f4}, !- Handle
  {8bd96c28-cc0f-4ccb-84b7-21d72c4c61b4}, !- Name
  {be2f4ea3-b65f-49cd-b9de-9e592b963fda}, !- Source Object
  3,                                      !- Outlet Port
  {bf6ba2e2-4656-4394-be21-de977f56ce21}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2babcb2-b2b1-4eb3-8af4-3c3922f74df5}, !- Handle
  {d9ae219a-bb9f-47d0-bbe6-3450938d7d69}, !- Name
  {31f2bef6-1e0b-40b8-ad07-5ebd700ce814}, !- Source Object
  4,                                      !- Outlet Port
  {084ad0a1-13ad-47e6-8d67-0168adb5b72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd2a0752-7991-4ed7-b1d7-f8e188ff48c2}, !- Handle
  Node 233,                               !- Name
  {05bf4302-db68-4294-bdac-f182d4693b22}, !- Inlet Port
  {2f5d5975-a103-498e-bafd-ba45ca008d66}; !- Outlet Port

OS:Connection,
  {05bf4302-db68-4294-bdac-f182d4693b22}, !- Handle
  {1a8aaa0c-9844-458b-b65d-5c39650efe27}, !- Name
  {84e1f4f7-f51d-4f20-8315-5b0afde66164}, !- Source Object
  3,                                      !- Outlet Port
  {cd2a0752-7991-4ed7-b1d7-f8e188ff48c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5d5975-a103-498e-bafd-ba45ca008d66}, !- Handle
  {cb60ca90-df56-4898-9735-83f4ac697f5f}, !- Name
  {cd2a0752-7991-4ed7-b1d7-f8e188ff48c2}, !- Source Object
  3,                                      !- Outlet Port
  {02a93368-9c20-424c-819c-18cca22555b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52e38333-e1d4-4b3f-855d-8adff7f8d9c1}, !- Handle
  {4df528a9-2ff4-4160-82f3-69d3c8950d41}, !- Name
  {02a93368-9c20-424c-819c-18cca22555b4}, !- Source Object
  4,                                      !- Outlet Port
  {be2f4ea3-b65f-49cd-b9de-9e592b963fda}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {53615cca-71a1-4ea9-896e-85301323d803}, !- Handle
  {68a728e5-fbda-46e2-8cf3-5948045d249e}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {4f40002e-cfe6-40f8-9f31-8c3dac55bb41}, !- Handle
  res fur gas|unit 6 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {f557edea-022e-4959-8c4f-c8f9c20255dd}, !- Handle
  res fur gas|unit 6 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e9d5928-7295-4c16-abf4-c5036a4269a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16495441-ffb2-4992-9233-f6a173e2ba2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 6 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {1e9d5928-7295-4c16-abf4-c5036a4269a2}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16495441-ffb2-4992-9233-f6a173e2ba2f}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {04a0bc59-de9e-45d4-821e-2f7e81330aa0}, !- Handle
  res fur gas|unit 6 unitary system,      !- Name
  Load,                                   !- Control Type
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {09ded185-9496-48dd-a882-5d2f42249d74}, !- Air Inlet Node Name
  {c69e4803-c7bf-4302-9c6d-1a61bf33ecf4}, !- Air Outlet Node Name
  {f557edea-022e-4959-8c4f-c8f9c20255dd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {4f40002e-cfe6-40f8-9f31-8c3dac55bb41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- Handle
  res fur gas|unit 6 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {d3275667-86f2-4172-8d94-b4585c8f3e6b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52958ff9-59c7-45a9-9213-556833940a84}, !- Supply Side Inlet Node Name
  {f4f84e26-bea4-4831-8ba9-155d9141d2af}, !- Demand Side Outlet Node Name
  {bb99184d-a1ef-4dae-9e43-4cd5860315fb}, !- Demand Side Inlet Node A
  {a22de48b-b33e-4e35-b58b-1f7184184119}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe915df1-d7ae-40a6-8b53-ca13f1dcd399}, !- Demand Mixer Name
  {10d12daf-afe9-4bbe-b691-33b443316f94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6dd7aef3-e695-43ba-a612-1f1dff4be431}, !- Handle
  Node 234,                               !- Name
  {52958ff9-59c7-45a9-9213-556833940a84}, !- Inlet Port
  {09ded185-9496-48dd-a882-5d2f42249d74}; !- Outlet Port

OS:Node,
  {b794893e-a413-4f1a-acf2-404d64a4f890}, !- Handle
  Node 235,                               !- Name
  {c69e4803-c7bf-4302-9c6d-1a61bf33ecf4}, !- Inlet Port
  {a22de48b-b33e-4e35-b58b-1f7184184119}; !- Outlet Port

OS:Connection,
  {52958ff9-59c7-45a9-9213-556833940a84}, !- Handle
  {e8a3b375-c082-4331-83d1-30076b2a2096}, !- Name
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- Source Object
  8,                                      !- Outlet Port
  {6dd7aef3-e695-43ba-a612-1f1dff4be431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22de48b-b33e-4e35-b58b-1f7184184119}, !- Handle
  {991dd77e-bef9-4b75-a582-ecaf5d071af9}, !- Name
  {b794893e-a413-4f1a-acf2-404d64a4f890}, !- Source Object
  3,                                      !- Outlet Port
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dd3f262f-54c6-4217-a036-010a2cd7251d}, !- Handle
  Node 236,                               !- Name
  {bb99184d-a1ef-4dae-9e43-4cd5860315fb}, !- Inlet Port
  {3dc37769-c51f-4361-aba8-7c388f938c2b}; !- Outlet Port

OS:Node,
  {8f38359c-8b22-4728-acf2-058a391a2db9}, !- Handle
  Node 237,                               !- Name
  {66eaff06-f164-4346-8736-a98a83c63d92}, !- Inlet Port
  {f4f84e26-bea4-4831-8ba9-155d9141d2af}; !- Outlet Port

OS:Node,
  {9d454846-1f88-46a2-b663-b93c898ba1c0}, !- Handle
  Node 238,                               !- Name
  {9821cdfe-da0e-474e-8e80-99d105ff767b}, !- Inlet Port
  {b9de58c8-2fc8-486e-8ad4-70f9cd370de8}; !- Outlet Port

OS:Connection,
  {bb99184d-a1ef-4dae-9e43-4cd5860315fb}, !- Handle
  {3a0807e1-bcd0-4542-96b2-02592e1f3669}, !- Name
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- Source Object
  10,                                     !- Outlet Port
  {dd3f262f-54c6-4217-a036-010a2cd7251d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f84e26-bea4-4831-8ba9-155d9141d2af}, !- Handle
  {0cfdaf27-6f52-41bc-96e6-740b793b44d6}, !- Name
  {8f38359c-8b22-4728-acf2-058a391a2db9}, !- Source Object
  3,                                      !- Outlet Port
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10d12daf-afe9-4bbe-b691-33b443316f94}, !- Handle
  res fur gas|unit 6 zone splitter,       !- Name
  {3dc37769-c51f-4361-aba8-7c388f938c2b}, !- Inlet Node Name
  {eca89df2-f88c-4d87-beff-dc94afdf11cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe915df1-d7ae-40a6-8b53-ca13f1dcd399}, !- Handle
  res fur gas|unit 6 zone mixer,          !- Name
  {66eaff06-f164-4346-8736-a98a83c63d92}, !- Outlet Node Name
  {5b21ccc8-398d-458d-8e11-3ef3ad524390}; !- Inlet Node Name 1

OS:Connection,
  {3dc37769-c51f-4361-aba8-7c388f938c2b}, !- Handle
  {e2be6729-6121-43b3-8679-0f3fa63ed9c3}, !- Name
  {dd3f262f-54c6-4217-a036-010a2cd7251d}, !- Source Object
  3,                                      !- Outlet Port
  {10d12daf-afe9-4bbe-b691-33b443316f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66eaff06-f164-4346-8736-a98a83c63d92}, !- Handle
  {d85ca8ff-0a60-4ea8-b2da-50dc8fceec95}, !- Name
  {fe915df1-d7ae-40a6-8b53-ca13f1dcd399}, !- Source Object
  2,                                      !- Outlet Port
  {8f38359c-8b22-4728-acf2-058a391a2db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eb4cf41c-7421-4f16-a83f-2988ec824824}, !- Handle
  {5f40bb98-46c2-46cf-93ac-822925e8be16}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d3275667-86f2-4172-8d94-b4585c8f3e6b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Connection,
  {09ded185-9496-48dd-a882-5d2f42249d74}, !- Handle
  {f206c21c-007a-4358-a671-0d9f028d0e36}, !- Name
  {6dd7aef3-e695-43ba-a612-1f1dff4be431}, !- Source Object
  3,                                      !- Outlet Port
  {04a0bc59-de9e-45d4-821e-2f7e81330aa0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c69e4803-c7bf-4302-9c6d-1a61bf33ecf4}, !- Handle
  {c5352da8-136b-4fc7-95d5-9d7b1e2ce396}, !- Name
  {04a0bc59-de9e-45d4-821e-2f7e81330aa0}, !- Source Object
  7,                                      !- Outlet Port
  {b794893e-a413-4f1a-acf2-404d64a4f890}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50d57260-875d-4ddf-af4c-c020927dda19}, !- Handle
  res fur gas|unit 6 living zone|unit 6 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {6d10fd27-c3c2-470b-bdcf-cd4fb78f98a0}, !- Air Inlet Node Name
  {9821cdfe-da0e-474e-8e80-99d105ff767b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81c851c5-44dc-4fbc-b8d1-1ea732ab5e90}, !- Handle
  Node 239,                               !- Name
  {9cbdaf18-5596-4fd8-8bb1-aef3ded48d40}, !- Inlet Port
  {71c59ba1-4fa8-4a88-a6a2-fcdbfb5ae76f}; !- Outlet Port

OS:Connection,
  {b9de58c8-2fc8-486e-8ad4-70f9cd370de8}, !- Handle
  {66bc8d58-06bd-4d82-b117-7f09040a9bde}, !- Name
  {9d454846-1f88-46a2-b663-b93c898ba1c0}, !- Source Object
  3,                                      !- Outlet Port
  {7ad066e3-f1b7-4577-bb54-0dba01da3674}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9cbdaf18-5596-4fd8-8bb1-aef3ded48d40}, !- Handle
  {5be40d2e-75f2-4586-a6f3-9b06994ccad6}, !- Name
  {a91a58d4-a694-4efe-849d-d4af861f58cd}, !- Source Object
  4,                                      !- Outlet Port
  {81c851c5-44dc-4fbc-b8d1-1ea732ab5e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a45b61f3-9fb7-4f39-afb7-2825b710ad75}, !- Handle
  Node 240,                               !- Name
  {eca89df2-f88c-4d87-beff-dc94afdf11cb}, !- Inlet Port
  {6d10fd27-c3c2-470b-bdcf-cd4fb78f98a0}; !- Outlet Port

OS:Connection,
  {eca89df2-f88c-4d87-beff-dc94afdf11cb}, !- Handle
  {28a23e5d-1c58-4ab5-8dff-5b4da55ba720}, !- Name
  {10d12daf-afe9-4bbe-b691-33b443316f94}, !- Source Object
  3,                                      !- Outlet Port
  {a45b61f3-9fb7-4f39-afb7-2825b710ad75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d10fd27-c3c2-470b-bdcf-cd4fb78f98a0}, !- Handle
  {3ac0f413-ec92-4b63-92fb-686d460e3204}, !- Name
  {a45b61f3-9fb7-4f39-afb7-2825b710ad75}, !- Source Object
  3,                                      !- Outlet Port
  {50d57260-875d-4ddf-af4c-c020927dda19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9821cdfe-da0e-474e-8e80-99d105ff767b}, !- Handle
  {6dff8ad7-ded1-4df6-a6ad-fceaeaa038b7}, !- Name
  {50d57260-875d-4ddf-af4c-c020927dda19}, !- Source Object
  4,                                      !- Outlet Port
  {9d454846-1f88-46a2-b663-b93c898ba1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a4441e54-52c4-4ad2-99d2-bc2248c229c1}, !- Handle
  {04a0bc59-de9e-45d4-821e-2f7e81330aa0}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {079a4a08-f891-445e-b15d-bfbd7f7b60f0}, !- Handle
  res fur gas|unit 8 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {d3ceaa41-0eeb-4c46-a2db-ff61ccf99cd9}, !- Handle
  res fur gas|unit 8 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6aacbc9-75de-47ce-8da9-dfb71973d00b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b7fdf57-6953-4421-8b48-760847e163d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 8 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {b6aacbc9-75de-47ce-8da9-dfb71973d00b}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b7fdf57-6953-4421-8b48-760847e163d8}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {265cdb26-7602-4890-84ea-962d4473a36c}, !- Handle
  res fur gas|unit 8 unitary system,      !- Name
  Load,                                   !- Control Type
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {23c9bf1a-2c8e-4d47-813a-89d3f71feca8}, !- Air Inlet Node Name
  {80fe1109-c6a3-4e08-a745-cee5fd5d29ae}, !- Air Outlet Node Name
  {d3ceaa41-0eeb-4c46-a2db-ff61ccf99cd9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {079a4a08-f891-445e-b15d-bfbd7f7b60f0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- Handle
  res fur gas|unit 8 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {25d5545c-f56a-422d-9ebc-372d7bd299f7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03f6bc2f-f627-405d-82bf-23f196b80ba0}, !- Supply Side Inlet Node Name
  {4af863a7-0240-46f1-a168-48b1e00803eb}, !- Demand Side Outlet Node Name
  {5c2a99cb-d531-4719-8a58-22005ec60cad}, !- Demand Side Inlet Node A
  {b4c8b89c-99e1-4146-9cba-e79e2e5249f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4b22e16-fd77-41f3-afc1-ab7d97d6c6bd}, !- Demand Mixer Name
  {a14e5d20-31bb-4529-8f77-3b2c4f93afde}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0aaeea02-b8d1-42c6-8c7e-c367319f2a09}, !- Handle
  Node 241,                               !- Name
  {03f6bc2f-f627-405d-82bf-23f196b80ba0}, !- Inlet Port
  {23c9bf1a-2c8e-4d47-813a-89d3f71feca8}; !- Outlet Port

OS:Node,
  {3014389f-e8ad-4198-9f7a-3ce3d02da953}, !- Handle
  Node 242,                               !- Name
  {80fe1109-c6a3-4e08-a745-cee5fd5d29ae}, !- Inlet Port
  {b4c8b89c-99e1-4146-9cba-e79e2e5249f3}; !- Outlet Port

OS:Connection,
  {03f6bc2f-f627-405d-82bf-23f196b80ba0}, !- Handle
  {d5b1fa79-466b-4deb-a770-315f6f176d7b}, !- Name
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- Source Object
  8,                                      !- Outlet Port
  {0aaeea02-b8d1-42c6-8c7e-c367319f2a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c8b89c-99e1-4146-9cba-e79e2e5249f3}, !- Handle
  {a735de00-074e-4b7f-85e4-85eecd1ea524}, !- Name
  {3014389f-e8ad-4198-9f7a-3ce3d02da953}, !- Source Object
  3,                                      !- Outlet Port
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e8bad7e-8344-4f42-8419-8c51b75ed420}, !- Handle
  Node 243,                               !- Name
  {5c2a99cb-d531-4719-8a58-22005ec60cad}, !- Inlet Port
  {a6e99118-d7f5-4f08-91b9-a9664099db94}; !- Outlet Port

OS:Node,
  {570c4b42-a9d9-407e-82d2-e3fd01f03453}, !- Handle
  Node 244,                               !- Name
  {6df15d7c-561f-4d25-8bb5-c5fe399455a7}, !- Inlet Port
  {4af863a7-0240-46f1-a168-48b1e00803eb}; !- Outlet Port

OS:Node,
  {3e61fed3-2fb0-49a0-a02e-b34f2151d8fc}, !- Handle
  Node 245,                               !- Name
  {d1f74084-6f7d-4848-81f5-039c8e90fb7f}, !- Inlet Port
  {c97b8153-fdfc-4a3e-a0c8-b203a66cc794}; !- Outlet Port

OS:Connection,
  {5c2a99cb-d531-4719-8a58-22005ec60cad}, !- Handle
  {04d0969e-a6ac-4870-81c5-8624410a69b7}, !- Name
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- Source Object
  10,                                     !- Outlet Port
  {0e8bad7e-8344-4f42-8419-8c51b75ed420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af863a7-0240-46f1-a168-48b1e00803eb}, !- Handle
  {aa9bed09-1d6f-46cd-9a5e-ba143250cdd6}, !- Name
  {570c4b42-a9d9-407e-82d2-e3fd01f03453}, !- Source Object
  3,                                      !- Outlet Port
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a14e5d20-31bb-4529-8f77-3b2c4f93afde}, !- Handle
  res fur gas|unit 8 zone splitter,       !- Name
  {a6e99118-d7f5-4f08-91b9-a9664099db94}, !- Inlet Node Name
  {0dcd8457-3cf7-457d-aa46-364d22013f3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4b22e16-fd77-41f3-afc1-ab7d97d6c6bd}, !- Handle
  res fur gas|unit 8 zone mixer,          !- Name
  {6df15d7c-561f-4d25-8bb5-c5fe399455a7}, !- Outlet Node Name
  {c7e3e8d4-09c9-47b8-8fe8-871705cc250d}; !- Inlet Node Name 1

OS:Connection,
  {a6e99118-d7f5-4f08-91b9-a9664099db94}, !- Handle
  {b623b174-5653-48df-a364-ab92acb2c3a2}, !- Name
  {0e8bad7e-8344-4f42-8419-8c51b75ed420}, !- Source Object
  3,                                      !- Outlet Port
  {a14e5d20-31bb-4529-8f77-3b2c4f93afde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df15d7c-561f-4d25-8bb5-c5fe399455a7}, !- Handle
  {e89bbfa2-3fbf-4fcd-ae85-b24648492879}, !- Name
  {d4b22e16-fd77-41f3-afc1-ab7d97d6c6bd}, !- Source Object
  2,                                      !- Outlet Port
  {570c4b42-a9d9-407e-82d2-e3fd01f03453}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13fbfc11-3c02-4c13-a399-67239241be1e}, !- Handle
  {85b125b1-2bde-495a-87e6-c5574745288e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25d5545c-f56a-422d-9ebc-372d7bd299f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Connection,
  {23c9bf1a-2c8e-4d47-813a-89d3f71feca8}, !- Handle
  {abc2d6ef-8d88-4db1-a287-a1907819568c}, !- Name
  {0aaeea02-b8d1-42c6-8c7e-c367319f2a09}, !- Source Object
  3,                                      !- Outlet Port
  {265cdb26-7602-4890-84ea-962d4473a36c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {80fe1109-c6a3-4e08-a745-cee5fd5d29ae}, !- Handle
  {e9a2a3c7-e44e-49bf-8c18-15531e9ee711}, !- Name
  {265cdb26-7602-4890-84ea-962d4473a36c}, !- Source Object
  7,                                      !- Outlet Port
  {3014389f-e8ad-4198-9f7a-3ce3d02da953}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63ecd2cc-1bb4-4f1c-b809-9deb7df7581a}, !- Handle
  res fur gas|unit 8 living zone|unit 8 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {fa3ea4a1-d93f-4ed9-bf28-83bc9ba0b6d7}, !- Air Inlet Node Name
  {d1f74084-6f7d-4848-81f5-039c8e90fb7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19dc4698-4642-4c6b-a9d9-f9b3ee5c7c15}, !- Handle
  Node 246,                               !- Name
  {d2f5928c-bba3-4afe-807e-2c6fd7d7168c}, !- Inlet Port
  {5b494b51-04a2-4b3e-b98c-c68872d0bb3a}; !- Outlet Port

OS:Connection,
  {c97b8153-fdfc-4a3e-a0c8-b203a66cc794}, !- Handle
  {346d4d15-65d5-4450-857f-827af0fe975e}, !- Name
  {3e61fed3-2fb0-49a0-a02e-b34f2151d8fc}, !- Source Object
  3,                                      !- Outlet Port
  {85af3ce0-f592-40ac-a02e-25eeae150a15}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2f5928c-bba3-4afe-807e-2c6fd7d7168c}, !- Handle
  {99ff8de0-8fb6-4fec-b0f9-00c9195dabc0}, !- Name
  {e2e2c8e1-a160-4d28-9b11-d5da489aa044}, !- Source Object
  4,                                      !- Outlet Port
  {19dc4698-4642-4c6b-a9d9-f9b3ee5c7c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a4b377-ba8d-47cc-80bc-e4e6bb3d85f1}, !- Handle
  Node 247,                               !- Name
  {0dcd8457-3cf7-457d-aa46-364d22013f3a}, !- Inlet Port
  {fa3ea4a1-d93f-4ed9-bf28-83bc9ba0b6d7}; !- Outlet Port

OS:Connection,
  {0dcd8457-3cf7-457d-aa46-364d22013f3a}, !- Handle
  {f0be5bd1-8e8a-47e2-9107-8ddc2104ca97}, !- Name
  {a14e5d20-31bb-4529-8f77-3b2c4f93afde}, !- Source Object
  3,                                      !- Outlet Port
  {47a4b377-ba8d-47cc-80bc-e4e6bb3d85f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3ea4a1-d93f-4ed9-bf28-83bc9ba0b6d7}, !- Handle
  {ba5c4a3c-4e71-4218-b6db-423f78086ac2}, !- Name
  {47a4b377-ba8d-47cc-80bc-e4e6bb3d85f1}, !- Source Object
  3,                                      !- Outlet Port
  {63ecd2cc-1bb4-4f1c-b809-9deb7df7581a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1f74084-6f7d-4848-81f5-039c8e90fb7f}, !- Handle
  {e4837aac-f3ec-4dc7-9b27-1a832d93823a}, !- Name
  {63ecd2cc-1bb4-4f1c-b809-9deb7df7581a}, !- Source Object
  4,                                      !- Outlet Port
  {3e61fed3-2fb0-49a0-a02e-b34f2151d8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {fa4fd60d-9292-41ac-a703-52a25355d221}, !- Handle
  {265cdb26-7602-4890-84ea-962d4473a36c}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {87023998-6352-4b6e-878b-5f7bcf986fba}, !- Handle
  res fur gas|unit 9 heating coil,        !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {77705a1c-5912-4aab-b5e2-e137c7f07df9}, !- Handle
  res fur gas|unit 9 htg supply fan,      !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34dba08e-2d3a-4ea6-81b1-fab4f89f3dd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f18df919-aa98-4bd4-87d4-8f4d889043b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 9 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {34dba08e-2d3a-4ea6-81b1-fab4f89f3dd8}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f18df919-aa98-4bd4-87d4-8f4d889043b0}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {006f5a63-5ab9-4076-87ef-8aa532417138}, !- Handle
  res fur gas|unit 9 unitary system,      !- Name
  Load,                                   !- Control Type
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {98de6dbd-b98c-49f4-8b55-c32612cd6672}, !- Air Inlet Node Name
  {58974a1e-c604-477a-a8e9-a0174b4b6f9d}, !- Air Outlet Node Name
  {77705a1c-5912-4aab-b5e2-e137c7f07df9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {87023998-6352-4b6e-878b-5f7bcf986fba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- Handle
  res fur gas|unit 9 asys,                !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {4bade9d6-6214-4233-a045-db1d37e9b722}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a8c8c4a-344d-4c26-a958-81df098ff124}, !- Supply Side Inlet Node Name
  {c24f92f6-fa23-4214-91ac-1016ea1ad189}, !- Demand Side Outlet Node Name
  {563660a9-7800-468f-a6a8-ce7bc0d92ef5}, !- Demand Side Inlet Node A
  {c467545e-8293-4e67-8ef6-6f10ade5f524}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89e79b32-3910-4d6c-aa14-cc4e64e51d23}, !- Demand Mixer Name
  {c113c522-c7e8-4128-86ea-18f8a50be0c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ebfe0ea4-a38c-4786-9a3b-af773e7ed98f}, !- Handle
  Node 248,                               !- Name
  {2a8c8c4a-344d-4c26-a958-81df098ff124}, !- Inlet Port
  {98de6dbd-b98c-49f4-8b55-c32612cd6672}; !- Outlet Port

OS:Node,
  {1ec3ce9f-e661-4728-aae1-32239c6e28ce}, !- Handle
  Node 249,                               !- Name
  {58974a1e-c604-477a-a8e9-a0174b4b6f9d}, !- Inlet Port
  {c467545e-8293-4e67-8ef6-6f10ade5f524}; !- Outlet Port

OS:Connection,
  {2a8c8c4a-344d-4c26-a958-81df098ff124}, !- Handle
  {c624ccdb-e929-4611-b0dd-2aa0273ec641}, !- Name
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- Source Object
  8,                                      !- Outlet Port
  {ebfe0ea4-a38c-4786-9a3b-af773e7ed98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c467545e-8293-4e67-8ef6-6f10ade5f524}, !- Handle
  {2c2b3db8-60f6-45fd-8f58-7a30ecdafe4e}, !- Name
  {1ec3ce9f-e661-4728-aae1-32239c6e28ce}, !- Source Object
  3,                                      !- Outlet Port
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {242424b2-2378-45f2-abe0-c946e7a18085}, !- Handle
  Node 250,                               !- Name
  {563660a9-7800-468f-a6a8-ce7bc0d92ef5}, !- Inlet Port
  {508563cf-0f22-46f8-884b-53ecf042d4dc}; !- Outlet Port

OS:Node,
  {29235dcd-3986-439b-b72c-beac92ef2b06}, !- Handle
  Node 251,                               !- Name
  {fd2f61d4-0e15-495c-9946-10da818e2061}, !- Inlet Port
  {c24f92f6-fa23-4214-91ac-1016ea1ad189}; !- Outlet Port

OS:Node,
  {33a2bc61-4e3d-44dd-b0a8-06b935ba59ed}, !- Handle
  Node 252,                               !- Name
  {84336034-ef82-4781-86a0-e7cf1426fd9d}, !- Inlet Port
  {a13879cb-3be2-4b0f-85e2-6351097fd27a}; !- Outlet Port

OS:Connection,
  {563660a9-7800-468f-a6a8-ce7bc0d92ef5}, !- Handle
  {9a0d3cc0-30d3-4b18-b20a-bc58b0632fa8}, !- Name
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- Source Object
  10,                                     !- Outlet Port
  {242424b2-2378-45f2-abe0-c946e7a18085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24f92f6-fa23-4214-91ac-1016ea1ad189}, !- Handle
  {5efb59b3-5c21-49af-8100-17e1f335d4b7}, !- Name
  {29235dcd-3986-439b-b72c-beac92ef2b06}, !- Source Object
  3,                                      !- Outlet Port
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c113c522-c7e8-4128-86ea-18f8a50be0c9}, !- Handle
  res fur gas|unit 9 zone splitter,       !- Name
  {508563cf-0f22-46f8-884b-53ecf042d4dc}, !- Inlet Node Name
  {91a5b946-a297-4636-8bf3-95229b56b053}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89e79b32-3910-4d6c-aa14-cc4e64e51d23}, !- Handle
  res fur gas|unit 9 zone mixer,          !- Name
  {fd2f61d4-0e15-495c-9946-10da818e2061}, !- Outlet Node Name
  {e6c11035-5609-4a37-9209-82614f9a9701}; !- Inlet Node Name 1

OS:Connection,
  {508563cf-0f22-46f8-884b-53ecf042d4dc}, !- Handle
  {127d2e2a-f9e3-4565-b455-1ffe3a16e386}, !- Name
  {242424b2-2378-45f2-abe0-c946e7a18085}, !- Source Object
  3,                                      !- Outlet Port
  {c113c522-c7e8-4128-86ea-18f8a50be0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2f61d4-0e15-495c-9946-10da818e2061}, !- Handle
  {f3f3f5fe-f98d-42b2-9aea-f00e23452c39}, !- Name
  {89e79b32-3910-4d6c-aa14-cc4e64e51d23}, !- Source Object
  2,                                      !- Outlet Port
  {29235dcd-3986-439b-b72c-beac92ef2b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b36bd6ac-dcd7-4110-b382-42467472eb69}, !- Handle
  {991e110f-9cb9-464c-9761-03cf06bae26f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4bade9d6-6214-4233-a045-db1d37e9b722}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18; !- Name

OS:Connection,
  {98de6dbd-b98c-49f4-8b55-c32612cd6672}, !- Handle
  {6d38f96e-dc3c-4486-8003-85ed5ae323b4}, !- Name
  {ebfe0ea4-a38c-4786-9a3b-af773e7ed98f}, !- Source Object
  3,                                      !- Outlet Port
  {006f5a63-5ab9-4076-87ef-8aa532417138}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {58974a1e-c604-477a-a8e9-a0174b4b6f9d}, !- Handle
  {2c0c3be8-300d-45c6-ad5b-bdb735d4051f}, !- Name
  {006f5a63-5ab9-4076-87ef-8aa532417138}, !- Source Object
  7,                                      !- Outlet Port
  {1ec3ce9f-e661-4728-aae1-32239c6e28ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df839431-2a2f-4bea-ab86-7cfb46324b3b}, !- Handle
  res fur gas|unit 9 living zone|unit 9 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {b49d5bda-1c22-44cb-a232-985019288649}, !- Air Inlet Node Name
  {84336034-ef82-4781-86a0-e7cf1426fd9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51ce248f-5867-4c12-88a6-9d4057d8eba3}, !- Handle
  Node 253,                               !- Name
  {d00130c2-d9f6-4e10-b2e9-6e003877aec2}, !- Inlet Port
  {24e065ab-1b5a-4a89-96b3-4d6b8143cb39}; !- Outlet Port

OS:Connection,
  {a13879cb-3be2-4b0f-85e2-6351097fd27a}, !- Handle
  {acef1dfd-d810-466d-abe4-9b7d34d3e033}, !- Name
  {33a2bc61-4e3d-44dd-b0a8-06b935ba59ed}, !- Source Object
  3,                                      !- Outlet Port
  {2277ea5f-182c-4e26-8f1b-b09510cfcea5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d00130c2-d9f6-4e10-b2e9-6e003877aec2}, !- Handle
  {ba42a915-ca07-4fde-87ab-39f3cfce2708}, !- Name
  {6745e4c4-6be0-4711-bc0a-464415d633c0}, !- Source Object
  4,                                      !- Outlet Port
  {51ce248f-5867-4c12-88a6-9d4057d8eba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0f113fd-3afa-4bbf-a1ab-ef94fa76ce02}, !- Handle
  Node 254,                               !- Name
  {91a5b946-a297-4636-8bf3-95229b56b053}, !- Inlet Port
  {b49d5bda-1c22-44cb-a232-985019288649}; !- Outlet Port

OS:Connection,
  {91a5b946-a297-4636-8bf3-95229b56b053}, !- Handle
  {cd3f5386-abf1-4a89-a3b2-bf9f2088498c}, !- Name
  {c113c522-c7e8-4128-86ea-18f8a50be0c9}, !- Source Object
  3,                                      !- Outlet Port
  {e0f113fd-3afa-4bbf-a1ab-ef94fa76ce02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49d5bda-1c22-44cb-a232-985019288649}, !- Handle
  {62f414a4-e00d-4df2-9779-4eb85702e0b9}, !- Name
  {e0f113fd-3afa-4bbf-a1ab-ef94fa76ce02}, !- Source Object
  3,                                      !- Outlet Port
  {df839431-2a2f-4bea-ab86-7cfb46324b3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84336034-ef82-4781-86a0-e7cf1426fd9d}, !- Handle
  {5ebf2bbd-6e8b-4f35-92e9-24fed6634acb}, !- Name
  {df839431-2a2f-4bea-ab86-7cfb46324b3b}, !- Source Object
  4,                                      !- Outlet Port
  {33a2bc61-4e3d-44dd-b0a8-06b935ba59ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {f122061d-d3fd-46b2-a49c-39e676f08c95}, !- Handle
  {006f5a63-5ab9-4076-87ef-8aa532417138}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {15ddca1c-4408-4fa0-84db-d260be4c2292}, !- Handle
  res fur gas|unit 10 heating coil,       !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {7007501f-00f9-4f7a-90ca-de22c5b6c51e}, !- Handle
  res fur gas|unit 10 htg supply fan,     !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c14c26da-be6e-4040-923c-146ec0974b4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed357807-7205-4309-a44b-4ee4d4524b58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 10 htg supply fan;     !- End-Use Subcategory

OS:Curve:Exponent,
  {c14c26da-be6e-4040-923c-146ec0974b4e}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed357807-7205-4309-a44b-4ee4d4524b58}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b2bd94ab-f3be-4cec-8963-09153676fdc8}, !- Handle
  res fur gas|unit 10 unitary system,     !- Name
  Load,                                   !- Control Type
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {a535415f-9153-4c05-add3-25d7c56cd5b6}, !- Air Inlet Node Name
  {c326e1c0-0855-498a-8a72-7c535ce4ca94}, !- Air Outlet Node Name
  {7007501f-00f9-4f7a-90ca-de22c5b6c51e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a074fb0f-18a5-4be7-90c4-6e949ce2fe7c}, !- Supply Air Fan Operating Mode Schedule Name
  {15ddca1c-4408-4fa0-84db-d260be4c2292}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- Handle
  res fur gas|unit 10 asys,               !- Name
  ,                                       !- Controller List Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule
  {8924a756-bb35-4403-9368-ae4cdae2854c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {672a8cb0-4f18-4747-a6dd-e6b387bf454e}, !- Supply Side Inlet Node Name
  {89e81d33-827e-4b10-8008-cf9ad0a5a5a5}, !- Demand Side Outlet Node Name
  {30ed16ee-e75f-4376-8e8d-510e6253ad1a}, !- Demand Side Inlet Node A
  {ace273a3-7893-4e6e-ae0b-a874621c33a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3708cb88-e6fc-46b8-b92b-60ffb269da0c}, !- Demand Mixer Name
  {18c335c1-317f-4696-ac96-ebddce015fea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cc004fb-6199-4289-a5fd-95ea10c62200}, !- Handle
  Node 255,                               !- Name
  {672a8cb0-4f18-4747-a6dd-e6b387bf454e}, !- Inlet Port
  {a535415f-9153-4c05-add3-25d7c56cd5b6}; !- Outlet Port

OS:Node,
  {1c9b329f-6a1b-4471-b11b-0e48a0f1bb91}, !- Handle
  Node 256,                               !- Name
  {c326e1c0-0855-498a-8a72-7c535ce4ca94}, !- Inlet Port
  {ace273a3-7893-4e6e-ae0b-a874621c33a6}; !- Outlet Port

OS:Connection,
  {672a8cb0-4f18-4747-a6dd-e6b387bf454e}, !- Handle
  {93e06fa0-c2c7-449e-a159-a7b6e678e5e4}, !- Name
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- Source Object
  8,                                      !- Outlet Port
  {0cc004fb-6199-4289-a5fd-95ea10c62200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace273a3-7893-4e6e-ae0b-a874621c33a6}, !- Handle
  {f4c137e4-778d-4d5a-9702-f1e2a5c303b2}, !- Name
  {1c9b329f-6a1b-4471-b11b-0e48a0f1bb91}, !- Source Object
  3,                                      !- Outlet Port
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2ffe4f99-cc14-446a-af33-3a49b841aacc}, !- Handle
  Node 257,                               !- Name
  {30ed16ee-e75f-4376-8e8d-510e6253ad1a}, !- Inlet Port
  {aaa724f7-1a04-4e44-acd2-5b7d0dea1aa3}; !- Outlet Port

OS:Node,
  {aa887e31-fb63-4c1c-860f-36fc887302e2}, !- Handle
  Node 258,                               !- Name
  {1f642431-9bb2-4840-b820-d129c9b550e7}, !- Inlet Port
  {89e81d33-827e-4b10-8008-cf9ad0a5a5a5}; !- Outlet Port

OS:Node,
  {eb9751bb-f4d6-435b-bf2a-41d15ebdf04a}, !- Handle
  Node 259,                               !- Name
  {58068c2f-47f5-48e6-a1cc-07a0583ec191}, !- Inlet Port
  {5ddae7ff-4578-49e5-b9e1-9637d589a1d3}; !- Outlet Port

OS:Connection,
  {30ed16ee-e75f-4376-8e8d-510e6253ad1a}, !- Handle
  {6f2489b9-ade2-446e-82c0-069c64333258}, !- Name
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- Source Object
  10,                                     !- Outlet Port
  {2ffe4f99-cc14-446a-af33-3a49b841aacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e81d33-827e-4b10-8008-cf9ad0a5a5a5}, !- Handle
  {bccc93de-de57-428a-bc52-908a06e3096b}, !- Name
  {aa887e31-fb63-4c1c-860f-36fc887302e2}, !- Source Object
  3,                                      !- Outlet Port
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18c335c1-317f-4696-ac96-ebddce015fea}, !- Handle
  res fur gas|unit 10 zone splitter,      !- Name
  {aaa724f7-1a04-4e44-acd2-5b7d0dea1aa3}, !- Inlet Node Name
  {32fb928a-716a-4de8-9ce9-523744f3b75e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3708cb88-e6fc-46b8-b92b-60ffb269da0c}, !- Handle
  res fur gas|unit 10 zone mixer,         !- Name
  {1f642431-9bb2-4840-b820-d129c9b550e7}, !- Outlet Node Name
  {575ebec1-9b25-418c-97a5-24c7282022b1}; !- Inlet Node Name 1

OS:Connection,
  {aaa724f7-1a04-4e44-acd2-5b7d0dea1aa3}, !- Handle
  {494738ca-5893-4e69-a6a5-b0f5088d14f0}, !- Name
  {2ffe4f99-cc14-446a-af33-3a49b841aacc}, !- Source Object
  3,                                      !- Outlet Port
  {18c335c1-317f-4696-ac96-ebddce015fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f642431-9bb2-4840-b820-d129c9b550e7}, !- Handle
  {3c4709b0-d885-4c8c-b095-24f2a278caf4}, !- Name
  {3708cb88-e6fc-46b8-b92b-60ffb269da0c}, !- Source Object
  2,                                      !- Outlet Port
  {aa887e31-fb63-4c1c-860f-36fc887302e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a2320fd-d523-468a-85cf-44a2e6ab8f48}, !- Handle
  {cbf84c58-1565-4027-944a-7db386eb40ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8924a756-bb35-4403-9368-ae4cdae2854c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19; !- Name

OS:Connection,
  {a535415f-9153-4c05-add3-25d7c56cd5b6}, !- Handle
  {d3fa2a4f-cd88-48a3-a963-0140f9357683}, !- Name
  {0cc004fb-6199-4289-a5fd-95ea10c62200}, !- Source Object
  3,                                      !- Outlet Port
  {b2bd94ab-f3be-4cec-8963-09153676fdc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c326e1c0-0855-498a-8a72-7c535ce4ca94}, !- Handle
  {59b0e889-2d13-404d-94ac-2d63caf0660b}, !- Name
  {b2bd94ab-f3be-4cec-8963-09153676fdc8}, !- Source Object
  7,                                      !- Outlet Port
  {1c9b329f-6a1b-4471-b11b-0e48a0f1bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4746ec1e-6083-4f20-baf9-109846f81ddb}, !- Handle
  res fur gas|unit 10 living zone|unit 10 direct air, !- Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Availability Schedule Name
  {3e08e025-eebc-4ab9-90b6-8f6f9372ae7b}, !- Air Inlet Node Name
  {58068c2f-47f5-48e6-a1cc-07a0583ec191}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0cfd8a8-c137-4e61-83e6-40c356104d90}, !- Handle
  Node 260,                               !- Name
  {437b5744-406f-4496-a3b4-7df509dd3f4d}, !- Inlet Port
  {68587383-f03f-4ed4-8c7d-26949fcf1f46}; !- Outlet Port

OS:Connection,
  {5ddae7ff-4578-49e5-b9e1-9637d589a1d3}, !- Handle
  {264cd100-121f-41cb-a6cc-4d1d861f5d8a}, !- Name
  {eb9751bb-f4d6-435b-bf2a-41d15ebdf04a}, !- Source Object
  3,                                      !- Outlet Port
  {0bae57d2-2bbc-42a0-9ce4-7aa136d85773}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {437b5744-406f-4496-a3b4-7df509dd3f4d}, !- Handle
  {971f1dca-fa37-4de5-8833-e04f85c16d90}, !- Name
  {3374108d-4933-49a3-afee-5e6042717bc4}, !- Source Object
  4,                                      !- Outlet Port
  {c0cfd8a8-c137-4e61-83e6-40c356104d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0cfc507-6ebf-4cc8-8606-222cd98261f9}, !- Handle
  Node 261,                               !- Name
  {32fb928a-716a-4de8-9ce9-523744f3b75e}, !- Inlet Port
  {3e08e025-eebc-4ab9-90b6-8f6f9372ae7b}; !- Outlet Port

OS:Connection,
  {32fb928a-716a-4de8-9ce9-523744f3b75e}, !- Handle
  {3fb26fe3-cffe-49f1-b7af-f861cf362f22}, !- Name
  {18c335c1-317f-4696-ac96-ebddce015fea}, !- Source Object
  3,                                      !- Outlet Port
  {a0cfc507-6ebf-4cc8-8606-222cd98261f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e08e025-eebc-4ab9-90b6-8f6f9372ae7b}, !- Handle
  {48f51ef5-8927-4f2c-9568-f6e7900187de}, !- Name
  {a0cfc507-6ebf-4cc8-8606-222cd98261f9}, !- Source Object
  3,                                      !- Outlet Port
  {4746ec1e-6083-4f20-baf9-109846f81ddb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58068c2f-47f5-48e6-a1cc-07a0583ec191}, !- Handle
  {11932c24-b2dc-44ef-838d-47a04452ef42}, !- Name
  {4746ec1e-6083-4f20-baf9-109846f81ddb}, !- Source Object
  4,                                      !- Outlet Port
  {eb9751bb-f4d6-435b-bf2a-41d15ebdf04a}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {9c0daab3-6f53-490a-9641-421e736da1fe}, !- Handle
  {b2bd94ab-f3be-4cec-8963-09153676fdc8}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Handle
  res heating season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b2fd8204-1f29-4a62-b6c9-37bde6b623cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2fd8204-1f29-4a62-b6c9-37bde6b623cf}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec5785fe-23a7-41c5-8130-9938618c8106}, !- Handle
  res heating season allday ruleset1,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e32af9a7-41cf-401e-ac37-fec5d7769bb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32af9a7-41cf-401e-ac37-fec5d7769bb6}, !- Handle
  res heating season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1cd5f16-d880-4e1f-b7d1-9e4c2635c620}, !- Handle
  res heating season allday ruleset2,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4d3f8635-6634-4666-b09c-adf38b937057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d3f8635-6634-4666-b09c-adf38b937057}, !- Handle
  res heating season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e49162b8-61f9-4d97-a349-b9b8f2c56dac}, !- Handle
  res heating season allday ruleset3,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b70fbd06-40aa-45cb-b7f8-72c4506a7739}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b70fbd06-40aa-45cb-b7f8-72c4506a7739}, !- Handle
  res heating season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89f5a7e3-0092-41ca-a2f4-487550f31cae}, !- Handle
  res heating season allday ruleset4,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {362a0540-5672-48fb-b4b2-5ac1ace03f78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {362a0540-5672-48fb-b4b2-5ac1ace03f78}, !- Handle
  res heating season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4c4a1b8-4db4-44f8-9b9d-7de51742bff8}, !- Handle
  res heating season allday ruleset5,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e0428c79-d465-418a-a6d3-ada5f44a3994}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0428c79-d465-418a-a6d3-ada5f44a3994}, !- Handle
  res heating season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33eb4ac2-7b5a-4eb3-9a05-5d0081bd1130}, !- Handle
  res heating season allday ruleset6,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {16fc0b3d-240e-4fbf-94b6-43d2306ab973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16fc0b3d-240e-4fbf-94b6-43d2306ab973}, !- Handle
  res heating season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6361b456-8835-4eea-8914-12f159a074d4}, !- Handle
  res heating season allday ruleset7,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cdeeb4ff-9420-4588-8a56-4c81a81a7905}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdeeb4ff-9420-4588-8a56-4c81a81a7905}, !- Handle
  res heating season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13e82f45-d256-4a62-8c7d-addb3f4f8b4f}, !- Handle
  res heating season allday ruleset8,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f7ca88d-9cc3-4f6c-a614-05be91d63fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f7ca88d-9cc3-4f6c-a614-05be91d63fe4}, !- Handle
  res heating season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cfff8c3-f860-43e5-915e-df47e151adc3}, !- Handle
  res heating season allday ruleset9,     !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f25a41b9-9028-4254-ac42-72020c13271d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f25a41b9-9028-4254-ac42-72020c13271d}, !- Handle
  res heating season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3b0beae-d2cf-4917-a12e-e05c27cfe8df}, !- Handle
  res heating season allday ruleset10,    !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e355cfca-99c3-4b81-a0c4-dd05a2432dab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e355cfca-99c3-4b81-a0c4-dd05a2432dab}, !- Handle
  res heating season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a962dae-3645-42c4-90e6-21fbc41ca4eb}, !- Handle
  res heating season allday ruleset11,    !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3798faff-069d-408a-819f-c0801c56ee98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3798faff-069d-408a-819f-c0801c56ee98}, !- Handle
  res heating season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd742263-53d3-4343-a60e-7f906c58d91f}, !- Handle
  res heating season allday ruleset12,    !- Name
  {a36b487f-3ea9-42b1-ab71-578f7ac8ec15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b90bb0a4-bd71-4b0e-8772-d22ab1e2aaf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b90bb0a4-bd71-4b0e-8772-d22ab1e2aaf3}, !- Handle
  res heating season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {38635eb1-a3f0-497c-8ab3-610f7e6b815b}, !- Handle
  living zone|unit 6 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b566601-abc3-47f8-b2ac-7f377165bce3}, !- Handle
  living zone temperature setpoint,       !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5558febc-d960-474e-9eb9-79204969b6f8}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c633d1dc-a0f2-4375-9303-adc6d494deb7}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {631494e3-4429-4df5-9c47-31cbba4059c9}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b72aa71-57e4-4e87-bda2-d854b52f4c21}, !- Handle
  living zone|unit 9 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f2bafae-be47-4e79-87f9-67e62b337def}, !- Handle
  living zone|unit 5 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f82b522e-d230-46a7-9d8c-b06ccd69ba4b}, !- Handle
  living zone|unit 7 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {502a142a-24ab-4e45-9635-5a1e008a5e38}, !- Handle
  living zone|unit 8 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11195502-4e0b-454a-8018-cdb8db606bb7}, !- Handle
  living zone|unit 10 temperature setpoint, !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Heating Setpoint Temperature Schedule Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Handle
  res cooling season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cf30d4cd-aefb-40d6-80c4-aaab95e28d1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf30d4cd-aefb-40d6-80c4-aaab95e28d1d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e72eecf-210c-4721-b047-f3b706c45523}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {20b123de-a80f-4c38-8b8c-a18f36156d82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b123de-a80f-4c38-8b8c-a18f36156d82}, !- Handle
  res cooling season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8efc2be1-395d-4991-87b7-01988a7e5390}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8ac5942d-bd8c-47b0-a368-4537e185e309}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8ac5942d-bd8c-47b0-a368-4537e185e309}, !- Handle
  res cooling season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {888ec599-b388-4be1-8180-5c6824a22f8f}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e1cac5fc-82d6-4f8b-9d53-5343b754a69c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1cac5fc-82d6-4f8b-9d53-5343b754a69c}, !- Handle
  res cooling season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9f4ac1c-b485-40d2-9a70-8c6e672baee2}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f180dce0-932c-4a71-b7f9-e8cc641d3d16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f180dce0-932c-4a71-b7f9-e8cc641d3d16}, !- Handle
  res cooling season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {976277d1-9c82-4338-9320-99984dd58449}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9294d5c5-df32-4c23-b5c8-51b968811b1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9294d5c5-df32-4c23-b5c8-51b968811b1b}, !- Handle
  res cooling season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c726b57-a622-4d50-a4f9-d06d07badb0f}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58110b51-5710-4d7c-a77f-0b3437ad88f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58110b51-5710-4d7c-a77f-0b3437ad88f6}, !- Handle
  res cooling season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05746214-9084-4169-8736-8af9b06a7a5e}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fa2eea2e-78dc-4b6b-b3c0-f32595ec2b46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa2eea2e-78dc-4b6b-b3c0-f32595ec2b46}, !- Handle
  res cooling season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea735b15-4e41-4102-a119-88d13f5100d6}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dfdcf2fb-6adc-420a-9092-9fcc012fb6dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfdcf2fb-6adc-420a-9092-9fcc012fb6dc}, !- Handle
  res cooling season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80ea2109-adf7-41c9-8d3c-4a77d3161a02}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d4392c42-baf4-431a-886d-2f4cfad06586}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4392c42-baf4-431a-886d-2f4cfad06586}, !- Handle
  res cooling season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71d159b2-cacb-4753-849f-c3ef2208f6c9}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8fcb920c-7d36-4e6a-9572-0f85cad3dc82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fcb920c-7d36-4e6a-9572-0f85cad3dc82}, !- Handle
  res cooling season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32d269e3-5272-4d5c-bbb6-0dd858e3e514}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c769a2d-798d-4954-9cee-cdc6989c3722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c769a2d-798d-4954-9cee-cdc6989c3722}, !- Handle
  res cooling season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {525ed91b-6b8f-4a8f-a282-ddc8657fe234}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {ca9d0200-77b3-4ebb-8ef5-6a61713b5650}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d970a0c-a817-4db5-a97f-f7d0b5054f54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d970a0c-a817-4db5-a97f-f7d0b5054f54}, !- Handle
  res cooling season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {854e5c1d-8fae-41f6-ae14-358cb4359bb1}, !- Handle
  {38635eb1-a3f0-497c-8ab3-610f7e6b815b}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {83a25a97-f162-4d33-87c3-ed229cb5ab58}, !- Handle
  {9b566601-abc3-47f8-b2ac-7f377165bce3}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {ff21bb71-433a-4639-8134-8decffba9f5e}, !- Handle
  {5558febc-d960-474e-9eb9-79204969b6f8}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {f763c06d-a571-4838-95fe-aa49b7744bef}, !- Handle
  {c633d1dc-a0f2-4375-9303-adc6d494deb7}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {06a577e6-9210-412c-8b68-250ad1e3769a}, !- Handle
  {631494e3-4429-4df5-9c47-31cbba4059c9}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {4ace9ff9-bbaa-45f4-83d2-2185ac5712c2}, !- Handle
  {5b72aa71-57e4-4e87-bda2-d854b52f4c21}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {f0f264b2-46e6-4d20-b1ed-396ef7a8970f}, !- Handle
  {2f2bafae-be47-4e79-87f9-67e62b337def}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {b5abe094-4445-470b-95c6-4177f2c76885}, !- Handle
  {f82b522e-d230-46a7-9d8c-b06ccd69ba4b}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {462ba1b2-28b5-4b2e-aad4-28faeb2a66a7}, !- Handle
  {502a142a-24ab-4e45-9635-5a1e008a5e38}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:AdditionalProperties,
  {1ef57791-b2db-459d-b6a7-e9e96d265edd}, !- Handle
  {11195502-4e0b-454a-8018-cdb8db606bb7}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  20.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0&#4420.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  22.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778&#4422.77777777777778; !- Feature Value 4

OS:Schedule:Ruleset,
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Handle
  res heating setpoint,                   !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  {104aeb1c-f490-46cd-9b8a-1abf83429762}, !- Default Day Schedule Name
  {0afa206d-6b96-4652-96f6-485d0f9865f4}, !- Summer Design Day Schedule Name
  {192b42e2-979a-4841-83b3-f1d142e655a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {104aeb1c-f490-46cd-9b8a-1abf83429762}, !- Handle
  Schedule Day 6,                         !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3d0ee74-1f53-4298-a84d-eb79990352ea}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0c2eefc7-c86a-471d-8f1d-f70e11b5e41f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c2eefc7-c86a-471d-8f1d-f70e11b5e41f}, !- Handle
  res heating setpoint allday1,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {09788f4d-e8a4-4abb-b9e0-58934899a6c7}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {82025ede-572a-474c-b072-8548c0275cf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {82025ede-572a-474c-b072-8548c0275cf6}, !- Handle
  res heating setpoint allday2,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6f02b2c0-d02e-48da-9cf9-d27f01c25cb8}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3cc2e4d5-d094-4578-9823-05b6a0d75dde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cc2e4d5-d094-4578-9823-05b6a0d75dde}, !- Handle
  res heating setpoint allday3,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e9ca9fcb-8287-41f0-b6f2-9a61928e4487}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5b42225e-1444-4f4f-bcbb-9e551d276fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b42225e-1444-4f4f-bcbb-9e551d276fe5}, !- Handle
  res heating setpoint allday4,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f71d48e1-b036-4477-b8df-0ae10cbbac42}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4340a19f-c6ec-487b-9ead-44f00298c8c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4340a19f-c6ec-487b-9ead-44f00298c8c8}, !- Handle
  res heating setpoint allday5,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9f1d0524-fbad-416f-940d-02c8b292ad19}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8e1d4d52-e54a-4120-ad56-be4667f13da5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e1d4d52-e54a-4120-ad56-be4667f13da5}, !- Handle
  res heating setpoint allday6,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {de7132f0-8530-47e1-a26c-b06fa7c1d7de}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11d35e4a-7cf5-42a0-916a-0c1875d224fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d35e4a-7cf5-42a0-916a-0c1875d224fa}, !- Handle
  res heating setpoint allday7,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5fd4f188-a808-44e2-a327-3bc27937204b}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7e0e918c-ff7f-4512-abbf-c7fc72f650cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e0e918c-ff7f-4512-abbf-c7fc72f650cb}, !- Handle
  res heating setpoint allday8,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d60edc57-af69-445a-8f46-964381c5c83c}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d13dd5d5-91c4-4c00-88df-d3af91c5698b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d13dd5d5-91c4-4c00-88df-d3af91c5698b}, !- Handle
  res heating setpoint allday9,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {848fda66-d015-4462-96fc-3478155f5173}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e833ccbd-5c2e-4222-8fad-d2d45c1d7743}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e833ccbd-5c2e-4222-8fad-d2d45c1d7743}, !- Handle
  res heating setpoint allday10,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {08b5a375-90f8-4f3b-be07-0dcde96e999e}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02422c23-6e2d-417b-ad31-1efa33ea4323}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02422c23-6e2d-417b-ad31-1efa33ea4323}, !- Handle
  res heating setpoint allday11,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b91ce89f-6096-43e9-bdba-4ed068b162dc}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {d6ed0f09-b58d-4642-9f74-cf35b693b392}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd268819-5df1-4c8b-ab6b-9336155c029d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd268819-5df1-4c8b-ab6b-9336155c029d}, !- Handle
  res heating setpoint allday12,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {192b42e2-979a-4841-83b3-f1d142e655a1}, !- Handle
  res heating setpoint winter design,     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {0afa206d-6b96-4652-96f6-485d0f9865f4}, !- Handle
  res heating setpoint summer design,     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Handle
  res cooling setpoint,                   !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  {540f7e90-56b7-42de-ac49-082dc591f79b}, !- Default Day Schedule Name
  {a508ad5d-7992-4181-a754-427b9e274691}, !- Summer Design Day Schedule Name
  {7d704bdf-83c2-4e67-ab76-9a4a878524a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {540f7e90-56b7-42de-ac49-082dc591f79b}, !- Handle
  Schedule Day 7,                         !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0dbefb5f-f82b-4036-9908-5b58ad98449d}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d9fe4c16-25df-4539-9acb-aa296414e1c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9fe4c16-25df-4539-9acb-aa296414e1c2}, !- Handle
  res cooling setpoint allday1,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a4ead68-f22f-4449-a596-2a04b0dc09e5}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {929ff79f-9c56-406a-90b9-c775493c0e1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {929ff79f-9c56-406a-90b9-c775493c0e1d}, !- Handle
  res cooling setpoint allday2,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {75b09a23-cb4b-4a14-8df9-d73ee58a2abf}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2863424e-e19f-4d7d-9afe-c6d7012b58f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2863424e-e19f-4d7d-9afe-c6d7012b58f6}, !- Handle
  res cooling setpoint allday3,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6333f1d1-e155-4dae-91d6-1740755fce57}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {61edc414-d614-4a60-a231-34697c6ab0cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61edc414-d614-4a60-a231-34697c6ab0cb}, !- Handle
  res cooling setpoint allday4,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8215b035-e667-487a-89db-0049e1626f02}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {889582ae-a023-4cc8-a425-a0cffaf20eba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {889582ae-a023-4cc8-a425-a0cffaf20eba}, !- Handle
  res cooling setpoint allday5,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ba23061f-4243-4aed-bb51-8c575c71c31c}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8b1b6c8b-44e2-4ae9-87ed-f2834d38eee3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b1b6c8b-44e2-4ae9-87ed-f2834d38eee3}, !- Handle
  res cooling setpoint allday6,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bb92c64c-da19-4fa8-92de-4e77f0f68fba}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dd19f3b3-551b-457a-a10d-d32b03881bc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd19f3b3-551b-457a-a10d-d32b03881bc2}, !- Handle
  res cooling setpoint allday7,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9c7081b3-00d0-4efd-8ed7-c7ddf9b404e1}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {774cc043-5e1e-4042-948b-9a5b81ce24f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {774cc043-5e1e-4042-948b-9a5b81ce24f8}, !- Handle
  res cooling setpoint allday8,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cb8f45c5-9f12-48c4-b990-f8f83a07b940}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {52810bb2-27c0-40c7-ad93-a8d986f167fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52810bb2-27c0-40c7-ad93-a8d986f167fc}, !- Handle
  res cooling setpoint allday9,           !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {77445cb2-3fd3-4d49-a4f0-00c20cfa4687}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea2d95b8-c233-432b-8e08-6fe277b9eb20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea2d95b8-c233-432b-8e08-6fe277b9eb20}, !- Handle
  res cooling setpoint allday10,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {547d9e4a-6b99-410d-bb3a-128d7cf29f91}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2c5f527-5177-4757-96fc-901668457d7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2c5f527-5177-4757-96fc-901668457d7c}, !- Handle
  res cooling setpoint allday11,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {540aa64b-c406-4a30-af9b-e61852ae6fed}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {a94c24c4-e3df-44ba-b6c7-f5a2f5f4d87f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60795ec4-71c4-4695-a50e-98e15578cce4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60795ec4-71c4-4695-a50e-98e15578cce4}, !- Handle
  res cooling setpoint allday12,          !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {7d704bdf-83c2-4e67-ab76-9a4a878524a3}, !- Handle
  res cooling setpoint winter design,     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a508ad5d-7992-4181-a754-427b9e274691}, !- Handle
  res cooling setpoint summer design,     !- Name
  {2442e50c-fd48-4068-81c5-27a2a38e4db8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {e4c40485-420e-405f-8b0e-4d761eca0161}, !- Handle
  res infil|unfinished attic space,       !- Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  7734.17808,                             !- Effective Air Leakage Area {cm2}
  0.000133517388836447,                   !- Stack Coefficient
  2.16930628022944e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {f00c1d3b-9ac4-48ad-835c-ff64fd20333c}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d7beea9-46e5-4ab9-abbc-c4b9a63fdeee}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fe05781-8002-4d2c-a21a-b398c104cdcd}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {39eac4c7-5342-4bc7-9ca4-7661624b6732}, !- Handle
  Adiabatic 1,                            !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {39eac4c7-5342-4bc7-9ca4-7661624b6732}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {a5ef92f8-cb10-42f8-bf57-cd86ee91004e}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3678bba-6c13-480d-a9b1-0eaeccc6e57a}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Handle
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {ffc2a1f6-f20d-49a1-95e4-329c6f6336c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffc2a1f6-f20d-49a1-95e4-329c6f6336c4}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de2e1fdb-3927-411c-8121-41364138c7eb}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fc2dd808-035b-4770-b03e-d2c266dc5c92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc2dd808-035b-4770-b03e-d2c266dc5c92}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0a190de7-b4f7-4d0d-980d-5a2e7b930047}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2211b6d1-941d-43d5-94aa-818c7be89e2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2211b6d1-941d-43d5-94aa-818c7be89e2a}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {13008f2b-db7e-4f36-a8c8-5f4c8be661f7}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d5e7fa63-921a-4422-a9c4-6eb272454b4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5e7fa63-921a-4422-a9c4-6eb272454b4c}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cfa0fd16-fa38-4fdd-ae36-7023d4ad89cc}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5ceb32bc-38eb-433a-a48d-74a683c960f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ceb32bc-38eb-433a-a48d-74a683c960f7}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5b156487-1ab1-4c64-a406-08f57e19292e}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ae8d91b5-445e-4a46-9297-41679b9a82d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae8d91b5-445e-4a46-9297-41679b9a82d2}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e18ec6d3-41b8-4bc0-8c0b-f56a1c71d7d6}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f4192f29-0291-45b7-9130-3ec62ffc2fca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4192f29-0291-45b7-9130-3ec62ffc2fca}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {34203c57-521b-4779-9f1e-0a9962a183e9}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d2fe181a-dfef-4137-a156-8de18541abfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2fe181a-dfef-4137-a156-8de18541abfe}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cac8e791-5f4a-49e2-9e5d-9ed102e5545c}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6706c633-4a84-4141-9f25-610f99cba339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6706c633-4a84-4141-9f25-610f99cba339}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c7c10234-3b56-4c36-bbd4-990413f7de4b}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b8101da2-f95c-4e17-b5dd-24a6b7eb399f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8101da2-f95c-4e17-b5dd-24a6b7eb399f}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {98b5abea-09ac-4121-8349-2465e38bc760}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0729e189-a05a-4406-b220-3ea2179eaa64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0729e189-a05a-4406-b220-3ea2179eaa64}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3f286c3f-a582-4d80-a8f8-441a04348411}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b66726c5-8bd9-490d-989b-12d4d5958a68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b66726c5-8bd9-490d-989b-12d4d5958a68}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5b02d9bd-8513-44a0-a6e1-c7d01e0f7295}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {a5b8f219-9341-4328-9eb4-859299f47f5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54a18b3a-3cd8-4d15-8632-a1ba7f0a9213}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54a18b3a-3cd8-4d15-8632-a1ba7f0a9213}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Handle
  res nv_1 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {c8f7815d-955c-48b8-9c62-82cc1b5c39fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8f7815d-955c-48b8-9c62-82cc1b5c39fe}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e0da350-35a2-4fc8-91b2-02acf6f3a958}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {629c4899-3f67-4aba-b4f2-cb9fbe94c4fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {629c4899-3f67-4aba-b4f2-cb9fbe94c4fa}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5bce81eb-d456-487c-a500-948ab221d2f8}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1b86f5ae-e49e-49bf-8ed6-088abd0c800f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1b86f5ae-e49e-49bf-8ed6-088abd0c800f}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cb612a02-50e3-4a21-8ec9-0cdfd3bd1d0f}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4834eb8b-54a9-4f31-8c56-30d56715541b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4834eb8b-54a9-4f31-8c56-30d56715541b}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a150b0b6-816a-4dca-b1a5-6b333601e0dd}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {89a81e94-79e9-4ae0-8711-bc21d0da1471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89a81e94-79e9-4ae0-8711-bc21d0da1471}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {34c42d58-dd37-4299-a869-3cab55ec9fc6}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {714e8a20-34d6-492a-96ac-a932af0f090c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {714e8a20-34d6-492a-96ac-a932af0f090c}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {853f8d85-ec83-4884-9959-ad6f58da1d47}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8451c629-911b-41d2-b72c-ef5a162ea5de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8451c629-911b-41d2-b72c-ef5a162ea5de}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f8cd5afe-c738-4bef-ab5a-a6a8174868cf}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c4c1af1b-eb02-41e0-bcaf-cb4368250a08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4c1af1b-eb02-41e0-bcaf-cb4368250a08}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {95547fdb-bfcb-4485-91bb-52f97fb8146b}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {82bf71f1-8bef-4236-b6bc-650b8237b08c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82bf71f1-8bef-4236-b6bc-650b8237b08c}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d78c55e2-c6be-4232-b476-3703a5ef02c5}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d53cd119-06ce-44e7-b03f-60554f42e7d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d53cd119-06ce-44e7-b03f-60554f42e7d3}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bdce7bd3-80a7-41ea-8531-1eae555c98f8}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {117595f1-953c-44b1-af1e-513f96bc7556}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {117595f1-953c-44b1-af1e-513f96bc7556}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {724e5932-a35f-4946-baf7-8b726cba23bc}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeb0acbe-396a-4710-80c7-22d5c08877f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eeb0acbe-396a-4710-80c7-22d5c08877f4}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {916abfb3-3475-4270-9a14-47764c982b66}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {09b72617-a2e9-484d-b0de-8b31184cb0ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31d2bb22-d92d-4940-90e0-8ee74d5e1bc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d2bb22-d92d-4940-90e0-8ee74d5e1bc3}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {ef3df3d6-02a0-4631-9b84-01a2ddee998e}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {516ace16-b25c-4d6a-8436-b67e29f92b93}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {95311f54-5526-4fe1-88df-3ca212ae0954}, !- Handle
  res nv_1 flow,                          !- Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c959115b-9f59-4f14-800b-6b5c71096072}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {95311f54-5526-4fe1-88df-3ca212ae0954}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {784ed91a-c65f-4ef6-a282-df78aa9d7302}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999998,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {ca26aee2-cf3f-428c-84d6-442c8afeacc0}, !- Handle
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7f5130c0-f932-474e-aabc-98b687e8eaf0}, !- Handle
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {47fcf6f9-ee4f-47d9-948e-f906a0b981ef}, !- Handle
  res_ds_res_fur_gas_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {52190b80-c481-4b0d-a38c-35f43380d12d}, !- Handle
  res_ds_res_fur_gas_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {60093142-c682-41c3-b05c-8efb18e301cb}, !- Handle
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {348ecdf9-8bec-483c-925a-afa7244a6993}, !- Handle
  res_ds_res_fur_gas_asys_fan_rtf_s,      !- Name
  res fur gas htg supply fan,             !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8efc0596-6eaa-41ce-b7d2-9a01224e4642}, !- Handle
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {d42ec6ac-2509-4f37-949f-579749e0a870}, !- Handle
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {574a3b0e-b64d-4500-a4d4-eb3546fb73e4}, !- Zone Air Inlet Port List
  {5468693f-b95f-4683-bcd7-0941cc0d78ba}, !- Zone Air Exhaust Port List
  {dcd0040e-b866-465e-bb34-514b09267416}, !- Zone Air Node Name
  {65564b8a-a0df-40c4-a9cc-f7d1422b844e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23f051a6-d487-4aec-8d70-72eb2b10e653}, !- Handle
  Node 262,                               !- Name
  {dcd0040e-b866-465e-bb34-514b09267416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcd0040e-b866-465e-bb34-514b09267416}, !- Handle
  {dcdac891-5e1f-41b0-a4f7-2c9fdd191c48}, !- Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}, !- Source Object
  11,                                     !- Outlet Port
  {23f051a6-d487-4aec-8d70-72eb2b10e653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {574a3b0e-b64d-4500-a4d4-eb3546fb73e4}, !- Handle
  {4c94274f-8355-46d7-9fb7-40bfbc493a87}, !- Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}; !- HVAC Component

OS:PortList,
  {5468693f-b95f-4683-bcd7-0941cc0d78ba}, !- Handle
  {4e42d17a-c349-41cc-b972-ac272c0fb3f5}, !- Name
