  {d42ec6ac-2509-4f37-949f-579749e0a870}; !- HVAC Component

OS:PortList,
  {65564b8a-a0df-40c4-a9cc-f7d1422b844e}, !- Handle
  {0b79c94d-2c2e-4d16-9fae-e36a3b263b9c}, !- Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}; !- HVAC Component

OS:Sizing:Zone,
  {0f1925cc-adce-460a-aa6e-451c367ea63a}, !- Handle
  {d42ec6ac-2509-4f37-949f-579749e0a870}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd4c4b95-0784-4709-aad8-bb02f0f5dcfd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}; !- Thermal Zone

OS:Space,
  {553df478-584c-41e9-8410-c14353e41f99}, !- Handle
  res ds res ac asys ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}; !- Thermal Zone Name

OS:Surface,
  {f624a6d5-f55b-408d-af62-c5367dc696d7}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212cb4c7-108e-4a8a-bb9c-abcecfc3a860}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c24901-37bf-4321-be64-22332cda8fae}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434db527-0478-4eb2-b6e4-f5d4a57eb500}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ab8332-ff60-43eb-bdab-07a0713b8717}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f38168f-126c-4492-bb49-2b8b32dee1ea}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {d0667fd2-5d7d-46b6-8bb6-c4dea00744ec}, !- Handle
  {212cb4c7-108e-4a8a-bb9c-abcecfc3a860}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {22a69697-4a2d-4c8e-906b-2ce858b72eb2}, !- Handle
  {b0ab8332-ff60-43eb-bdab-07a0713b8717}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2f8bcf52-78a9-4699-9ef2-fd76fb8e58eb}, !- Handle
  {434db527-0478-4eb2-b6e4-f5d4a57eb500}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ca4a5885-3e02-409b-bb51-c65b4d45dd0a}, !- Handle
  {7f38168f-126c-4492-bb49-2b8b32dee1ea}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ed983f53-8265-4d4e-960c-7a1d22b6cfc4}, !- Handle
  {14c24901-37bf-4321-be64-22332cda8fae}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bc1de0cc-51a9-4a19-8e66-96410bff1590}, !- Handle
  {f624a6d5-f55b-408d-af62-c5367dc696d7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f5c0bc9a-7a67-4b5b-85eb-bed977dc95c0}, !- Handle
  res ac asys return plenum,              !- Name
  {d42ec6ac-2509-4f37-949f-579749e0a870}, !- ThermalZone
  {4ecb3f34-0a27-4d17-b069-e05d958ebaf3}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {1a88761b-b92b-4b21-934a-d25aa62157fa}; !- Inlet Node 1

OS:Node,
  {0dd3d0e2-ffea-442b-a348-a8d241ea9c35}, !- Handle
  Node 264,                               !- Name
  {4ecb3f34-0a27-4d17-b069-e05d958ebaf3}, !- Inlet Port
  {c01dae7a-fc04-430f-bde6-5b3ecfc5ec95}; !- Outlet Port

OS:Connection,
  {1a88761b-b92b-4b21-934a-d25aa62157fa}, !- Handle
  {5f237d2f-2a48-4e56-b01f-533620c79df6}, !- Name
  {7f568ae0-620c-4dac-97e8-4a687082540f}, !- Source Object
  3,                                      !- Outlet Port
  {f5c0bc9a-7a67-4b5b-85eb-bed977dc95c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ecb3f34-0a27-4d17-b069-e05d958ebaf3}, !- Handle
  {fc23587b-554e-451a-bd6a-c02b1350a9c5}, !- Name
  {f5c0bc9a-7a67-4b5b-85eb-bed977dc95c0}, !- Source Object
  3,                                      !- Outlet Port
  {0dd3d0e2-ffea-442b-a348-a8d241ea9c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01dae7a-fc04-430f-bde6-5b3ecfc5ec95}, !- Handle
  {f08d3ac1-e88c-46b7-9b29-596e0bd94f0b}, !- Name
  {0dd3d0e2-ffea-442b-a348-a8d241ea9c35}, !- Source Object
  3,                                      !- Outlet Port
  {cde12492-fc05-42dc-b625-99dd329a3fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a5212408-cb8d-4dac-b392-a23aebec7a27}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d3730e7e-b0fd-40b4-8228-ebc63e3c876b}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  {a5212408-cb8d-4dac-b392-a23aebec7a27}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {11c1a86d-02de-4aab-b462-72cdf53c6a66}, !- Handle
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  {d3730e7e-b0fd-40b4-8228-ebc63e3c876b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7a17d4d6-77d6-4f3d-a170-d7de3cde57d8}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {768ca06e-d103-4775-a5be-85350f2c4557}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  {7a17d4d6-77d6-4f3d-a170-d7de3cde57d8}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {606f6960-ba5c-4467-b8ad-c520b354f14f}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  {768ca06e-d103-4775-a5be-85350f2c4557}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0fd571d1-c820-45dd-b6ad-9c8082983f76}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2df53b03-4f24-4be1-b2b7-7ca25b0275d0}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  {0fd571d1-c820-45dd-b6ad-9c8082983f76}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {04c0704a-0860-4b52-a3a9-10f0dc244bcd}, !- Handle
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  {2df53b03-4f24-4be1-b2b7-7ca25b0275d0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {17d315f2-cc1f-4da1-9b38-0993b12be7dc}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1071b167-b39c-43e7-84e8-7262542dfe06}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  {17d315f2-cc1f-4da1-9b38-0993b12be7dc}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b5a12519-d0c6-44f2-a304-3225c1510951}, !- Handle
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  {1071b167-b39c-43e7-84e8-7262542dfe06}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5dde6784-e4cd-4547-8b7a-8454af469d43}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c21eae4a-6411-4b99-86e8-0ac374d89222}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  {5dde6784-e4cd-4547-8b7a-8454af469d43}, !- Other Equipment Definition Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {916d2486-8e33-4cc1-bfd7-ffe627f436dc}, !- Handle
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  {c21eae4a-6411-4b99-86e8-0ac374d89222}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f25afa30-888c-4bd9-932d-c38d141ceac6}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {172d6ca6-4cd2-4823-b23b-1def5a411631}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  {f25afa30-888c-4bd9-932d-c38d141ceac6}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {21601c57-4661-44fc-98a4-6436970ad204}, !- Handle
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  {172d6ca6-4cd2-4823-b23b-1def5a411631}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f8fe6a7b-9e5f-4d2f-8cc1-c71a829b1cbd}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {41f9255f-08b2-44fb-8c3b-41b5dbe6b058}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  {f8fe6a7b-9e5f-4d2f-8cc1-c71a829b1cbd}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6eaa1482-4b45-442a-bd8e-25d1fc2eed63}, !- Handle
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  {41f9255f-08b2-44fb-8c3b-41b5dbe6b058}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1a8dab87-62d3-4034-a6fa-33cd66f5affe}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7b031922-8f68-4a82-97d7-1b3638f33009}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  {1a8dab87-62d3-4034-a6fa-33cd66f5affe}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5dd509c2-34cd-4ba7-b49f-e6885d8ea028}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  {7b031922-8f68-4a82-97d7-1b3638f33009}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6b3ab225-fd90-4cc7-a5fc-5963763d3d19}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1933721c-5c4f-405c-9175-3e550a4df9bc}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  {6b3ab225-fd90-4cc7-a5fc-5963763d3d19}, !- Other Equipment Definition Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {07d029ee-9425-460a-816f-00942b50247a}, !- Handle
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  {1933721c-5c4f-405c-9175-3e550a4df9bc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6c5bb094-b082-4e81-a930-8dc6569c4bad}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {98ff80bb-f351-4499-908d-15a07a08f9d0}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  {6c5bb094-b082-4e81-a930-8dc6569c4bad}, !- Other Equipment Definition Name
  {553df478-584c-41e9-8410-c14353e41f99}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c64735eb-250f-4613-bb6c-8658b3e6cc7f}, !- Handle
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  {98ff80bb-f351-4499-908d-15a07a08f9d0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {57a48358-232d-45cf-9c27-70369bf460f9}, !- Handle
  res ds res ac asys AhToLivMix,          !- Name
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Handle
  Always On Continuous,                   !- Name
  {19b23de7-e5e1-460d-957f-058e4504a52f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {19b23de7-e5e1-460d-957f-058e4504a52f}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {66a07ada-fb47-473b-93ee-daf4597d04d3}, !- Handle
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  {57a48358-232d-45cf-9c27-70369bf460f9}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {f686605f-d01c-4c95-b588-681a706b73d2}, !- Handle
  res ds res ac asys LivToAhMix,          !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b602c12f-5295-46ab-959a-2faeaed22e6a}, !- Handle
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  {f686605f-d01c-4c95-b588-681a706b73d2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {33491e99-1ae7-4fbd-9dde-4ee62a964884}, !- Handle
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ecd8cbc-4f0e-4402-a377-f8976b4807f7}, !- Handle
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98f39e62-dd46-428d-a4e3-3e2bcb20ddae}, !- Handle
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb3e5064-18eb-4a70-92bd-1c3b1341a680}, !- Handle
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 127,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9cca957b-bc2e-4548-a9a8-4bc095b4ff2d}, !- Handle
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16041673-2d9b-4c52-a2b6-aaaf410763f1}, !- Handle
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 127,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08dff17a-deff-4e49-b167-b55a11dee72c}, !- Handle
  res_ds_res_ac_asys_ah_t_s,              !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90d814cb-b736-455a-8b41-3fd682e26a32}, !- Handle
  res_ds_res_ac_asys_ah_w_s,              !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e21a160e-24ed-4323-a635-8f0ab33678bf}, !- Handle
  res_ds_res_ac_asys_AhMfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {be04e9f5-2af6-4124-9b52-bc479d82370a}, !- Handle
  res_ds_res_ac_asys_FanRtf;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fa9e3212-aaa8-4dc9-bd68-60fa7e3dfdd2}, !- Handle
  res_ds_res_ac_asys_AhVfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e4d1b03-8e86-4d27-8431-4d491c6b4c23}, !- Handle
  res_ds_res_ac_asys_AhTt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5946f1b4-7016-48bb-aaee-35c7423449c1}, !- Handle
  res_ds_res_ac_asys_RaT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {43b61c64-d43c-4dd7-9e08-aeac1c34dce7}, !- Handle
  res_ds_res_ac_asys_AhWt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df6506c6-9d69-44bf-b7fd-ee39e9ab298e}, !- Handle
  res_ds_res_ac_asys_RaW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2421ccb7-dbb4-4a3d-b1cc-3ad932ab42d9}, !- Handle
  res_ds_res_ac_asys_AhT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aaa310a7-c673-467e-8472-e085c32a86f0}, !- Handle
  res_ds_res_ac_asys_AhW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2d3c45d-5222-4d5e-b209-f4ddc952e385}, !- Handle
  res_ds_res_ac_asys_SupSLkToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {814041f5-96ba-45bb-8a09-08d96aa17670}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLv;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ddbebfa3-ad26-4e7c-862d-e1774d02ff3b}, !- Handle
  res_ds_res_ac_asys_SupDCnToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {01209d64-9a8a-4132-b2ef-da5961ba4eab}, !- Handle
  res_ds_res_ac_asys_SupDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1e9eb958-4abb-4b65-8ae5-92d166a56bd5}, !- Handle
  res_ds_res_ac_asys_RetDCnToPl;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {46a22407-d976-4282-9692-3c51931566ec}, !- Handle
  res_ds_res_ac_asys_RetDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3fd8435b-d6b7-4ad6-92af-6ea3b3d4f2f7}, !- Handle
  res_ds_res_ac_asys_SupSLkToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b84f27ad-04f7-4e0d-93e5-cccbc7eadc7b}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {14e04469-c90f-4e48-9fab-d8f69c8838ee}, !- Handle
  res_ds_res_ac_asys_RetSLk;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f3274b4-ea70-4ddd-ad78-cf8aa1d34470}, !- Handle
  res_ds_res_ac_asys_RetLatLk;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1a5b8a3b-8f8b-49a0-9f4f-1121c7a824d8}, !- Handle
  res_ds_res_ac_asys_LivToAh;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2fb3049-03fc-4017-8c3c-8c8673356bed}, !- Handle
  res_ds_res_ac_asys_AhToLiv;             !- Name

OS:EnergyManagementSystem:Subroutine,
  {31ee0057-9ef5-4203-9653-4c6ed67d721d}, !- Handle
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {d04aab73-011c-4282-aeb1-3c3639df9490}, !- Handle
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {b9bcef70-0435-4f5e-bdd8-f42f556c37d0}, !- Handle
  res_ds_res_fur_gas_asys_win_s,          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}, !- Handle
  res ds res fur gas asys ret air zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01dd1507-1c57-4edf-b3a1-9719211168c7}, !- Zone Air Inlet Port List
  {929be93c-cf0b-4376-b788-b587c2d57c12}, !- Zone Air Exhaust Port List
  {e61f8745-ea82-4994-a6b7-016df451358b}, !- Zone Air Node Name
  {0b80d8e9-39c9-418c-b475-08faed7433fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d6c6d89-d029-47da-aee6-4661340bfc20}, !- Handle
  Node 263,                               !- Name
  {e61f8745-ea82-4994-a6b7-016df451358b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e61f8745-ea82-4994-a6b7-016df451358b}, !- Handle
  {6adf14ce-d6c1-4926-9155-d7ee760925af}, !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}, !- Source Object
  11,                                     !- Outlet Port
  {7d6c6d89-d029-47da-aee6-4661340bfc20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01dd1507-1c57-4edf-b3a1-9719211168c7}, !- Handle
  {4f1083e7-f99b-4573-88c7-c17a2d99bce3}, !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}; !- HVAC Component

OS:PortList,
  {929be93c-cf0b-4376-b788-b587c2d57c12}, !- Handle
  {eccea585-cce5-4135-a883-30b4717cf292}, !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}; !- HVAC Component

OS:PortList,
  {0b80d8e9-39c9-418c-b475-08faed7433fc}, !- Handle
  {6752d1ac-a3f8-4e6d-8358-40c39ceebd34}, !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}; !- HVAC Component

OS:Sizing:Zone,
  {b36efc6f-222f-4d7b-b865-36d71443bb6c}, !- Handle
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e764e311-8a29-4341-8a1e-9e8ea245e3de}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}; !- Thermal Zone

OS:Space,
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Handle
  res ds res fur gas asys ret air space,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}; !- Thermal Zone Name

OS:Surface,
  {0908521f-c98f-44e9-9838-2949019ce286}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa793e61-15f6-4676-81cb-94f0a05aa5f5}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01aec8e-9fde-414e-a7b3-b1b3763644c6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de59006a-e44d-4bb9-92cb-9fd6315cb0b5}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af553ea-c92b-4003-af43-cceaf0b93f86}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee89cdb-3756-4c08-bf00-312c52500cb7}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {3bc11ea9-27e5-4d5d-baca-8bfa370cb81f}, !- Handle
  {4af553ea-c92b-4003-af43-cceaf0b93f86}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d3f56e87-9c64-477d-befa-d144757eccd4}, !- Handle
  {0908521f-c98f-44e9-9838-2949019ce286}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4f534a3b-f562-470d-9a29-ffdb17ea068a}, !- Handle
  {d01aec8e-9fde-414e-a7b3-b1b3763644c6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4ce93833-295b-44d3-9741-631bfe6e3469}, !- Handle
  {de59006a-e44d-4bb9-92cb-9fd6315cb0b5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {46517d4a-0d62-4018-af8e-e2a77b1dfb27}, !- Handle
  {dee89cdb-3756-4c08-bf00-312c52500cb7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {af014415-2649-450f-ac9b-9c882e193448}, !- Handle
  {aa793e61-15f6-4676-81cb-94f0a05aa5f5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {3b009d55-8bb1-45b1-81f8-edbca1c5deaa}, !- Handle
  res fur gas asys return plenum,         !- Name
  {e7d656ea-3a0b-450a-a2ee-36431e5e813f}, !- ThermalZone
  {2f7efef2-b6e2-4bc4-a588-1791404448aa}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {8692bfd8-f431-48e4-9ba3-64b78c385911}; !- Inlet Node 1

OS:Node,
  {60406a05-6a97-4e0c-8f42-28fbc9618bff}, !- Handle
  Node 266,                               !- Name
  {2f7efef2-b6e2-4bc4-a588-1791404448aa}, !- Inlet Port
  {29df118d-7ddf-4fb5-aca9-fe8edfe0f4a3}; !- Outlet Port

OS:Connection,
  {8692bfd8-f431-48e4-9ba3-64b78c385911}, !- Handle
  {33eb0be4-b00c-440f-b936-af457b56e040}, !- Name
  {bd37f3f3-3327-4cb4-8557-f477a5ef14bc}, !- Source Object
  3,                                      !- Outlet Port
  {3b009d55-8bb1-45b1-81f8-edbca1c5deaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f7efef2-b6e2-4bc4-a588-1791404448aa}, !- Handle
  {713badbd-eade-48ea-b340-8b6fba36a11d}, !- Name
  {3b009d55-8bb1-45b1-81f8-edbca1c5deaa}, !- Source Object
  3,                                      !- Outlet Port
  {60406a05-6a97-4e0c-8f42-28fbc9618bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29df118d-7ddf-4fb5-aca9-fe8edfe0f4a3}, !- Handle
  {d47a2802-ef52-42ed-8783-eea249303bcc}, !- Name
  {60406a05-6a97-4e0c-8f42-28fbc9618bff}, !- Source Object
  3,                                      !- Outlet Port
  {3080fc67-06e2-4293-9460-3e54bc6643ff}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ddf69093-c971-49ad-86a9-1a8d8b459b37}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d4690325-f9c8-4d24-b174-72048cc0cc91}, !- Handle
  res ds res fur gas asys SupSLkToLvEq,   !- Name
  {ddf69093-c971-49ad-86a9-1a8d8b459b37}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b5916a11-3c47-4c7c-99d1-e293d5383772}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLvEq_act, !- Name
  {d4690325-f9c8-4d24-b174-72048cc0cc91}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0f0052ed-8f15-4f83-b32a-6e5752d677c5}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {722b671d-01d7-4c1a-95f4-dcfe3f1676be}, !- Handle
  res ds res fur gas asys SupLatLkToLvEq, !- Name
  {0f0052ed-8f15-4f83-b32a-6e5752d677c5}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {976d55a5-1da6-4dbd-9d70-84f50d4c7138}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLvEq_act, !- Name
  {722b671d-01d7-4c1a-95f4-dcfe3f1676be}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ffc24823-dd41-4539-acd6-e64847ab2972}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {26668205-33db-452b-b485-44975a020890}, !- Handle
  res ds res fur gas asys SupDCnToLvEq,   !- Name
  {ffc24823-dd41-4539-acd6-e64847ab2972}, !- Other Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6a100d53-cbec-481d-a315-23f629ec219b}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLvEq_act, !- Name
  {26668205-33db-452b-b485-44975a020890}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4c7f9a77-c775-4476-9949-6639fd743036}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1a120133-63c0-4ccf-b167-67904da9d4ff}, !- Handle
  res ds res fur gas asys SupDCnToAhEq,   !- Name
  {4c7f9a77-c775-4476-9949-6639fd743036}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7183506e-6742-417a-b5b4-1c71b2350354}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAhEq_act, !- Name
  {1a120133-63c0-4ccf-b167-67904da9d4ff}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {790d5c79-28b9-462e-a1c2-eca3773b5b1a}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c210b436-912e-4a73-850e-26d2705e0b59}, !- Handle
  res ds res fur gas asys RetDCnToPlEq,   !- Name
  {790d5c79-28b9-462e-a1c2-eca3773b5b1a}, !- Other Equipment Definition Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {71d58aef-23ca-4901-8db3-f9f45182b020}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPlEq_act, !- Name
  {c210b436-912e-4a73-850e-26d2705e0b59}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {87e4d13a-5a3a-4aa1-a534-0196e8b7fe21}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2e7c4073-798a-4684-b60d-31e020dfea38}, !- Handle
  res ds res fur gas asys RetDCnToAhEquip, !- Name
  {87e4d13a-5a3a-4aa1-a534-0196e8b7fe21}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c04c090-da5d-47b3-b5f4-ca291c403c57}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAhEquip_act, !- Name
  {2e7c4073-798a-4684-b60d-31e020dfea38}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4e3ae614-8ef3-4ebf-9996-79bb7d126df9}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {78a42429-333e-4152-a24b-b16be910ab9b}, !- Handle
  res ds res fur gas asys SupSLkToAhEq,   !- Name
  {4e3ae614-8ef3-4ebf-9996-79bb7d126df9}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {613f8354-dcc2-4064-b23e-02c2c2a76759}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAhEq_act, !- Name
  {78a42429-333e-4152-a24b-b16be910ab9b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a8bbfc86-5610-41de-953a-ed04bd52479a}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {27106b97-c25c-43f8-9005-e35826359d8c}, !- Handle
  res ds res fur gas asys SupLatLkToAhEq, !- Name
  {a8bbfc86-5610-41de-953a-ed04bd52479a}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {44548d5c-5b9f-419b-8bc9-5b3929bf02d8}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAhEq_act, !- Name
  {27106b97-c25c-43f8-9005-e35826359d8c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b22020a0-6f4d-49d5-9d43-6f0101dc6f37}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d8f7c7f4-5041-4a70-aced-64778e1bfddc}, !- Handle
  res ds res fur gas asys RetSLkEq,       !- Name
  {b22020a0-6f4d-49d5-9d43-6f0101dc6f37}, !- Other Equipment Definition Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d74b4a67-87c4-4574-a40f-96cb6646ddb8}, !- Handle
  res_ds_res_fur_gas_asys_RetSLkEq_act,   !- Name
  {d8f7c7f4-5041-4a70-aced-64778e1bfddc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {31860f2e-8362-4f57-9183-5c2704323662}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {35c2af6e-6c39-4ffd-a6f4-efc89fef7490}, !- Handle
  res ds res fur gas asys RetLatLkEq,     !- Name
  {31860f2e-8362-4f57-9183-5c2704323662}, !- Other Equipment Definition Name
  {0dd4e9d9-aab6-4f81-a420-91bdb5ecb1f9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e8c4818f-442e-41ec-bf31-17229190b98f}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLkEq_act, !- Name
  {35c2af6e-6c39-4ffd-a6f4-efc89fef7490}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {872ae267-a8f2-460a-9090-fc18eda1b42e}, !- Handle
  res ds res fur gas asys AhToLivMix,     !- Name
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {3d8528cc-b4eb-412e-9f32-055a4427d33e}, !- Handle
  res_ds_res_fur_gas_asys_AhToLivMix_act, !- Name
  {872ae267-a8f2-460a-9090-fc18eda1b42e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {f7598579-0739-4537-b743-eb60518b13ba}, !- Handle
  res ds res fur gas asys LivToAhMix,     !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4fb04bb3-77dc-4091-a431-0906bfcc74ae}, !- Handle
  res_ds_res_fur_gas_asys_LivToAhMix_act, !- Name
  {f7598579-0739-4537-b743-eb60518b13ba}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {d00d9ee7-cf70-437f-aa6e-d332b21bdeec}, !- Handle
  res_ds_res_fur_gas_asys_ah_mfr_s,       !- Name
  Node 194,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4c1c364-973f-4443-8b2d-523ab395b1d5}, !- Handle
  res_ds_res_fur_gas_asys_ah_vfr_s,       !- Name
  Node 194,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5e31cf29-f4d7-456c-bcbe-45a796099735}, !- Handle
  res_ds_res_fur_gas_asys_ah_tt_s,        !- Name
  Node 194,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d65ce61-856f-4b96-83c0-8dd264467fe6}, !- Handle
  res_ds_res_fur_gas_asys_ra_t_s,         !- Name
  Node 197,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {66ef686b-18e4-4b97-afd9-5b6fe90dd20c}, !- Handle
  res_ds_res_fur_gas_asys_ah_wt_s,        !- Name
  Node 194,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {681bdfaf-41b6-4470-80da-743a1a71225d}, !- Handle
  res_ds_res_fur_gas_asys_ra_w_s,         !- Name
  Node 197,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22a260d9-4ee4-476e-b099-ae1288a67b6e}, !- Handle
  res_ds_res_fur_gas_asys_ah_t_s,         !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f3519535-9eeb-4e24-a79b-ea4eee8baa3e}, !- Handle
  res_ds_res_fur_gas_asys_ah_w_s,         !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6c71bf1-417c-4129-98e9-86f955befe0f}, !- Handle
  res_ds_res_fur_gas_asys_AhMfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17cba491-f851-43fa-ac66-0c0c8f742774}, !- Handle
  res_ds_res_fur_gas_asys_FanRtf;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a68b685f-aa22-4442-bd6d-1772ef409bb5}, !- Handle
  res_ds_res_fur_gas_asys_AhVfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b46166af-ffc9-49b7-b656-4f45edfdc1a6}, !- Handle
  res_ds_res_fur_gas_asys_AhTt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d0156831-9e15-4e8c-9b78-8911d3a6e7f8}, !- Handle
  res_ds_res_fur_gas_asys_RaT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ed25c202-0d3a-4a5e-98cd-355652688bda}, !- Handle
  res_ds_res_fur_gas_asys_AhWt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a36ac299-063b-47f7-8395-5d8fad7956e5}, !- Handle
  res_ds_res_fur_gas_asys_RaW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b30fd03d-2b48-495c-b592-b8d302151986}, !- Handle
  res_ds_res_fur_gas_asys_AhT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e78fa7fb-d0ad-4289-87e4-5abf6aaca58d}, !- Handle
  res_ds_res_fur_gas_asys_AhW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {063fc79a-529d-43e1-abe6-aa917b9a1404}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3110869e-7bc3-410d-90da-a533b0cca16d}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {30844053-849f-4c6a-bd58-ddc604a19920}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {666d4ff7-516f-4aeb-a383-addc610f003b}, !- Handle
  res_ds_res_fur_gas_asys_SupDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2240eef1-217f-4589-837c-5e2297244b70}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToPl;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {178e6c56-d840-45a3-b7ec-0c0c8666df07}, !- Handle
  res_ds_res_fur_gas_asys_RetDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {82c09475-ceb9-402f-8f3a-ccea488f1a22}, !- Handle
  res_ds_res_fur_gas_asys_SupSLkToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {56a43de2-2f8a-44a0-a122-a9e3dacc7bcd}, !- Handle
  res_ds_res_fur_gas_asys_SupLatLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {37b5ca4c-40c1-403a-a5be-1cecd0de26e9}, !- Handle
  res_ds_res_fur_gas_asys_RetSLk;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3529cba8-143a-4dfb-b44d-b60d0c25a32c}, !- Handle
  res_ds_res_fur_gas_asys_RetLatLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a162aa92-48f4-437a-92e4-2084df13f8f9}, !- Handle
  res_ds_res_fur_gas_asys_LivToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fd5b6a3d-20fb-4b20-9823-30726a7acbe9}, !- Handle
  res_ds_res_fur_gas_asys_AhToLiv;        !- Name

OS:EnergyManagementSystem:Subroutine,
  {f70287b6-51bd-45a5-9ce9-46c8ccbaba95}, !- Handle
  res_ds_res_fur_gas_asys_lk_subrout,     !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_asys_AhMfr>0,     !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_asys_AhTt res_ds_res_fur_gas_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_asys_AhT res_ds_res_fur_gas_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_asys_RaT res_ds_res_fur_gas_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_asys_AhWt res_ds_res_fur_gas_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_asys_RaW-res_ds_res_fur_gas_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_asys_AhT,  !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_asys_AhTt-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_asys_SupDCnToLv = res_ds_res_fur_gas_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_asys_SupDCnToAh = 0-res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_asys_AhT,  !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_asys_RaT-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_asys_RetDCnToPl=res_ds_res_fur_gas_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0-res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_asys_AhT-res_ds_res_fur_gas_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_asys_RetSLk=f_ret*res_ds_res_fur_gas_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_asys_AhWt-res_ds_res_fur_gas_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=res_ds_res_fur_gas_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_asys_RetSLk=0,   !- Program Line 50
  Set res_ds_res_fur_gas_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b2666d8b-ece1-4d85-898f-a2aa3a7d2f15}, !- Handle
  res_ds_res_fur_gas_asys_program,        !- Name
  Set res_ds_res_fur_gas_asys_AhMfr = res_ds_res_fur_gas_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_asys_FanRtf = res_ds_res_fur_gas_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_asys_AhVfr = res_ds_res_fur_gas_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_asys_AhTt = res_ds_res_fur_gas_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_asys_AhWt = res_ds_res_fur_gas_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_asys_RaT = res_ds_res_fur_gas_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_asys_RaW = res_ds_res_fur_gas_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_asys_AhT = res_ds_res_fur_gas_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_asys_AhW = res_ds_res_fur_gas_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_asys_RetSLkEq_act = res_ds_res_fur_gas_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_asys_RetLatLkEq_act = res_ds_res_fur_gas_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_asys_AhToLivMix_act = res_ds_res_fur_gas_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_asys_LivToAhMix_act = res_ds_res_fur_gas_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {a98de2ce-fb9e-4c70-9121-8e007a462354}, !- Default Day Schedule Name
  {dc59c1bd-89d9-46e3-b2d9-5658304a1926}, !- Summer Design Day Schedule Name
  {d66bc3ff-9ee5-409e-8d18-a3c6f9545aa9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a98de2ce-fb9e-4c70-9121-8e007a462354}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0758c1d0-9ac8-4291-bd28-6d3ff1790816}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3c3fe97a-d820-4b66-a3a7-f4f1ecf9ccf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c3fe97a-d820-4b66-a3a7-f4f1ecf9ccf7}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0bcb789-1c6f-49a5-bd97-c482890567d5}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {da7e055f-0a2d-4804-a0ce-9cbe0d359640}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {da7e055f-0a2d-4804-a0ce-9cbe0d359640}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09d18722-01f1-4668-8304-73dba87750b7}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1aefb0a7-d61a-4794-bc58-4e56ad8242d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aefb0a7-d61a-4794-bc58-4e56ad8242d2}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74778a69-3aea-4b5c-87a8-5c57912b112e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c22f3bf7-0887-458a-acdf-f0d030bd1630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c22f3bf7-0887-458a-acdf-f0d030bd1630}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1550f292-1dd5-4494-9382-3830a83ae1a5}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ecea4a2f-746b-466d-b96f-67187f03b423}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecea4a2f-746b-466d-b96f-67187f03b423}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1dc68ee9-7ec2-4a6c-84c5-26d5cce67780}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7415284-d191-4283-b254-510575b28577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7415284-d191-4283-b254-510575b28577}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7adbb9a6-5dbf-4a57-aad9-9bd170f80cf2}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {827aafa1-2ec6-443e-8fce-262b52115665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {827aafa1-2ec6-443e-8fce-262b52115665}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e157bb2-1a26-414f-a7ec-9301d94abae4}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f7208b87-ad6d-4ce2-93e9-3d500957ead1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7208b87-ad6d-4ce2-93e9-3d500957ead1}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f181c1eb-38f1-43d8-8663-e46493fe7967}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e7b2973-dc7d-482a-a6d0-a0588441ed97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e7b2973-dc7d-482a-a6d0-a0588441ed97}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5819021-3619-4b36-840d-15e297fca7db}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ea605bb-5734-488b-8c16-b25e3b8e778e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ea605bb-5734-488b-8c16-b25e3b8e778e}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8f48a4e-202e-4142-ac86-c8ced83c561e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3233d3d0-7fc6-4faa-adb2-1b753c4420a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3233d3d0-7fc6-4faa-adb2-1b753c4420a6}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14814620-0b49-4be1-89bf-5dd4b5a7b6b8}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {105382dd-c6ff-4d61-8928-f038207ac584}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c04d629d-a16f-4440-83ff-e7a1ccb97aea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c04d629d-a16f-4440-83ff-e7a1ccb97aea}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d66bc3ff-9ee5-409e-8d18-a3c6f9545aa9}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc59c1bd-89d9-46e3-b2d9-5658304a1926}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c5abb7df-3c16-4e64-a6e6-b51bf7699084}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {8f5813db-31f9-4e23-974e-e0d856e93cfc}, !- Default Day Schedule Name
  {0c4de77b-1ad8-43af-8e95-da74a963f6f3}, !- Summer Design Day Schedule Name
  {62ef4120-1118-42e6-ad0e-5f84702088d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f5813db-31f9-4e23-974e-e0d856e93cfc}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05e90573-ce38-4bf0-b729-3868e5cf4c98}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c75faa87-c647-4962-a6e3-d03b138bc14b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c75faa87-c647-4962-a6e3-d03b138bc14b}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a81e9997-d756-44a9-ba24-d37a41bc2aa1}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {21049ff7-16c4-409b-95d7-d47b5ea717fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {21049ff7-16c4-409b-95d7-d47b5ea717fb}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {dbd41bd1-7021-4f28-ad1b-b9678b736076}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9f799bf9-f103-4001-84ca-f95aaae86bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f799bf9-f103-4001-84ca-f95aaae86bb4}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2c588332-43eb-4ffc-8118-5d0025f16349}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {981fd60e-566c-42cf-a3a3-c0fc43955612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {981fd60e-566c-42cf-a3a3-c0fc43955612}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7ad75a0a-e824-4ac7-9e42-93f06947fddf}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {24a72203-e226-4ebf-8159-5871f0a9583a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24a72203-e226-4ebf-8159-5871f0a9583a}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {52da34bf-fa0d-439d-a384-3a6655d8e51b}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {65db7a95-e3ab-449f-9e6d-a326c195d367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65db7a95-e3ab-449f-9e6d-a326c195d367}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {34daacae-bbac-4a7f-aff3-c9ef58d95fca}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {649d6178-8423-46a6-90d2-09a2acc8808b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {649d6178-8423-46a6-90d2-09a2acc8808b}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {57b5c9e3-47a2-47e6-b594-af9180e2bf49}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb9f2214-17aa-4d93-b0e5-3302bdb5d075}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9f2214-17aa-4d93-b0e5-3302bdb5d075}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {62975b0e-1f87-4814-a20b-ea1ef5276cf8}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e8034ed1-da07-46b6-b7b3-3d53f6c1c467}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8034ed1-da07-46b6-b7b3-3d53f6c1c467}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {54a17e97-f01a-4e8d-ac5f-c621dfe75c15}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21a94510-f1ce-4df6-9e63-fd7b1b3ab029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21a94510-f1ce-4df6-9e63-fd7b1b3ab029}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0e6b2ddf-643e-46b4-aeb9-0eba2a69555d}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b716003-07f8-4da6-a629-a0fb75f9916b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b716003-07f8-4da6-a629-a0fb75f9916b}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {11dafa51-3469-4f7c-a33b-0f078d676dd6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {67146f7e-6f45-4cdf-8f27-167ada755caa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f31455c9-16fe-4ccd-8c54-ba2782f564ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f31455c9-16fe-4ccd-8c54-ba2782f564ca}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {62ef4120-1118-42e6-ad0e-5f84702088d5}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c4de77b-1ad8-43af-8e95-da74a963f6f3}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ec474696-955d-4400-9d86-25482a155cb7}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a67841d9-a530-4ad4-a6f9-7ad015bd589d}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {34cf074b-abbf-4170-947f-dc6f92d2c57f}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c32fc3aa-2f9c-47f0-8957-070c8faba070}, !- Handle
  res infil_1 house fan,                  !- Name
  {34cf074b-abbf-4170-947f-dc6f92d2c57f}, !- Electric Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8412216b-f1ed-4414-be01-d29305317c2a}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {c32fc3aa-2f9c-47f0-8957-070c8faba070}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7c4c8416-b174-4dd3-82ca-1c57cb395975}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8015bc53-39cf-4f61-aa1b-11bdd0076d8d}, !- Handle
  res infil_1 range fan,                  !- Name
  {7c4c8416-b174-4dd3-82ca-1c57cb395975}, !- Electric Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6420a41b-7383-4922-8272-2fed109f5933}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {8015bc53-39cf-4f61-aa1b-11bdd0076d8d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {649e3ac9-954e-411d-a10c-f8a766aeac61}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {665b2f8a-1394-4bf7-a0ec-ee6fe3183812}, !- Handle
  res infil_1 bath fan,                   !- Name
  {649e3ac9-954e-411d-a10c-f8a766aeac61}, !- Electric Equipment Definition Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fe156036-58c6-4c9b-95df-6f9bc1a9e19a}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {665b2f8a-1394-4bf7-a0ec-ee6fe3183812}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {c8a1393e-9f39-474c-a117-019abbb5c37b}, !- Handle
  res infil_1 flow,                       !- Name
  {841e39e2-32a7-41ab-a027-f98f264122cb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {128cec6b-e69b-4ef5-a325-605781aee70e}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {c8a1393e-9f39-474c-a117-019abbb5c37b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9023be06-2aac-4a0e-ba6c-7ce1ecec01b2}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {94d0a227-6ad0-47fe-a967-271ce0cca77d}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9023be06-2aac-4a0e-ba6c-7ce1ecec01b2}, !- Program Name 1
  {784ed91a-c65f-4ef6-a282-df78aa9d7302}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {10a2c8e7-e818-429f-851f-cf3d39777188}, !- Handle
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {d04aab73-011c-4282-aeb1-3c3639df9490}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {18cb0230-1394-4f8a-ac42-878e0542da82}, !- Handle
  res ds res fur gas asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b2666d8b-ece1-4d85-898f-a2aa3a7d2f15}; !- Program Name 1

OS:AdditionalProperties,
  {c00204ad-6397-4849-a7c0-7bf71c4f00d9}, !- Handle
  {25b6a1c9-31d1-436d-a8e6-168d847d97ff}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398999,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346519;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {b54d640f-c3e3-4d36-93d3-ccb5799557c6}, !- Handle
  res_af_4_tin_s,                         !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4b4f8c6-a19f-49c5-8c9e-a3fbca0d5f21}, !- Handle
  res_af_4_tt_s,                          !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Handle
  res nv_4 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {efb6cce5-8d1f-4777-90f3-4f5d97447cef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efb6cce5-8d1f-4777-90f3-4f5d97447cef}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6b543d4-75a6-40f2-80be-e425c053edc4}, !- Handle
  res nv_4 temp schedule allday ruleset1, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {47d0f2ba-d33b-41a5-a2e8-8b3ccc44a61d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47d0f2ba-d33b-41a5-a2e8-8b3ccc44a61d}, !- Handle
  res nv_4 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e71ad878-8925-4bfa-a85d-9302b6f84844}, !- Handle
  res nv_4 temp schedule allday ruleset2, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {89144ea8-157c-4dbe-b0cd-e5aab08e41da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {89144ea8-157c-4dbe-b0cd-e5aab08e41da}, !- Handle
  res nv_4 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ef0e71e0-8d77-43de-895b-14e38c40152a}, !- Handle
  res nv_4 temp schedule allday ruleset3, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {51f5e96c-6e7c-40d5-829d-421226e93437}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51f5e96c-6e7c-40d5-829d-421226e93437}, !- Handle
  res nv_4 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {386337e2-c42a-4c18-abc9-93af1d8d03c7}, !- Handle
  res nv_4 temp schedule allday ruleset4, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2a8f045c-0d39-4520-9f0c-b27e1653f745}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a8f045c-0d39-4520-9f0c-b27e1653f745}, !- Handle
  res nv_4 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d3dd2b31-0edb-4c87-9efd-1e8b09b936f0}, !- Handle
  res nv_4 temp schedule allday ruleset5, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0d43f69e-f9c3-44eb-a974-f473b396d1c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d43f69e-f9c3-44eb-a974-f473b396d1c4}, !- Handle
  res nv_4 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {279e4766-8c60-44fa-a25a-d9843d5b3872}, !- Handle
  res nv_4 temp schedule allday ruleset6, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e8ab18db-48e9-4320-977f-50edb4cb603a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8ab18db-48e9-4320-977f-50edb4cb603a}, !- Handle
  res nv_4 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {963b4111-eaba-4054-803a-f1f2b8d98f47}, !- Handle
  res nv_4 temp schedule allday ruleset7, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {33edffd0-40f3-4191-8e22-4b62adf3c8d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33edffd0-40f3-4191-8e22-4b62adf3c8d1}, !- Handle
  res nv_4 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d7a7f565-e021-4ab9-8de7-cfa2a847d315}, !- Handle
  res nv_4 temp schedule allday ruleset8, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8086cc9f-b5df-4713-81bf-76f78e87d9da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8086cc9f-b5df-4713-81bf-76f78e87d9da}, !- Handle
  res nv_4 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ffb7fd09-d3f0-45a0-a6dc-da2655c17de4}, !- Handle
  res nv_4 temp schedule allday ruleset9, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8544ee15-ca71-447e-a341-d72b334e5b67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8544ee15-ca71-447e-a341-d72b334e5b67}, !- Handle
  res nv_4 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bf6a94a5-0c6a-4c1d-af6a-b803026ceaa0}, !- Handle
  res nv_4 temp schedule allday ruleset10, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {657cfdc1-8009-4300-bdfb-9949981ba1ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {657cfdc1-8009-4300-bdfb-9949981ba1ec}, !- Handle
  res nv_4 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {21f0dc39-ded9-43a0-b29b-100fb9a77490}, !- Handle
  res nv_4 temp schedule allday ruleset11, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd5be1d3-1a54-4f87-a212-4c984531b613}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd5be1d3-1a54-4f87-a212-4c984531b613}, !- Handle
  res nv_4 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {933257e6-c648-4b66-8865-973a38711b32}, !- Handle
  res nv_4 temp schedule allday ruleset12, !- Name
  {cb8b957c-f0e5-4913-b13b-c18319001724}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3ad7c65-abb7-4eca-b1fc-02df7345a368}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3ad7c65-abb7-4eca-b1fc-02df7345a368}, !- Handle
  res nv_4 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Handle
  res nv_4 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {0536a3d0-f22e-40d3-8544-57ad2b4b7b77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0536a3d0-f22e-40d3-8544-57ad2b4b7b77}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91b4030a-5a49-4c83-920a-a5c98d1fd772}, !- Handle
  res nv_4 availability schedule allday ruleset1 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {85f1de67-8401-4f9a-85c1-61678ade9484}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85f1de67-8401-4f9a-85c1-61678ade9484}, !- Handle
  res nv_4 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {755fd327-1318-4a4f-815d-98bd8ab151e1}, !- Handle
  res nv_4 availability schedule allday ruleset2 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ff1fcc48-83af-417e-946e-888e87b55f35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ff1fcc48-83af-417e-946e-888e87b55f35}, !- Handle
  res nv_4 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f6c186c6-1e3f-449c-8bf1-0d31622713fe}, !- Handle
  res nv_4 availability schedule allday ruleset3 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e0dcf098-504b-46bc-98e9-f1eb5969b14e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0dcf098-504b-46bc-98e9-f1eb5969b14e}, !- Handle
  res nv_4 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {de37d6ee-85ac-4d7a-a00d-91f344d86d39}, !- Handle
  res nv_4 availability schedule allday ruleset4 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {03504c12-7090-4a7a-a14f-089c33e88ea5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03504c12-7090-4a7a-a14f-089c33e88ea5}, !- Handle
  res nv_4 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b6afabc9-4684-4967-b576-005760ffd1d3}, !- Handle
  res nv_4 availability schedule allday ruleset5 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {41b04072-4d9a-4d9a-b143-fd6442f03417}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41b04072-4d9a-4d9a-b143-fd6442f03417}, !- Handle
  res nv_4 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c85e79d1-0fae-4424-b4ea-d318ac33d5cd}, !- Handle
  res nv_4 availability schedule allday ruleset6 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fea78f38-fbaa-4f4a-ac03-15a32cec42df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fea78f38-fbaa-4f4a-ac03-15a32cec42df}, !- Handle
  res nv_4 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8a9391b3-ea71-47d8-a938-955e9062780a}, !- Handle
  res nv_4 availability schedule allday ruleset7 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {58374709-7ab6-4529-a11b-c19fab74a5b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58374709-7ab6-4529-a11b-c19fab74a5b7}, !- Handle
  res nv_4 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {110a4f62-14e9-44ce-b175-993dd562bf08}, !- Handle
  res nv_4 availability schedule allday ruleset8 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {34756862-ebfd-41e9-be2c-64a4e9bb7816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34756862-ebfd-41e9-be2c-64a4e9bb7816}, !- Handle
  res nv_4 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a5072c56-c456-4d5f-a8b6-ca5c122ffa82}, !- Handle
  res nv_4 availability schedule allday ruleset9 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5b23cf36-d61b-431b-ab47-7007545e6f6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b23cf36-d61b-431b-ab47-7007545e6f6f}, !- Handle
  res nv_4 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4810123-9515-467e-86c0-24f1b5eab6eb}, !- Handle
  res nv_4 availability schedule allday ruleset10 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93557311-8c26-4cd4-b5fe-545a0d220b9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93557311-8c26-4cd4-b5fe-545a0d220b9d}, !- Handle
  res nv_4 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {790dc957-ea4a-4ed1-8e22-5deee9941f4a}, !- Handle
  res nv_4 availability schedule allday ruleset11 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a95fc70f-78ba-4666-8703-4f4adb13b34a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a95fc70f-78ba-4666-8703-4f4adb13b34a}, !- Handle
  res nv_4 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9dcc3bf0-6306-4df8-a1ea-1426becbc419}, !- Handle
  res nv_4 availability schedule allday ruleset12 on, !- Name
  {c93d09c2-36f4-4f54-b5cd-c2c8eee798da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09c89c70-f74c-4aac-bb89-30614de4442a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09c89c70-f74c-4aac-bb89-30614de4442a}, !- Handle
  res nv_4 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {fde9553e-8c66-4d1c-b7c8-c307cae2f778}, !- Handle
  res_nv_4_nva_s,                         !- Name
  res nv_4 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b45eeccb-2350-46a3-b1b5-9c70aff2c1ca}, !- Handle
  res_nv_4_sp_s,                          !- Name
  res nv_4 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {87f6a606-c2ed-4605-a0ec-503ae149d3f6}, !- Handle
  res nv_4 flow,                          !- Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {29d3f5cf-580a-4e62-8135-2acdc74e68da}, !- Handle
  res_nv_4_flow_act,                      !- Name
  {87f6a606-c2ed-4605-a0ec-503ae149d3f6}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7a669003-30a4-4a24-a2f7-9ceda4ad975e}, !- Handle
  res_nv_4_program,                       !- Name
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_4_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999891,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_4_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_4_tin_s>res_nv_4_sp_s), !- Program Line 12
  Set temp2 = (res_af_4_tin_s-res_nv_4_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_4_tin_s-res_af_4_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_4_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_4_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {861edaac-be5d-4d51-91ea-8291bb2070cb}, !- Handle
  res_ds_res_ac_unit_4_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {30eb7fd7-e523-4b6b-920c-db9a1db3a990}, !- Handle
  res_ds_res_ac_unit_4_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5f89f56d-835e-46ae-ac7f-e23eb6bcb557}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1f8b1ea-1a89-49f0-b9ba-d224fb7c9b26}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {1d275643-a33c-47fd-8f1d-bcd779ca9c02}, !- Handle
  res_ds_res_ac_unit_4_asys_fan_rtf_s,    !- Name
  res ac|unit 4 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5182c71-643a-4bb9-ba4f-d162a3665cb6}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_fan_rtf_s, !- Name
  res fur gas|unit 4 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bfa7d415-3e74-486f-b928-9e89931ac876}, !- Handle
  res_ds_res_ac_unit_4_asys_win_s,        !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}, !- Handle
  res ds res ac_unit 4 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4b32f25-7084-4c4e-b5d5-b0a48cd2924f}, !- Zone Air Inlet Port List
  {cea1b13c-e757-4cde-a921-bda76df9a10f}, !- Zone Air Exhaust Port List
  {ef96d28f-b0ba-49e4-9088-d0d35e15ce3a}, !- Zone Air Node Name
  {7c005ad2-0e36-4181-9254-257efffe7d51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d71de7e9-fa7e-4d65-898d-e5d24bcea2e9}, !- Handle
  Node 265,                               !- Name
  {ef96d28f-b0ba-49e4-9088-d0d35e15ce3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef96d28f-b0ba-49e4-9088-d0d35e15ce3a}, !- Handle
  {3faec410-ab31-47f5-b7b8-6f728102e92b}, !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}, !- Source Object
  11,                                     !- Outlet Port
  {d71de7e9-fa7e-4d65-898d-e5d24bcea2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4b32f25-7084-4c4e-b5d5-b0a48cd2924f}, !- Handle
  {90287fb0-d6f8-47b5-8b9c-261840686ce3}, !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}; !- HVAC Component

OS:PortList,
  {cea1b13c-e757-4cde-a921-bda76df9a10f}, !- Handle
  {9add0b74-dee9-4e51-a4ef-936350b4ce7b}, !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}; !- HVAC Component

OS:PortList,
  {7c005ad2-0e36-4181-9254-257efffe7d51}, !- Handle
  {574ac4f3-1688-4780-9caf-563ec60caa62}, !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}; !- HVAC Component

OS:Sizing:Zone,
  {d78ebae5-d392-4a73-a681-cde35645d166}, !- Handle
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67fc6810-6a55-4f94-a4ed-4cb31b19fdf8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}; !- Thermal Zone

OS:Space,
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Handle
  res ds res ac_unit 4 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}; !- Thermal Zone Name

OS:Surface,
  {2b4f4ff2-3a10-4b4e-ba66-c8c2ad1bb87d}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d657fa-072e-48a5-8552-b8beace2ac00}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89fa4c5-75e1-45ad-8687-5c5c58da7f60}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2251d6c8-57b4-4f08-a076-13a7dd9dc737}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a60e8a-4950-426e-a5bd-3e1ceae3c8a4}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9286d15f-6fde-4267-bcfe-0bfed23e4738}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {904d2a43-e870-4d58-871d-c0576d7ae8f3}, !- Handle
  {2251d6c8-57b4-4f08-a076-13a7dd9dc737}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7ac34e94-6512-4640-a1bd-979d542cd13f}, !- Handle
  {c5a60e8a-4950-426e-a5bd-3e1ceae3c8a4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {58cedfc6-f772-42d8-bbf9-e58df20c6f28}, !- Handle
  {9286d15f-6fde-4267-bcfe-0bfed23e4738}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {68cce992-c047-48fe-abd1-ba85fc9d80d4}, !- Handle
  {c89fa4c5-75e1-45ad-8687-5c5c58da7f60}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bb2153d3-e1ee-45a1-ab04-c91e026021ff}, !- Handle
  {2b4f4ff2-3a10-4b4e-ba66-c8c2ad1bb87d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {01e0163f-b021-48aa-aeac-5d95971b5bff}, !- Handle
  {a5d657fa-072e-48a5-8552-b8beace2ac00}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {c3b93891-8a4e-4653-9aac-b28562575d07}, !- Handle
  res ac|unit 4 asys return plenum,       !- Name
  {33ddcea1-d2cc-46a1-af26-a8c0aa044ce1}, !- ThermalZone
  {e96e0faa-3fd3-42d8-bdb6-acaf931c9782}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {90ea43e1-90e6-44fd-b9d5-55bf8e395ac6}; !- Inlet Node 1

OS:Node,
  {0ee8b6c3-7a26-4e2c-8962-832ba6c4d120}, !- Handle
  Node 268,                               !- Name
  {e96e0faa-3fd3-42d8-bdb6-acaf931c9782}, !- Inlet Port
  {46f8808f-a3b6-4a85-b3ec-8f961a733aec}; !- Outlet Port

OS:Connection,
  {90ea43e1-90e6-44fd-b9d5-55bf8e395ac6}, !- Handle
  {162624f1-5ff1-4056-ab26-a277f6b0f800}, !- Name
  {a6ab09ca-0941-4e41-81fa-d922987b0a95}, !- Source Object
  3,                                      !- Outlet Port
  {c3b93891-8a4e-4653-9aac-b28562575d07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e96e0faa-3fd3-42d8-bdb6-acaf931c9782}, !- Handle
  {bda4900f-6e99-4f65-acb8-7c1739c19d05}, !- Name
  {c3b93891-8a4e-4653-9aac-b28562575d07}, !- Source Object
  3,                                      !- Outlet Port
  {0ee8b6c3-7a26-4e2c-8962-832ba6c4d120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f8808f-a3b6-4a85-b3ec-8f961a733aec}, !- Handle
  {2ce35ebc-5b04-4977-9f3b-f280f67e9f93}, !- Name
  {0ee8b6c3-7a26-4e2c-8962-832ba6c4d120}, !- Source Object
  3,                                      !- Outlet Port
  {7e9be85a-2c06-45a7-9dce-36a8718cf29d}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5ad066e1-18fb-47b0-afe3-d809bcd117d2}, !- Handle
  res ds res ac_unit 4 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cd97dc7c-0b6f-46ba-88f3-69b6b2854073}, !- Handle
  res ds res ac_unit 4 asys SupSLkToLvEq, !- Name
  {5ad066e1-18fb-47b0-afe3-d809bcd117d2}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9a931646-038f-41dc-a1e6-f4382bb89119}, !- Handle
  res_ds_res_ac_unit_4_asys_SupSLkToLvEq_act, !- Name
  {cd97dc7c-0b6f-46ba-88f3-69b6b2854073}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0cfd2598-49a4-440a-a9ee-bafb884fc031}, !- Handle
  res ds res ac_unit 4 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {71ff5378-f2c7-4982-8c30-9bfb640088ba}, !- Handle
  res ds res ac_unit 4 asys SupLatLkToLvEq, !- Name
  {0cfd2598-49a4-440a-a9ee-bafb884fc031}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bdfc4427-5e95-4c77-ba23-9d7ab0c06c52}, !- Handle
  res_ds_res_ac_unit_4_asys_SupLatLkToLvEq_act, !- Name
  {71ff5378-f2c7-4982-8c30-9bfb640088ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cbf6118b-692e-4891-a591-bb9df617bff4}, !- Handle
  res ds res ac_unit 4 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c646ecd1-8e47-419e-94e7-ff37751d023a}, !- Handle
  res ds res ac_unit 4 asys SupDCnToLvEq, !- Name
  {cbf6118b-692e-4891-a591-bb9df617bff4}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {93ae7f6d-ec86-45ef-afaa-314becf0d8ab}, !- Handle
  res_ds_res_ac_unit_4_asys_SupDCnToLvEq_act, !- Name
  {c646ecd1-8e47-419e-94e7-ff37751d023a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {04d01d9d-f98b-4ff2-8660-c71b212ce5e2}, !- Handle
  res ds res ac_unit 4 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {67ebefff-8825-4512-b4e4-08ed6d902796}, !- Handle
  res ds res ac_unit 4 asys SupDCnToAhEq, !- Name
  {04d01d9d-f98b-4ff2-8660-c71b212ce5e2}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b61c8739-38a2-4e11-9e2d-dff2dcbfe287}, !- Handle
  res_ds_res_ac_unit_4_asys_SupDCnToAhEq_act, !- Name
  {67ebefff-8825-4512-b4e4-08ed6d902796}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {da93249d-4d9a-40c8-bf3f-257fe1bea526}, !- Handle
  res ds res ac_unit 4 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e79580f7-d123-4d84-92ff-4c05ef0423ba}, !- Handle
  res ds res ac_unit 4 asys RetDCnToPlEq, !- Name
  {da93249d-4d9a-40c8-bf3f-257fe1bea526}, !- Other Equipment Definition Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7ce85c37-699a-41e5-9e8c-2f5e06573d04}, !- Handle
  res_ds_res_ac_unit_4_asys_RetDCnToPlEq_act, !- Name
  {e79580f7-d123-4d84-92ff-4c05ef0423ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1c752cc9-07f2-4486-9908-b671e11e70c3}, !- Handle
  res ds res ac_unit 4 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d7b3caa6-42cd-4820-a987-118012697310}, !- Handle
  res ds res ac_unit 4 asys RetDCnToAhEquip, !- Name
  {1c752cc9-07f2-4486-9908-b671e11e70c3}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d4a2828d-8863-4031-ae78-fa3eb0ccbcf4}, !- Handle
  res_ds_res_ac_unit_4_asys_RetDCnToAhEquip_act, !- Name
  {d7b3caa6-42cd-4820-a987-118012697310}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a02c9efc-89c4-4143-a5d9-01dc95047fd8}, !- Handle
  res ds res ac_unit 4 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ee423525-8cbc-4abc-805f-6508c19d7f83}, !- Handle
  res ds res ac_unit 4 asys SupSLkToAhEq, !- Name
  {a02c9efc-89c4-4143-a5d9-01dc95047fd8}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {57c2ee05-10a0-4b6b-9b42-f2c30f3c82d8}, !- Handle
  res_ds_res_ac_unit_4_asys_SupSLkToAhEq_act, !- Name
  {ee423525-8cbc-4abc-805f-6508c19d7f83}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8da43cee-e63c-4e28-a6ba-1cfcd35f7a28}, !- Handle
  res ds res ac_unit 4 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {031f796d-13c8-47f2-a752-2b71844b55fc}, !- Handle
  res ds res ac_unit 4 asys SupLatLkToAhEq, !- Name
  {8da43cee-e63c-4e28-a6ba-1cfcd35f7a28}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2eb959fd-2644-43cd-ac7f-0d7089e53a53}, !- Handle
  res_ds_res_ac_unit_4_asys_SupLatLkToAhEq_act, !- Name
  {031f796d-13c8-47f2-a752-2b71844b55fc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {66a989ea-0148-4561-884c-597021b87fe6}, !- Handle
  res ds res ac_unit 4 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2574d699-c5ea-4766-a114-87eff751ab31}, !- Handle
  res ds res ac_unit 4 asys RetSLkEq,     !- Name
  {66a989ea-0148-4561-884c-597021b87fe6}, !- Other Equipment Definition Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ac4444c6-d5b9-4544-aacf-ab2e24fbb2e1}, !- Handle
  res_ds_res_ac_unit_4_asys_RetSLkEq_act, !- Name
  {2574d699-c5ea-4766-a114-87eff751ab31}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8e599016-0cea-4e86-a217-9477a86f40f8}, !- Handle
  res ds res ac_unit 4 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0f2b9572-a520-4b20-8fab-4e8198db31cc}, !- Handle
  res ds res ac_unit 4 asys RetLatLkEq,   !- Name
  {8e599016-0cea-4e86-a217-9477a86f40f8}, !- Other Equipment Definition Name
  {d3c93bdf-b963-453a-ae8e-17970025f63a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6320033c-0650-4eb8-b1e4-fee2e2f5961c}, !- Handle
  res_ds_res_ac_unit_4_asys_RetLatLkEq_act, !- Name
  {0f2b9572-a520-4b20-8fab-4e8198db31cc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {21203789-2fe5-4c79-9bd7-37b56efa2ac2}, !- Handle
  res ds res ac_unit 4 asys AhToLivMix,   !- Name
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f47e1873-1ed9-44e8-a389-875117e3f251}, !- Handle
  res_ds_res_ac_unit_4_asys_AhToLivMix_act, !- Name
  {21203789-2fe5-4c79-9bd7-37b56efa2ac2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {8764fbb9-ef5d-4b64-8f72-d3ce1758ddd7}, !- Handle
  res ds res ac_unit 4 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d1fbecf5-d52d-46e1-a977-8d310c6531a9}, !- Handle
  res_ds_res_ac_unit_4_asys_LivToAhMix_act, !- Name
  {8764fbb9-ef5d-4b64-8f72-d3ce1758ddd7}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {59a469c8-d6c3-40d7-b772-46bff226d039}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_mfr_s,     !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48618255-8b9c-483b-b7bd-ed1fdc2fdbfb}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_vfr_s,     !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07ad9c84-294b-4a76-916f-61450da8f28e}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_tt_s,      !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5dd4f44-e3f6-466c-8b7e-24a0a2153fc1}, !- Handle
  res_ds_res_ac_unit_4_asys_ra_t_s,       !- Name
  Node 134,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {52e81af1-6b19-4dc8-8982-60e29ac64580}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_wt_s,      !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce6fd107-1d36-40ef-af3a-8630e1c4704d}, !- Handle
  res_ds_res_ac_unit_4_asys_ra_w_s,       !- Name
  Node 134,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bcbcf4e7-e096-4a41-a7a4-0357524c1eed}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {752fab2d-abaf-42e7-b779-410c8bed51cd}, !- Handle
  res_ds_res_ac_unit_4_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0a1a9f54-55c4-4a06-914c-8518d0033043}, !- Handle
  res_ds_res_ac_unit_4_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d8dbc90d-7d05-4423-953b-8cd385472950}, !- Handle
  res_ds_res_ac_unit_4_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a62f1ed5-4ce3-4c57-a4f4-1f19c8872872}, !- Handle
  res_ds_res_ac_unit_4_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {34cfdc8d-6b03-4977-b921-b213f6e8990a}, !- Handle
  res_ds_res_ac_unit_4_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2615e71b-fb28-4a50-b03b-872330fee66c}, !- Handle
  res_ds_res_ac_unit_4_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {24f95397-6f85-487c-9877-c205a721872f}, !- Handle
  res_ds_res_ac_unit_4_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {03ef1deb-6aad-4a10-b3b5-2bba4c1e268a}, !- Handle
  res_ds_res_ac_unit_4_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f3b9eb67-52cb-4f13-a285-b1df58683634}, !- Handle
  res_ds_res_ac_unit_4_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b8fb1eb-702f-41b5-987b-c80ec47e78b8}, !- Handle
  res_ds_res_ac_unit_4_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {64664c10-1e10-43ad-8e72-4abca52906ef}, !- Handle
  res_ds_res_ac_unit_4_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8ea8c8e2-7e2a-4474-962a-668ee1934e57}, !- Handle
  res_ds_res_ac_unit_4_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6149ebc5-98a1-4695-8617-f9806564c09c}, !- Handle
  res_ds_res_ac_unit_4_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e235b4ea-3e5b-4f5f-b797-8eb59cd97801}, !- Handle
  res_ds_res_ac_unit_4_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8dbdd4b3-e617-48f1-967e-9b8fce5045b8}, !- Handle
  res_ds_res_ac_unit_4_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d6219b3-e209-46c0-abbe-3372473fc47d}, !- Handle
  res_ds_res_ac_unit_4_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {efff8501-1dfb-4f0b-b42f-06d7f5a9874a}, !- Handle
  res_ds_res_ac_unit_4_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {55f2afae-0f28-4e54-9725-28f023e705fc}, !- Handle
  res_ds_res_ac_unit_4_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {719a7988-d36c-47a0-8270-07d048ab9b72}, !- Handle
  res_ds_res_ac_unit_4_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e182db0f-d57c-472c-bb4d-e29efa906e88}, !- Handle
  res_ds_res_ac_unit_4_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b5e0d3dc-2e9e-43de-985f-9b521960abb3}, !- Handle
  res_ds_res_ac_unit_4_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dde41b21-b566-4270-aa42-72f5f9e2c783}, !- Handle
  res_ds_res_ac_unit_4_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {e4b066ee-2b37-4847-ac99-8a325221641b}, !- Handle
  res_ds_res_ac_unit_4_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_4_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_4_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_4_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_4_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_4_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_4_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_4_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_4_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_4_asys_AhTt res_ds_res_ac_unit_4_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_4_asys_AhT res_ds_res_ac_unit_4_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_4_asys_RaT res_ds_res_ac_unit_4_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_4_asys_AhWt res_ds_res_ac_unit_4_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_4_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_4_asys_RaW-res_ds_res_ac_unit_4_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_4_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_4_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_4_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_4_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_4_asys_FanRtf/(res_ds_res_ac_unit_4_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_4_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_4_asys_AhTt-res_ds_res_ac_unit_4_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_4_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_4_asys_SupDCnToLv = res_ds_res_ac_unit_4_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_4_asys_SupDCnToAh = 0-res_ds_res_ac_unit_4_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_4_asys_FanRtf/(res_ds_res_ac_unit_4_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_4_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_4_asys_RaT-res_ds_res_ac_unit_4_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_4_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_4_asys_RetDCnToPl=res_ds_res_ac_unit_4_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_4_asys_RetDCnToAh=0-res_ds_res_ac_unit_4_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_4_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_4_asys_AhT-res_ds_res_ac_unit_4_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_4_asys_RetSLk=f_ret*res_ds_res_ac_unit_4_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_4_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_4_asys_AhWt-res_ds_res_ac_unit_4_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_4_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_4_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_4_asys_SupLatLkToAh=res_ds_res_ac_unit_4_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_4_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_4_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_4_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_4_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_4_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_4_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_4_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_4_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_4_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_4_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_4_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_4_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {ad83e7a0-a85b-44d9-98d4-e2ba38c38a2d}, !- Handle
  res_ds_res_ac_unit_4_asys_program,      !- Name
  Set res_ds_res_ac_unit_4_asys_AhMfr = res_ds_res_ac_unit_4_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_4_asys_FanRtf = res_ds_res_ac_unit_4_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_4_asys_AhVfr = res_ds_res_ac_unit_4_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_4_asys_AhTt = res_ds_res_ac_unit_4_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_4_asys_AhWt = res_ds_res_ac_unit_4_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_4_asys_RaT = res_ds_res_ac_unit_4_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_4_asys_RaW = res_ds_res_ac_unit_4_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_4_asys_AhT = res_ds_res_ac_unit_4_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_4_asys_AhW = res_ds_res_ac_unit_4_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_4_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_4_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_4_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_4_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_4_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_4_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_4_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_4_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_4_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_4_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_4_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_4_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_4_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_4_asys_RetSLkEq_act = res_ds_res_ac_unit_4_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_4_asys_RetLatLkEq_act = res_ds_res_ac_unit_4_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_4_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_4_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_4_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_4_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_4_asys_AhToLivMix_act = res_ds_res_ac_unit_4_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_4_asys_LivToAhMix_act = res_ds_res_ac_unit_4_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {2bf5a572-b2d6-419d-9389-437eb46b9b21}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_win_s,   !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}, !- Handle
  res ds res fur gas_unit 4 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a55e0af2-370c-4e1b-902b-ed4d28139f6b}, !- Zone Air Inlet Port List
  {c80d3556-afe2-4dce-953e-25784e52ba2a}, !- Zone Air Exhaust Port List
  {1590f8f8-f612-48ff-ab03-41555ecea3a5}, !- Zone Air Node Name
  {298ea7e6-b4cb-4e12-ad9e-5d3caadb193c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad988430-8482-4ce0-a1fc-a7d6d6dd6d57}, !- Handle
  Node 267,                               !- Name
  {1590f8f8-f612-48ff-ab03-41555ecea3a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1590f8f8-f612-48ff-ab03-41555ecea3a5}, !- Handle
  {5501728b-d515-437d-a954-21fab5b15185}, !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}, !- Source Object
  11,                                     !- Outlet Port
  {ad988430-8482-4ce0-a1fc-a7d6d6dd6d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a55e0af2-370c-4e1b-902b-ed4d28139f6b}, !- Handle
  {9840fc66-a77f-4614-9227-a39815001a8e}, !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}; !- HVAC Component

OS:PortList,
  {c80d3556-afe2-4dce-953e-25784e52ba2a}, !- Handle
  {dca67079-15a0-4653-af93-c2be9731c9cf}, !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}; !- HVAC Component

OS:PortList,
  {298ea7e6-b4cb-4e12-ad9e-5d3caadb193c}, !- Handle
  {d4b5c4a2-207b-4c56-a68f-910f7235e410}, !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}; !- HVAC Component

OS:Sizing:Zone,
  {069454af-ef6e-44ee-adb5-abd17c819443}, !- Handle
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5f2067c-26b5-4960-a046-3138e461841e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}; !- Thermal Zone

OS:Space,
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Handle
  res ds res fur gas_unit 4 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}; !- Thermal Zone Name

OS:Surface,
  {57af64e3-eb54-44e4-9a5e-bc18b56c5ad7}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627168f8-5cf2-44d3-a5a8-78a22c021be5}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c213e8-4619-4d7b-92c0-eb97546baa4a}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0d4aaa-0b53-4b35-b5b4-fe8d79257e8f}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a9aa55-4bc0-4a43-ba8d-42948e2ef650}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc9203b-9787-49e1-bc76-3d531d355120}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {017a91dc-1d7b-41fc-89b5-548442f5ab19}, !- Handle
  {57af64e3-eb54-44e4-9a5e-bc18b56c5ad7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ba24a8d8-798b-4625-b777-f688f5df31f5}, !- Handle
  {627168f8-5cf2-44d3-a5a8-78a22c021be5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {434214e7-1951-411e-9bbb-6cc83eb373d6}, !- Handle
  {bf0d4aaa-0b53-4b35-b5b4-fe8d79257e8f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8f70898d-a8c7-43ad-982e-aeca3cb6956a}, !- Handle
  {95a9aa55-4bc0-4a43-ba8d-42948e2ef650}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b8d4b086-95dc-47d4-8e84-ad333936a051}, !- Handle
  {6bc9203b-9787-49e1-bc76-3d531d355120}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ba5ba852-b003-4204-a599-31f7126d3673}, !- Handle
  {e4c213e8-4619-4d7b-92c0-eb97546baa4a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {fd408af2-5eea-451f-91c9-266bc22318eb}, !- Handle
  res fur gas|unit 4 asys return plenum,  !- Name
  {6da3d790-5d47-4f41-bfdf-85af87a19dfb}, !- ThermalZone
  {42361953-df0b-47be-87c0-f420b9a1d149}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5d40b5f7-734b-4ca5-8429-c28506275eae}; !- Inlet Node 1

OS:Node,
  {80800ec9-94f4-470e-af6b-f62f40037a72}, !- Handle
  Node 270,                               !- Name
  {42361953-df0b-47be-87c0-f420b9a1d149}, !- Inlet Port
  {399e31c4-c265-45fd-a9ae-f25db5122e04}; !- Outlet Port

OS:Connection,
  {5d40b5f7-734b-4ca5-8429-c28506275eae}, !- Handle
  {59e68ca3-5775-499a-a908-8af96ac7d89e}, !- Name
  {a996b5d0-581e-44bb-a6cb-8f5b56a25b3a}, !- Source Object
  3,                                      !- Outlet Port
  {fd408af2-5eea-451f-91c9-266bc22318eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42361953-df0b-47be-87c0-f420b9a1d149}, !- Handle
  {ba0d8657-dd43-4176-a4ec-57ec5bc7a6c3}, !- Name
  {fd408af2-5eea-451f-91c9-266bc22318eb}, !- Source Object
  3,                                      !- Outlet Port
  {80800ec9-94f4-470e-af6b-f62f40037a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399e31c4-c265-45fd-a9ae-f25db5122e04}, !- Handle
  {b37282aa-f167-40ad-be80-8738cca0fc5d}, !- Name
  {80800ec9-94f4-470e-af6b-f62f40037a72}, !- Source Object
  3,                                      !- Outlet Port
  {b4c47855-d471-465d-852b-1aadb15b9343}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7abc03f6-943d-42d0-b2d8-e928f1623242}, !- Handle
  res ds res fur gas_unit 4 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c25c1321-c8cc-482c-b61b-71b8d08b8f76}, !- Handle
  res ds res fur gas_unit 4 asys SupSLkToLvEq, !- Name
  {7abc03f6-943d-42d0-b2d8-e928f1623242}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {27695de4-72b4-4857-a801-7e91738b2dbe}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupSLkToLvEq_act, !- Name
  {c25c1321-c8cc-482c-b61b-71b8d08b8f76}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c3f81edc-c6a2-4729-b630-3b296f701e8f}, !- Handle
  res ds res fur gas_unit 4 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3005c58b-490c-46db-9529-31764cb19c79}, !- Handle
  res ds res fur gas_unit 4 asys SupLatLkToLvEq, !- Name
  {c3f81edc-c6a2-4729-b630-3b296f701e8f}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5d87129d-bb16-4708-a3d1-3d5864a9d3f9}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupLatLkToLvEq_act, !- Name
  {3005c58b-490c-46db-9529-31764cb19c79}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {59796b14-9ba7-4b91-9d38-50128a0ede68}, !- Handle
  res ds res fur gas_unit 4 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b539ac76-c2d9-486f-9ea8-f739015a570c}, !- Handle
  res ds res fur gas_unit 4 asys SupDCnToLvEq, !- Name
  {59796b14-9ba7-4b91-9d38-50128a0ede68}, !- Other Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f7238fd3-3ba0-4410-8c73-98a49df32eb1}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupDCnToLvEq_act, !- Name
  {b539ac76-c2d9-486f-9ea8-f739015a570c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c1affbfd-5af6-43b7-bdd2-3bba9f561343}, !- Handle
  res ds res fur gas_unit 4 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cc5f8a31-4a8c-475e-8c05-87fcc23f4a0c}, !- Handle
  res ds res fur gas_unit 4 asys SupDCnToAhEq, !- Name
  {c1affbfd-5af6-43b7-bdd2-3bba9f561343}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {da8c8282-8879-47aa-b4e1-54007e90eb59}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupDCnToAhEq_act, !- Name
  {cc5f8a31-4a8c-475e-8c05-87fcc23f4a0c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {32e09c94-71ae-4b03-9ed4-e993efa32cee}, !- Handle
  res ds res fur gas_unit 4 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {014d16db-23c0-413a-bd91-9348d8d26fcb}, !- Handle
  res ds res fur gas_unit 4 asys RetDCnToPlEq, !- Name
  {32e09c94-71ae-4b03-9ed4-e993efa32cee}, !- Other Equipment Definition Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0d0f6f5b-87ad-4d5d-b768-3e2394e38acf}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetDCnToPlEq_act, !- Name
  {014d16db-23c0-413a-bd91-9348d8d26fcb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {69668d8c-830b-42bd-860e-267a4d4928af}, !- Handle
  res ds res fur gas_unit 4 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c29b7389-ee92-4e25-a094-975fd5ecfb17}, !- Handle
  res ds res fur gas_unit 4 asys RetDCnToAhEquip, !- Name
  {69668d8c-830b-42bd-860e-267a4d4928af}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4d9ce0ca-1423-4615-8235-e612aad3b3bd}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetDCnToAhEquip_act, !- Name
  {c29b7389-ee92-4e25-a094-975fd5ecfb17}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d30dfe3c-5e38-4b4b-927a-f6822e8ec02d}, !- Handle
  res ds res fur gas_unit 4 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {17300ca8-ae78-46c0-919e-083b190a56d4}, !- Handle
  res ds res fur gas_unit 4 asys SupSLkToAhEq, !- Name
  {d30dfe3c-5e38-4b4b-927a-f6822e8ec02d}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dedf55fc-60bb-48b9-b6bb-1b378e6e6fcc}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupSLkToAhEq_act, !- Name
  {17300ca8-ae78-46c0-919e-083b190a56d4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fffd71e1-4ac1-4431-80d9-c12c992a2979}, !- Handle
  res ds res fur gas_unit 4 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dd0fd61d-6bd3-4907-a449-71d190cd4520}, !- Handle
  res ds res fur gas_unit 4 asys SupLatLkToAhEq, !- Name
  {fffd71e1-4ac1-4431-80d9-c12c992a2979}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c845ef5-c77f-46eb-9ce1-b30a7aca2f67}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupLatLkToAhEq_act, !- Name
  {dd0fd61d-6bd3-4907-a449-71d190cd4520}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {79b444da-5bfa-4fc5-8046-91817c9d6938}, !- Handle
  res ds res fur gas_unit 4 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6bc3b773-8edb-4494-8aa6-3b6baa37b7f9}, !- Handle
  res ds res fur gas_unit 4 asys RetSLkEq, !- Name
  {79b444da-5bfa-4fc5-8046-91817c9d6938}, !- Other Equipment Definition Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2fb40ef1-1e85-407b-bb5e-663ea5427596}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetSLkEq_act, !- Name
  {6bc3b773-8edb-4494-8aa6-3b6baa37b7f9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {084a41ac-62e0-4577-ad48-a80217022afa}, !- Handle
  res ds res fur gas_unit 4 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fb0a617e-472f-4629-a6b9-df2ffca382ad}, !- Handle
  res ds res fur gas_unit 4 asys RetLatLkEq, !- Name
  {084a41ac-62e0-4577-ad48-a80217022afa}, !- Other Equipment Definition Name
  {acf95f92-7263-453d-babf-aa9b42584b48}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {333b77e6-1280-4828-a24c-1b915d51ab0b}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetLatLkEq_act, !- Name
  {fb0a617e-472f-4629-a6b9-df2ffca382ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {e33dbca8-3f40-40ce-814e-6451083e4d82}, !- Handle
  res ds res fur gas_unit 4 asys AhToLivMix, !- Name
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {5bebb783-7832-4777-ae18-925296135bb0}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhToLivMix_act, !- Name
  {e33dbca8-3f40-40ce-814e-6451083e4d82}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ddcdb743-0fc8-48e9-b939-c0c04e7cf7a6}, !- Handle
  res ds res fur gas_unit 4 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {1ae792ea-3a9d-4378-93f4-ad737ca87912}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_LivToAhMix_act, !- Name
  {ddcdb743-0fc8-48e9-b939-c0c04e7cf7a6}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {ade031a4-9517-451d-9e1e-e6cdbbdfbdce}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_mfr_s, !- Name
  Node 201,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {479755a5-bb12-4fd1-b279-a4529a710060}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_vfr_s, !- Name
  Node 201,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c23226a1-1451-476f-a73b-8aa39262860f}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_tt_s, !- Name
  Node 201,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb9bf833-1f9c-4d4e-af47-f61e6278a2a4}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ra_t_s,  !- Name
  Node 204,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4f0086c-fe9f-4fbb-bb16-a74cd111efd2}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_wt_s, !- Name
  Node 201,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2a0c77f1-0470-4aa5-93eb-ecda7d1903ad}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ra_w_s,  !- Name
  Node 204,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {635b9e65-4165-4127-8e73-066ae94f0c6e}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6aaae1b7-87cb-42c1-841d-6b898b66c6b7}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f55d6d41-0519-4f2b-9b3a-0131809777ac}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6c03f578-6c2e-432a-beb6-7a173921eb6a}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f92d98e2-9070-4caf-b64f-a3c7b594bf2b}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8dd864c5-6513-4ccd-858e-1855fe6cf3be}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a5a35404-e347-4e3c-9a6b-143c4c488dbc}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {164b4858-46ce-4975-97d5-7a9e10801439}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68d3adc8-1c80-483b-957f-8e8e2dbe0d70}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {67638e18-2ccf-4c1d-89c1-4e30c16eb555}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a728941e-37bc-4e07-86df-515eb3ae588b}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9f0cb941-5449-4a09-8efe-f2e18634f30e}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2ba552b8-1e6b-4ff0-b465-eb76377e17c5}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa690103-5bfa-48ff-b57b-bf1e2f4882fa}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cac96ec1-0c79-4b5a-89e9-347c81762cf5}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8f03fa2-b5f1-4281-9a0f-87fb16291d9a}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {be341933-2e07-4be6-89ad-c1572b1c8509}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {620b30e7-f3bb-4711-9808-e1136a16fb7c}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {74e2efca-4deb-49fe-bc2a-e7c2607ee2fa}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cc2ca869-3622-4b49-bbcd-daf2e4e55410}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4f265e6a-a446-4d2a-8b3c-8355e99295d1}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ee5e865b-bbbf-4c51-b266-683a081e191f}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {77b0e3b4-888f-47be-92d7-5bcb54908d8c}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {3c6679b3-27bd-4a61-aedb-9ac39201d8a5}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_4_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_4_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_4_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_4_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_4_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_4_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_4_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_4_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_4_asys_AhTt res_ds_res_fur_gas_unit_4_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_4_asys_AhT res_ds_res_fur_gas_unit_4_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_4_asys_RaT res_ds_res_fur_gas_unit_4_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_4_asys_AhWt res_ds_res_fur_gas_unit_4_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_4_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_4_asys_RaW-res_ds_res_fur_gas_unit_4_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_4_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_4_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_4_asys_FanRtf/(res_ds_res_fur_gas_unit_4_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_4_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_4_asys_AhTt-res_ds_res_fur_gas_unit_4_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_4_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToLv = res_ds_res_fur_gas_unit_4_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_4_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_4_asys_FanRtf/(res_ds_res_fur_gas_unit_4_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_4_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_4_asys_RaT-res_ds_res_fur_gas_unit_4_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_4_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToPl=res_ds_res_fur_gas_unit_4_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_4_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_4_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_4_asys_AhT-res_ds_res_fur_gas_unit_4_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_4_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_4_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_4_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_4_asys_AhWt-res_ds_res_fur_gas_unit_4_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_4_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_4_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_4_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {e12e4c9d-17ac-470c-8181-04432317e69a}, !- Handle
  res_ds_res_fur_gas_unit_4_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_4_asys_AhMfr = res_ds_res_fur_gas_unit_4_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_4_asys_FanRtf = res_ds_res_fur_gas_unit_4_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_4_asys_AhVfr = res_ds_res_fur_gas_unit_4_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_4_asys_AhTt = res_ds_res_fur_gas_unit_4_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_4_asys_AhWt = res_ds_res_fur_gas_unit_4_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_4_asys_RaT = res_ds_res_fur_gas_unit_4_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_4_asys_RaW = res_ds_res_fur_gas_unit_4_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_4_asys_AhT = res_ds_res_fur_gas_unit_4_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_4_asys_AhW = res_ds_res_fur_gas_unit_4_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_4_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_4_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_4_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_4_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_4_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_4_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_4_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_4_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_4_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_4_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_4_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_4_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_4_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_4_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_4_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_4_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_4_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_4_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_4_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_4_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_4_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Handle
  res mv_4 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {84ff7b07-258b-47ad-91f5-8551a8816bcc}, !- Default Day Schedule Name
  {bb695aa1-9889-4c96-8fbb-318067c81252}, !- Summer Design Day Schedule Name
  {b315be72-93d8-4da3-82b2-faf484ba960c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84ff7b07-258b-47ad-91f5-8551a8816bcc}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39edddff-a5c3-4718-b25c-538c39bb840c}, !- Handle
  res mv_4 range exhaust schedule allday ruleset1, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {55c32642-810b-4e55-98bc-d77583d3b0a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c32642-810b-4e55-98bc-d77583d3b0a3}, !- Handle
  res mv_4 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c567ea71-99dc-4722-b6ac-0cf161127f13}, !- Handle
  res mv_4 range exhaust schedule allday ruleset2, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4f2ba06d-d4c4-479d-91c1-b9690958df13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4f2ba06d-d4c4-479d-91c1-b9690958df13}, !- Handle
  res mv_4 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1992d909-856a-4515-b2e7-7fe2f086e493}, !- Handle
  res mv_4 range exhaust schedule allday ruleset3, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {921ec866-f47e-4035-a20e-0a945fbd540b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {921ec866-f47e-4035-a20e-0a945fbd540b}, !- Handle
  res mv_4 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2ae37ba-7aa7-4340-b9e8-8040550d6ad5}, !- Handle
  res mv_4 range exhaust schedule allday ruleset4, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f3f08ea3-dd32-4ae1-a33a-507780da2acc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3f08ea3-dd32-4ae1-a33a-507780da2acc}, !- Handle
  res mv_4 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6acc3090-dcd0-4d8c-8d72-81f88587a3ad}, !- Handle
  res mv_4 range exhaust schedule allday ruleset5, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d721e67b-0dc6-47ae-8617-a12b5a9cb239}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d721e67b-0dc6-47ae-8617-a12b5a9cb239}, !- Handle
  res mv_4 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5e20a10-e33a-4a21-a856-8529e48dffd4}, !- Handle
  res mv_4 range exhaust schedule allday ruleset6, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0917799d-f5cc-4b1b-9050-8bfe2adc8d9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0917799d-f5cc-4b1b-9050-8bfe2adc8d9d}, !- Handle
  res mv_4 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f002c7b-eadf-4e62-9894-f6d428daf16d}, !- Handle
  res mv_4 range exhaust schedule allday ruleset7, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {26241a69-24cb-4106-b6bf-6923ca0f2f99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26241a69-24cb-4106-b6bf-6923ca0f2f99}, !- Handle
  res mv_4 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48e041ce-08ee-4829-9527-bcc68d1a00a0}, !- Handle
  res mv_4 range exhaust schedule allday ruleset8, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0faa306a-8aed-45b0-adae-5c25598f7252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0faa306a-8aed-45b0-adae-5c25598f7252}, !- Handle
  res mv_4 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f4d2e1b-90bd-409d-8772-f6d09238018b}, !- Handle
  res mv_4 range exhaust schedule allday ruleset9, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c65e0e9-3d41-46d5-aeb2-cb0c08b70637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c65e0e9-3d41-46d5-aeb2-cb0c08b70637}, !- Handle
  res mv_4 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a81d93fe-298a-4a49-b302-ddaa018dbc30}, !- Handle
  res mv_4 range exhaust schedule allday ruleset10, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bb97340-b215-437d-b0a8-5cc15a420a90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bb97340-b215-437d-b0a8-5cc15a420a90}, !- Handle
  res mv_4 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e996b76-9665-45e3-993b-8c2b7108590d}, !- Handle
  res mv_4 range exhaust schedule allday ruleset11, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7da9aac7-42c0-4166-8861-45902f954237}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7da9aac7-42c0-4166-8861-45902f954237}, !- Handle
  res mv_4 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94190844-248b-49f5-a271-a54ef2327018}, !- Handle
  res mv_4 range exhaust schedule allday ruleset12, !- Name
  {e5b6a2a9-c0be-4ed8-933b-e32c13479eac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {122f445b-f8bb-496b-912d-7d80287fbb3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {122f445b-f8bb-496b-912d-7d80287fbb3d}, !- Handle
  res mv_4 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b315be72-93d8-4da3-82b2-faf484ba960c}, !- Handle
  res mv_4 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb695aa1-9889-4c96-8fbb-318067c81252}, !- Handle
  res mv_4 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3bb7281a-c117-4d7e-aa61-593f9b7d05c6}, !- Handle
  res_infil_4_range_sch_s,                !- Name
  res mv_4 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Handle
  res mv_4 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e5e03ba5-4c53-4cbc-a40d-95adc846bf8c}, !- Default Day Schedule Name
  {1d79db84-ac81-4484-962f-308c3cace958}, !- Summer Design Day Schedule Name
  {6dab625d-0157-4b10-8f38-61219c425591}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5e03ba5-4c53-4cbc-a40d-95adc846bf8c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56ed283b-17d7-42db-9d58-ced4d3dd4a98}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset1, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {05aa3270-c19c-42a0-8a60-c7001db1865c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05aa3270-c19c-42a0-8a60-c7001db1865c}, !- Handle
  res mv_4 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e01ef2cd-25a3-47bf-9019-1baee41f3176}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset2, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2ad7871f-0e5d-4450-8b5b-b7c345b594f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2ad7871f-0e5d-4450-8b5b-b7c345b594f0}, !- Handle
  res mv_4 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7a269c48-9178-4156-ac42-84cd300b2e01}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset3, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {516d17ad-e556-4ec0-a59c-0636a25aef03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {516d17ad-e556-4ec0-a59c-0636a25aef03}, !- Handle
  res mv_4 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7cea25ff-7063-471b-a408-b93a4245cc20}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset4, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {707afc22-de6f-42d4-a681-c173f944fc46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {707afc22-de6f-42d4-a681-c173f944fc46}, !- Handle
  res mv_4 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ebd1d260-a654-49e0-a213-fe9e8886cb46}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset5, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a1c837d5-da3d-46ec-9ba2-50a35511ead0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c837d5-da3d-46ec-9ba2-50a35511ead0}, !- Handle
  res mv_4 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {be0c7787-b00e-49f6-8a1b-11322c9df3b2}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset6, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3fe140af-a42f-45fe-a8b5-d37555534028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fe140af-a42f-45fe-a8b5-d37555534028}, !- Handle
  res mv_4 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3393e8e6-d77c-4b1f-83ee-42239efd0f19}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset7, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {49c9867b-f169-4bb1-8f9c-8a7ff8286257}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49c9867b-f169-4bb1-8f9c-8a7ff8286257}, !- Handle
  res mv_4 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8eba47dc-3d7c-4874-bb03-704af29d7b71}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset8, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fafd4dc-ffb4-4dba-a9b4-4b89878e9616}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fafd4dc-ffb4-4dba-a9b4-4b89878e9616}, !- Handle
  res mv_4 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4d8f7cb0-cf36-4661-8042-e84dbe6f976f}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset9, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aefb8a25-ce59-45db-bc10-8fa9d482e99f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aefb8a25-ce59-45db-bc10-8fa9d482e99f}, !- Handle
  res mv_4 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2f05af76-891f-4c5e-ab7c-455e58e3665d}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset10, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b37138c-78ba-41c9-8dbe-4e5cc38d806d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b37138c-78ba-41c9-8dbe-4e5cc38d806d}, !- Handle
  res mv_4 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {61505b77-ab3e-4a15-aaa2-1e661474117f}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset11, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {366432df-2574-47a9-8cad-21530436e9cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {366432df-2574-47a9-8cad-21530436e9cb}, !- Handle
  res mv_4 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3197b46e-9081-433a-b61e-ebb505d56424}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset12, !- Name
  {f096f993-e103-4f71-ac4b-12673a28a0aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48a2a50d-20ed-4b35-8bbc-382ce7a54160}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a2a50d-20ed-4b35-8bbc-382ce7a54160}, !- Handle
  res mv_4 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6dab625d-0157-4b10-8f38-61219c425591}, !- Handle
  res mv_4 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d79db84-ac81-4484-962f-308c3cace958}, !- Handle
  res mv_4 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9f37db98-dadd-43e2-9a75-ce88679d3875}, !- Handle
  res_infil_4_bath_sch_s,                 !- Name
  res mv_4 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {948e3caf-3526-48e1-b17f-f3fd7f7ed7f8}, !- Handle
  res_infil_4_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {8ffd9d13-9e22-46c2-ad08-c7640179b9e5}, !- Handle
  res infil_4 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7e22d9ab-df24-430f-bf1b-933080bfd4fa}, !- Handle
  res infil_4 house fan,                  !- Name
  {8ffd9d13-9e22-46c2-ad08-c7640179b9e5}, !- Electric Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {127ff2b2-0a4a-4c8b-bb98-d46acf065aab}, !- Handle
  res_infil_4_house_fan_act,              !- Name
  {7e22d9ab-df24-430f-bf1b-933080bfd4fa}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {807cd9b5-5cf5-4e1d-bd12-fded27f24732}, !- Handle
  res infil_4 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c03f0e0c-bc54-4abf-bc7e-9a9e5f00d7d2}, !- Handle
  res infil_4 range fan,                  !- Name
  {807cd9b5-5cf5-4e1d-bd12-fded27f24732}, !- Electric Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e67385de-d5f5-4444-8652-c5536c9ce81c}, !- Handle
  res_infil_4_range_fan_act,              !- Name
  {c03f0e0c-bc54-4abf-bc7e-9a9e5f00d7d2}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {96ee6c3f-0447-4a8a-9ae0-06bbef3bec78}, !- Handle
  res infil_4 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9c33617-157d-40c5-aa42-7f3bbf4b02cb}, !- Handle
  res infil_4 bath fan,                   !- Name
  {96ee6c3f-0447-4a8a-9ae0-06bbef3bec78}, !- Electric Equipment Definition Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {de66eeda-198d-4250-b93d-febb5774d980}, !- Handle
  res_infil_4_bath_fan_act,               !- Name
  {e9c33617-157d-40c5-aa42-7f3bbf4b02cb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {913c37c1-355c-42ba-952c-4cbf415ff09c}, !- Handle
  res infil_4 flow,                       !- Name
  {d350c972-7582-498f-a171-6d85fb259649}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a4846cb8-b950-4265-9c7d-200fa3e88372}, !- Handle
  res_infil_4_flow_act,                   !- Name
  {913c37c1-355c-42ba-952c-4cbf415ff09c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {80b78e26-ac6d-4b2b-983f-a95bde262b57}, !- Handle
  res_infil_4_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_4_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_4_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_4_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_4_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_4_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_4_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_4_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_4_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_4_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_4_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_4_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_4_flow_act = (@Max res_infil_4_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {618675cc-bf6f-435f-804d-9284871dd987}, !- Handle
  res af_4 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {80b78e26-ac6d-4b2b-983f-a95bde262b57}, !- Program Name 1
  {7a669003-30a4-4a24-a2f7-9ceda4ad975e}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {a52b5933-a637-4f9d-a286-a056145fdb62}, !- Handle
  res ds res ac_unit 4 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {ad83e7a0-a85b-44d9-98d4-e2ba38c38a2d}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7292c0e7-ad2d-454f-9543-3433c7a6e7e2}, !- Handle
  res ds res fur gas_unit 4 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {e12e4c9d-17ac-470c-8181-04432317e69a}; !- Program Name 1

OS:AdditionalProperties,
  {e5dac54b-cc88-4008-88f6-d57209c90570}, !- Handle
  {2de7e309-a639-4d14-b64c-0870d148ec24}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398593,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345972;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {772f3655-12ea-4f6a-82f6-e40c930fdeba}, !- Handle
  res_af_2_tin_s,                         !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f3bb9017-7bc6-4c48-bc00-30c5d252e783}, !- Handle
  res_af_2_tt_s,                          !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Handle
  res nv_2 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {75979fc1-8963-4285-a395-962e5a101351}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75979fc1-8963-4285-a395-962e5a101351}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {636e4650-ddc3-46ae-864d-c9e8cffd522c}, !- Handle
  res nv_2 temp schedule allday ruleset1, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {10c33fb9-0e7d-409a-9604-9670f8ffc3af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10c33fb9-0e7d-409a-9604-9670f8ffc3af}, !- Handle
  res nv_2 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {246ae168-7bea-42cf-a5db-a7f83732aac8}, !- Handle
  res nv_2 temp schedule allday ruleset2, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {59ed784d-58da-446b-986d-3ef1b406554d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {59ed784d-58da-446b-986d-3ef1b406554d}, !- Handle
  res nv_2 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9efd4098-527b-469a-8b8d-3a05c79886b0}, !- Handle
  res nv_2 temp schedule allday ruleset3, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6c3995d5-8d13-4dea-b9bd-27a821b0a969}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c3995d5-8d13-4dea-b9bd-27a821b0a969}, !- Handle
  res nv_2 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {31113a63-d021-406e-ada8-b2578e1cdcb1}, !- Handle
  res nv_2 temp schedule allday ruleset4, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cac12b44-7a1e-4fcf-a127-05fe42dd4e5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cac12b44-7a1e-4fcf-a127-05fe42dd4e5f}, !- Handle
  res nv_2 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9c47437e-dea7-4530-9e05-5444ecd22591}, !- Handle
  res nv_2 temp schedule allday ruleset5, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c3024ab8-e161-43bf-90d0-fcc7e6d5b321}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3024ab8-e161-43bf-90d0-fcc7e6d5b321}, !- Handle
  res nv_2 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8f9ef7cb-c8f3-4805-89eb-000b33d22f47}, !- Handle
  res nv_2 temp schedule allday ruleset6, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cd9c63d5-7dc5-4d0c-873f-f932894268d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd9c63d5-7dc5-4d0c-873f-f932894268d2}, !- Handle
  res nv_2 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cc804e96-e872-474d-8ece-15650e2da22a}, !- Handle
  res nv_2 temp schedule allday ruleset7, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ce68c626-b76e-4827-ad95-9578eb0e8a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce68c626-b76e-4827-ad95-9578eb0e8a30}, !- Handle
  res nv_2 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1db74495-bb92-470c-b27d-05bc27727d89}, !- Handle
  res nv_2 temp schedule allday ruleset8, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {209829da-ba67-449a-a2b8-4285cb9c2939}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {209829da-ba67-449a-a2b8-4285cb9c2939}, !- Handle
  res nv_2 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f1222c3a-cc69-4a79-b61d-8fbd58874fd1}, !- Handle
  res nv_2 temp schedule allday ruleset9, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {26d046f7-b504-42a6-bd65-5b064eb4097d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26d046f7-b504-42a6-bd65-5b064eb4097d}, !- Handle
  res nv_2 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6e850b23-1583-4795-bd7f-d932c0d2e950}, !- Handle
  res nv_2 temp schedule allday ruleset10, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cf9fec3f-dfb7-4d57-a7a0-14c8a4bd04ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf9fec3f-dfb7-4d57-a7a0-14c8a4bd04ab}, !- Handle
  res nv_2 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a3d3374e-0670-4d89-8308-c6e488bde21c}, !- Handle
  res nv_2 temp schedule allday ruleset11, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {214f1d81-9838-46a3-bd76-f9eeaf604a58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {214f1d81-9838-46a3-bd76-f9eeaf604a58}, !- Handle
  res nv_2 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1f2b89ec-54f6-4707-a1ec-c6f410e975f8}, !- Handle
  res nv_2 temp schedule allday ruleset12, !- Name
  {39162738-ea86-456f-a3d2-d15de3a1d6e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9963128-0ffc-47eb-8efd-1090b1578a2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9963128-0ffc-47eb-8efd-1090b1578a2d}, !- Handle
  res nv_2 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Handle
  res nv_2 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {6b764e5a-5f5f-4540-a0c4-98aedc700f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b764e5a-5f5f-4540-a0c4-98aedc700f1d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
