  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c3c003f-35a6-4eaa-93f0-61b7b5484903}, !- Handle
  res nv_2 availability schedule allday ruleset1 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7e8c900f-ed89-4746-844a-511777ccce71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e8c900f-ed89-4746-844a-511777ccce71}, !- Handle
  res nv_2 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {de13be1c-d361-4b7d-b5e7-be1eb2e2df01}, !- Handle
  res nv_2 availability schedule allday ruleset2 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9911d410-cd64-4fbc-9b86-a9db82dee36e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9911d410-cd64-4fbc-9b86-a9db82dee36e}, !- Handle
  res nv_2 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {65d9ceb3-db3d-4e29-bea8-ed26a8849069}, !- Handle
  res nv_2 availability schedule allday ruleset3 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {13c84f43-e1c5-4f6e-9cbb-31ba8c78589b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13c84f43-e1c5-4f6e-9cbb-31ba8c78589b}, !- Handle
  res nv_2 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {18e631c8-f4c6-4818-8ce9-660804d864fc}, !- Handle
  res nv_2 availability schedule allday ruleset4 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {29065e95-529a-4908-afed-d0470a41982b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29065e95-529a-4908-afed-d0470a41982b}, !- Handle
  res nv_2 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {10eebde4-07e9-4919-b13b-29f026cdb8be}, !- Handle
  res nv_2 availability schedule allday ruleset5 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {028a293c-3b5f-4527-9ddb-0df241a34d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {028a293c-3b5f-4527-9ddb-0df241a34d5d}, !- Handle
  res nv_2 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e69b08ea-0aec-4a60-95e8-e0c898e2c84f}, !- Handle
  res nv_2 availability schedule allday ruleset6 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f7e32df4-dfe7-4290-9c45-094476929434}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7e32df4-dfe7-4290-9c45-094476929434}, !- Handle
  res nv_2 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e6c1bd64-4daa-4bbf-89f6-e0e3cef03f00}, !- Handle
  res nv_2 availability schedule allday ruleset7 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d063c4b3-ccc6-43aa-8f95-79441f4f895a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d063c4b3-ccc6-43aa-8f95-79441f4f895a}, !- Handle
  res nv_2 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1a771d4a-5f8c-47fd-ad12-3cb1afcebfc5}, !- Handle
  res nv_2 availability schedule allday ruleset8 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0503c58f-bd27-4adf-bca8-c8bddd2fe959}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0503c58f-bd27-4adf-bca8-c8bddd2fe959}, !- Handle
  res nv_2 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9a6fe7b7-c4ab-4f4d-a21e-cf5c28c12e10}, !- Handle
  res nv_2 availability schedule allday ruleset9 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93169e54-e403-4afd-806f-8fb4f7db94e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93169e54-e403-4afd-806f-8fb4f7db94e9}, !- Handle
  res nv_2 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e5f75496-10b9-4b56-8c7f-0f84a7a11d4c}, !- Handle
  res nv_2 availability schedule allday ruleset10 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6b211cf-76db-4669-a763-894d731195da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6b211cf-76db-4669-a763-894d731195da}, !- Handle
  res nv_2 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b14adc40-76d8-409f-a5b4-49d2d29dbc09}, !- Handle
  res nv_2 availability schedule allday ruleset11 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {137137e5-c5e4-4043-838b-2f6abb835fbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {137137e5-c5e4-4043-838b-2f6abb835fbb}, !- Handle
  res nv_2 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f07e8431-e9de-4ab2-a520-14f92305d82d}, !- Handle
  res nv_2 availability schedule allday ruleset12 on, !- Name
  {3c211d40-6bc2-4f0b-92c5-9c9935907a25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {598ebbd2-5ec4-44a7-b4b0-05129a65cb7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {598ebbd2-5ec4-44a7-b4b0-05129a65cb7d}, !- Handle
  res nv_2 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {09805577-d496-41a0-831e-23e96ad5679c}, !- Handle
  res_nv_2_nva_s,                         !- Name
  res nv_2 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb5d09ae-bc37-4a9c-aaa8-fe102e732d08}, !- Handle
  res_nv_2_sp_s,                          !- Name
  res nv_2 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {c1217e37-42c4-41bc-a688-7156d917adf2}, !- Handle
  res nv_2 flow,                          !- Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {900c7e16-a215-49fa-866c-8a6f9ed3d755}, !- Handle
  res_nv_2_flow_act,                      !- Name
  {c1217e37-42c4-41bc-a688-7156d917adf2}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {31117dbf-a0f8-4777-b432-02dcf0ff75af}, !- Handle
  res_nv_2_program,                       !- Name
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_2_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999998,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_2_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_2_tin_s>res_nv_2_sp_s), !- Program Line 12
  Set temp2 = (res_af_2_tin_s-res_nv_2_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_2_tin_s-res_af_2_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_2_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_2_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {7e997fed-152e-485a-9196-ec7d037f5938}, !- Handle
  res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {75b54ec7-ebfa-4b5d-9b69-602cf383073c}, !- Handle
  res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3a97547e-c805-43b3-aaf6-3df9f122d448}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {91acbe46-79a0-4136-8bbe-ca144c7919db}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {3ded10b9-7b05-4245-a7e0-bfc57763061b}, !- Handle
  res_ds_res_ac_unit_2_asys_fan_rtf_s,    !- Name
  res ac|unit 2 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3389b94a-7405-466e-a38e-67db5a464d77}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_fan_rtf_s, !- Name
  res fur gas|unit 2 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11d69a70-277f-4e08-a842-968ab6df65df}, !- Handle
  res_ds_res_ac_unit_2_asys_win_s,        !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {05c1f7fb-acea-464c-9aab-7d623deca633}, !- Handle
  res ds res ac_unit 2 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {208f7aa3-e797-4b30-8604-03bf5c589a12}, !- Zone Air Inlet Port List
  {ec45e329-32e4-4c2a-b4bc-cf0dfe1c4a14}, !- Zone Air Exhaust Port List
  {52caf7f3-728b-4559-ad7d-b9c8c5d0e65f}, !- Zone Air Node Name
  {be1f9a19-d557-4589-a1ef-48fb89b711ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86db77cd-b0a1-4729-9acf-030d77e5ff8f}, !- Handle
  Node 269,                               !- Name
  {52caf7f3-728b-4559-ad7d-b9c8c5d0e65f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52caf7f3-728b-4559-ad7d-b9c8c5d0e65f}, !- Handle
  {86e6b027-ff44-4248-a769-085017278271}, !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}, !- Source Object
  11,                                     !- Outlet Port
  {86db77cd-b0a1-4729-9acf-030d77e5ff8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {208f7aa3-e797-4b30-8604-03bf5c589a12}, !- Handle
  {b7ee5680-cc09-4aa2-8d80-ad0fac6ce168}, !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}; !- HVAC Component

OS:PortList,
  {ec45e329-32e4-4c2a-b4bc-cf0dfe1c4a14}, !- Handle
  {4716e660-d5b1-421f-9fe7-99469f19bda5}, !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}; !- HVAC Component

OS:PortList,
  {be1f9a19-d557-4589-a1ef-48fb89b711ad}, !- Handle
  {c774915a-05db-46cc-b6da-2bb06a3936c4}, !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}; !- HVAC Component

OS:Sizing:Zone,
  {9163c412-137f-4c27-9bb6-0fe7d06862d5}, !- Handle
  {05c1f7fb-acea-464c-9aab-7d623deca633}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17841bb6-a6c7-4849-9803-b4c3fefca552}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}; !- Thermal Zone

OS:Space,
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Handle
  res ds res ac_unit 2 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}; !- Thermal Zone Name

OS:Surface,
  {2f604b9b-e611-43b0-af1c-496e420bf7ee}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c54f4ef-036d-4b60-829d-2a58fb354027}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3be0801-b5c4-4f53-a5d1-871613da01e9}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f38e217-7ee8-4b13-ab67-9e7461162891}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3ab36e-54c8-4f41-a011-281bd19e394a}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f7fc24-3913-493c-b128-c145172231a0}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {ab0adbf5-8964-4a81-9b2b-35d60518a409}, !- Handle
  {93f7fc24-3913-493c-b128-c145172231a0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f4e12363-2e26-4f85-9eeb-29472da2e519}, !- Handle
  {9f38e217-7ee8-4b13-ab67-9e7461162891}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {723560ea-6600-4997-976c-fd7a9307c6a7}, !- Handle
  {2f604b9b-e611-43b0-af1c-496e420bf7ee}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8721e513-bb95-4b58-b35d-14d42c7d5c50}, !- Handle
  {ca3ab36e-54c8-4f41-a011-281bd19e394a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {cfd1c9c6-9149-4105-87b9-28d00b72f849}, !- Handle
  {b3be0801-b5c4-4f53-a5d1-871613da01e9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {793b76ab-eb48-448e-a481-b5acefb456d1}, !- Handle
  {9c54f4ef-036d-4b60-829d-2a58fb354027}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {3c777414-2fa1-4199-a1de-1aa6383a9de5}, !- Handle
  res ac|unit 2 asys return plenum,       !- Name
  {05c1f7fb-acea-464c-9aab-7d623deca633}, !- ThermalZone
  {4e49ee7d-2e12-4e23-a0c5-89b3373b950b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {0caca42c-2687-46d1-aa65-7dcfb59c8ac9}; !- Inlet Node 1

OS:Node,
  {05816eb4-56e2-4507-826f-b5cb82d6af13}, !- Handle
  Node 272,                               !- Name
  {4e49ee7d-2e12-4e23-a0c5-89b3373b950b}, !- Inlet Port
  {a5ff0ade-b512-4b82-a7fd-b87668155059}; !- Outlet Port

OS:Connection,
  {0caca42c-2687-46d1-aa65-7dcfb59c8ac9}, !- Handle
  {acd02e9c-e1bf-4865-b608-1b05d352a93a}, !- Name
  {663e64b3-6cae-4ddd-8c9a-83263bb040ed}, !- Source Object
  3,                                      !- Outlet Port
  {3c777414-2fa1-4199-a1de-1aa6383a9de5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e49ee7d-2e12-4e23-a0c5-89b3373b950b}, !- Handle
  {cf5e2b51-8758-4549-a0af-32a4c7f8aa2b}, !- Name
  {3c777414-2fa1-4199-a1de-1aa6383a9de5}, !- Source Object
  3,                                      !- Outlet Port
  {05816eb4-56e2-4507-826f-b5cb82d6af13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ff0ade-b512-4b82-a7fd-b87668155059}, !- Handle
  {a8e14491-513f-4590-be78-ffa1dc284ccd}, !- Name
  {05816eb4-56e2-4507-826f-b5cb82d6af13}, !- Source Object
  3,                                      !- Outlet Port
  {13987cb0-767f-43e6-ba6a-d32ac3cd614e}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a8353706-6f9d-45ed-a79e-bfdcccff1561}, !- Handle
  res ds res ac_unit 2 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4ecb43a0-9539-40a2-b3b7-f810d628b186}, !- Handle
  res ds res ac_unit 2 asys SupSLkToLvEq, !- Name
  {a8353706-6f9d-45ed-a79e-bfdcccff1561}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d177011f-493f-4f6d-8ebb-a99c70089964}, !- Handle
  res_ds_res_ac_unit_2_asys_SupSLkToLvEq_act, !- Name
  {4ecb43a0-9539-40a2-b3b7-f810d628b186}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d4d9e917-8a0a-4de8-8960-2b931afa4133}, !- Handle
  res ds res ac_unit 2 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bbbc4623-a7fc-445f-8706-a9b27ff3f54c}, !- Handle
  res ds res ac_unit 2 asys SupLatLkToLvEq, !- Name
  {d4d9e917-8a0a-4de8-8960-2b931afa4133}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ee0be5ce-b1b4-44bb-851f-d35085d9d5ae}, !- Handle
  res_ds_res_ac_unit_2_asys_SupLatLkToLvEq_act, !- Name
  {bbbc4623-a7fc-445f-8706-a9b27ff3f54c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6811d8be-7d4a-4a81-a2e3-ddf6d65a64a6}, !- Handle
  res ds res ac_unit 2 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e98c54dd-3d70-42ea-8753-211169421c08}, !- Handle
  res ds res ac_unit 2 asys SupDCnToLvEq, !- Name
  {6811d8be-7d4a-4a81-a2e3-ddf6d65a64a6}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e8465a96-0e8a-4791-94eb-e7cc265c437e}, !- Handle
  res_ds_res_ac_unit_2_asys_SupDCnToLvEq_act, !- Name
  {e98c54dd-3d70-42ea-8753-211169421c08}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cccf53ce-98af-4623-ad6d-eb09432052a3}, !- Handle
  res ds res ac_unit 2 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b6a480f9-c97c-47c2-8725-e2ea6db303f0}, !- Handle
  res ds res ac_unit 2 asys SupDCnToAhEq, !- Name
  {cccf53ce-98af-4623-ad6d-eb09432052a3}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {67a921be-e9af-42a2-a16c-45a18f6b2e93}, !- Handle
  res_ds_res_ac_unit_2_asys_SupDCnToAhEq_act, !- Name
  {b6a480f9-c97c-47c2-8725-e2ea6db303f0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f5c270c3-ee18-47b4-9c9f-1cb09147159b}, !- Handle
  res ds res ac_unit 2 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7c0b9b8b-05a2-4d64-a90b-7e3a9689e0f0}, !- Handle
  res ds res ac_unit 2 asys RetDCnToPlEq, !- Name
  {f5c270c3-ee18-47b4-9c9f-1cb09147159b}, !- Other Equipment Definition Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8eae469c-ac79-4826-a8c7-c4502eece67a}, !- Handle
  res_ds_res_ac_unit_2_asys_RetDCnToPlEq_act, !- Name
  {7c0b9b8b-05a2-4d64-a90b-7e3a9689e0f0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {94594455-df13-40da-bd89-8bd5df471b3b}, !- Handle
  res ds res ac_unit 2 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e350d15f-2b9b-4206-a701-2105d7c94ab6}, !- Handle
  res ds res ac_unit 2 asys RetDCnToAhEquip, !- Name
  {94594455-df13-40da-bd89-8bd5df471b3b}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e10a5005-8299-4b5e-a424-c03c69398c91}, !- Handle
  res_ds_res_ac_unit_2_asys_RetDCnToAhEquip_act, !- Name
  {e350d15f-2b9b-4206-a701-2105d7c94ab6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b4c736ad-9309-4752-aa00-fba7e892e198}, !- Handle
  res ds res ac_unit 2 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5d645a78-486b-42fa-8c9f-e3813a1e2feb}, !- Handle
  res ds res ac_unit 2 asys SupSLkToAhEq, !- Name
  {b4c736ad-9309-4752-aa00-fba7e892e198}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {29601fb0-9620-4721-a2c0-18c54988fd9b}, !- Handle
  res_ds_res_ac_unit_2_asys_SupSLkToAhEq_act, !- Name
  {5d645a78-486b-42fa-8c9f-e3813a1e2feb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ffe09d7a-01a2-4155-b0e4-4a0bf3c6a7c4}, !- Handle
  res ds res ac_unit 2 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {110aecb1-d366-4172-acae-d38558025dfb}, !- Handle
  res ds res ac_unit 2 asys SupLatLkToAhEq, !- Name
  {ffe09d7a-01a2-4155-b0e4-4a0bf3c6a7c4}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9e0b5348-6b78-41f2-890c-a7572159dad8}, !- Handle
  res_ds_res_ac_unit_2_asys_SupLatLkToAhEq_act, !- Name
  {110aecb1-d366-4172-acae-d38558025dfb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {89ec0804-b1f1-4c8f-9d17-5afc15a577ad}, !- Handle
  res ds res ac_unit 2 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {41426eca-53e9-4934-b1df-c0540be45cd0}, !- Handle
  res ds res ac_unit 2 asys RetSLkEq,     !- Name
  {89ec0804-b1f1-4c8f-9d17-5afc15a577ad}, !- Other Equipment Definition Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fdf3b9d5-f15e-439c-8942-94efa7a91478}, !- Handle
  res_ds_res_ac_unit_2_asys_RetSLkEq_act, !- Name
  {41426eca-53e9-4934-b1df-c0540be45cd0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {163e8440-b110-4c08-a27e-46fc6842d59c}, !- Handle
  res ds res ac_unit 2 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4410a032-28f2-46ed-9876-139457b80c56}, !- Handle
  res ds res ac_unit 2 asys RetLatLkEq,   !- Name
  {163e8440-b110-4c08-a27e-46fc6842d59c}, !- Other Equipment Definition Name
  {9b98a595-7f2b-41da-b799-0f6627d2f6e9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ba600cfc-0ba3-4708-a3f2-3bf5044b2647}, !- Handle
  res_ds_res_ac_unit_2_asys_RetLatLkEq_act, !- Name
  {4410a032-28f2-46ed-9876-139457b80c56}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {ffa98cc3-004b-415e-9761-3a4500d88021}, !- Handle
  res ds res ac_unit 2 asys AhToLivMix,   !- Name
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4e0a94a6-a899-4818-88bc-3ffb9f63019e}, !- Handle
  res_ds_res_ac_unit_2_asys_AhToLivMix_act, !- Name
  {ffa98cc3-004b-415e-9761-3a4500d88021}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {42b6d258-aaac-4fb4-b862-637a9567d429}, !- Handle
  res ds res ac_unit 2 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {00ca3ea1-c490-40fb-9594-ab95fe5a3e19}, !- Handle
  res_ds_res_ac_unit_2_asys_LivToAhMix_act, !- Name
  {42b6d258-aaac-4fb4-b862-637a9567d429}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {116b3866-fcbd-47dc-a2a8-d4bd1d392eeb}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_mfr_s,     !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd959e17-36a4-44e7-80bb-9062989859db}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_vfr_s,     !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ec734a6c-c998-419c-9708-54e5453370fa}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_tt_s,      !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a9e13bf-c325-41e9-8db7-45ff57a6c830}, !- Handle
  res_ds_res_ac_unit_2_asys_ra_t_s,       !- Name
  Node 141,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {846e4dd2-3015-4e4c-8087-c7cda5a7f0bb}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_wt_s,      !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fda7525d-7437-4823-9c6c-09a9f51952bc}, !- Handle
  res_ds_res_ac_unit_2_asys_ra_w_s,       !- Name
  Node 141,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb0db19f-55fd-48d3-8583-ac56dfa822a5}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {64c942af-b13b-4f8b-b388-4cb7efc99464}, !- Handle
  res_ds_res_ac_unit_2_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e207d9fe-53f0-42bd-89a6-2035c0cc30ba}, !- Handle
  res_ds_res_ac_unit_2_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2b750c32-40df-4216-8c87-ec731b1b2569}, !- Handle
  res_ds_res_ac_unit_2_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3918b081-3bee-47ee-9a08-c03cbcaaf6af}, !- Handle
  res_ds_res_ac_unit_2_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {75d4bae8-b0ca-4dae-991f-8efe9ae56b9a}, !- Handle
  res_ds_res_ac_unit_2_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {93df18cc-651c-4829-b6e1-faba00a0fa44}, !- Handle
  res_ds_res_ac_unit_2_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4bf6c0c5-1c30-43b2-9f46-56836c37f017}, !- Handle
  res_ds_res_ac_unit_2_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {49a73f67-b728-469a-bb0d-edb6a42bfdc4}, !- Handle
  res_ds_res_ac_unit_2_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0a8ab1e3-0321-452d-89fb-c7d3092cf0cb}, !- Handle
  res_ds_res_ac_unit_2_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {82a67ce4-1034-4b9b-af65-d1eda2d7d12e}, !- Handle
  res_ds_res_ac_unit_2_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0129d1a5-7c16-4674-927f-32ddf2f3e405}, !- Handle
  res_ds_res_ac_unit_2_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78f1b16e-bcbf-46db-947c-0e286edf6872}, !- Handle
  res_ds_res_ac_unit_2_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8bbbeee0-603e-471d-924b-51209172d263}, !- Handle
  res_ds_res_ac_unit_2_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {18d3bc73-e188-45d4-b0e7-2962ad424528}, !- Handle
  res_ds_res_ac_unit_2_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a8ed11d1-e973-4ca0-b93d-a25c667af7b2}, !- Handle
  res_ds_res_ac_unit_2_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc0bf57c-e81e-4846-914e-3cefa48945ee}, !- Handle
  res_ds_res_ac_unit_2_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eec14bd9-9c46-40e2-839d-3d6f7e121820}, !- Handle
  res_ds_res_ac_unit_2_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b1b25da6-25fd-489f-b10a-bd9da524007f}, !- Handle
  res_ds_res_ac_unit_2_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c7147b67-59c8-4003-b1f8-34cd1a5b1b4e}, !- Handle
  res_ds_res_ac_unit_2_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ec1ec20f-1845-4746-a492-a96d2207b5f7}, !- Handle
  res_ds_res_ac_unit_2_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {56d246c7-32c5-4b80-9c8d-b237b4572b8e}, !- Handle
  res_ds_res_ac_unit_2_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d100a5ec-c89a-4933-ab7a-fd5406e88da2}, !- Handle
  res_ds_res_ac_unit_2_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {84679bb6-5c0a-4c38-a15e-7783e86906c2}, !- Handle
  res_ds_res_ac_unit_2_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_2_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_2_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_2_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_2_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_2_asys_AhTt res_ds_res_ac_unit_2_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_2_asys_AhT res_ds_res_ac_unit_2_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_2_asys_RaT res_ds_res_ac_unit_2_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_2_asys_AhWt res_ds_res_ac_unit_2_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_2_asys_RaW-res_ds_res_ac_unit_2_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_2_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_2_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_2_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_2_asys_FanRtf/(res_ds_res_ac_unit_2_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_2_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_2_asys_AhTt-res_ds_res_ac_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_2_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_2_asys_SupDCnToLv = res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_2_asys_SupDCnToAh = 0-res_ds_res_ac_unit_2_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_2_asys_FanRtf/(res_ds_res_ac_unit_2_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_2_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_2_asys_RaT-res_ds_res_ac_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_2_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_2_asys_RetDCnToPl=res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_2_asys_RetDCnToAh=0-res_ds_res_ac_unit_2_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_2_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_2_asys_AhT-res_ds_res_ac_unit_2_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_2_asys_RetSLk=f_ret*res_ds_res_ac_unit_2_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_2_asys_AhWt-res_ds_res_ac_unit_2_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_2_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=res_ds_res_ac_unit_2_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_2_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_2_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_2_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_2_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_2_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_2_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_2_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_2_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_2_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_2_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {15994757-f81b-4061-8666-76c309dda0db}, !- Handle
  res_ds_res_ac_unit_2_asys_program,      !- Name
  Set res_ds_res_ac_unit_2_asys_AhMfr = res_ds_res_ac_unit_2_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_2_asys_FanRtf = res_ds_res_ac_unit_2_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_2_asys_AhVfr = res_ds_res_ac_unit_2_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_2_asys_AhTt = res_ds_res_ac_unit_2_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_2_asys_AhWt = res_ds_res_ac_unit_2_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_2_asys_RaT = res_ds_res_ac_unit_2_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_2_asys_RaW = res_ds_res_ac_unit_2_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_2_asys_AhT = res_ds_res_ac_unit_2_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_2_asys_AhW = res_ds_res_ac_unit_2_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_2_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_2_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_2_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_2_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_2_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_2_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_2_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_2_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_2_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_2_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_2_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_2_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_2_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_2_asys_RetSLkEq_act = res_ds_res_ac_unit_2_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_2_asys_RetLatLkEq_act = res_ds_res_ac_unit_2_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_2_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_2_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_2_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_2_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_2_asys_AhToLivMix_act = res_ds_res_ac_unit_2_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_2_asys_LivToAhMix_act = res_ds_res_ac_unit_2_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {739d1db5-f9d2-4fd0-a583-fdd0588cc498}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_win_s,   !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}, !- Handle
  res ds res fur gas_unit 2 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df5e7e2e-d476-4621-b573-e4b3305bdb0a}, !- Zone Air Inlet Port List
  {084dc6a2-caa8-4846-bc32-21490e8fae14}, !- Zone Air Exhaust Port List
  {a95f994e-e56c-465a-b61b-d55c9ea0e316}, !- Zone Air Node Name
  {108d4ee6-c2a8-4365-8f4e-90ab17df7c0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55abf08d-06e0-4fe4-b437-79e3b6258ffc}, !- Handle
  Node 271,                               !- Name
  {a95f994e-e56c-465a-b61b-d55c9ea0e316}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a95f994e-e56c-465a-b61b-d55c9ea0e316}, !- Handle
  {6d1dc246-b3ca-450f-b81e-b03e770799dc}, !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}, !- Source Object
  11,                                     !- Outlet Port
  {55abf08d-06e0-4fe4-b437-79e3b6258ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df5e7e2e-d476-4621-b573-e4b3305bdb0a}, !- Handle
  {b781e593-7cad-4bbd-a9ec-65c602e0a230}, !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}; !- HVAC Component

OS:PortList,
  {084dc6a2-caa8-4846-bc32-21490e8fae14}, !- Handle
  {1207f81a-5162-417a-ba70-3ce6b7753e75}, !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}; !- HVAC Component

OS:PortList,
  {108d4ee6-c2a8-4365-8f4e-90ab17df7c0d}, !- Handle
  {855880c4-6bfb-49ec-b984-160637bcca0f}, !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}; !- HVAC Component

OS:Sizing:Zone,
  {b790a1be-b3f7-410f-8df1-dc79d2a47d97}, !- Handle
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b405ef0-31ee-4a61-abdf-a83fcddeb27e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}; !- Thermal Zone

OS:Space,
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Handle
  res ds res fur gas_unit 2 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}; !- Thermal Zone Name

OS:Surface,
  {0f180536-6d5f-4007-b203-aabd94b8251b}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ebae75-fd7f-4a2a-a534-7a9bfca17639}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93aee439-d3bf-41bb-a328-d0810f617b38}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cf520e1-a667-45f9-9d85-83dce3e91875}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d415635-78c9-4609-9460-3f904d73bf5b}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38241975-e2de-419a-b0ac-ef9f058b7336}, !- Handle
  Surface 170,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {eb0e3d13-b04d-424c-98f8-8961260ac372}, !- Handle
  {0f180536-6d5f-4007-b203-aabd94b8251b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a4689db0-747a-4729-b3dc-36ff78512032}, !- Handle
  {38241975-e2de-419a-b0ac-ef9f058b7336}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {edc48cf3-2434-4e75-bb1a-4eb067e554a6}, !- Handle
  {93aee439-d3bf-41bb-a328-d0810f617b38}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b278e1a2-cc7c-430b-b7e2-b624af89fcb1}, !- Handle
  {83ebae75-fd7f-4a2a-a534-7a9bfca17639}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {85663573-8787-40c1-aec1-4b9fd9f237bc}, !- Handle
  {9cf520e1-a667-45f9-9d85-83dce3e91875}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1bdbb211-5167-4ec6-99f3-ad6b6fdfa684}, !- Handle
  {4d415635-78c9-4609-9460-3f904d73bf5b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {0b8dcaa8-e9ca-40bf-a360-783d9f57c67b}, !- Handle
  res fur gas|unit 2 asys return plenum,  !- Name
  {b2d96beb-6e14-4feb-a75e-13163f17fca7}, !- ThermalZone
  {deabb6b3-5888-4bea-9757-e3396806ccaa}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {305c4433-9f81-43d6-ac4f-3912535af939}; !- Inlet Node 1

OS:Node,
  {eb9deea7-5fa5-4841-893a-bfe9b51fb2f4}, !- Handle
  Node 274,                               !- Name
  {deabb6b3-5888-4bea-9757-e3396806ccaa}, !- Inlet Port
  {f3e34d20-e01f-4c86-b378-68701677597c}; !- Outlet Port

OS:Connection,
  {305c4433-9f81-43d6-ac4f-3912535af939}, !- Handle
  {09d28364-1e80-4f60-8357-54544c51f106}, !- Name
  {239b2b67-627e-494b-a587-4193ff33c33e}, !- Source Object
  3,                                      !- Outlet Port
  {0b8dcaa8-e9ca-40bf-a360-783d9f57c67b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {deabb6b3-5888-4bea-9757-e3396806ccaa}, !- Handle
  {fca5a43a-27f5-468c-b486-d4e5e9e4805a}, !- Name
  {0b8dcaa8-e9ca-40bf-a360-783d9f57c67b}, !- Source Object
  3,                                      !- Outlet Port
  {eb9deea7-5fa5-4841-893a-bfe9b51fb2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e34d20-e01f-4c86-b378-68701677597c}, !- Handle
  {bba720a5-b208-487c-822f-d21f827654fb}, !- Name
  {eb9deea7-5fa5-4841-893a-bfe9b51fb2f4}, !- Source Object
  3,                                      !- Outlet Port
  {21b86ad3-b1b7-4cc7-92ed-4d2e661ccd3c}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1cb1602b-e123-4c59-b78a-6fed34b7e941}, !- Handle
  res ds res fur gas_unit 2 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6dc75313-03ab-4c42-9823-79339997e90c}, !- Handle
  res ds res fur gas_unit 2 asys SupSLkToLvEq, !- Name
  {1cb1602b-e123-4c59-b78a-6fed34b7e941}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {15181573-e2fc-4b36-9a92-adb8b9e6a6e4}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupSLkToLvEq_act, !- Name
  {6dc75313-03ab-4c42-9823-79339997e90c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {82b1c539-88cc-4ca8-8d32-153e82614be6}, !- Handle
  res ds res fur gas_unit 2 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e7db7ba5-9a3c-4cc4-ab34-ee557e9fef90}, !- Handle
  res ds res fur gas_unit 2 asys SupLatLkToLvEq, !- Name
  {82b1c539-88cc-4ca8-8d32-153e82614be6}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b62f3fb4-5559-4752-b5f0-ad89987ec4b8}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToLvEq_act, !- Name
  {e7db7ba5-9a3c-4cc4-ab34-ee557e9fef90}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {45864bcd-3168-4b36-b520-ce3583be73f8}, !- Handle
  res ds res fur gas_unit 2 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {23cb9cb6-eb45-4b52-b1d4-48c32a6de2d7}, !- Handle
  res ds res fur gas_unit 2 asys SupDCnToLvEq, !- Name
  {45864bcd-3168-4b36-b520-ce3583be73f8}, !- Other Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6125457c-ad8d-470b-8b83-a1332621506d}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupDCnToLvEq_act, !- Name
  {23cb9cb6-eb45-4b52-b1d4-48c32a6de2d7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {81ccc896-b393-4c1c-9432-db1301d9a3c1}, !- Handle
  res ds res fur gas_unit 2 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a57d28da-87d2-40f2-8165-2c280b6fdafe}, !- Handle
  res ds res fur gas_unit 2 asys SupDCnToAhEq, !- Name
  {81ccc896-b393-4c1c-9432-db1301d9a3c1}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {609fdc90-699a-4a42-9aa3-1c9e6f32206a}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupDCnToAhEq_act, !- Name
  {a57d28da-87d2-40f2-8165-2c280b6fdafe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d402856f-5990-49d4-94e8-df0617d815cc}, !- Handle
  res ds res fur gas_unit 2 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {aa6ed0b0-a029-4d96-a793-c68d395e785d}, !- Handle
  res ds res fur gas_unit 2 asys RetDCnToPlEq, !- Name
  {d402856f-5990-49d4-94e8-df0617d815cc}, !- Other Equipment Definition Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {036ba890-5ffe-4382-b3f2-d116327503f2}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetDCnToPlEq_act, !- Name
  {aa6ed0b0-a029-4d96-a793-c68d395e785d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2712df44-2664-4fc4-a8f2-891a542cfeb5}, !- Handle
  res ds res fur gas_unit 2 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2a9ab675-f6eb-4907-918c-f2cb5d3baf2f}, !- Handle
  res ds res fur gas_unit 2 asys RetDCnToAhEquip, !- Name
  {2712df44-2664-4fc4-a8f2-891a542cfeb5}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3f1f95de-6cae-437b-9c93-eb47bf8d544e}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetDCnToAhEquip_act, !- Name
  {2a9ab675-f6eb-4907-918c-f2cb5d3baf2f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1b9b7f09-df03-4826-8ecb-2e93bf1670ec}, !- Handle
  res ds res fur gas_unit 2 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {37d85d47-114f-460f-8dcc-1e8fa5c4b10f}, !- Handle
  res ds res fur gas_unit 2 asys SupSLkToAhEq, !- Name
  {1b9b7f09-df03-4826-8ecb-2e93bf1670ec}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {18555258-91c7-4d9a-af55-408157b2c7e2}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupSLkToAhEq_act, !- Name
  {37d85d47-114f-460f-8dcc-1e8fa5c4b10f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {634212cb-071f-493f-b464-9ece5624df2d}, !- Handle
  res ds res fur gas_unit 2 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {78ab77e3-0aef-4a26-9884-b5abf1f77c48}, !- Handle
  res ds res fur gas_unit 2 asys SupLatLkToAhEq, !- Name
  {634212cb-071f-493f-b464-9ece5624df2d}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {953765e7-6248-4466-9a30-81e11ac74029}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToAhEq_act, !- Name
  {78ab77e3-0aef-4a26-9884-b5abf1f77c48}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6bf1acd5-2ee3-4b30-bb25-8d8c02de271f}, !- Handle
  res ds res fur gas_unit 2 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f389d958-0755-48e8-a0bb-93caa3dc888c}, !- Handle
  res ds res fur gas_unit 2 asys RetSLkEq, !- Name
  {6bf1acd5-2ee3-4b30-bb25-8d8c02de271f}, !- Other Equipment Definition Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {92aeeda9-f358-4734-b4c9-4931a4181033}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetSLkEq_act, !- Name
  {f389d958-0755-48e8-a0bb-93caa3dc888c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {07bb4ef7-b46b-484a-95ec-fd6032b9fe44}, !- Handle
  res ds res fur gas_unit 2 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c0a28767-74df-4330-8142-e91e3c32ecbe}, !- Handle
  res ds res fur gas_unit 2 asys RetLatLkEq, !- Name
  {07bb4ef7-b46b-484a-95ec-fd6032b9fe44}, !- Other Equipment Definition Name
  {9fbe8d75-c55e-485a-8763-3b11364f1669}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {303bdfe8-2bc2-423c-909c-1122d3e8df90}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetLatLkEq_act, !- Name
  {c0a28767-74df-4330-8142-e91e3c32ecbe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {56b67eda-1a41-4842-8eab-c9ae05fd591c}, !- Handle
  res ds res fur gas_unit 2 asys AhToLivMix, !- Name
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {3a77d827-d601-4634-a2e8-fe85ffa3dba6}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhToLivMix_act, !- Name
  {56b67eda-1a41-4842-8eab-c9ae05fd591c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {678e6696-9b70-4fe7-86ce-4f5525d44ab0}, !- Handle
  res ds res fur gas_unit 2 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b326dd33-4e67-4ed3-a013-f38173a1c27a}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_LivToAhMix_act, !- Name
  {678e6696-9b70-4fe7-86ce-4f5525d44ab0}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {db39d5bd-e1c0-4bf7-982a-788b3a4b1cf9}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_mfr_s, !- Name
  Node 208,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a611ec28-2321-4098-b16e-5afb03d37f61}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_vfr_s, !- Name
  Node 208,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cc6d941-ff4f-4ee4-9642-498056d15311}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_tt_s, !- Name
  Node 208,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {234f3bff-30a4-4e31-983d-e07057794b16}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ra_t_s,  !- Name
  Node 211,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d144c490-ed7c-4956-b6d7-3a9e1f32e599}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_wt_s, !- Name
  Node 208,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05c54b23-f045-4066-a9c9-128ff62cfc05}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ra_w_s,  !- Name
  Node 211,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {156f8734-ce4e-4368-a686-13a8949fc80a}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6566b57d-2212-4cd3-bf9b-f56942576489}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe10a3e4-f8dc-47e4-9dc3-5ba3562cc6a3}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3978ce04-ff8b-435f-b3e6-286554ef3a24}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f51faa04-6776-4813-9a37-9f638d7bda74}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5265815a-fd3f-403c-a102-7be7e54b9d6e}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {965d7c61-59b3-42c3-8a6d-3eb6599ed894}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {320bff60-bb3c-4fda-8c05-722dc538fe90}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {83a0d8ef-4346-4fea-971c-56314312c8b6}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a86bd52-2607-4cdf-9fdc-9072ebd14761}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b287b264-f39b-4223-adb2-3d3d27b2b1ca}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a24920f9-ceaa-47aa-b9ec-a1de551afd35}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c8473706-be8b-4aa0-8c08-a79a8c5e94d5}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {06f64b32-9fd1-419a-aeea-b5f334eb9c74}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {40ba62e2-2a93-43e1-81ab-50dd2b237c2c}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c17ee484-3ed7-446c-bf25-6e29d12536b3}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {589777ce-07ce-429d-8db2-6f6b4634a0d4}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b1ae8270-69f1-47ed-aa2a-ecdd5b386b19}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2a8e1539-90d8-4d01-b5e2-ce2a70d23aac}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6c72b46a-7ebb-40d9-846e-e24ccd4c3c30}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ac3c4b15-a6c9-4b94-8496-1c42ea29a650}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {81f8b46c-6388-4805-b028-c497ec587769}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c20c6a2c-86a8-4ad4-8081-7bdad43c42e6}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {8495ec1a-126e-49fb-853c-5cd8e535d131}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_2_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_2_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_2_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_2_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_AhTt res_ds_res_fur_gas_unit_2_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_AhT res_ds_res_fur_gas_unit_2_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_2_asys_RaT res_ds_res_fur_gas_unit_2_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_2_asys_AhWt res_ds_res_fur_gas_unit_2_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_2_asys_RaW-res_ds_res_fur_gas_unit_2_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_2_asys_FanRtf/(res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_2_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_2_asys_AhTt-res_ds_res_fur_gas_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_2_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLv = res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_2_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_2_asys_FanRtf/(res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_2_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_2_asys_RaT-res_ds_res_fur_gas_unit_2_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_2_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPl=res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_2_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_2_asys_AhT-res_ds_res_fur_gas_unit_2_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_2_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_2_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_2_asys_AhWt-res_ds_res_fur_gas_unit_2_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_2_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_2_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {cf894b67-a3af-4f42-bc4f-5fc60ddb8565}, !- Handle
  res_ds_res_fur_gas_unit_2_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_2_asys_AhMfr = res_ds_res_fur_gas_unit_2_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_2_asys_FanRtf = res_ds_res_fur_gas_unit_2_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_2_asys_AhVfr = res_ds_res_fur_gas_unit_2_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_2_asys_AhTt = res_ds_res_fur_gas_unit_2_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_2_asys_AhWt = res_ds_res_fur_gas_unit_2_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_2_asys_RaT = res_ds_res_fur_gas_unit_2_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_2_asys_RaW = res_ds_res_fur_gas_unit_2_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_2_asys_AhT = res_ds_res_fur_gas_unit_2_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_2_asys_AhW = res_ds_res_fur_gas_unit_2_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_2_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_2_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_2_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_2_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_2_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_2_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_2_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_2_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_2_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_2_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_2_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_2_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_2_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_2_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_2_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_2_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_2_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Handle
  res mv_2 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {c3427228-99cd-42c5-b7aa-a120f608385c}, !- Default Day Schedule Name
  {ee1f352f-72bd-4f4c-91d3-ea566d3c69be}, !- Summer Design Day Schedule Name
  {0dd3cc03-4b1b-42c3-b0b5-bd52c67a15ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3427228-99cd-42c5-b7aa-a120f608385c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18d05d7a-ebdc-45ab-8131-3e340d0ba229}, !- Handle
  res mv_2 range exhaust schedule allday ruleset1, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {199369d3-fb04-416e-9a09-0a7c4a2f9d53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {199369d3-fb04-416e-9a09-0a7c4a2f9d53}, !- Handle
  res mv_2 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae512757-2969-48f9-aecb-33ae114c1f2b}, !- Handle
  res mv_2 range exhaust schedule allday ruleset2, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f5aaea45-40eb-44f5-a9b9-ae9905886e76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f5aaea45-40eb-44f5-a9b9-ae9905886e76}, !- Handle
  res mv_2 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a6b71d2-568e-445a-acfb-2249bec962de}, !- Handle
  res mv_2 range exhaust schedule allday ruleset3, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {350db518-072b-43f2-abb2-bc85b9eacced}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {350db518-072b-43f2-abb2-bc85b9eacced}, !- Handle
  res mv_2 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ea4ee6c-4b15-42aa-ab31-26b08ef04f66}, !- Handle
  res mv_2 range exhaust schedule allday ruleset4, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {26872aef-1ca2-42cb-bbf0-3710232299de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26872aef-1ca2-42cb-bbf0-3710232299de}, !- Handle
  res mv_2 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87626d96-938b-4750-bac4-c72c6cf0353a}, !- Handle
  res mv_2 range exhaust schedule allday ruleset5, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5e361823-75e8-46ef-b856-1bab360f58b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e361823-75e8-46ef-b856-1bab360f58b3}, !- Handle
  res mv_2 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf2557e8-ff56-4c30-a61f-455fb8d3424c}, !- Handle
  res mv_2 range exhaust schedule allday ruleset6, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6f6cc8f9-6006-48ec-8ab6-a4e8c5812914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f6cc8f9-6006-48ec-8ab6-a4e8c5812914}, !- Handle
  res mv_2 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7aea9885-4432-4635-8420-89f2a7094283}, !- Handle
  res mv_2 range exhaust schedule allday ruleset7, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {19978e06-2b70-4d18-9f4e-6e5defa28c95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19978e06-2b70-4d18-9f4e-6e5defa28c95}, !- Handle
  res mv_2 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f882388-5757-42ee-bf4f-e7cd5a0d357b}, !- Handle
  res mv_2 range exhaust schedule allday ruleset8, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {46d35eac-df98-4627-931a-2f409fcd5acd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46d35eac-df98-4627-931a-2f409fcd5acd}, !- Handle
  res mv_2 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3b69480-bb00-480c-8c6d-68e18db05b0d}, !- Handle
  res mv_2 range exhaust schedule allday ruleset9, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dc46d981-e864-44ff-9ff5-2818cbd6e815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc46d981-e864-44ff-9ff5-2818cbd6e815}, !- Handle
  res mv_2 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d315c786-f51e-4b84-bf74-b7387dc3980a}, !- Handle
  res mv_2 range exhaust schedule allday ruleset10, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4fa6e66e-2203-42d1-bcaf-9409a6ee2e2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa6e66e-2203-42d1-bcaf-9409a6ee2e2b}, !- Handle
  res mv_2 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04637285-777a-4fff-be88-e48fb300356f}, !- Handle
  res mv_2 range exhaust schedule allday ruleset11, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78ae78d8-47ea-4428-956b-23849436b7ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78ae78d8-47ea-4428-956b-23849436b7ea}, !- Handle
  res mv_2 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e73bcb5-ab94-4868-b0e3-23bba7ef2918}, !- Handle
  res mv_2 range exhaust schedule allday ruleset12, !- Name
  {7b1a9154-e489-4d70-97fa-a21b435b69f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdf5a400-30ad-4958-b35e-240ade7958c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdf5a400-30ad-4958-b35e-240ade7958c2}, !- Handle
  res mv_2 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0dd3cc03-4b1b-42c3-b0b5-bd52c67a15ff}, !- Handle
  res mv_2 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee1f352f-72bd-4f4c-91d3-ea566d3c69be}, !- Handle
  res mv_2 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9f133cab-3585-4bc7-a076-483765dfaaa5}, !- Handle
  res_infil_2_range_sch_s,                !- Name
  res mv_2 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Handle
  res mv_2 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {9e0e5860-2970-4ab2-8f28-060bb3eacfad}, !- Default Day Schedule Name
  {c39dd367-02d8-4cd3-8b57-21781d880891}, !- Summer Design Day Schedule Name
  {2923a0e4-59e5-409a-b266-96f3285289b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e0e5860-2970-4ab2-8f28-060bb3eacfad}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6db3a37-14d2-4209-8a56-677086db0c87}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset1, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a6dc568b-4eb7-40cd-b5c0-7bf757a617b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6dc568b-4eb7-40cd-b5c0-7bf757a617b3}, !- Handle
  res mv_2 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c1d7f240-2ce5-49b9-953b-1c97ad024187}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset2, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0c8baaab-764c-437d-b529-3f99e984da21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0c8baaab-764c-437d-b529-3f99e984da21}, !- Handle
  res mv_2 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8a29e694-1676-4418-a797-1ddcf622ba13}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset3, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {550def62-8073-440e-8d81-b34f30d6f128}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {550def62-8073-440e-8d81-b34f30d6f128}, !- Handle
  res mv_2 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c66313ef-e70d-4491-83bd-55f81e79c1a4}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset4, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ffbcbe54-4e73-4cca-a1c2-efe3c8b326d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ffbcbe54-4e73-4cca-a1c2-efe3c8b326d4}, !- Handle
  res mv_2 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {cc2cef17-7c4e-4737-b8d2-788d608bec97}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset5, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {16036567-c750-49e5-b4df-f292c3711574}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16036567-c750-49e5-b4df-f292c3711574}, !- Handle
  res mv_2 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {331fdc9b-cdfb-49cf-a8ad-3c18b3da4c8c}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset6, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0eef8d8a-0d3f-4789-9e42-e898d41dc517}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0eef8d8a-0d3f-4789-9e42-e898d41dc517}, !- Handle
  res mv_2 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {44d4054b-6dd4-479f-b49a-02f1148314af}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset7, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dfdb6bdd-c893-4667-a21c-9b938b3a2c21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfdb6bdd-c893-4667-a21c-9b938b3a2c21}, !- Handle
  res mv_2 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {77b696b9-c135-476f-a626-1b016c4d2f34}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset8, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d0e51f79-cb7b-49c2-814d-0df783351ef8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0e51f79-cb7b-49c2-814d-0df783351ef8}, !- Handle
  res mv_2 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0400a994-1ee5-4bb5-9a13-a5f2f46875d7}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset9, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e45651ca-378a-48d9-9e01-43925a88fddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e45651ca-378a-48d9-9e01-43925a88fddf}, !- Handle
  res mv_2 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e9a3c790-3fc6-4eec-887d-2b1369048563}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset10, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca1cbfe1-8c53-4036-abd9-9f74d9d0c13e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca1cbfe1-8c53-4036-abd9-9f74d9d0c13e}, !- Handle
  res mv_2 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c6322da3-301a-42c7-936b-acd1b4561b06}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset11, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea1f8b45-612d-423a-8ab0-b7b913a274bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea1f8b45-612d-423a-8ab0-b7b913a274bb}, !- Handle
  res mv_2 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a3c3eb49-0898-4093-98e9-1502d2da581b}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset12, !- Name
  {2d7d45f8-52ba-475b-9a81-08cf8ba6a416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59f99dea-184b-4500-91b7-1b60d25817b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59f99dea-184b-4500-91b7-1b60d25817b3}, !- Handle
  res mv_2 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2923a0e4-59e5-409a-b266-96f3285289b2}, !- Handle
  res mv_2 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c39dd367-02d8-4cd3-8b57-21781d880891}, !- Handle
  res mv_2 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9a57daa0-ce81-490a-9fd8-b809d30a0bf2}, !- Handle
  res_infil_2_bath_sch_s,                 !- Name
  res mv_2 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ac3e3a9-1b37-432c-a062-f0a2d1f18375}, !- Handle
  res_infil_2_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {be0220bb-1239-4525-9ee9-0099dd9c0d18}, !- Handle
  res infil_2 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68fbaa9c-52ef-4070-b716-3e19d486f50c}, !- Handle
  res infil_2 house fan,                  !- Name
  {be0220bb-1239-4525-9ee9-0099dd9c0d18}, !- Electric Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3d3947fc-11da-4713-802b-c086774c8700}, !- Handle
  res_infil_2_house_fan_act,              !- Name
  {68fbaa9c-52ef-4070-b716-3e19d486f50c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {d53b5425-f568-4499-a6b5-3fce4d079859}, !- Handle
  res infil_2 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {927d91fd-6cdb-4343-bf16-41ebf8eb6d64}, !- Handle
  res infil_2 range fan,                  !- Name
  {d53b5425-f568-4499-a6b5-3fce4d079859}, !- Electric Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2d921312-efc2-4bb7-95c4-abc22c5def5b}, !- Handle
  res_infil_2_range_fan_act,              !- Name
  {927d91fd-6cdb-4343-bf16-41ebf8eb6d64}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {09bd51c3-a5d9-4f34-b0fe-0ac7e2a8e577}, !- Handle
  res infil_2 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8096efb-c547-4732-b7c9-ae4611075902}, !- Handle
  res infil_2 bath fan,                   !- Name
  {09bd51c3-a5d9-4f34-b0fe-0ac7e2a8e577}, !- Electric Equipment Definition Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f9644067-4df8-4dda-8205-097c8064bca2}, !- Handle
  res_infil_2_bath_fan_act,               !- Name
  {b8096efb-c547-4732-b7c9-ae4611075902}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {f7bc5cf2-18ca-4354-9795-7165b19235c4}, !- Handle
  res infil_2 flow,                       !- Name
  {d8ca81b9-7c33-4a8a-ae24-6e8122ffb147}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e4de7ef4-68d8-4273-bf96-09f791f81f41}, !- Handle
  res_infil_2_flow_act,                   !- Name
  {f7bc5cf2-18ca-4354-9795-7165b19235c4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {aea76b6f-bf46-4d83-b632-f91c8bbf15f1}, !- Handle
  res_infil_2_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_2_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_2_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_2_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_2_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_2_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_2_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_2_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_2_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_2_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_2_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_2_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_2_flow_act = (@Max res_infil_2_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {9341b100-f6db-42dd-af5f-9e8655dc13ae}, !- Handle
  res af_2 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aea76b6f-bf46-4d83-b632-f91c8bbf15f1}, !- Program Name 1
  {31117dbf-a0f8-4777-b432-02dcf0ff75af}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {64d5d9f3-09d8-4f0c-a082-e57fa6c60204}, !- Handle
  res ds res ac_unit 2 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {15994757-f81b-4061-8666-76c309dda0db}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0344f668-ac82-4fcd-9c4f-c80976b965c6}, !- Handle
  res ds res fur gas_unit 2 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {cf894b67-a3af-4f42-bc4f-5fc60ddb8565}; !- Program Name 1

OS:AdditionalProperties,
  {ea6e0a4e-8a1f-48f7-b131-737da7b252ee}, !- Handle
  {c4522799-20ee-492c-9d1c-dcad4fd35464}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398999,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346519;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {1f7cf475-e37b-4e56-aa72-4bcbbbdbb2e9}, !- Handle
  res_af_7_tin_s,                         !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ca276b1c-bee8-4ccd-a93b-bb30c487f8d3}, !- Handle
  res_af_7_tt_s,                          !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Handle
  res nv_7 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {bab851dd-d779-40e7-800b-71e1cc7faf5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bab851dd-d779-40e7-800b-71e1cc7faf5d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11b73542-d5e3-492c-a4fa-f6ccff3a6a4e}, !- Handle
  res nv_7 temp schedule allday ruleset1, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {726d78a8-cf18-46ac-bf49-a6a09d6613e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {726d78a8-cf18-46ac-bf49-a6a09d6613e8}, !- Handle
  res nv_7 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b5b4922d-8e46-4aa3-953c-0b3c1794a27d}, !- Handle
  res nv_7 temp schedule allday ruleset2, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {34eb7ac1-1cd9-4da1-9292-4207df012052}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {34eb7ac1-1cd9-4da1-9292-4207df012052}, !- Handle
  res nv_7 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6035e8d2-8d57-4114-a449-2fbc3bd81197}, !- Handle
  res nv_7 temp schedule allday ruleset3, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4a83f135-2cf7-41cc-84be-b89dab2e615f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a83f135-2cf7-41cc-84be-b89dab2e615f}, !- Handle
  res nv_7 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ce66367d-332c-45bc-a444-fc2ca14e13fa}, !- Handle
  res nv_7 temp schedule allday ruleset4, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {38a56036-fcad-40d8-a232-96a9ca6e6c5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38a56036-fcad-40d8-a232-96a9ca6e6c5b}, !- Handle
  res nv_7 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c8736d5-e78a-440a-ac2e-05eaf5ab863a}, !- Handle
  res nv_7 temp schedule allday ruleset5, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c12eec61-ed8b-49af-a484-fa1f325cd111}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c12eec61-ed8b-49af-a484-fa1f325cd111}, !- Handle
  res nv_7 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {90edeb11-b034-42dd-8244-49838677b267}, !- Handle
  res nv_7 temp schedule allday ruleset6, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {117224cc-3d8e-4e0f-af83-9320b919a014}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {117224cc-3d8e-4e0f-af83-9320b919a014}, !- Handle
  res nv_7 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9563701b-97d9-492e-8e40-bba48779b1cc}, !- Handle
  res nv_7 temp schedule allday ruleset7, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {069da6b6-0f66-46d7-8634-ad3939428ec7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {069da6b6-0f66-46d7-8634-ad3939428ec7}, !- Handle
  res nv_7 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {692d9cc3-efdb-49c8-9f20-17e23017acb3}, !- Handle
  res nv_7 temp schedule allday ruleset8, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7bab539c-498d-4015-ad90-c55436f5c816}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bab539c-498d-4015-ad90-c55436f5c816}, !- Handle
  res nv_7 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff9cf306-0619-40b9-812d-5fbd1a9debb8}, !- Handle
  res nv_7 temp schedule allday ruleset9, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ea3d1c13-7d68-40aa-a26c-c07a6d146317}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea3d1c13-7d68-40aa-a26c-c07a6d146317}, !- Handle
  res nv_7 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {25d2838e-2804-4ec1-b114-f86991864d04}, !- Handle
  res nv_7 temp schedule allday ruleset10, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88fdd8d3-08bb-469a-9795-049072547714}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88fdd8d3-08bb-469a-9795-049072547714}, !- Handle
  res nv_7 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {813f82b1-a3ef-4ec0-bedc-d0156f7c32ec}, !- Handle
  res nv_7 temp schedule allday ruleset11, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24e205b8-2268-4e49-8196-f64f93687827}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24e205b8-2268-4e49-8196-f64f93687827}, !- Handle
  res nv_7 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3f8f8d6d-9b57-454b-8bc1-05d2a96cbf06}, !- Handle
  res nv_7 temp schedule allday ruleset12, !- Name
  {77e0709b-6368-4424-b3cf-c08813c863ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68a8f3f8-0d9c-4e5b-a381-ab15fd65a933}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68a8f3f8-0d9c-4e5b-a381-ab15fd65a933}, !- Handle
  res nv_7 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Handle
  res nv_7 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {eabe10b9-7826-4ba8-b5e7-72c232354402}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eabe10b9-7826-4ba8-b5e7-72c232354402}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cb55a89-86ee-4db0-9a84-3cf47df42bd6}, !- Handle
  res nv_7 availability schedule allday ruleset1 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c430a839-01a4-4c10-9c42-ef5a8c9a78a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c430a839-01a4-4c10-9c42-ef5a8c9a78a0}, !- Handle
  res nv_7 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {95c87f1b-b289-469b-9019-549eb41f3c05}, !- Handle
  res nv_7 availability schedule allday ruleset2 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {796068a5-2b9a-471f-94d4-feac8a73983b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {796068a5-2b9a-471f-94d4-feac8a73983b}, !- Handle
  res nv_7 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1148f11c-7ccc-4bf5-ab87-ba7c50cf62cb}, !- Handle
  res nv_7 availability schedule allday ruleset3 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {761c589f-3c42-4711-9692-b2b435c3e001}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {761c589f-3c42-4711-9692-b2b435c3e001}, !- Handle
  res nv_7 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a7c368d1-b059-4a61-9b64-41a54675a200}, !- Handle
  res nv_7 availability schedule allday ruleset4 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9e8f96a4-e292-4bb9-8bf5-79ea7456ab21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e8f96a4-e292-4bb9-8bf5-79ea7456ab21}, !- Handle
  res nv_7 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {084cdab9-b797-40fb-be7f-adb42929a964}, !- Handle
  res nv_7 availability schedule allday ruleset5 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {54923ed3-83cc-472c-8b0a-2fd45eb4f471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54923ed3-83cc-472c-8b0a-2fd45eb4f471}, !- Handle
  res nv_7 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9133cfac-6325-4f3a-a732-17c92fff5985}, !- Handle
  res nv_7 availability schedule allday ruleset6 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8e9273bc-14ce-49a1-b3c5-afc13373549a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e9273bc-14ce-49a1-b3c5-afc13373549a}, !- Handle
  res nv_7 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9ab67517-0dd4-468b-b2e8-8b00e55891fc}, !- Handle
  res nv_7 availability schedule allday ruleset7 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {730d65e7-8e64-4a46-88b3-9a03bb09032c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {730d65e7-8e64-4a46-88b3-9a03bb09032c}, !- Handle
  res nv_7 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e78619ed-bae4-424d-92de-96264be05185}, !- Handle
  res nv_7 availability schedule allday ruleset8 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ccab3776-993e-4a8e-ab71-c8745b90a4b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccab3776-993e-4a8e-ab71-c8745b90a4b9}, !- Handle
  res nv_7 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {898dcf87-a40a-4017-9747-7d4096763ede}, !- Handle
  res nv_7 availability schedule allday ruleset9 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {54272f9a-2d0e-437e-b36a-a2a667306089}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54272f9a-2d0e-437e-b36a-a2a667306089}, !- Handle
  res nv_7 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c873a0f1-4b72-4069-9872-82d607b552bc}, !- Handle
  res nv_7 availability schedule allday ruleset10 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86d09c5e-15b1-4add-9afe-3bb2b2bdc30d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d09c5e-15b1-4add-9afe-3bb2b2bdc30d}, !- Handle
  res nv_7 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {480f34f1-5f60-4c25-bc36-8f1cca80706d}, !- Handle
  res nv_7 availability schedule allday ruleset11 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b7bd0f8-21fb-4466-9b79-bcaa97e4ead8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b7bd0f8-21fb-4466-9b79-bcaa97e4ead8}, !- Handle
  res nv_7 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {17aeeaff-9995-4d91-90ef-76df00da4354}, !- Handle
  res nv_7 availability schedule allday ruleset12 on, !- Name
  {f0a932cb-1c1a-441a-8e07-4b7f0c00de9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69f760f0-200f-48cf-967f-ef734c469909}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69f760f0-200f-48cf-967f-ef734c469909}, !- Handle
  res nv_7 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {f4718b62-093a-4a99-a9d2-81a1ec5103cb}, !- Handle
  res_nv_7_nva_s,                         !- Name
  res nv_7 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2a5db38-bc87-4382-894d-489865555305}, !- Handle
  res_nv_7_sp_s,                          !- Name
  res nv_7 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {788d8ff8-0dd0-4265-8027-ba1c19fb1f0b}, !- Handle
  res nv_7 flow,                          !- Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a71c0345-276f-443e-b1ce-0218fa9f5288}, !- Handle
  res_nv_7_flow_act,                      !- Name
  {788d8ff8-0dd0-4265-8027-ba1c19fb1f0b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {191948c4-54ad-45ad-ad24-6170404dad1c}, !- Handle
  res_nv_7_program,                       !- Name
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_7_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999891,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_7_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_7_tin_s>res_nv_7_sp_s), !- Program Line 12
  Set temp2 = (res_af_7_tin_s-res_nv_7_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_7_tin_s-res_af_7_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_7_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_7_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {3765b71b-a420-4262-9f4c-57826d48474b}, !- Handle
  res_ds_res_ac_unit_7_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b2857acb-3038-4e75-950f-ea951d436f54}, !- Handle
  res_ds_res_ac_unit_7_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {08375861-6d5f-4876-a30b-596cc17a14d8}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {05449816-9a38-4614-b5e4-a45e03597eec}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {e4f23980-bf33-4b9b-b9c4-f151a5ea6cb6}, !- Handle
  res_ds_res_ac_unit_7_asys_fan_rtf_s,    !- Name
  res ac|unit 7 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0f8ea466-6ee7-4ccc-a2f8-d5d2914dd256}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_fan_rtf_s, !- Name
  res fur gas|unit 7 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e9b6374-8a03-456c-bd42-699811f5d8d5}, !- Handle
  res_ds_res_ac_unit_7_asys_win_s,        !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}, !- Handle
  res ds res ac_unit 7 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfac246a-355b-45c6-bba0-5d16e4e26d1a}, !- Zone Air Inlet Port List
  {aa33c2cb-1357-4dcc-ae1b-906316d410e8}, !- Zone Air Exhaust Port List
  {2f50bd4a-b7d2-47aa-b744-4a6009e0fb36}, !- Zone Air Node Name
  {ac5373e5-dd57-4b54-8e0e-f4e5e6603c52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {307388de-a1aa-4f04-a2e8-7423b3768479}, !- Handle
  Node 273,                               !- Name
  {2f50bd4a-b7d2-47aa-b744-4a6009e0fb36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f50bd4a-b7d2-47aa-b744-4a6009e0fb36}, !- Handle
  {66e0f514-e292-43ae-94d6-fcdec0cd3e57}, !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}, !- Source Object
  11,                                     !- Outlet Port
  {307388de-a1aa-4f04-a2e8-7423b3768479}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfac246a-355b-45c6-bba0-5d16e4e26d1a}, !- Handle
  {d7fe74c0-2c6e-4c82-a3f8-3e824750232f}, !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}; !- HVAC Component

OS:PortList,
  {aa33c2cb-1357-4dcc-ae1b-906316d410e8}, !- Handle
  {3d44bfce-afdd-46e4-9c9d-e5c03503a75f}, !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}; !- HVAC Component

OS:PortList,
  {ac5373e5-dd57-4b54-8e0e-f4e5e6603c52}, !- Handle
  {683356b3-eff9-4451-9469-49bf2473af3f}, !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}; !- HVAC Component

OS:Sizing:Zone,
  {dbd65561-9a98-45c3-8914-d199e176b0d4}, !- Handle
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5defc72-428a-42a2-b44f-9349abec99b5}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}; !- Thermal Zone

OS:Space,
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Handle
  res ds res ac_unit 7 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}; !- Thermal Zone Name

OS:Surface,
  {be8d6907-8efd-494e-80fd-9dad58514337}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e430896b-b9e7-411a-85e7-d47ba6833e07}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9102f2fd-ee27-4fbd-a3a8-4ed81c26bd87}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55ed311-4ed9-4866-9026-67eedc4b07a2}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab24d96-18bc-4b87-8319-9b07c458652e}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe7c6f8-a7c8-43a6-a7dc-e422d4524966}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {ba3fe3cb-fd95-49c6-896c-0279fa1f3e28}, !- Handle
  {a55ed311-4ed9-4866-9026-67eedc4b07a2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4013d3fc-7ed7-4c35-b328-b48d22e7deea}, !- Handle
  {be8d6907-8efd-494e-80fd-9dad58514337}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ba433c85-8eff-44ce-bc1d-7c5f7989e479}, !- Handle
  {e430896b-b9e7-411a-85e7-d47ba6833e07}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {dab5ec4f-b022-4489-9f19-fc3d6ab341b9}, !- Handle
  {9102f2fd-ee27-4fbd-a3a8-4ed81c26bd87}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6c3e4400-8262-4903-866a-6994e3204c90}, !- Handle
  {3ab24d96-18bc-4b87-8319-9b07c458652e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b0e83b64-5edb-43e7-9972-a6c66226a697}, !- Handle
  {5fe7c6f8-a7c8-43a6-a7dc-e422d4524966}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {d67f229b-724c-408a-a05e-f4ee823fc9ae}, !- Handle
  res ac|unit 7 asys return plenum,       !- Name
  {38e24e10-5f0c-40a1-9f7d-5cf771e6fcc7}, !- ThermalZone
  {5290f656-d8a1-4c18-9f64-89077e2dbf8c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {c55d4585-cb5f-40cf-bfab-e31c5d933d65}; !- Inlet Node 1

OS:Node,
  {883a1533-cb3d-4c21-b9d4-ad16b5ef846c}, !- Handle
  Node 276,                               !- Name
  {5290f656-d8a1-4c18-9f64-89077e2dbf8c}, !- Inlet Port
  {ca33493b-d7dc-4802-9a8b-046618e9133c}; !- Outlet Port

OS:Connection,
  {c55d4585-cb5f-40cf-bfab-e31c5d933d65}, !- Handle
  {0c2312ee-67ac-42d6-876e-d71ff84a7018}, !- Name
  {f4b2c986-703d-4a3f-b7be-1615af2746a0}, !- Source Object
  3,                                      !- Outlet Port
  {d67f229b-724c-408a-a05e-f4ee823fc9ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5290f656-d8a1-4c18-9f64-89077e2dbf8c}, !- Handle
  {6e3ec8fe-4dc4-4b37-b00e-9c1c0a6124bc}, !- Name
  {d67f229b-724c-408a-a05e-f4ee823fc9ae}, !- Source Object
  3,                                      !- Outlet Port
  {883a1533-cb3d-4c21-b9d4-ad16b5ef846c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca33493b-d7dc-4802-9a8b-046618e9133c}, !- Handle
  {96b109a1-82a9-4963-88c2-6d0983051eb8}, !- Name
  {883a1533-cb3d-4c21-b9d4-ad16b5ef846c}, !- Source Object
  3,                                      !- Outlet Port
  {5696a7a9-7f65-4767-acec-382e787ab387}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5e299f99-5864-4524-a891-8f4692c28aea}, !- Handle
  res ds res ac_unit 7 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2b22041b-4457-438f-87f5-c61d0271f064}, !- Handle
  res ds res ac_unit 7 asys SupSLkToLvEq, !- Name
  {5e299f99-5864-4524-a891-8f4692c28aea}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d79c11a0-fb99-4a5e-bb54-29907a856082}, !- Handle
  res_ds_res_ac_unit_7_asys_SupSLkToLvEq_act, !- Name
  {2b22041b-4457-438f-87f5-c61d0271f064}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {df828f13-760b-4231-843d-d8311736120e}, !- Handle
  res ds res ac_unit 7 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bcbbf87a-5080-4c7a-b1c9-08285ca01262}, !- Handle
  res ds res ac_unit 7 asys SupLatLkToLvEq, !- Name
  {df828f13-760b-4231-843d-d8311736120e}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {60300e05-ad15-440a-a707-f698b11bcdf4}, !- Handle
  res_ds_res_ac_unit_7_asys_SupLatLkToLvEq_act, !- Name
  {bcbbf87a-5080-4c7a-b1c9-08285ca01262}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {75171b42-ca48-42cc-ac85-f700748ef5ca}, !- Handle
  res ds res ac_unit 7 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {29c0a986-729e-4c39-b4ce-a9dd863a9736}, !- Handle
  res ds res ac_unit 7 asys SupDCnToLvEq, !- Name
  {75171b42-ca48-42cc-ac85-f700748ef5ca}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {45d92c2e-7877-44f2-b874-9942d3e67562}, !- Handle
  res_ds_res_ac_unit_7_asys_SupDCnToLvEq_act, !- Name
  {29c0a986-729e-4c39-b4ce-a9dd863a9736}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {de1b6f22-b9c1-4dd7-a290-e6d63add0c08}, !- Handle
  res ds res ac_unit 7 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d826d0e3-6034-4807-a4ca-e9aadb6594c9}, !- Handle
  res ds res ac_unit 7 asys SupDCnToAhEq, !- Name
  {de1b6f22-b9c1-4dd7-a290-e6d63add0c08}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {99562961-d5a4-4a79-87e2-3a3914be2c9d}, !- Handle
  res_ds_res_ac_unit_7_asys_SupDCnToAhEq_act, !- Name
  {d826d0e3-6034-4807-a4ca-e9aadb6594c9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6b307932-151c-474b-b701-461e5ed57632}, !- Handle
  res ds res ac_unit 7 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7480fd94-463f-499e-9d04-4a27ff9ceb49}, !- Handle
  res ds res ac_unit 7 asys RetDCnToPlEq, !- Name
  {6b307932-151c-474b-b701-461e5ed57632}, !- Other Equipment Definition Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {78160191-8f66-49ad-8566-7ef012f72618}, !- Handle
  res_ds_res_ac_unit_7_asys_RetDCnToPlEq_act, !- Name
  {7480fd94-463f-499e-9d04-4a27ff9ceb49}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0c79935c-3ef5-404a-9a61-1da710c2bbc2}, !- Handle
  res ds res ac_unit 7 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {de63a68e-0b5a-465f-a7cd-ae0480c44f6d}, !- Handle
  res ds res ac_unit 7 asys RetDCnToAhEquip, !- Name
  {0c79935c-3ef5-404a-9a61-1da710c2bbc2}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e341c7d7-daaa-4e35-991d-e51a79575bdc}, !- Handle
  res_ds_res_ac_unit_7_asys_RetDCnToAhEquip_act, !- Name
  {de63a68e-0b5a-465f-a7cd-ae0480c44f6d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {94378c83-9ed5-4061-9931-ab6c7927c844}, !- Handle
  res ds res ac_unit 7 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {76c8cd6c-28c5-429f-a34f-b7cee04fb057}, !- Handle
  res ds res ac_unit 7 asys SupSLkToAhEq, !- Name
  {94378c83-9ed5-4061-9931-ab6c7927c844}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8a2cafa9-803d-4548-a8bc-023948627d76}, !- Handle
  res_ds_res_ac_unit_7_asys_SupSLkToAhEq_act, !- Name
  {76c8cd6c-28c5-429f-a34f-b7cee04fb057}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3a21a89d-76e1-4ba3-aa05-adadbb33a127}, !- Handle
  res ds res ac_unit 7 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c37bbff6-3d4b-4070-a9bc-0cef5e132064}, !- Handle
  res ds res ac_unit 7 asys SupLatLkToAhEq, !- Name
  {3a21a89d-76e1-4ba3-aa05-adadbb33a127}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d2059242-5439-4152-a706-12015316b1d2}, !- Handle
  res_ds_res_ac_unit_7_asys_SupLatLkToAhEq_act, !- Name
  {c37bbff6-3d4b-4070-a9bc-0cef5e132064}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {283d4622-836e-4c0e-bc23-16d996eb86fd}, !- Handle
  res ds res ac_unit 7 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {88287689-621e-445e-80cb-cf234b920a85}, !- Handle
  res ds res ac_unit 7 asys RetSLkEq,     !- Name
  {283d4622-836e-4c0e-bc23-16d996eb86fd}, !- Other Equipment Definition Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ed07d920-3148-46a5-a595-f1ef1a5c4c35}, !- Handle
  res_ds_res_ac_unit_7_asys_RetSLkEq_act, !- Name
  {88287689-621e-445e-80cb-cf234b920a85}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5a22b907-d759-49af-9738-f7be6c0d7539}, !- Handle
  res ds res ac_unit 7 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9e3267dc-d398-495f-a959-eb99e3c79e09}, !- Handle
  res ds res ac_unit 7 asys RetLatLkEq,   !- Name
  {5a22b907-d759-49af-9738-f7be6c0d7539}, !- Other Equipment Definition Name
  {43f931dd-cc1a-4e6f-943e-60e791fcbe68}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {de55bf1d-798d-409d-b6fd-369878caf6ee}, !- Handle
  res_ds_res_ac_unit_7_asys_RetLatLkEq_act, !- Name
  {9e3267dc-d398-495f-a959-eb99e3c79e09}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {02f472d3-bb42-4c3b-9d65-0521f9f5eb3b}, !- Handle
  res ds res ac_unit 7 asys AhToLivMix,   !- Name
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {caceb4d2-65a6-4816-bc2d-c54f7a647ef3}, !- Handle
  res_ds_res_ac_unit_7_asys_AhToLivMix_act, !- Name
  {02f472d3-bb42-4c3b-9d65-0521f9f5eb3b}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {002620ab-a04c-45f4-928b-e0f6701ce453}, !- Handle
  res ds res ac_unit 7 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d17de4d4-7576-41ba-b8bd-7181e470231a}, !- Handle
  res_ds_res_ac_unit_7_asys_LivToAhMix_act, !- Name
  {002620ab-a04c-45f4-928b-e0f6701ce453}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {f4f3a732-3418-473f-b062-260732c8f82c}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_mfr_s,     !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3d82da8c-73b6-46ff-9df0-e7b37a272029}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_vfr_s,     !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cf5d06b-d6e8-4aff-8e8c-fd65a6e32914}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_tt_s,      !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {782800c7-8559-4fdf-a29c-7dff845c0aa9}, !- Handle
  res_ds_res_ac_unit_7_asys_ra_t_s,       !- Name
  Node 148,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5fc305b-3610-4602-ad26-6f59f756fcc3}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_wt_s,      !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9332114-65ad-4aec-b0f6-746a1c45d406}, !- Handle
  res_ds_res_ac_unit_7_asys_ra_w_s,       !- Name
  Node 148,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {361085d7-2e64-4efb-9771-cdf65df090b4}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {104bb784-25be-46cc-919b-90dd3aa55541}, !- Handle
  res_ds_res_ac_unit_7_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f119880-c24a-462b-81e7-bb87a5fb8a79}, !- Handle
  res_ds_res_ac_unit_7_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {29c187d4-49ea-4b4f-9a79-975c1b2b701c}, !- Handle
  res_ds_res_ac_unit_7_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c5598838-9b2f-48e6-b584-1e3f02319265}, !- Handle
  res_ds_res_ac_unit_7_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a817f9b-8335-4a87-9526-559e2d790c26}, !- Handle
  res_ds_res_ac_unit_7_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c89024d-7ed1-4f26-80ac-6953a9cf10bf}, !- Handle
  res_ds_res_ac_unit_7_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0d699c3a-09d6-4d7f-8429-305ab4d78e7c}, !- Handle
  res_ds_res_ac_unit_7_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7ce86293-5bc9-47e9-8a4e-bbe16e6768e9}, !- Handle
  res_ds_res_ac_unit_7_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f0f25475-1b6b-467c-a77b-4ebad5c71748}, !- Handle
  res_ds_res_ac_unit_7_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7ed4e93e-4a53-4c49-ad09-b796abd7a95e}, !- Handle
  res_ds_res_ac_unit_7_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6273dc8a-2033-428f-9fe7-aa71361679ae}, !- Handle
  res_ds_res_ac_unit_7_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d52e523b-94ee-40d2-a48f-894e174b35d0}, !- Handle
  res_ds_res_ac_unit_7_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {77757306-c3fc-4fc4-b8fe-7d37012e52bb}, !- Handle
  res_ds_res_ac_unit_7_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8fa3f7c5-c975-4e49-a8ee-f729e82ecdbd}, !- Handle
  res_ds_res_ac_unit_7_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {080bd862-6ff6-40e5-b684-fcc30979311a}, !- Handle
  res_ds_res_ac_unit_7_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4dc025ef-f480-478b-a731-95eacf061943}, !- Handle
  res_ds_res_ac_unit_7_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {12a3f353-2eb6-4d80-9154-dc23fde4221a}, !- Handle
  res_ds_res_ac_unit_7_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8958da69-90c4-445c-925a-790c792c81a9}, !- Handle
  res_ds_res_ac_unit_7_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f3747bef-fb9d-4374-a137-3cdf5f272b08}, !- Handle
  res_ds_res_ac_unit_7_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {780afc2b-3e68-49fd-96bc-0f14ce56306f}, !- Handle
  res_ds_res_ac_unit_7_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3557bf31-3b23-41e0-b04c-3174f10dbe0a}, !- Handle
  res_ds_res_ac_unit_7_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {977680b2-7f40-48f4-a0fc-d6938b7ef8e3}, !- Handle
  res_ds_res_ac_unit_7_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {4f8440f4-1526-452e-b606-6b330ef1631b}, !- Handle
  res_ds_res_ac_unit_7_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_7_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_7_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_7_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_7_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_7_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_7_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_7_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_7_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_7_asys_AhTt res_ds_res_ac_unit_7_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_7_asys_AhT res_ds_res_ac_unit_7_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_7_asys_RaT res_ds_res_ac_unit_7_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_7_asys_AhWt res_ds_res_ac_unit_7_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_7_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_7_asys_RaW-res_ds_res_ac_unit_7_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_7_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_7_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_7_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_7_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_7_asys_FanRtf/(res_ds_res_ac_unit_7_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_7_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_7_asys_AhTt-res_ds_res_ac_unit_7_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_7_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_7_asys_SupDCnToLv = res_ds_res_ac_unit_7_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_7_asys_SupDCnToAh = 0-res_ds_res_ac_unit_7_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_7_asys_FanRtf/(res_ds_res_ac_unit_7_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_7_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_7_asys_RaT-res_ds_res_ac_unit_7_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_7_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_7_asys_RetDCnToPl=res_ds_res_ac_unit_7_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_7_asys_RetDCnToAh=0-res_ds_res_ac_unit_7_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_7_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_7_asys_AhT-res_ds_res_ac_unit_7_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_7_asys_RetSLk=f_ret*res_ds_res_ac_unit_7_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_7_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_7_asys_AhWt-res_ds_res_ac_unit_7_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_7_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_7_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_7_asys_SupLatLkToAh=res_ds_res_ac_unit_7_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_7_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_7_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_7_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_7_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_7_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_7_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_7_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_7_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_7_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_7_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_7_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_7_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {129c86d7-6b80-4326-81e8-d0fd3dc5487e}, !- Handle
  res_ds_res_ac_unit_7_asys_program,      !- Name
  Set res_ds_res_ac_unit_7_asys_AhMfr = res_ds_res_ac_unit_7_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_7_asys_FanRtf = res_ds_res_ac_unit_7_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_7_asys_AhVfr = res_ds_res_ac_unit_7_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_7_asys_AhTt = res_ds_res_ac_unit_7_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_7_asys_AhWt = res_ds_res_ac_unit_7_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_7_asys_RaT = res_ds_res_ac_unit_7_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_7_asys_RaW = res_ds_res_ac_unit_7_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_7_asys_AhT = res_ds_res_ac_unit_7_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_7_asys_AhW = res_ds_res_ac_unit_7_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_7_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_7_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_7_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_7_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_7_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_7_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_7_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_7_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_7_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_7_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_7_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_7_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_7_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_7_asys_RetSLkEq_act = res_ds_res_ac_unit_7_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_7_asys_RetLatLkEq_act = res_ds_res_ac_unit_7_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_7_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_7_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_7_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_7_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_7_asys_AhToLivMix_act = res_ds_res_ac_unit_7_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_7_asys_LivToAhMix_act = res_ds_res_ac_unit_7_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {fbdef276-247f-40b2-a630-c78b57d83b5f}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_win_s,   !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}, !- Handle
  res ds res fur gas_unit 7 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6f5880b-da33-4f40-b96f-7f272869df61}, !- Zone Air Inlet Port List
  {0422e720-2b0a-488d-b757-87a18db59f9b}, !- Zone Air Exhaust Port List
  {ff77b8e4-b474-436f-b349-5e5a75376f55}, !- Zone Air Node Name
  {485c0248-bcca-4cc5-91a2-ced940a4c4be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8416a23-290c-493d-81c0-8a4c992f8ad5}, !- Handle
  Node 275,                               !- Name
  {ff77b8e4-b474-436f-b349-5e5a75376f55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff77b8e4-b474-436f-b349-5e5a75376f55}, !- Handle
  {1999f3c5-8fba-43bf-add7-fb54d77443a9}, !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}, !- Source Object
  11,                                     !- Outlet Port
  {e8416a23-290c-493d-81c0-8a4c992f8ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6f5880b-da33-4f40-b96f-7f272869df61}, !- Handle
  {0fe99075-d763-43b7-84bb-4fc23079534a}, !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}; !- HVAC Component

OS:PortList,
  {0422e720-2b0a-488d-b757-87a18db59f9b}, !- Handle
  {b312de1a-e4f1-4711-9c48-29289b6d5697}, !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}; !- HVAC Component

OS:PortList,
  {485c0248-bcca-4cc5-91a2-ced940a4c4be}, !- Handle
  {b15e4bdd-96d9-432d-b79b-4ae448382707}, !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}; !- HVAC Component

OS:Sizing:Zone,
  {17fbbb4a-1794-42b6-a7bd-dc8ee3b26c36}, !- Handle
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {238407d7-1077-4b14-9339-5fb4b899b1c1}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}; !- Thermal Zone

OS:Space,
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Handle
  res ds res fur gas_unit 7 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}; !- Thermal Zone Name

OS:Surface,
  {4de9af42-1cf7-43e8-9d33-0033d896efd1}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2983214-9d2c-4dce-841b-b4568c62486b}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1353ba-9630-428f-ac4e-775244cf6636}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4018100-593a-4618-bfeb-690c0a412b48}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c77848-e26d-4d4a-8fde-8cf922cfc006}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ce7875-3d25-4c90-af40-03692acf5495}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {2ca6163a-71db-41b6-844d-17057f72472e}, !- Handle
  {df1353ba-9630-428f-ac4e-775244cf6636}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fafc1cd5-0841-43cf-b052-93a028e154fc}, !- Handle
  {a4018100-593a-4618-bfeb-690c0a412b48}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {dd8989cd-d63d-4c06-baa6-50b931e7b52e}, !- Handle
  {c0c77848-e26d-4d4a-8fde-8cf922cfc006}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {77bcb6b6-00cd-42ab-8f34-c9bc54adcad0}, !- Handle
  {19ce7875-3d25-4c90-af40-03692acf5495}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {58d87e84-c0b1-4648-ad84-f4fb3b15b524}, !- Handle
  {4de9af42-1cf7-43e8-9d33-0033d896efd1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {656b3d92-53f4-4388-a404-7c5f29cd6dda}, !- Handle
  {a2983214-9d2c-4dce-841b-b4568c62486b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e8da5f97-6806-4446-ab98-fe3680df309e}, !- Handle
  res fur gas|unit 7 asys return plenum,  !- Name
  {855ac765-9839-4eb2-aa57-b4f5645cdef4}, !- ThermalZone
  {2cc8bef4-d65f-48e4-a0dd-21829963cdf7}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {0731fded-e694-4f09-9e1b-9658358ea087}; !- Inlet Node 1

OS:Node,
  {85578c8c-368b-4362-bae4-3c31a3a1a080}, !- Handle
  Node 278,                               !- Name
  {2cc8bef4-d65f-48e4-a0dd-21829963cdf7}, !- Inlet Port
  {544864e2-a265-497c-b91f-28cd682fee55}; !- Outlet Port

OS:Connection,
  {0731fded-e694-4f09-9e1b-9658358ea087}, !- Handle
  {703cc504-8784-4f44-9549-5f56ec69ec50}, !- Name
  {3b62eb3d-8114-45de-984c-3e940cb5acd4}, !- Source Object
  3,                                      !- Outlet Port
  {e8da5f97-6806-4446-ab98-fe3680df309e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cc8bef4-d65f-48e4-a0dd-21829963cdf7}, !- Handle
  {69f95ef8-05ec-484a-8e57-a67a9dd9e0a7}, !- Name
  {e8da5f97-6806-4446-ab98-fe3680df309e}, !- Source Object
  3,                                      !- Outlet Port
  {85578c8c-368b-4362-bae4-3c31a3a1a080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544864e2-a265-497c-b91f-28cd682fee55}, !- Handle
  {3ac179c6-4145-4ccd-8426-a51604dffc96}, !- Name
  {85578c8c-368b-4362-bae4-3c31a3a1a080}, !- Source Object
  3,                                      !- Outlet Port
  {4a39e6e8-137a-4dc4-a974-9226a20b6f84}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {91c79d83-9e12-493d-8ebd-f27666b39d66}, !- Handle
  res ds res fur gas_unit 7 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c455e98d-7832-4b6d-a3bc-3f82ccc8ff7b}, !- Handle
  res ds res fur gas_unit 7 asys SupSLkToLvEq, !- Name
  {91c79d83-9e12-493d-8ebd-f27666b39d66}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {37603402-6a19-4e12-aa27-e0ca6061ef38}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupSLkToLvEq_act, !- Name
  {c455e98d-7832-4b6d-a3bc-3f82ccc8ff7b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4c082f15-d471-44db-9e04-d1f96e5db42b}, !- Handle
  res ds res fur gas_unit 7 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {65436737-d277-4469-bfb0-d71dc1912907}, !- Handle
  res ds res fur gas_unit 7 asys SupLatLkToLvEq, !- Name
  {4c082f15-d471-44db-9e04-d1f96e5db42b}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2f5bd9c5-4ded-4d34-aafe-f228690ac7d2}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupLatLkToLvEq_act, !- Name
  {65436737-d277-4469-bfb0-d71dc1912907}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4d4b2f45-6cdf-4a5d-af61-cdf43f4d6e6f}, !- Handle
  res ds res fur gas_unit 7 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {11d621bf-a3b6-4f97-8c58-7c053a647d1d}, !- Handle
  res ds res fur gas_unit 7 asys SupDCnToLvEq, !- Name
  {4d4b2f45-6cdf-4a5d-af61-cdf43f4d6e6f}, !- Other Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8c7a0daf-f4ae-4ef8-bf7d-a014db2a4cf8}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupDCnToLvEq_act, !- Name
  {11d621bf-a3b6-4f97-8c58-7c053a647d1d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {61bc5d4a-759f-4934-9e5b-2ad5b1874613}, !- Handle
  res ds res fur gas_unit 7 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {339cf193-1be2-4626-ae5e-9644c994099a}, !- Handle
  res ds res fur gas_unit 7 asys SupDCnToAhEq, !- Name
  {61bc5d4a-759f-4934-9e5b-2ad5b1874613}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ed72e14c-adb2-4f41-8471-05ab0f7ad88f}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupDCnToAhEq_act, !- Name
  {339cf193-1be2-4626-ae5e-9644c994099a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2a499020-9d0e-44fd-98de-08d5ebce163a}, !- Handle
  res ds res fur gas_unit 7 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ac0cffa7-5569-4000-81bc-779f3a8c18d5}, !- Handle
  res ds res fur gas_unit 7 asys RetDCnToPlEq, !- Name
  {2a499020-9d0e-44fd-98de-08d5ebce163a}, !- Other Equipment Definition Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6bde88a4-51b2-41e4-a866-fd4b9aa7b0f0}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetDCnToPlEq_act, !- Name
  {ac0cffa7-5569-4000-81bc-779f3a8c18d5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bcac21d5-1631-42f5-bef4-fd9f4efdcceb}, !- Handle
  res ds res fur gas_unit 7 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7551a72a-ff40-4143-83dd-585a6c073c79}, !- Handle
  res ds res fur gas_unit 7 asys RetDCnToAhEquip, !- Name
  {bcac21d5-1631-42f5-bef4-fd9f4efdcceb}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cb2d4050-77f8-4ba0-8fc2-d44101211f25}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetDCnToAhEquip_act, !- Name
  {7551a72a-ff40-4143-83dd-585a6c073c79}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d0637457-740c-469f-ad14-28934b424057}, !- Handle
  res ds res fur gas_unit 7 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3962e177-61b7-436c-afc7-8eb5289f3a68}, !- Handle
  res ds res fur gas_unit 7 asys SupSLkToAhEq, !- Name
  {d0637457-740c-469f-ad14-28934b424057}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {533b4248-5a47-4aa4-b74f-3ec9ef34fe68}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupSLkToAhEq_act, !- Name
  {3962e177-61b7-436c-afc7-8eb5289f3a68}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {48debc38-b37c-4050-9298-d7765b260ff6}, !- Handle
  res ds res fur gas_unit 7 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {64a8e298-1e97-4f68-bd3e-947acdc44ba0}, !- Handle
  res ds res fur gas_unit 7 asys SupLatLkToAhEq, !- Name
  {48debc38-b37c-4050-9298-d7765b260ff6}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b733fe5b-141c-4f3b-9104-0407e7fa0474}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupLatLkToAhEq_act, !- Name
  {64a8e298-1e97-4f68-bd3e-947acdc44ba0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e5af63f6-4ea6-4299-b623-095a5aab3e72}, !- Handle
  res ds res fur gas_unit 7 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {45116cf9-c2c8-496a-82fd-9d2a530fa5c8}, !- Handle
  res ds res fur gas_unit 7 asys RetSLkEq, !- Name
  {e5af63f6-4ea6-4299-b623-095a5aab3e72}, !- Other Equipment Definition Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b9832e5c-1135-4a68-a718-c99f7e066c5a}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetSLkEq_act, !- Name
  {45116cf9-c2c8-496a-82fd-9d2a530fa5c8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e96c6f9c-a0d0-4871-ac2a-ab8aae24c17e}, !- Handle
  res ds res fur gas_unit 7 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {70ad7a6d-2db2-49df-847d-d353f87d241f}, !- Handle
  res ds res fur gas_unit 7 asys RetLatLkEq, !- Name
  {e96c6f9c-a0d0-4871-ac2a-ab8aae24c17e}, !- Other Equipment Definition Name
  {e4461c4b-3172-4a68-9621-519a726bf178}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {721a5fc4-6b82-46fd-a30c-84d636e95046}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetLatLkEq_act, !- Name
  {70ad7a6d-2db2-49df-847d-d353f87d241f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {01804627-6e0b-4030-ba4b-beac05c291e2}, !- Handle
  res ds res fur gas_unit 7 asys AhToLivMix, !- Name
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {64b405b9-10fd-4f89-89f9-fd89f2279e51}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhToLivMix_act, !- Name
  {01804627-6e0b-4030-ba4b-beac05c291e2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {d221c9c6-007b-4e0f-9d16-25a8f42d8fab}, !- Handle
  res ds res fur gas_unit 7 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {5c17f77b-7ff2-4a58-b4bc-70aefdd21d41}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_LivToAhMix_act, !- Name
  {d221c9c6-007b-4e0f-9d16-25a8f42d8fab}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {0d7db3c2-b28d-47bc-858c-6cab417a1e40}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_mfr_s, !- Name
  Node 215,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b42a07f-ea5d-4897-bb67-5d11faba7fd3}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_vfr_s, !- Name
  Node 215,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7d3ca34f-a76e-4060-ae8a-fb893ea42202}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_tt_s, !- Name
  Node 215,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b8a3ae9-7220-4a1e-9fa7-e88a3acc4c1a}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ra_t_s,  !- Name
  Node 218,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0e97854-3a4c-4b00-9c2d-37e59707688e}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_wt_s, !- Name
  Node 215,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86ecf2f7-3c35-43cb-a9d4-cb8290c2c904}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ra_w_s,  !- Name
  Node 218,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94563b0d-c27a-42e9-9b45-0795bf951ff5}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad8e3e82-f4ec-4f9a-9d91-8ba75b2d5e4e}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {092c6215-207e-4a26-8e76-3b62a1218808}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {633310df-cafc-425b-9da5-0ca0bf87bfc8}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {22695ce0-bd61-4811-b89d-e8af2d53a820}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a86a0b8a-4020-4fa2-99ce-c0aedfcc8824}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ed1f839f-4cd2-4708-b9ce-a6dbc696eef6}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ea49107e-14ba-47ae-9eeb-01bcbc4679a4}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2ec14444-1f6c-4abf-b425-a6e578e40447}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6e35e78-250f-4ea6-b81d-bd80c9bbdf0e}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78193512-8175-4930-bb5d-8817a8b33f17}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {18bfb468-c0fb-4b70-aa4d-06be0db1345c}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fa3bd399-2632-4d16-b5ca-715a03b6924b}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cb44a005-5e87-43f0-9a80-29d292e61d5f}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eca9f0ea-a838-4754-bf2b-1b5000d0918d}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {03172484-3026-490b-ae5d-57f407af631a}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5bec9061-df67-4650-bb47-4eaef2fc269c}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c48575f-f692-4e73-8126-2f8a79479364}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {899dfb07-848e-4831-8f28-a6258f741fab}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eea0064b-6185-4ad6-8fd2-e00af201917a}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8f90bbbf-5ecf-4f0b-9894-fd1b35380b3c}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a17b4a60-2114-4802-87f7-110f2938932a}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {477214f1-2f19-4a76-aa4f-d8663d5b5d88}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {715bc55f-2e24-45c4-b606-bcfe3a4ad920}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_7_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_7_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_7_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_7_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_7_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_7_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_7_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_7_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_7_asys_AhTt res_ds_res_fur_gas_unit_7_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_7_asys_AhT res_ds_res_fur_gas_unit_7_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_7_asys_RaT res_ds_res_fur_gas_unit_7_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_7_asys_AhWt res_ds_res_fur_gas_unit_7_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_7_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_7_asys_RaW-res_ds_res_fur_gas_unit_7_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_7_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_7_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_7_asys_FanRtf/(res_ds_res_fur_gas_unit_7_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_7_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_7_asys_AhTt-res_ds_res_fur_gas_unit_7_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_7_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToLv = res_ds_res_fur_gas_unit_7_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_7_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_7_asys_FanRtf/(res_ds_res_fur_gas_unit_7_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_7_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_7_asys_RaT-res_ds_res_fur_gas_unit_7_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_7_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToPl=res_ds_res_fur_gas_unit_7_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_7_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_7_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_7_asys_AhT-res_ds_res_fur_gas_unit_7_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_7_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_7_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_7_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_7_asys_AhWt-res_ds_res_fur_gas_unit_7_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_7_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_7_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_7_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {5920be70-4ced-44b1-a49a-5a9aa9107e9d}, !- Handle
  res_ds_res_fur_gas_unit_7_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_7_asys_AhMfr = res_ds_res_fur_gas_unit_7_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_7_asys_FanRtf = res_ds_res_fur_gas_unit_7_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_7_asys_AhVfr = res_ds_res_fur_gas_unit_7_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_7_asys_AhTt = res_ds_res_fur_gas_unit_7_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_7_asys_AhWt = res_ds_res_fur_gas_unit_7_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_7_asys_RaT = res_ds_res_fur_gas_unit_7_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_7_asys_RaW = res_ds_res_fur_gas_unit_7_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_7_asys_AhT = res_ds_res_fur_gas_unit_7_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_7_asys_AhW = res_ds_res_fur_gas_unit_7_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_7_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_7_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_7_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_7_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_7_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_7_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_7_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_7_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_7_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_7_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_7_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_7_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_7_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_7_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_7_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_7_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_7_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_7_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_7_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_7_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_7_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Handle
  res mv_7 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {24bcf4f0-6db8-42d7-8263-8754f4992b94}, !- Default Day Schedule Name
  {739cfe03-b037-4bd1-b551-a8d81e1f4847}, !- Summer Design Day Schedule Name
  {fe0fbfdf-e895-4e03-99a0-216a5e2e02f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24bcf4f0-6db8-42d7-8263-8754f4992b94}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ea75e86-0f77-468f-9608-7f789560755a}, !- Handle
  res mv_7 range exhaust schedule allday ruleset1, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d2c06982-8c0b-4d4b-b937-c48863fa1e31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2c06982-8c0b-4d4b-b937-c48863fa1e31}, !- Handle
  res mv_7 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
