  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9e27204-8578-48d5-8b74-0ff24052c747}, !- Handle
  res mv_7 range exhaust schedule allday ruleset2, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7c9abc37-a50d-428a-a156-bf155692e417}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c9abc37-a50d-428a-a156-bf155692e417}, !- Handle
  res mv_7 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c76ad94-74ea-42d1-8455-33f2ba42e4c4}, !- Handle
  res mv_7 range exhaust schedule allday ruleset3, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {689de1d0-ad07-41fb-8acc-12c266ee8ee2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {689de1d0-ad07-41fb-8acc-12c266ee8ee2}, !- Handle
  res mv_7 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1538e3c-3643-47f5-b4f5-5e96a8a838c7}, !- Handle
  res mv_7 range exhaust schedule allday ruleset4, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d32e96f8-ec09-4bb4-b4bf-fb77311f7179}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d32e96f8-ec09-4bb4-b4bf-fb77311f7179}, !- Handle
  res mv_7 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b2f66fa-e554-4752-bdc6-57e1a2d7390a}, !- Handle
  res mv_7 range exhaust schedule allday ruleset5, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {264bf056-305c-416b-90e9-0bdfe12fa9b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {264bf056-305c-416b-90e9-0bdfe12fa9b3}, !- Handle
  res mv_7 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {931a7e1c-4fbb-4539-9f66-0af1b91381a8}, !- Handle
  res mv_7 range exhaust schedule allday ruleset6, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8b6f9951-7f19-44ba-9e2f-ebd99981192d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b6f9951-7f19-44ba-9e2f-ebd99981192d}, !- Handle
  res mv_7 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5dfe95e-20ed-4e48-b9eb-0ddc90faccf3}, !- Handle
  res mv_7 range exhaust schedule allday ruleset7, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c1cfefcd-a364-49c8-8f20-0bd989d5ebfd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1cfefcd-a364-49c8-8f20-0bd989d5ebfd}, !- Handle
  res mv_7 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2087b88-029d-474d-8f0d-b181f84bd885}, !- Handle
  res mv_7 range exhaust schedule allday ruleset8, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {39089f0a-9db4-44f4-a39c-9b70f8b0b2f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39089f0a-9db4-44f4-a39c-9b70f8b0b2f3}, !- Handle
  res mv_7 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07b0fc6c-fb00-4c45-81f4-ab520e6196e7}, !- Handle
  res mv_7 range exhaust schedule allday ruleset9, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {621f3a03-a39c-47e4-91b9-4a041a693801}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {621f3a03-a39c-47e4-91b9-4a041a693801}, !- Handle
  res mv_7 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e99c156f-a2ec-4da8-a7d4-c890e8800abd}, !- Handle
  res mv_7 range exhaust schedule allday ruleset10, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c7650ed-c7b0-48f7-b1c5-1888dd782f17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c7650ed-c7b0-48f7-b1c5-1888dd782f17}, !- Handle
  res mv_7 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78e71666-87cc-45bb-9150-85ef46aeac9a}, !- Handle
  res mv_7 range exhaust schedule allday ruleset11, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f7d6f8d-ab6c-4e78-94a8-be288d40cf6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f7d6f8d-ab6c-4e78-94a8-be288d40cf6f}, !- Handle
  res mv_7 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5f4fb6c-69dd-40cc-a822-55c2a211b9af}, !- Handle
  res mv_7 range exhaust schedule allday ruleset12, !- Name
  {807f1776-8ad4-469f-a9a6-757f55e9e6f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3798d4ee-91a1-4ddb-abd2-a837fab6c2dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3798d4ee-91a1-4ddb-abd2-a837fab6c2dc}, !- Handle
  res mv_7 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fe0fbfdf-e895-4e03-99a0-216a5e2e02f9}, !- Handle
  res mv_7 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {739cfe03-b037-4bd1-b551-a8d81e1f4847}, !- Handle
  res mv_7 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {71f91ca3-8521-49c3-9e98-d8eef5071e04}, !- Handle
  res_infil_7_range_sch_s,                !- Name
  res mv_7 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Handle
  res mv_7 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {c9141fbf-89c7-4a01-9f05-605af67d69c1}, !- Default Day Schedule Name
  {921f7f8e-475a-4901-b67c-ee3aef2613c6}, !- Summer Design Day Schedule Name
  {5b737964-438e-484f-8abc-ec2b97ac1fff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9141fbf-89c7-4a01-9f05-605af67d69c1}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a329dfca-1fc4-4d63-9573-433a0a850f0b}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset1, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e2e1a5e7-c23d-45d0-a770-ce6e5d065641}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e1a5e7-c23d-45d0-a770-ce6e5d065641}, !- Handle
  res mv_7 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {52aac001-47dc-4193-a1a6-38d506c658c5}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset2, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fa384ccd-ae56-48bf-beaf-7c6e396ccc73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa384ccd-ae56-48bf-beaf-7c6e396ccc73}, !- Handle
  res mv_7 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {257786ba-8834-40aa-817b-7ff2ef25fdab}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset3, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1ec96ae1-bc0d-467c-99bf-1b5e00db1072}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ec96ae1-bc0d-467c-99bf-1b5e00db1072}, !- Handle
  res mv_7 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5cb002ec-2523-4a4b-ae1c-fed0ee58ae2b}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset4, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9db090a2-76ef-478b-b5f5-ed3eb69d4f3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9db090a2-76ef-478b-b5f5-ed3eb69d4f3b}, !- Handle
  res mv_7 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {408012da-c99c-4887-97ea-557c74f1db7d}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset5, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ff710b17-98bb-4069-9cb0-be373f6ed797}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff710b17-98bb-4069-9cb0-be373f6ed797}, !- Handle
  res mv_7 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {feb1ea9c-3c21-4dbd-8ad3-a7b7664d9314}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset6, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {644d4d86-4442-483e-8021-9db1be73fb99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {644d4d86-4442-483e-8021-9db1be73fb99}, !- Handle
  res mv_7 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ccee5561-69c3-4bcc-ae6e-a697b8075b78}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset7, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c1a3a006-3852-4b24-ae60-1426093873c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1a3a006-3852-4b24-ae60-1426093873c3}, !- Handle
  res mv_7 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {188becd7-544c-4dde-a737-1bc755ab52c9}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset8, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bc80cb8-5da4-43b1-aaa1-641f2a6e199e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc80cb8-5da4-43b1-aaa1-641f2a6e199e}, !- Handle
  res mv_7 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3c404236-2c34-4468-b8a1-62f6c29b561c}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset9, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {42576cf0-1328-4034-9b5f-f8235be00222}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42576cf0-1328-4034-9b5f-f8235be00222}, !- Handle
  res mv_7 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {31f1eb52-7ade-453d-bcd5-4e2c4b5a3a8d}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset10, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {674bc782-f95c-4e7e-93d5-34d2f72f8889}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {674bc782-f95c-4e7e-93d5-34d2f72f8889}, !- Handle
  res mv_7 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {24534152-d47c-43ff-b29e-6e9fbe56be6a}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset11, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {033de641-ec33-4e28-aff2-384f219db425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {033de641-ec33-4e28-aff2-384f219db425}, !- Handle
  res mv_7 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {55a80eab-4aa6-4fd8-a5ce-28bee7bcb264}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset12, !- Name
  {4664ab1a-78d5-45f3-a127-5cca13f4eb19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c632c542-b3cc-4d35-9a5b-1d1ce68b75e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c632c542-b3cc-4d35-9a5b-1d1ce68b75e6}, !- Handle
  res mv_7 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5b737964-438e-484f-8abc-ec2b97ac1fff}, !- Handle
  res mv_7 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {921f7f8e-475a-4901-b67c-ee3aef2613c6}, !- Handle
  res mv_7 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {15252bb4-edd3-4731-93b5-0583b058bc72}, !- Handle
  res_infil_7_bath_sch_s,                 !- Name
  res mv_7 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {973ffee4-6601-4e70-bee0-1a010c9e1cef}, !- Handle
  res_infil_7_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {7cce21e8-7214-4014-8436-bcce23d88f14}, !- Handle
  res infil_7 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bab19283-d3bd-48b1-8b11-fa42e945f7b5}, !- Handle
  res infil_7 house fan,                  !- Name
  {7cce21e8-7214-4014-8436-bcce23d88f14}, !- Electric Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f573d7d4-0168-4b3b-a5d7-e25b0a30ff92}, !- Handle
  res_infil_7_house_fan_act,              !- Name
  {bab19283-d3bd-48b1-8b11-fa42e945f7b5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {acc6fe72-dac9-4418-9426-14fa7b583c63}, !- Handle
  res infil_7 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0af246c0-95c3-41a9-be8f-c638859468af}, !- Handle
  res infil_7 range fan,                  !- Name
  {acc6fe72-dac9-4418-9426-14fa7b583c63}, !- Electric Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e74d7448-67ae-4fbb-9535-af04bda5103b}, !- Handle
  res_infil_7_range_fan_act,              !- Name
  {0af246c0-95c3-41a9-be8f-c638859468af}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {65199611-0fa0-4c7d-8734-abc6fc352921}, !- Handle
  res infil_7 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcf618c6-3b97-4532-998c-7d2e3ffed770}, !- Handle
  res infil_7 bath fan,                   !- Name
  {65199611-0fa0-4c7d-8734-abc6fc352921}, !- Electric Equipment Definition Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {00310bd9-bf05-4132-9782-e3623b1394c7}, !- Handle
  res_infil_7_bath_fan_act,               !- Name
  {bcf618c6-3b97-4532-998c-7d2e3ffed770}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {31ab15d6-e29a-4c5b-a112-d6667a7ad530}, !- Handle
  res infil_7 flow,                       !- Name
  {9fa1f403-54e5-497d-a51d-c5cd04244a85}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {899ff6fc-6437-4f52-8d62-b16432372cb5}, !- Handle
  res_infil_7_flow_act,                   !- Name
  {31ab15d6-e29a-4c5b-a112-d6667a7ad530}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e411df09-4f22-49bc-addc-5ebe5bff4052}, !- Handle
  res_infil_7_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_7_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_7_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_7_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_7_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_7_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_7_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_7_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_7_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_7_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_7_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_7_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_7_flow_act = (@Max res_infil_7_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {b094f347-9e9b-48f7-a024-c7a720355d66}, !- Handle
  res af_7 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e411df09-4f22-49bc-addc-5ebe5bff4052}, !- Program Name 1
  {191948c4-54ad-45ad-ad24-6170404dad1c}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {42226e24-7e17-4052-a2de-2f7d6f17287e}, !- Handle
  res ds res ac_unit 7 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {129c86d7-6b80-4326-81e8-d0fd3dc5487e}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {653d7956-783b-4f4a-85f6-bf4c9df159e8}, !- Handle
  res ds res fur gas_unit 7 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {5920be70-4ced-44b1-a49a-5a9aa9107e9d}; !- Program Name 1

OS:AdditionalProperties,
  {0ebc1fa2-d9b2-406b-b5bc-954835c4a012}, !- Handle
  {0039b801-debd-496a-aaef-a3f00bfb3700}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398593,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345972;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {c03332cd-ae9e-483f-9dcd-74bbc6da3406}, !- Handle
  res_af_5_tin_s,                         !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {be597360-4c87-4e85-9c2d-633a9484e77d}, !- Handle
  res_af_5_tt_s,                          !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Handle
  res nv_5 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {eb763aab-46e0-425e-89f2-e92734e64f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb763aab-46e0-425e-89f2-e92734e64f05}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {476ba862-8798-4f05-8b0b-58d4baf5dd89}, !- Handle
  res nv_5 temp schedule allday ruleset1, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {48245695-8a46-4cca-90a0-8e4f4631be79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48245695-8a46-4cca-90a0-8e4f4631be79}, !- Handle
  res nv_5 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d47c9082-daed-4e46-bbad-b81f22ee427f}, !- Handle
  res nv_5 temp schedule allday ruleset2, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2d8d2485-06bd-44ab-a6b0-1f5bb10d81c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2d8d2485-06bd-44ab-a6b0-1f5bb10d81c2}, !- Handle
  res nv_5 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bcb7017e-bdf9-4e40-82c9-c183ca994d46}, !- Handle
  res nv_5 temp schedule allday ruleset3, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d4c556d0-4f28-451f-8208-d349c407d8fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4c556d0-4f28-451f-8208-d349c407d8fa}, !- Handle
  res nv_5 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f67e65f5-c017-425f-929f-c9d75bbf120e}, !- Handle
  res nv_5 temp schedule allday ruleset4, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {31292bcc-c001-4068-9ab4-09abcdc0bd07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31292bcc-c001-4068-9ab4-09abcdc0bd07}, !- Handle
  res nv_5 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {eb6758a9-e139-4239-b120-88575d3da6aa}, !- Handle
  res nv_5 temp schedule allday ruleset5, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5169f990-97a4-4f14-8236-1a0907a20490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5169f990-97a4-4f14-8236-1a0907a20490}, !- Handle
  res nv_5 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a2c7d071-91dd-4ea3-85a6-51e15abf2183}, !- Handle
  res nv_5 temp schedule allday ruleset6, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1299a48a-ce31-4353-be3c-8739d6280272}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1299a48a-ce31-4353-be3c-8739d6280272}, !- Handle
  res nv_5 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cc98b5f0-e51d-48e1-96cb-a56d86928b3d}, !- Handle
  res nv_5 temp schedule allday ruleset7, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5c52c87e-9536-49c8-ac06-c569ba581dd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c52c87e-9536-49c8-ac06-c569ba581dd8}, !- Handle
  res nv_5 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5cb92914-a563-4590-a2f1-9c691ff550f3}, !- Handle
  res nv_5 temp schedule allday ruleset8, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {460714f2-0953-4662-99f5-1a184e88f627}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460714f2-0953-4662-99f5-1a184e88f627}, !- Handle
  res nv_5 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c293c781-0801-44f9-95be-aa804f476f5d}, !- Handle
  res nv_5 temp schedule allday ruleset9, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7fafe72f-badd-44e4-a7a9-181c8f8f0fc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fafe72f-badd-44e4-a7a9-181c8f8f0fc9}, !- Handle
  res nv_5 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2195918d-2e15-4efd-9c06-f6e1d1f57de5}, !- Handle
  res nv_5 temp schedule allday ruleset10, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0e91bcb-f14e-4f39-8b71-762276037289}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0e91bcb-f14e-4f39-8b71-762276037289}, !- Handle
  res nv_5 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b439562f-a251-4de4-a551-ce51d8dc9fbf}, !- Handle
  res nv_5 temp schedule allday ruleset11, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb44291d-6052-48b4-8221-9cd313c151a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb44291d-6052-48b4-8221-9cd313c151a9}, !- Handle
  res nv_5 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {187917d4-82fc-4e50-b676-155769210dc2}, !- Handle
  res nv_5 temp schedule allday ruleset12, !- Name
  {6351e5e3-41c6-4875-a1c0-6d5f0dd40464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98700adc-b864-4c14-913f-f0c8161d5ec7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98700adc-b864-4c14-913f-f0c8161d5ec7}, !- Handle
  res nv_5 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Handle
  res nv_5 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {9b777663-0c72-4b28-9155-046fefea1ae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b777663-0c72-4b28-9155-046fefea1ae7}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edd04b5e-0887-4cc8-b566-e04754c3699d}, !- Handle
  res nv_5 availability schedule allday ruleset1 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e2155869-59a2-436f-97dd-f5c4e3212e0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2155869-59a2-436f-97dd-f5c4e3212e0f}, !- Handle
  res nv_5 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8b9120bb-cf37-49a2-bc40-0cb71358b2f2}, !- Handle
  res nv_5 availability schedule allday ruleset2 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {79e3878c-c221-43c1-9408-9837fb1be495}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {79e3878c-c221-43c1-9408-9837fb1be495}, !- Handle
  res nv_5 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c434912d-7569-4187-96e0-6614e32eceea}, !- Handle
  res nv_5 availability schedule allday ruleset3 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8ced05a1-dcb5-4992-8317-1c27e09de0f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ced05a1-dcb5-4992-8317-1c27e09de0f4}, !- Handle
  res nv_5 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7e317837-89dc-4fcf-a0c6-a192ee41b4d7}, !- Handle
  res nv_5 availability schedule allday ruleset4 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {84b4fa73-66a8-435e-a776-df61155b9dae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84b4fa73-66a8-435e-a776-df61155b9dae}, !- Handle
  res nv_5 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a47ad642-35b7-48af-9727-64f9d096538f}, !- Handle
  res nv_5 availability schedule allday ruleset5 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {44919e19-eba9-4c80-952b-96bcbc481970}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44919e19-eba9-4c80-952b-96bcbc481970}, !- Handle
  res nv_5 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {26ae5833-11d3-4aa9-aa1d-39d51430ce7f}, !- Handle
  res nv_5 availability schedule allday ruleset6 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {964d4224-7574-4536-b6b6-3b6edede9bf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {964d4224-7574-4536-b6b6-3b6edede9bf1}, !- Handle
  res nv_5 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2f9d584c-58dc-4142-9669-1606d3d0c126}, !- Handle
  res nv_5 availability schedule allday ruleset7 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4d8425af-f4eb-4793-87fd-8cb26f83771e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d8425af-f4eb-4793-87fd-8cb26f83771e}, !- Handle
  res nv_5 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {861a9b54-f9a2-42ed-b597-d812421cd9b4}, !- Handle
  res nv_5 availability schedule allday ruleset8 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3037ccf-a6e5-4a9b-8534-76ddd48828fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3037ccf-a6e5-4a9b-8534-76ddd48828fa}, !- Handle
  res nv_5 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c9005012-3301-4da8-8237-ad9d386b3ea0}, !- Handle
  res nv_5 availability schedule allday ruleset9 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {08bb4fa3-75c6-4a0a-8a5e-256d0a94ecd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08bb4fa3-75c6-4a0a-8a5e-256d0a94ecd1}, !- Handle
  res nv_5 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e6bdf71d-04fa-4bf2-a143-e83130a45bcb}, !- Handle
  res nv_5 availability schedule allday ruleset10 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b3c4c495-df96-4a4b-9313-956269115ce9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3c4c495-df96-4a4b-9313-956269115ce9}, !- Handle
  res nv_5 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {551a700e-8e89-4adf-907a-7de498709e3e}, !- Handle
  res nv_5 availability schedule allday ruleset11 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14161d24-903a-4440-94aa-a84667dfe4d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14161d24-903a-4440-94aa-a84667dfe4d3}, !- Handle
  res nv_5 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bfdd6b80-24c4-404e-be61-112ab114647e}, !- Handle
  res nv_5 availability schedule allday ruleset12 on, !- Name
  {fd8470ca-b38f-4054-bad5-3d42e05c5a62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f22870b-4fbc-4f12-a767-6fcac2fa5725}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f22870b-4fbc-4f12-a767-6fcac2fa5725}, !- Handle
  res nv_5 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {7e69dccf-c696-490e-94d9-e030a8384ce1}, !- Handle
  res_nv_5_nva_s,                         !- Name
  res nv_5 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {db642eba-389e-4d80-a6fb-4c9f22bcd1d1}, !- Handle
  res_nv_5_sp_s,                          !- Name
  res nv_5 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {4009e67d-c748-4d7a-89a0-8caf76d74784}, !- Handle
  res nv_5 flow,                          !- Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {486998a1-42c7-4cec-b916-0cba5835d62c}, !- Handle
  res_nv_5_flow_act,                      !- Name
  {4009e67d-c748-4d7a-89a0-8caf76d74784}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c2c5bf56-f23e-4358-ba70-043b341d2be3}, !- Handle
  res_nv_5_program,                       !- Name
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_5_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000068,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_5_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_5_tin_s>res_nv_5_sp_s), !- Program Line 12
  Set temp2 = (res_af_5_tin_s-res_nv_5_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_5_tin_s-res_af_5_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_5_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_5_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {64d475ac-b85b-425e-a811-081dda53f1cf}, !- Handle
  res_ds_res_ac_unit_5_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97a50c6b-8b15-4e67-b554-6e795b9704f8}, !- Handle
  res_ds_res_ac_unit_5_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1f55224-a2c2-40e1-8273-b77f53ef0822}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ada1e01f-98d2-422b-8265-07dbe522dc17}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {267de638-e087-4b7e-99bc-f9ca35a46375}, !- Handle
  res_ds_res_ac_unit_5_asys_fan_rtf_s,    !- Name
  res ac|unit 5 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35fe3bbb-79a9-40a0-aea6-26f6107426a1}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_fan_rtf_s, !- Name
  res fur gas|unit 5 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {025df438-ee73-4e29-9bd4-bc7fea3dac3d}, !- Handle
  res_ds_res_ac_unit_5_asys_win_s,        !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {2725eca7-56df-446b-89e1-d30538ae5220}, !- Handle
  res ds res ac_unit 5 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f0e3df7-0295-4a7d-8077-703ea6d36bc0}, !- Zone Air Inlet Port List
  {33242188-722c-42a7-8020-0fd3f1e5e59f}, !- Zone Air Exhaust Port List
  {497dbb35-1df9-409c-aaf1-57a8f1f0aaca}, !- Zone Air Node Name
  {6de23f03-03c3-404d-8c9c-9ff682e99e7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {060b55d6-ddaf-44e9-a11f-c96e43779ac7}, !- Handle
  Node 277,                               !- Name
  {497dbb35-1df9-409c-aaf1-57a8f1f0aaca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {497dbb35-1df9-409c-aaf1-57a8f1f0aaca}, !- Handle
  {f9fdcbb2-dd4e-42d6-b480-a16cc41afd3d}, !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}, !- Source Object
  11,                                     !- Outlet Port
  {060b55d6-ddaf-44e9-a11f-c96e43779ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f0e3df7-0295-4a7d-8077-703ea6d36bc0}, !- Handle
  {c86e6897-ca8f-4dea-a917-58c19dabbbc5}, !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}; !- HVAC Component

OS:PortList,
  {33242188-722c-42a7-8020-0fd3f1e5e59f}, !- Handle
  {d019c7f9-841c-4825-971b-8b68cf6711a6}, !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}; !- HVAC Component

OS:PortList,
  {6de23f03-03c3-404d-8c9c-9ff682e99e7a}, !- Handle
  {5f7968e3-2629-4a9c-84f3-345ca7784e07}, !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}; !- HVAC Component

OS:Sizing:Zone,
  {47c8c234-d739-4220-9e88-0ce0e0c7f67f}, !- Handle
  {2725eca7-56df-446b-89e1-d30538ae5220}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed63687c-b78b-4c24-96a0-282b96082190}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}; !- Thermal Zone

OS:Space,
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Handle
  res ds res ac_unit 5 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {2725eca7-56df-446b-89e1-d30538ae5220}; !- Thermal Zone Name

OS:Surface,
  {4aef4727-b5f9-4df8-b1c2-4dadf611728e}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51446bf5-6d25-4f6e-a11e-eb15e637c0c1}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e1e9b58-4e5d-4ac2-a45e-23978742dd7a}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ad4f18-88fa-418b-83a9-9b40efc85c7a}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152aa1fb-c944-42c6-a958-be13d17355de}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef681cb-0af2-4293-9d04-e9ecc44093b1}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {5ec30af0-1334-47b7-9271-eb2efe9ba509}, !- Handle
  {1e1e9b58-4e5d-4ac2-a45e-23978742dd7a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6f18703c-003f-49b7-8617-71e5aef2901c}, !- Handle
  {51446bf5-6d25-4f6e-a11e-eb15e637c0c1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a1cdfe1a-1265-45c8-b2e6-f65082bbf343}, !- Handle
  {152aa1fb-c944-42c6-a958-be13d17355de}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b4391e25-53f3-4f57-8eb9-3766b0ecbc2b}, !- Handle
  {fef681cb-0af2-4293-9d04-e9ecc44093b1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {950fa466-9679-42d1-900b-f4eb133fec23}, !- Handle
  {4aef4727-b5f9-4df8-b1c2-4dadf611728e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2019964c-bda0-490f-83f1-7a49f4e711f2}, !- Handle
  {00ad4f18-88fa-418b-83a9-9b40efc85c7a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {daefbdf1-a71e-4a6c-9008-39cf2cfe1288}, !- Handle
  res ac|unit 5 asys return plenum,       !- Name
  {2725eca7-56df-446b-89e1-d30538ae5220}, !- ThermalZone
  {de5b8762-86f7-429d-ad09-0465ad19afab}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {e022d6e2-571c-44c3-8b64-c3c42cc2e37e}; !- Inlet Node 1

OS:Node,
  {cf9f27bd-9ebb-4878-8cd1-460d127b0c69}, !- Handle
  Node 280,                               !- Name
  {de5b8762-86f7-429d-ad09-0465ad19afab}, !- Inlet Port
  {357ffe34-72a4-47b7-8c78-0c59a3d335e6}; !- Outlet Port

OS:Connection,
  {e022d6e2-571c-44c3-8b64-c3c42cc2e37e}, !- Handle
  {b87a5340-d7d9-4568-8695-7176ecdf9601}, !- Name
  {02818019-6ca2-46db-a65c-451d20a3c9a8}, !- Source Object
  3,                                      !- Outlet Port
  {daefbdf1-a71e-4a6c-9008-39cf2cfe1288}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de5b8762-86f7-429d-ad09-0465ad19afab}, !- Handle
  {5f8a03c7-e5b6-4b67-8d26-cbcd4bf2aa8f}, !- Name
  {daefbdf1-a71e-4a6c-9008-39cf2cfe1288}, !- Source Object
  3,                                      !- Outlet Port
  {cf9f27bd-9ebb-4878-8cd1-460d127b0c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357ffe34-72a4-47b7-8c78-0c59a3d335e6}, !- Handle
  {a3acd172-e42e-4dce-b6cb-a25ae84d441a}, !- Name
  {cf9f27bd-9ebb-4878-8cd1-460d127b0c69}, !- Source Object
  3,                                      !- Outlet Port
  {11a94258-7fc1-4347-9de6-089617e4aee2}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {8223d95a-b25d-4433-a5e7-87c4fc23a84e}, !- Handle
  res ds res ac_unit 5 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1a4750cc-f4c2-47f0-a015-5c2d5ee94404}, !- Handle
  res ds res ac_unit 5 asys SupSLkToLvEq, !- Name
  {8223d95a-b25d-4433-a5e7-87c4fc23a84e}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f53dd32e-d97c-4d52-8cbe-a3a4f42bd882}, !- Handle
  res_ds_res_ac_unit_5_asys_SupSLkToLvEq_act, !- Name
  {1a4750cc-f4c2-47f0-a015-5c2d5ee94404}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6eaddbd0-4175-4a61-a672-527121fb674c}, !- Handle
  res ds res ac_unit 5 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4873b8cd-ca19-4479-aabe-d30e81254772}, !- Handle
  res ds res ac_unit 5 asys SupLatLkToLvEq, !- Name
  {6eaddbd0-4175-4a61-a672-527121fb674c}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b84a3b86-fdfd-4cd9-ae5e-f089af0a81c9}, !- Handle
  res_ds_res_ac_unit_5_asys_SupLatLkToLvEq_act, !- Name
  {4873b8cd-ca19-4479-aabe-d30e81254772}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {52cd4a82-5140-4c71-96a7-995fd9018570}, !- Handle
  res ds res ac_unit 5 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {21f2b327-6326-4522-a9a9-b85fa4916551}, !- Handle
  res ds res ac_unit 5 asys SupDCnToLvEq, !- Name
  {52cd4a82-5140-4c71-96a7-995fd9018570}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3240beb9-1e5c-4549-a53a-5d503c97c1b7}, !- Handle
  res_ds_res_ac_unit_5_asys_SupDCnToLvEq_act, !- Name
  {21f2b327-6326-4522-a9a9-b85fa4916551}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {aace4369-64ad-4a72-83b8-46318a047686}, !- Handle
  res ds res ac_unit 5 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ebc2037f-5bec-419c-9ae0-4b1420a154ad}, !- Handle
  res ds res ac_unit 5 asys SupDCnToAhEq, !- Name
  {aace4369-64ad-4a72-83b8-46318a047686}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e3391563-bc48-4639-9c34-6d132936fe73}, !- Handle
  res_ds_res_ac_unit_5_asys_SupDCnToAhEq_act, !- Name
  {ebc2037f-5bec-419c-9ae0-4b1420a154ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {41fe0b9a-38f4-45d0-a4b8-dc784e7c8413}, !- Handle
  res ds res ac_unit 5 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {aaca0a28-00fe-4ccf-b0fb-0e41ed7c4940}, !- Handle
  res ds res ac_unit 5 asys RetDCnToPlEq, !- Name
  {41fe0b9a-38f4-45d0-a4b8-dc784e7c8413}, !- Other Equipment Definition Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4741f313-b80e-4aad-93f0-291782076608}, !- Handle
  res_ds_res_ac_unit_5_asys_RetDCnToPlEq_act, !- Name
  {aaca0a28-00fe-4ccf-b0fb-0e41ed7c4940}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5a4ed484-20db-405a-bbe9-f988d14d84d5}, !- Handle
  res ds res ac_unit 5 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ded3219a-55a5-46d0-84e6-fe392dffcb05}, !- Handle
  res ds res ac_unit 5 asys RetDCnToAhEquip, !- Name
  {5a4ed484-20db-405a-bbe9-f988d14d84d5}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {68389a70-f879-4f42-b8a2-022f0b7c486f}, !- Handle
  res_ds_res_ac_unit_5_asys_RetDCnToAhEquip_act, !- Name
  {ded3219a-55a5-46d0-84e6-fe392dffcb05}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fd1e0dc6-65cf-41c4-bb0a-7d224ca09b66}, !- Handle
  res ds res ac_unit 5 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5b6b1bdb-01f8-4a83-a861-b6ca4df17f13}, !- Handle
  res ds res ac_unit 5 asys SupSLkToAhEq, !- Name
  {fd1e0dc6-65cf-41c4-bb0a-7d224ca09b66}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {aaa83a87-6e0e-42ed-98f4-75e39168788c}, !- Handle
  res_ds_res_ac_unit_5_asys_SupSLkToAhEq_act, !- Name
  {5b6b1bdb-01f8-4a83-a861-b6ca4df17f13}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7d688da9-681f-4f27-b520-49906c47761d}, !- Handle
  res ds res ac_unit 5 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3abf540e-37aa-4c36-b901-ef3516af91f9}, !- Handle
  res ds res ac_unit 5 asys SupLatLkToAhEq, !- Name
  {7d688da9-681f-4f27-b520-49906c47761d}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fb76fbed-3582-45d7-a50c-95767c620932}, !- Handle
  res_ds_res_ac_unit_5_asys_SupLatLkToAhEq_act, !- Name
  {3abf540e-37aa-4c36-b901-ef3516af91f9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {236255f5-a0ee-425c-a21a-ffe3548e53a8}, !- Handle
  res ds res ac_unit 5 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9da2b134-4966-4d9e-8efa-133c7f178a68}, !- Handle
  res ds res ac_unit 5 asys RetSLkEq,     !- Name
  {236255f5-a0ee-425c-a21a-ffe3548e53a8}, !- Other Equipment Definition Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e10c6b4c-f197-4871-a7dd-165cf26d0d1c}, !- Handle
  res_ds_res_ac_unit_5_asys_RetSLkEq_act, !- Name
  {9da2b134-4966-4d9e-8efa-133c7f178a68}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {827015dd-64b3-4856-859a-efc90b8cdab9}, !- Handle
  res ds res ac_unit 5 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2763afed-d7a3-450b-851a-06086131eccc}, !- Handle
  res ds res ac_unit 5 asys RetLatLkEq,   !- Name
  {827015dd-64b3-4856-859a-efc90b8cdab9}, !- Other Equipment Definition Name
  {09ce3828-abb2-47f3-a184-27cc7c621ab5}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {99c2056f-8910-4c85-98af-2d47012fac4d}, !- Handle
  res_ds_res_ac_unit_5_asys_RetLatLkEq_act, !- Name
  {2763afed-d7a3-450b-851a-06086131eccc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {343e5835-ada9-4d1a-a575-ffb5b5d5e6e9}, !- Handle
  res ds res ac_unit 5 asys AhToLivMix,   !- Name
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a44d329d-658b-4c7d-9c3b-6b55e7b279af}, !- Handle
  res_ds_res_ac_unit_5_asys_AhToLivMix_act, !- Name
  {343e5835-ada9-4d1a-a575-ffb5b5d5e6e9}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {f2561916-7c6d-4225-94ca-9db9aa04a260}, !- Handle
  res ds res ac_unit 5 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {2a6e0d3f-9433-42c5-b698-98b0e79d6376}, !- Handle
  res_ds_res_ac_unit_5_asys_LivToAhMix_act, !- Name
  {f2561916-7c6d-4225-94ca-9db9aa04a260}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {633dadae-b53c-471d-af20-72032b45e47d}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_mfr_s,     !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5924e38e-c6c7-43ff-9833-0a95df5eb5a2}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_vfr_s,     !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fd84c6f-b7b0-4dd0-96c5-fdc58150624f}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_tt_s,      !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b69f74cb-9115-4504-8753-06be0e0455d2}, !- Handle
  res_ds_res_ac_unit_5_asys_ra_t_s,       !- Name
  Node 155,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6556aa0-8e98-4fd6-acc5-0df0acee6c53}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_wt_s,      !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {998a51b6-6950-4a2b-af75-9c1793698886}, !- Handle
  res_ds_res_ac_unit_5_asys_ra_w_s,       !- Name
  Node 155,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5162634-df46-4083-98aa-3f2da4e862d1}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e360482a-6028-4dca-b12a-9554ff8f8967}, !- Handle
  res_ds_res_ac_unit_5_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d44cbd1f-655e-4589-b4e2-9e89eb94cd3a}, !- Handle
  res_ds_res_ac_unit_5_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dd39b4d3-2d40-48ef-af0c-6d2086196e47}, !- Handle
  res_ds_res_ac_unit_5_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {47d01876-9dd4-4de5-9a7e-6cfbc782ec47}, !- Handle
  res_ds_res_ac_unit_5_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4e430785-5b88-47ec-ab62-3d4b08792404}, !- Handle
  res_ds_res_ac_unit_5_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e567073d-26b0-43ef-afbe-20c752fe4496}, !- Handle
  res_ds_res_ac_unit_5_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {af35350b-8be2-450c-b252-07338b012461}, !- Handle
  res_ds_res_ac_unit_5_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b98eac1f-0667-4856-ab04-e1d19a5664e7}, !- Handle
  res_ds_res_ac_unit_5_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {05f657e1-e262-4ba2-8505-4d5227eac1ce}, !- Handle
  res_ds_res_ac_unit_5_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {38da6fa2-2878-40a0-87d3-58767e2bd13e}, !- Handle
  res_ds_res_ac_unit_5_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4342f82-3d44-445b-a71a-9b35b426d0a9}, !- Handle
  res_ds_res_ac_unit_5_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {65f06349-ab4f-4ab5-aad3-59e2248ccb6b}, !- Handle
  res_ds_res_ac_unit_5_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {244d150c-1e14-4bea-94c0-91f733976dd9}, !- Handle
  res_ds_res_ac_unit_5_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {658d12bb-1345-4d17-b817-aafa26aa3f99}, !- Handle
  res_ds_res_ac_unit_5_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {60fd0756-3896-430c-9d43-8ee8a841dd2b}, !- Handle
  res_ds_res_ac_unit_5_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {86e4a3bf-8f48-4d3b-9c6d-667cfd512b5b}, !- Handle
  res_ds_res_ac_unit_5_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b299631e-a310-4dcb-bee1-6532f0fb4e04}, !- Handle
  res_ds_res_ac_unit_5_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8bfd2fe2-9f31-4102-892e-b5b28697bac9}, !- Handle
  res_ds_res_ac_unit_5_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {afe50707-1bc8-437a-962e-95739a62daaa}, !- Handle
  res_ds_res_ac_unit_5_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fd681192-7f69-4351-8dd9-a13ac645f97e}, !- Handle
  res_ds_res_ac_unit_5_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c376f632-be53-4560-bbe4-dc466836512b}, !- Handle
  res_ds_res_ac_unit_5_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7581c826-b5b2-4086-a9bc-3786f04be3e4}, !- Handle
  res_ds_res_ac_unit_5_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {701760e1-9052-4e77-9502-b89dd89a1e28}, !- Handle
  res_ds_res_ac_unit_5_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_5_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_5_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_5_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_5_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_5_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_5_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_5_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_5_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_5_asys_AhTt res_ds_res_ac_unit_5_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_5_asys_AhT res_ds_res_ac_unit_5_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_5_asys_RaT res_ds_res_ac_unit_5_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_5_asys_AhWt res_ds_res_ac_unit_5_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_5_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_5_asys_RaW-res_ds_res_ac_unit_5_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_5_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_5_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_5_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_5_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_5_asys_FanRtf/(res_ds_res_ac_unit_5_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_5_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_5_asys_AhTt-res_ds_res_ac_unit_5_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_5_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_5_asys_SupDCnToLv = res_ds_res_ac_unit_5_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_5_asys_SupDCnToAh = 0-res_ds_res_ac_unit_5_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_5_asys_FanRtf/(res_ds_res_ac_unit_5_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_5_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_5_asys_RaT-res_ds_res_ac_unit_5_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_5_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_5_asys_RetDCnToPl=res_ds_res_ac_unit_5_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_5_asys_RetDCnToAh=0-res_ds_res_ac_unit_5_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_5_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_5_asys_AhT-res_ds_res_ac_unit_5_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_5_asys_RetSLk=f_ret*res_ds_res_ac_unit_5_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_5_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_5_asys_AhWt-res_ds_res_ac_unit_5_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_5_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_5_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_5_asys_SupLatLkToAh=res_ds_res_ac_unit_5_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_5_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_5_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_5_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_5_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_5_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_5_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_5_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_5_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_5_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_5_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_5_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_5_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {2a67257a-0f51-494f-aa35-e8c10f13f1dd}, !- Handle
  res_ds_res_ac_unit_5_asys_program,      !- Name
  Set res_ds_res_ac_unit_5_asys_AhMfr = res_ds_res_ac_unit_5_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_5_asys_FanRtf = res_ds_res_ac_unit_5_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_5_asys_AhVfr = res_ds_res_ac_unit_5_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_5_asys_AhTt = res_ds_res_ac_unit_5_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_5_asys_AhWt = res_ds_res_ac_unit_5_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_5_asys_RaT = res_ds_res_ac_unit_5_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_5_asys_RaW = res_ds_res_ac_unit_5_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_5_asys_AhT = res_ds_res_ac_unit_5_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_5_asys_AhW = res_ds_res_ac_unit_5_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_5_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_5_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_5_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_5_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_5_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_5_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_5_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_5_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_5_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_5_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_5_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_5_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_5_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_5_asys_RetSLkEq_act = res_ds_res_ac_unit_5_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_5_asys_RetLatLkEq_act = res_ds_res_ac_unit_5_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_5_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_5_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_5_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_5_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_5_asys_AhToLivMix_act = res_ds_res_ac_unit_5_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_5_asys_LivToAhMix_act = res_ds_res_ac_unit_5_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {75a43b15-0269-4fba-8628-7e59586c51fb}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_win_s,   !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}, !- Handle
  res ds res fur gas_unit 5 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07aee426-aaa8-478a-8a9c-fdd020716579}, !- Zone Air Inlet Port List
  {39d0c7c4-1a3e-419f-9280-4aed7c760032}, !- Zone Air Exhaust Port List
  {394a4c98-6dbc-4ba1-8964-4eae56969976}, !- Zone Air Node Name
  {76d60194-039e-48d7-a327-54f8563b1a41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {663cc00e-cc32-416d-80cd-673eb491d95a}, !- Handle
  Node 279,                               !- Name
  {394a4c98-6dbc-4ba1-8964-4eae56969976}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {394a4c98-6dbc-4ba1-8964-4eae56969976}, !- Handle
  {35c04b3f-f2f2-4ee5-9534-bc2ed6224df7}, !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}, !- Source Object
  11,                                     !- Outlet Port
  {663cc00e-cc32-416d-80cd-673eb491d95a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07aee426-aaa8-478a-8a9c-fdd020716579}, !- Handle
  {1072faca-df95-41fb-baf0-4f146bea9d9f}, !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}; !- HVAC Component

OS:PortList,
  {39d0c7c4-1a3e-419f-9280-4aed7c760032}, !- Handle
  {cde8b86d-1b9d-4d89-ad61-79d637ab770a}, !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}; !- HVAC Component

OS:PortList,
  {76d60194-039e-48d7-a327-54f8563b1a41}, !- Handle
  {d4f270b3-5722-42b9-a32c-f9b8b030632c}, !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}; !- HVAC Component

OS:Sizing:Zone,
  {7253987f-0729-4734-bcbf-2297aee91320}, !- Handle
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be8ba229-d679-4eb4-a0c3-63855f212c7c}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}; !- Thermal Zone

OS:Space,
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Handle
  res ds res fur gas_unit 5 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}; !- Thermal Zone Name

OS:Surface,
  {9360faf4-bdf1-4a8e-b17f-8f230c3284b9}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f08b4a-7f7c-4f25-bdbd-ee1cac0a55a8}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35701c58-ea66-4a0d-9ef8-489640d98810}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c30d50a-b1b5-4080-92af-37bf5a8d6c4a}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35739ffb-22fe-4360-a9ef-2bc1294f7515}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6b5df3-24db-49fe-b7ae-d0a134690dee}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {8c5da688-5444-4950-92f6-de775d6dbf0d}, !- Handle
  {59f08b4a-7f7c-4f25-bdbd-ee1cac0a55a8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0d1adc30-ce57-444c-bf8f-7dac799e5df7}, !- Handle
  {35701c58-ea66-4a0d-9ef8-489640d98810}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0b08dfc8-9c35-4f80-b196-4306fe82e354}, !- Handle
  {5e6b5df3-24db-49fe-b7ae-d0a134690dee}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {676c3771-742c-43a1-b6a2-45c82fc7f63b}, !- Handle
  {9360faf4-bdf1-4a8e-b17f-8f230c3284b9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f8f5b42e-64eb-42c4-adca-92a78c6a26a4}, !- Handle
  {35739ffb-22fe-4360-a9ef-2bc1294f7515}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c1f52afd-8fc0-4a3e-b18f-35f7178756fb}, !- Handle
  {6c30d50a-b1b5-4080-92af-37bf5a8d6c4a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {ac03a944-9ccd-487a-a59d-e148ca1156b3}, !- Handle
  res fur gas|unit 5 asys return plenum,  !- Name
  {a24bcae4-0983-4f9d-83bf-b150d60b0e04}, !- ThermalZone
  {bf36b49a-f08c-4901-bcc5-e9f985f6bfb0}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {40e1bd79-2f6c-4da8-8f46-a9877193fc7b}; !- Inlet Node 1

OS:Node,
  {f5abe5b8-aeb2-4608-869e-2fd997265f77}, !- Handle
  Node 282,                               !- Name
  {bf36b49a-f08c-4901-bcc5-e9f985f6bfb0}, !- Inlet Port
  {8af921eb-25fc-4375-8252-8f62faff29d3}; !- Outlet Port

OS:Connection,
  {40e1bd79-2f6c-4da8-8f46-a9877193fc7b}, !- Handle
  {38957018-dc35-4f86-97b9-aeb772225ee1}, !- Name
  {62dd57d2-1eda-474a-9538-90e5ed3b129c}, !- Source Object
  3,                                      !- Outlet Port
  {ac03a944-9ccd-487a-a59d-e148ca1156b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf36b49a-f08c-4901-bcc5-e9f985f6bfb0}, !- Handle
  {17d838e6-e16b-4167-adba-686dffbc6cb3}, !- Name
  {ac03a944-9ccd-487a-a59d-e148ca1156b3}, !- Source Object
  3,                                      !- Outlet Port
  {f5abe5b8-aeb2-4608-869e-2fd997265f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af921eb-25fc-4375-8252-8f62faff29d3}, !- Handle
  {c4ca43a9-3bcd-49b1-bca1-b8d489352435}, !- Name
  {f5abe5b8-aeb2-4608-869e-2fd997265f77}, !- Source Object
  3,                                      !- Outlet Port
  {7dd52350-2f38-428c-afeb-c005191ddc04}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9b2695f3-aa8f-4e18-8476-a4e21c41657b}, !- Handle
  res ds res fur gas_unit 5 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {20200b54-eab6-4ad3-afea-ec109759e92d}, !- Handle
  res ds res fur gas_unit 5 asys SupSLkToLvEq, !- Name
  {9b2695f3-aa8f-4e18-8476-a4e21c41657b}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f803f036-49c4-43ac-9e8c-2988c3bf5bde}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupSLkToLvEq_act, !- Name
  {20200b54-eab6-4ad3-afea-ec109759e92d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f9385bab-05dc-4470-8fae-c91ba3bdc154}, !- Handle
  res ds res fur gas_unit 5 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9d46f855-120a-4c6f-bcdb-094b36b5a60e}, !- Handle
  res ds res fur gas_unit 5 asys SupLatLkToLvEq, !- Name
  {f9385bab-05dc-4470-8fae-c91ba3bdc154}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {716252b6-2a75-452b-9f6b-1a2105343e36}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupLatLkToLvEq_act, !- Name
  {9d46f855-120a-4c6f-bcdb-094b36b5a60e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {09bba0bd-1cfa-4b28-8774-6073891e435f}, !- Handle
  res ds res fur gas_unit 5 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bf09e470-6c34-4d73-a43e-e178fe8356da}, !- Handle
  res ds res fur gas_unit 5 asys SupDCnToLvEq, !- Name
  {09bba0bd-1cfa-4b28-8774-6073891e435f}, !- Other Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4a182100-a534-4754-b625-9394f242c392}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupDCnToLvEq_act, !- Name
  {bf09e470-6c34-4d73-a43e-e178fe8356da}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f682112a-41d9-478f-8e69-d583ff505e9c}, !- Handle
  res ds res fur gas_unit 5 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {efb136b0-d7ee-427a-b243-85125bf0b489}, !- Handle
  res ds res fur gas_unit 5 asys SupDCnToAhEq, !- Name
  {f682112a-41d9-478f-8e69-d583ff505e9c}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a1d447bb-2a3f-4b03-a68e-e554f6aeb9c1}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupDCnToAhEq_act, !- Name
  {efb136b0-d7ee-427a-b243-85125bf0b489}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d4fdc9ba-256b-4d32-80ee-e867ee6f481b}, !- Handle
  res ds res fur gas_unit 5 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {93e92bd2-9573-4c5b-8bfa-0b5f71abd3d2}, !- Handle
  res ds res fur gas_unit 5 asys RetDCnToPlEq, !- Name
  {d4fdc9ba-256b-4d32-80ee-e867ee6f481b}, !- Other Equipment Definition Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {77d013a0-1b46-4af5-b612-d3371d859d71}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetDCnToPlEq_act, !- Name
  {93e92bd2-9573-4c5b-8bfa-0b5f71abd3d2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4f521264-5583-4352-be9f-559ebcfc4486}, !- Handle
  res ds res fur gas_unit 5 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {00ef2321-cbaf-4eff-a64a-ddd48a36ef9a}, !- Handle
  res ds res fur gas_unit 5 asys RetDCnToAhEquip, !- Name
  {4f521264-5583-4352-be9f-559ebcfc4486}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {db9228ee-d807-4a48-839f-40343546b097}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetDCnToAhEquip_act, !- Name
  {00ef2321-cbaf-4eff-a64a-ddd48a36ef9a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5222d0c2-040c-4dd7-a03b-5caa9212b1b7}, !- Handle
  res ds res fur gas_unit 5 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {48116e94-9cef-4f29-97ab-fe9e79989fa3}, !- Handle
  res ds res fur gas_unit 5 asys SupSLkToAhEq, !- Name
  {5222d0c2-040c-4dd7-a03b-5caa9212b1b7}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b8ccc29e-ce1c-47a0-b1d4-6c9f872a9824}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupSLkToAhEq_act, !- Name
  {48116e94-9cef-4f29-97ab-fe9e79989fa3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3f1b42d4-59af-4960-af00-368f69dd208d}, !- Handle
  res ds res fur gas_unit 5 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {15f6d96c-28f0-407b-9c98-ea2ac841b56f}, !- Handle
  res ds res fur gas_unit 5 asys SupLatLkToAhEq, !- Name
  {3f1b42d4-59af-4960-af00-368f69dd208d}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {74d6a7c9-e7c1-4d67-8393-b2cce4629a2a}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupLatLkToAhEq_act, !- Name
  {15f6d96c-28f0-407b-9c98-ea2ac841b56f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7f0959bc-8c2e-484d-b753-bb9139172d85}, !- Handle
  res ds res fur gas_unit 5 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a129cca8-dfa8-4fb5-b36c-9584147b7315}, !- Handle
  res ds res fur gas_unit 5 asys RetSLkEq, !- Name
  {7f0959bc-8c2e-484d-b753-bb9139172d85}, !- Other Equipment Definition Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8e30d58b-cb64-4286-9175-e9576b96db17}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetSLkEq_act, !- Name
  {a129cca8-dfa8-4fb5-b36c-9584147b7315}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {127c3f7b-5062-43e1-9f17-07013395fc4f}, !- Handle
  res ds res fur gas_unit 5 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0222a586-3cd3-4265-990f-8ad8c3afbda3}, !- Handle
  res ds res fur gas_unit 5 asys RetLatLkEq, !- Name
  {127c3f7b-5062-43e1-9f17-07013395fc4f}, !- Other Equipment Definition Name
  {9b331041-08c7-4dbd-8164-1786376bb97e}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7aed362e-7858-4694-a2b3-44bb25ebd974}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetLatLkEq_act, !- Name
  {0222a586-3cd3-4265-990f-8ad8c3afbda3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {b97c2b67-0acf-4821-b2d2-4be1d1c0d72f}, !- Handle
  res ds res fur gas_unit 5 asys AhToLivMix, !- Name
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {73f196fe-d86d-4d48-9e2f-b41f56c54691}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhToLivMix_act, !- Name
  {b97c2b67-0acf-4821-b2d2-4be1d1c0d72f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {a1a5f060-279a-4759-bdd1-5dc6595f88a1}, !- Handle
  res ds res fur gas_unit 5 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b3fd41e6-9788-47bb-a3f7-7466302f0f49}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_LivToAhMix_act, !- Name
  {a1a5f060-279a-4759-bdd1-5dc6595f88a1}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {c2db821f-a01f-4f53-8d89-fca8106dbc94}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_mfr_s, !- Name
  Node 222,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ba325a7-8517-4ce2-ac7f-9bdbefa3e4e4}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_vfr_s, !- Name
  Node 222,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e5b721e-3253-4b5c-8bc1-7b3518182867}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_tt_s, !- Name
  Node 222,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4664722-dce7-468d-af62-552c4e8e17fd}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ra_t_s,  !- Name
  Node 225,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {150ca71a-074f-446f-adc3-89427cdf83af}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_wt_s, !- Name
  Node 222,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50332adc-0ada-453d-9627-e742c2249c64}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ra_w_s,  !- Name
  Node 225,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {34f4a5a9-fb66-4cec-a891-798fff6e667c}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f3c37cba-28ed-49fe-afee-daa77a175187}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc263810-8747-44a3-9724-0226485f1df5}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b519676f-c0bc-4694-9f56-997e5b54befe}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5d440d3-49f1-4f74-8806-6509a8bd0c3d}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {09637225-dcf1-4ae4-ad60-a366e3ef9a64}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a372397-414b-4d20-979a-73f2f5182fad}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c85c05c-c39a-4468-8b28-afdea16e98cf}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78dd8940-33af-4bfb-9e1f-94b5c0fa0332}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5a6ad8c1-d4ed-4f18-a8f5-71263fb2ca8c}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {29050d08-1756-4894-9d85-a831bb40af4e}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b3ec710-efa2-4ccc-9204-6280a66eeb9c}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c593b408-cc2f-44f3-a7b4-8017eb187603}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3989cb00-d00a-48a5-a087-a970911e48b0}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {67d58d8c-b667-4438-8536-e05d02c2b7dd}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {06d90aaf-082c-4cf8-89d1-5acd34f64ac3}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f0834ec9-0384-458c-b808-0037f20e4e38}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e9f93847-4e6e-493c-980c-da357c29a5be}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {44196cc9-fd3e-4483-b882-764c6f0cceb4}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {befb3587-8181-4e5e-b9bb-de31d4b45076}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b5ad4a18-2394-443e-9d7d-8bc8ba406942}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b9001df-2e76-4a5b-ad60-0a07fefe1315}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c856e99e-d604-4b27-8c23-4720538d5324}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {423654fa-f071-4c21-8a9c-98b668440c72}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_5_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_5_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_5_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_5_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_5_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_5_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_5_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_5_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_5_asys_AhTt res_ds_res_fur_gas_unit_5_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_5_asys_AhT res_ds_res_fur_gas_unit_5_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_5_asys_RaT res_ds_res_fur_gas_unit_5_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_5_asys_AhWt res_ds_res_fur_gas_unit_5_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_5_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_5_asys_RaW-res_ds_res_fur_gas_unit_5_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_5_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_5_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_5_asys_FanRtf/(res_ds_res_fur_gas_unit_5_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_5_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_5_asys_AhTt-res_ds_res_fur_gas_unit_5_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_5_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToLv = res_ds_res_fur_gas_unit_5_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_5_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_5_asys_FanRtf/(res_ds_res_fur_gas_unit_5_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_5_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_5_asys_RaT-res_ds_res_fur_gas_unit_5_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_5_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToPl=res_ds_res_fur_gas_unit_5_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_5_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_5_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_5_asys_AhT-res_ds_res_fur_gas_unit_5_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_5_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_5_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_5_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_5_asys_AhWt-res_ds_res_fur_gas_unit_5_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_5_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_5_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_5_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {3cfadd0b-f944-4b1c-ae5b-cee1435973ed}, !- Handle
  res_ds_res_fur_gas_unit_5_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_5_asys_AhMfr = res_ds_res_fur_gas_unit_5_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_5_asys_FanRtf = res_ds_res_fur_gas_unit_5_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_5_asys_AhVfr = res_ds_res_fur_gas_unit_5_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_5_asys_AhTt = res_ds_res_fur_gas_unit_5_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_5_asys_AhWt = res_ds_res_fur_gas_unit_5_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_5_asys_RaT = res_ds_res_fur_gas_unit_5_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_5_asys_RaW = res_ds_res_fur_gas_unit_5_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_5_asys_AhT = res_ds_res_fur_gas_unit_5_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_5_asys_AhW = res_ds_res_fur_gas_unit_5_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_5_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_5_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_5_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_5_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_5_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_5_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_5_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_5_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_5_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_5_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_5_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_5_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_5_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_5_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_5_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_5_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_5_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_5_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_5_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_5_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_5_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Handle
  res mv_5 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {43d33858-21f8-4233-bc24-4876b37cee49}, !- Default Day Schedule Name
  {a9afd0f1-8a1d-40f2-ab56-b83e265ee8f5}, !- Summer Design Day Schedule Name
  {0081c8d8-375f-448c-94bd-8872a22f65b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43d33858-21f8-4233-bc24-4876b37cee49}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9aac2071-8023-4815-8e25-97d846b90179}, !- Handle
  res mv_5 range exhaust schedule allday ruleset1, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {54c1347f-2157-4471-930a-4011c697e016}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54c1347f-2157-4471-930a-4011c697e016}, !- Handle
  res mv_5 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f136232-5532-4d67-a1f2-d85e1166dd67}, !- Handle
  res mv_5 range exhaust schedule allday ruleset2, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {600e59c4-70fc-423f-8f97-3bab2b6a23e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {600e59c4-70fc-423f-8f97-3bab2b6a23e7}, !- Handle
  res mv_5 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3fd4273-9330-42c2-882c-46f073b6f427}, !- Handle
  res mv_5 range exhaust schedule allday ruleset3, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ac42fa07-41c9-4736-8509-67bf0a7a7307}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac42fa07-41c9-4736-8509-67bf0a7a7307}, !- Handle
  res mv_5 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26d22d55-898e-44c9-aa06-b6ae92bade90}, !- Handle
  res mv_5 range exhaust schedule allday ruleset4, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {186a900d-5f58-4dd5-a5ee-31c7b90ba54e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {186a900d-5f58-4dd5-a5ee-31c7b90ba54e}, !- Handle
  res mv_5 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f50ceced-ea41-42e9-9dd9-6e2217878b1c}, !- Handle
  res mv_5 range exhaust schedule allday ruleset5, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1f2bba55-0548-4d2c-a8e8-5679cb03b9ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f2bba55-0548-4d2c-a8e8-5679cb03b9ae}, !- Handle
  res mv_5 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {344c5143-1104-465e-97c1-71cc66bd7a52}, !- Handle
  res mv_5 range exhaust schedule allday ruleset6, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {562a996f-2bc8-46a3-a11d-38a60ab6ff0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {562a996f-2bc8-46a3-a11d-38a60ab6ff0a}, !- Handle
  res mv_5 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30cde598-82db-4de9-bf39-787c28e996dd}, !- Handle
  res mv_5 range exhaust schedule allday ruleset7, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b4a606e1-3873-4920-9c22-500d17f3e865}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4a606e1-3873-4920-9c22-500d17f3e865}, !- Handle
  res mv_5 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae6e5c4a-4f5f-4ca4-bc2b-83394311c7a6}, !- Handle
  res mv_5 range exhaust schedule allday ruleset8, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8e91d28a-6b25-475b-a891-a6a08a0ec04d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e91d28a-6b25-475b-a891-a6a08a0ec04d}, !- Handle
  res mv_5 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c217ff1e-95a7-49f7-938e-96236a8ea854}, !- Handle
  res mv_5 range exhaust schedule allday ruleset9, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae63088f-6da1-4272-bc4a-3220aa5e31f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae63088f-6da1-4272-bc4a-3220aa5e31f5}, !- Handle
  res mv_5 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {16d3c91b-dfa4-4ba7-952e-561740ae0bcc}, !- Handle
  res mv_5 range exhaust schedule allday ruleset10, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af46c523-70d5-4644-8226-1b3945e773b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af46c523-70d5-4644-8226-1b3945e773b2}, !- Handle
  res mv_5 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0261e7ae-4896-44c0-99e3-5ac42af824c7}, !- Handle
  res mv_5 range exhaust schedule allday ruleset11, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e90c786c-f1c9-4e42-8a60-483253d5bfe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e90c786c-f1c9-4e42-8a60-483253d5bfe4}, !- Handle
  res mv_5 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67d4d210-d00d-48e6-bb24-158d9b716235}, !- Handle
  res mv_5 range exhaust schedule allday ruleset12, !- Name
  {c0438c03-2293-4d8b-972f-3a4e36adcae5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce4300a4-57dc-4a86-a076-1add7c7857f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce4300a4-57dc-4a86-a076-1add7c7857f0}, !- Handle
  res mv_5 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0081c8d8-375f-448c-94bd-8872a22f65b1}, !- Handle
  res mv_5 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9afd0f1-8a1d-40f2-ab56-b83e265ee8f5}, !- Handle
  res mv_5 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3b7bffba-6e1c-482e-8f3b-dadfc12b10db}, !- Handle
  res_infil_5_range_sch_s,                !- Name
  res mv_5 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Handle
  res mv_5 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {0f80c2b2-9889-42ef-b269-b1b824765fc4}, !- Default Day Schedule Name
  {fd4ac614-e1b3-4993-b194-24fce5c0ab18}, !- Summer Design Day Schedule Name
  {fa20cba7-0e73-42a3-9497-06e92e0b66fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f80c2b2-9889-42ef-b269-b1b824765fc4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db7ab416-9e10-47de-8d83-0f5e6742ccf9}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset1, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f84bdbe8-df99-49f3-babd-935f998efcb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f84bdbe8-df99-49f3-babd-935f998efcb5}, !- Handle
  res mv_5 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b6d6323a-b2f9-4ee9-b792-c0c76ef8e710}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset2, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {959cc1c3-0613-4739-b9be-b7e230b5e040}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {959cc1c3-0613-4739-b9be-b7e230b5e040}, !- Handle
  res mv_5 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6e08e966-f3c9-4853-82ca-b1022e393d9a}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset3, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b0f8c9a4-eb2c-41b2-9196-61e06e8d54bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0f8c9a4-eb2c-41b2-9196-61e06e8d54bd}, !- Handle
  res mv_5 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {58ff822c-36fd-4270-99ec-b42025f432d7}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset4, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {02942fde-2c98-42e8-857b-3db9e457e91b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02942fde-2c98-42e8-857b-3db9e457e91b}, !- Handle
  res mv_5 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {142e9a56-f912-4eaa-9edc-c8482dcd4cb8}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset5, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {714a7f5d-2689-475e-a72b-5f3cd11081b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {714a7f5d-2689-475e-a72b-5f3cd11081b5}, !- Handle
  res mv_5 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d97cabf8-2e5b-4f3d-9181-e5c1add2e634}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset6, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b94b6c2a-0038-44a7-b502-d7b98d92ad01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b94b6c2a-0038-44a7-b502-d7b98d92ad01}, !- Handle
  res mv_5 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {aa7e5cab-4f41-419d-b9f8-ef299f0cc038}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset7, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fb169aa3-cd2f-4543-8220-2430efedcfac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb169aa3-cd2f-4543-8220-2430efedcfac}, !- Handle
  res mv_5 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d1a9a9ee-a938-4cca-ad67-83836b913d33}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset8, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b2e55b6d-526e-42c6-9ab3-df426a8b758d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2e55b6d-526e-42c6-9ab3-df426a8b758d}, !- Handle
  res mv_5 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9d9d9dc0-48c0-4933-af43-40a7f6d140a9}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset9, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6dd8dee7-35a7-4e36-a1e3-d8e7a8310cdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6dd8dee7-35a7-4e36-a1e3-d8e7a8310cdf}, !- Handle
  res mv_5 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {efeebb41-d0d0-47bd-a8c7-807e24b9d522}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset10, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0e07ede-a218-484a-94f4-078759ba268b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0e07ede-a218-484a-94f4-078759ba268b}, !- Handle
  res mv_5 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {94c108c8-529c-46f4-95eb-421f9e34b190}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset11, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f32ba94d-a2b7-4acd-b274-c3902cd4c18d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f32ba94d-a2b7-4acd-b274-c3902cd4c18d}, !- Handle
  res mv_5 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7e5356d6-7092-45e2-a0a5-a1ad6b9d5447}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset12, !- Name
  {74fd3140-9629-46d9-8632-14700395ac08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {017877db-373f-46e1-a46c-abb96878ad02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {017877db-373f-46e1-a46c-abb96878ad02}, !- Handle
  res mv_5 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fa20cba7-0e73-42a3-9497-06e92e0b66fe}, !- Handle
  res mv_5 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd4ac614-e1b3-4993-b194-24fce5c0ab18}, !- Handle
  res mv_5 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {23f478fd-490f-4f1c-8b4b-94f81b96d042}, !- Handle
  res_infil_5_bath_sch_s,                 !- Name
  res mv_5 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e352a82-b9cc-4b3a-9eaf-2234cfff1580}, !- Handle
  res_infil_5_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {79b3b69c-c1fe-4f06-b8ea-77858cdee04f}, !- Handle
  res infil_5 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85534af9-9689-43bf-8789-29abd14009cb}, !- Handle
  res infil_5 house fan,                  !- Name
  {79b3b69c-c1fe-4f06-b8ea-77858cdee04f}, !- Electric Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bc736f14-5f02-4b3e-9602-c7087dc0be91}, !- Handle
  res_infil_5_house_fan_act,              !- Name
  {85534af9-9689-43bf-8789-29abd14009cb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {8f6364ee-07d9-4971-8093-b4c4c2990310}, !- Handle
  res infil_5 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6dd8779-7917-4c51-866a-feeab0c35955}, !- Handle
  res infil_5 range fan,                  !- Name
  {8f6364ee-07d9-4971-8093-b4c4c2990310}, !- Electric Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cf89173f-3e28-4294-a8de-28c0ca5e359f}, !- Handle
  res_infil_5_range_fan_act,              !- Name
  {e6dd8779-7917-4c51-866a-feeab0c35955}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {b91316da-3474-4ed5-96a5-b8155a413079}, !- Handle
  res infil_5 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d68ee8d-a19e-440d-8edd-4589460b3ce5}, !- Handle
  res infil_5 bath fan,                   !- Name
  {b91316da-3474-4ed5-96a5-b8155a413079}, !- Electric Equipment Definition Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2e9dd039-be1b-43a8-89f5-aa4800ebbfce}, !- Handle
  res_infil_5_bath_fan_act,               !- Name
  {1d68ee8d-a19e-440d-8edd-4589460b3ce5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {067053fa-1895-4496-bb91-b640f91bea49}, !- Handle
  res infil_5 flow,                       !- Name
  {236b928e-d462-45ef-bc8c-6dcd0a215854}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {eba8185a-0938-421d-8d9e-0494a2d7150e}, !- Handle
  res_infil_5_flow_act,                   !- Name
  {067053fa-1895-4496-bb91-b640f91bea49}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {15d535df-e761-4e73-ab9a-a6e4edf57af1}, !- Handle
  res_infil_5_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_5_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_5_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_5_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_5_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_5_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_5_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_5_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_5_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_5_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_5_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_5_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_5_flow_act = (@Max res_infil_5_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {51c46d4b-5e6c-4ca5-9d87-3e54cd825899}, !- Handle
  res af_5 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {15d535df-e761-4e73-ab9a-a6e4edf57af1}, !- Program Name 1
  {c2c5bf56-f23e-4358-ba70-043b341d2be3}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {eb628be0-037f-40e6-8009-b92e4d689523}, !- Handle
  res ds res ac_unit 5 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {2a67257a-0f51-494f-aa35-e8c10f13f1dd}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6293fbd5-4414-42a6-8f32-7d88fbd0d3c8}, !- Handle
  res ds res fur gas_unit 5 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {3cfadd0b-f944-4b1c-ae5b-cee1435973ed}; !- Program Name 1

OS:AdditionalProperties,
  {cac07617-77b0-4b73-99c0-530c67cfca1c}, !- Handle
  {1bbdcd1a-1eaf-4439-af9c-81f885c88669}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399273,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346896;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {6b433897-9e94-4ab9-a1ba-d0692d949e8a}, !- Handle
  res_af_3_tin_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a12a5f9c-b3b5-450b-aa33-71e5b064461c}, !- Handle
  res_af_3_tt_s,                          !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Handle
  res nv_3 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {88cff27b-87ea-4c02-a809-f386d43e3ab5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88cff27b-87ea-4c02-a809-f386d43e3ab5}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e7bd962-5251-4e22-b162-82b611431afc}, !- Handle
  res nv_3 temp schedule allday ruleset1, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b4dfbcc8-1d83-4339-9f0a-244b805ee05a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4dfbcc8-1d83-4339-9f0a-244b805ee05a}, !- Handle
  res nv_3 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b00c42d2-8b8d-4b08-893e-20a654dab87c}, !- Handle
  res nv_3 temp schedule allday ruleset2, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {83c581ef-2a2c-4c41-839b-074b087035e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83c581ef-2a2c-4c41-839b-074b087035e5}, !- Handle
  res nv_3 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a2479f49-db25-40f8-be14-aff6bee8e8c2}, !- Handle
  res nv_3 temp schedule allday ruleset3, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d2177f93-9e92-4f90-9edc-5348083bc392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2177f93-9e92-4f90-9edc-5348083bc392}, !- Handle
  res nv_3 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4cd984a3-c76d-4e24-9abb-0a1fc7cd968d}, !- Handle
  res nv_3 temp schedule allday ruleset4, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fac97170-ea0b-40ce-b03b-76ab2eace52f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fac97170-ea0b-40ce-b03b-76ab2eace52f}, !- Handle
  res nv_3 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fa7008e5-1797-4af3-876b-92e35d3e9eb5}, !- Handle
  res nv_3 temp schedule allday ruleset5, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8df47cc8-7dcf-408f-b6ed-8441d4f4e549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8df47cc8-7dcf-408f-b6ed-8441d4f4e549}, !- Handle
  res nv_3 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {180edd2f-048a-4e67-9d7d-696f3371eae4}, !- Handle
  res nv_3 temp schedule allday ruleset6, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {643ebd45-35f9-47d0-92b8-2b6d80904bcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {643ebd45-35f9-47d0-92b8-2b6d80904bcf}, !- Handle
  res nv_3 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {81e55010-c8e7-4e0e-88ad-da65072c1cc9}, !- Handle
  res nv_3 temp schedule allday ruleset7, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {07b24749-3ed4-4ab0-a7cf-503d9bcc966f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b24749-3ed4-4ab0-a7cf-503d9bcc966f}, !- Handle
  res nv_3 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f0e92907-4a84-4778-9a3c-f59318cb9072}, !- Handle
  res nv_3 temp schedule allday ruleset8, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb7b09ff-81fc-4507-9209-f13796bc3d3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb7b09ff-81fc-4507-9209-f13796bc3d3f}, !- Handle
  res nv_3 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1b2b8e9e-f90a-48ff-8ec0-d25bbd36cf91}, !- Handle
  res nv_3 temp schedule allday ruleset9, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e0523a9f-be32-401a-aab6-f97c69768206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e0523a9f-be32-401a-aab6-f97c69768206}, !- Handle
  res nv_3 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8200a9e1-6845-45b1-97bb-7b88f944b13f}, !- Handle
  res nv_3 temp schedule allday ruleset10, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8f63efd-dd98-47ba-9c77-73d16c3c7200}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8f63efd-dd98-47ba-9c77-73d16c3c7200}, !- Handle
  res nv_3 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f84f355b-1ceb-42c3-ae1e-5675e3a2414f}, !- Handle
  res nv_3 temp schedule allday ruleset11, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a5fdd4e-7950-4790-97e0-3c915a3086c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a5fdd4e-7950-4790-97e0-3c915a3086c5}, !- Handle
  res nv_3 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {90f134c4-5175-4f5d-98bb-63d58603ce48}, !- Handle
  res nv_3 temp schedule allday ruleset12, !- Name
  {98b2ef4c-b538-46ac-8157-07a75f6203c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f349017e-c2fc-4be1-8c2b-3a763d19e979}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f349017e-c2fc-4be1-8c2b-3a763d19e979}, !- Handle
  res nv_3 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Handle
  res nv_3 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {4299c497-e868-47d5-b903-7cc6b8cf417a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4299c497-e868-47d5-b903-7cc6b8cf417a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad5f1538-efd4-44cd-9fc4-71f68d4e34c0}, !- Handle
  res nv_3 availability schedule allday ruleset1 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {452f1e5d-352f-4b09-b2f5-247954b1f939}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {452f1e5d-352f-4b09-b2f5-247954b1f939}, !- Handle
  res nv_3 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {32cd404f-7da6-4aad-a51f-abdf75d80300}, !- Handle
  res nv_3 availability schedule allday ruleset2 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fa3093c8-5597-447e-b0b2-92308537f046}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa3093c8-5597-447e-b0b2-92308537f046}, !- Handle
  res nv_3 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {23a30b27-4db3-4ff0-ba4e-44a0de4d2257}, !- Handle
  res nv_3 availability schedule allday ruleset3 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eb93eb89-328c-4285-b54e-a098e396f695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb93eb89-328c-4285-b54e-a098e396f695}, !- Handle
  res nv_3 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e7d27e88-3352-4ab1-896a-b211e981543a}, !- Handle
  res nv_3 availability schedule allday ruleset4 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {767efec7-ad9d-417f-ac94-970b0547c269}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {767efec7-ad9d-417f-ac94-970b0547c269}, !- Handle
  res nv_3 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e33ce26f-2600-4bef-b07c-4e40a2b1c9e4}, !- Handle
  res nv_3 availability schedule allday ruleset5 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0798abc4-0dd1-4189-879e-fbbbef1596e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0798abc4-0dd1-4189-879e-fbbbef1596e3}, !- Handle
  res nv_3 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ea8f19ea-61fa-4640-812d-f8794a06451c}, !- Handle
  res nv_3 availability schedule allday ruleset6 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ddec910a-402f-4523-aea9-664321076548}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ddec910a-402f-4523-aea9-664321076548}, !- Handle
  res nv_3 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ecd98355-88fc-4ca4-8162-7c2533c8fa94}, !- Handle
  res nv_3 availability schedule allday ruleset7 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2886dc51-028b-475d-bd42-b7f7aa216924}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2886dc51-028b-475d-bd42-b7f7aa216924}, !- Handle
  res nv_3 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f3c39063-c166-45fc-b60f-91c6594dae61}, !- Handle
  res nv_3 availability schedule allday ruleset8 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ec3a3ac-0d17-4d32-9ed7-4658e580376f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ec3a3ac-0d17-4d32-9ed7-4658e580376f}, !- Handle
  res nv_3 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {458a2f39-b358-4997-8e34-25f18ffc7277}, !- Handle
  res nv_3 availability schedule allday ruleset9 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {13d075e4-6a68-4724-b90a-b22efb21a936}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13d075e4-6a68-4724-b90a-b22efb21a936}, !- Handle
  res nv_3 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {00eb2897-7d49-44da-9120-e3fad4301713}, !- Handle
  res nv_3 availability schedule allday ruleset10 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c52a0e6-9fba-4a56-b1de-9bae6f76072e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c52a0e6-9fba-4a56-b1de-9bae6f76072e}, !- Handle
  res nv_3 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6456c788-3b4c-4bd0-956e-4f92e920111b}, !- Handle
  res nv_3 availability schedule allday ruleset11 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5626a312-5f65-43c6-9df3-65c5fe145ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5626a312-5f65-43c6-9df3-65c5fe145ce6}, !- Handle
  res nv_3 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4083996e-5fab-47fa-9527-d39ba3496332}, !- Handle
  res nv_3 availability schedule allday ruleset12 on, !- Name
  {4bfa915c-c3fb-424c-b6e9-e509ffaf92f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {781a47d5-40ac-4644-9ccd-5852056ea1fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {781a47d5-40ac-4644-9ccd-5852056ea1fe}, !- Handle
  res nv_3 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {dc6f1e92-9b05-4099-839e-92cb7192dc15}, !- Handle
  res_nv_3_nva_s,                         !- Name
  res nv_3 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0697c40e-cc2e-4e06-becb-5105ce1d33d5}, !- Handle
  res_nv_3_sp_s,                          !- Name
  res nv_3 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {20b024c3-e544-4fd1-a3cb-f939d72228d9}, !- Handle
  res nv_3 flow,                          !- Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0649ec8a-7084-4e3d-b934-dbe59f45a3f6}, !- Handle
  res_nv_3_flow_act,                      !- Name
  {20b024c3-e544-4fd1-a3cb-f939d72228d9}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fc12f3aa-9b77-4251-aa74-040a42597452}, !- Handle
  res_nv_3_program,                       !- Name
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_3_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000032,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_3_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_3_tin_s>res_nv_3_sp_s), !- Program Line 12
  Set temp2 = (res_af_3_tin_s-res_nv_3_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_3_tin_s-res_af_3_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_3_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_3_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {d6e7f978-4e89-4237-963c-8ef838f4dfbe}, !- Handle
  res_ds_res_ac_unit_3_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5a6a0134-9157-4bb3-8c51-75be4bda15e1}, !- Handle
  res_ds_res_ac_unit_3_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5b91113-79d3-407d-8c4c-f88c4f61608b}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {27a64745-1127-40b2-9a2b-2250bb8aff23}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {623e16ef-ebbb-4c81-8066-4444be24264c}, !- Handle
  res_ds_res_ac_unit_3_asys_fan_rtf_s,    !- Name
  res ac|unit 3 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4709d56-1ef4-4cb0-90f6-380c34348e85}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_fan_rtf_s, !- Name
  res fur gas|unit 3 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f0031f36-4fee-48d5-9128-3a09663b8978}, !- Handle
  res_ds_res_ac_unit_3_asys_win_s,        !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ef81397b-979c-4096-9399-0809016b4556}, !- Handle
  res ds res ac_unit 3 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab3e46f5-d5e6-4912-9a72-a935c2c04749}, !- Zone Air Inlet Port List
  {7f1e833e-5847-43de-88fe-0fb901fa1371}, !- Zone Air Exhaust Port List
  {4e401a16-bfcc-48d2-b2a2-8d46e82bd334}, !- Zone Air Node Name
  {600030e2-4d8b-4ea3-baa3-97db0a7562a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7504409-4ff4-42ad-bf17-ec3328f9c9dc}, !- Handle
  Node 281,                               !- Name
  {4e401a16-bfcc-48d2-b2a2-8d46e82bd334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e401a16-bfcc-48d2-b2a2-8d46e82bd334}, !- Handle
  {704d7b44-39ac-4b44-9eee-b0e06a90cc97}, !- Name
  {ef81397b-979c-4096-9399-0809016b4556}, !- Source Object
  11,                                     !- Outlet Port
  {a7504409-4ff4-42ad-bf17-ec3328f9c9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab3e46f5-d5e6-4912-9a72-a935c2c04749}, !- Handle
  {486e4b6a-339a-4546-b406-b118c10aebb5}, !- Name
  {ef81397b-979c-4096-9399-0809016b4556}; !- HVAC Component

OS:PortList,
  {7f1e833e-5847-43de-88fe-0fb901fa1371}, !- Handle
  {cb1dc962-6184-44cd-a597-6151bcea034f}, !- Name
  {ef81397b-979c-4096-9399-0809016b4556}; !- HVAC Component

OS:PortList,
  {600030e2-4d8b-4ea3-baa3-97db0a7562a7}, !- Handle
  {77aa8387-4a3b-48b9-86cb-050b6ac64e87}, !- Name
  {ef81397b-979c-4096-9399-0809016b4556}; !- HVAC Component

OS:Sizing:Zone,
  {2b302c8d-8832-4946-a199-ae37a9f0f889}, !- Handle
  {ef81397b-979c-4096-9399-0809016b4556}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1e7b648-9b53-4427-af04-e33181a6566a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ef81397b-979c-4096-9399-0809016b4556}; !- Thermal Zone

OS:Space,
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Handle
  res ds res ac_unit 3 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef81397b-979c-4096-9399-0809016b4556}; !- Thermal Zone Name

OS:Surface,
  {24e606b0-67e2-4b03-b971-45ebbe972aa2}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec7ea274-339f-4441-9213-5d69987de0ff}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc0a602-c545-4191-8f43-e7f856814ae6}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd36943-eb6c-4643-9b91-084779c8142f}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2355da4-a144-4d71-ae86-4b5636e9df3c}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f859e62f-aac4-4db6-a3c9-11326738ba66}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {f6a12807-0b41-4f56-9fdf-318979d38017}, !- Handle
  {f859e62f-aac4-4db6-a3c9-11326738ba66}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8edfb31a-83bd-41b8-a734-8318eca53950}, !- Handle
  {ec7ea274-339f-4441-9213-5d69987de0ff}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {caa0aa66-af56-4999-b43c-56df51c1e8fd}, !- Handle
  {24e606b0-67e2-4b03-b971-45ebbe972aa2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c67a1e08-6234-4f8d-82bb-fdf129570cba}, !- Handle
  {f2355da4-a144-4d71-ae86-4b5636e9df3c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {62776641-618a-4518-a9c4-c4584693da5f}, !- Handle
  {1cd36943-eb6c-4643-9b91-084779c8142f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b62dfb94-839d-41a4-a19a-6d772338918e}, !- Handle
  {1fc0a602-c545-4191-8f43-e7f856814ae6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {50ba9dcd-a89b-45b9-9a32-163c2ca63a3c}, !- Handle
  res ac|unit 3 asys return plenum,       !- Name
  {ef81397b-979c-4096-9399-0809016b4556}, !- ThermalZone
  {9cbe550d-21ab-4b4b-94b4-bce86bb1053b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {c5807985-60e3-45fa-8a90-6b82fee8f7fe}; !- Inlet Node 1

OS:Node,
  {add72c62-cc9b-41df-bfde-711aa96610b8}, !- Handle
  Node 284,                               !- Name
  {9cbe550d-21ab-4b4b-94b4-bce86bb1053b}, !- Inlet Port
  {ffcf3e65-a8d8-4159-b847-83cd3b359b2e}; !- Outlet Port

OS:Connection,
  {c5807985-60e3-45fa-8a90-6b82fee8f7fe}, !- Handle
  {e658ff0d-0b98-489b-91fe-b08647bd5417}, !- Name
  {b7724b21-c885-41c4-96d0-d4b54bf1126a}, !- Source Object
  3,                                      !- Outlet Port
  {50ba9dcd-a89b-45b9-9a32-163c2ca63a3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9cbe550d-21ab-4b4b-94b4-bce86bb1053b}, !- Handle
  {560bb4d4-c29f-4a82-9aa7-b78d09911b3b}, !- Name
  {50ba9dcd-a89b-45b9-9a32-163c2ca63a3c}, !- Source Object
  3,                                      !- Outlet Port
  {add72c62-cc9b-41df-bfde-711aa96610b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcf3e65-a8d8-4159-b847-83cd3b359b2e}, !- Handle
  {5f3081d7-a2b0-4667-9d8e-73f492b89b2e}, !- Name
  {add72c62-cc9b-41df-bfde-711aa96610b8}, !- Source Object
  3,                                      !- Outlet Port
  {f9c598d8-f2a2-42c0-81ac-4c926635e4da}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {c5abf4dc-65d2-4f17-83f3-13bc3112a688}, !- Handle
  res ds res ac_unit 3 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {37b151e2-effd-4482-bd7c-9e6cfc2d058c}, !- Handle
  res ds res ac_unit 3 asys SupSLkToLvEq, !- Name
  {c5abf4dc-65d2-4f17-83f3-13bc3112a688}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {35188118-08d7-4fd6-abc7-03b72a73b2b6}, !- Handle
  res_ds_res_ac_unit_3_asys_SupSLkToLvEq_act, !- Name
  {37b151e2-effd-4482-bd7c-9e6cfc2d058c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {424e34ac-dd62-4987-be40-2de7333d3272}, !- Handle
  res ds res ac_unit 3 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e85b711e-23eb-493c-ba42-cb00b2a2655c}, !- Handle
  res ds res ac_unit 3 asys SupLatLkToLvEq, !- Name
  {424e34ac-dd62-4987-be40-2de7333d3272}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {de3af827-9917-448d-83a6-4ee702665c67}, !- Handle
