  res_ds_res_ac_unit_3_asys_SupLatLkToLvEq_act, !- Name
  {e85b711e-23eb-493c-ba42-cb00b2a2655c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bf4c140e-d129-49c4-a81e-bbfbca3e817a}, !- Handle
  res ds res ac_unit 3 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {703bee5c-b00a-494b-82fc-c46c8678cf2b}, !- Handle
  res ds res ac_unit 3 asys SupDCnToLvEq, !- Name
  {bf4c140e-d129-49c4-a81e-bbfbca3e817a}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {14fab12f-998f-446e-b8b0-325f72179b21}, !- Handle
  res_ds_res_ac_unit_3_asys_SupDCnToLvEq_act, !- Name
  {703bee5c-b00a-494b-82fc-c46c8678cf2b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d11b191f-9fbe-405e-b634-31e500591052}, !- Handle
  res ds res ac_unit 3 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fc4ede8f-bf4d-4b6e-acc4-88e272bb85f7}, !- Handle
  res ds res ac_unit 3 asys SupDCnToAhEq, !- Name
  {d11b191f-9fbe-405e-b634-31e500591052}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {558d7272-662c-428b-8c59-a94253576b9c}, !- Handle
  res_ds_res_ac_unit_3_asys_SupDCnToAhEq_act, !- Name
  {fc4ede8f-bf4d-4b6e-acc4-88e272bb85f7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1806d007-5df4-4ce1-b0fa-9960f43a6ef2}, !- Handle
  res ds res ac_unit 3 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {47f5cef8-e12c-46d0-8ea7-6d2278c32322}, !- Handle
  res ds res ac_unit 3 asys RetDCnToPlEq, !- Name
  {1806d007-5df4-4ce1-b0fa-9960f43a6ef2}, !- Other Equipment Definition Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1d34fe4c-ef8f-4436-9083-fc469b9fdf64}, !- Handle
  res_ds_res_ac_unit_3_asys_RetDCnToPlEq_act, !- Name
  {47f5cef8-e12c-46d0-8ea7-6d2278c32322}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {79ce68b0-f824-4369-af40-37318e36ae40}, !- Handle
  res ds res ac_unit 3 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b2047199-7e67-4beb-9dad-6592f6a5b1da}, !- Handle
  res ds res ac_unit 3 asys RetDCnToAhEquip, !- Name
  {79ce68b0-f824-4369-af40-37318e36ae40}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4a596afc-94af-4469-a198-89df664bf424}, !- Handle
  res_ds_res_ac_unit_3_asys_RetDCnToAhEquip_act, !- Name
  {b2047199-7e67-4beb-9dad-6592f6a5b1da}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f794c3c0-0b2a-498a-aa9d-0f49ffe2fadd}, !- Handle
  res ds res ac_unit 3 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {00827c11-8d5d-49e5-9f48-8e8cf255d458}, !- Handle
  res ds res ac_unit 3 asys SupSLkToAhEq, !- Name
  {f794c3c0-0b2a-498a-aa9d-0f49ffe2fadd}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {41a77869-9a08-4bdc-bda4-d5a5bd5e3e56}, !- Handle
  res_ds_res_ac_unit_3_asys_SupSLkToAhEq_act, !- Name
  {00827c11-8d5d-49e5-9f48-8e8cf255d458}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {735ca39a-ac0e-48b3-912d-718449a19ee2}, !- Handle
  res ds res ac_unit 3 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cf8efc22-b601-49ef-aefd-d0f20feacd6f}, !- Handle
  res ds res ac_unit 3 asys SupLatLkToAhEq, !- Name
  {735ca39a-ac0e-48b3-912d-718449a19ee2}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {868cca4d-51b2-4de2-9187-09a5d3cf544e}, !- Handle
  res_ds_res_ac_unit_3_asys_SupLatLkToAhEq_act, !- Name
  {cf8efc22-b601-49ef-aefd-d0f20feacd6f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {28eaee93-8467-4a7c-9e23-c9c2137d3b6f}, !- Handle
  res ds res ac_unit 3 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0cc1050f-3ff4-4881-9319-54ef1d5a2762}, !- Handle
  res ds res ac_unit 3 asys RetSLkEq,     !- Name
  {28eaee93-8467-4a7c-9e23-c9c2137d3b6f}, !- Other Equipment Definition Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3d924a22-9841-4fef-8b9d-4165c16363c4}, !- Handle
  res_ds_res_ac_unit_3_asys_RetSLkEq_act, !- Name
  {0cc1050f-3ff4-4881-9319-54ef1d5a2762}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e28e4e1d-5f7e-4474-9467-29ba61df0f94}, !- Handle
  res ds res ac_unit 3 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f8020147-26b2-4975-9b6a-2ad2dd4e8a46}, !- Handle
  res ds res ac_unit 3 asys RetLatLkEq,   !- Name
  {e28e4e1d-5f7e-4474-9467-29ba61df0f94}, !- Other Equipment Definition Name
  {566c49f1-e019-4d91-9f90-29fe8a609ebc}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {88b53463-0656-43c3-bc0c-06e1e0221079}, !- Handle
  res_ds_res_ac_unit_3_asys_RetLatLkEq_act, !- Name
  {f8020147-26b2-4975-9b6a-2ad2dd4e8a46}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {1950bb4b-2a1c-4708-8f0c-4cbaa55f5759}, !- Handle
  res ds res ac_unit 3 asys AhToLivMix,   !- Name
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {85ece122-1a8a-461d-aa4c-f99ea7cfec1c}, !- Handle
  res_ds_res_ac_unit_3_asys_AhToLivMix_act, !- Name
  {1950bb4b-2a1c-4708-8f0c-4cbaa55f5759}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {13fad51b-0359-49ed-8157-5ef2f9e59fdb}, !- Handle
  res ds res ac_unit 3 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {fe4df7e8-901d-490c-b224-e09fe45acb41}, !- Handle
  res_ds_res_ac_unit_3_asys_LivToAhMix_act, !- Name
  {13fad51b-0359-49ed-8157-5ef2f9e59fdb}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {31245b53-e51d-4b7f-9722-02bb49b20322}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_mfr_s,     !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eadd3f7b-f52f-4ab9-8c22-b557062b40b7}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_vfr_s,     !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b0ca6b4-712e-4e67-80e1-1c5949a6701b}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_tt_s,      !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9ac0eb7-10e0-4d52-ade0-7b9daf86a921}, !- Handle
  res_ds_res_ac_unit_3_asys_ra_t_s,       !- Name
  Node 162,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11ca62d0-f20c-49cf-baea-15fe2c394c30}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_wt_s,      !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c2c0ee0-14d5-45be-9e7e-667e5bfa334c}, !- Handle
  res_ds_res_ac_unit_3_asys_ra_w_s,       !- Name
  Node 162,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2dc7854c-5a07-4f0a-95fe-057c848b2301}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {71a820a9-ce79-412d-bfa8-9cd9c0882748}, !- Handle
  res_ds_res_ac_unit_3_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {77497538-7c6e-4172-92d9-97ef65f8aae1}, !- Handle
  res_ds_res_ac_unit_3_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b279f27a-9fed-4d66-b692-b9779e7dd694}, !- Handle
  res_ds_res_ac_unit_3_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {186d648f-d3a5-48c6-abfe-09e7364da8f2}, !- Handle
  res_ds_res_ac_unit_3_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {adeee296-96b6-4b05-81b5-dad5431200fc}, !- Handle
  res_ds_res_ac_unit_3_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c6b7e3bb-9f08-448e-9477-6626d2ac562c}, !- Handle
  res_ds_res_ac_unit_3_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {29995be8-fd37-4ea2-b592-c6fa8f3cac00}, !- Handle
  res_ds_res_ac_unit_3_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69f06b35-4179-45b3-90d5-8c5d3a06d673}, !- Handle
  res_ds_res_ac_unit_3_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a0b652f6-a842-4f59-9341-40f3797e6441}, !- Handle
  res_ds_res_ac_unit_3_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cddb1317-3e76-4316-96d0-b94c41031aca}, !- Handle
  res_ds_res_ac_unit_3_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {22d84468-9e63-4d7f-a0d6-7c2d24c4f45e}, !- Handle
  res_ds_res_ac_unit_3_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4cc145b-61f0-4824-b572-5e07c2a3b141}, !- Handle
  res_ds_res_ac_unit_3_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f17519a8-8751-48cb-8326-044e6e2d7d45}, !- Handle
  res_ds_res_ac_unit_3_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6c00eab-6f1b-4104-b519-1f290a3d591e}, !- Handle
  res_ds_res_ac_unit_3_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4de06692-2242-44b7-8578-8724dca26d38}, !- Handle
  res_ds_res_ac_unit_3_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a076a504-8e82-41c9-b03b-ad9a2f589f6a}, !- Handle
  res_ds_res_ac_unit_3_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {53fd90a9-2f2a-46e5-9a68-e2d1a46d7959}, !- Handle
  res_ds_res_ac_unit_3_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {559b2395-5265-48d9-b35b-d884d83c9109}, !- Handle
  res_ds_res_ac_unit_3_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8bbb4c16-15af-407e-8391-264f7db24968}, !- Handle
  res_ds_res_ac_unit_3_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {410a44f6-1d6d-432d-865f-30a2a346babf}, !- Handle
  res_ds_res_ac_unit_3_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10302dac-f1ad-4cb7-b2df-29c6eccbf692}, !- Handle
  res_ds_res_ac_unit_3_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {177720b7-78d8-4036-8289-1995adb3a64c}, !- Handle
  res_ds_res_ac_unit_3_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {9b3a5502-d350-4b2e-81a3-9430d95c3a23}, !- Handle
  res_ds_res_ac_unit_3_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_3_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_3_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_3_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_3_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_3_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_3_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_3_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_3_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_3_asys_AhTt res_ds_res_ac_unit_3_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_3_asys_AhT res_ds_res_ac_unit_3_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_3_asys_RaT res_ds_res_ac_unit_3_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_3_asys_AhWt res_ds_res_ac_unit_3_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_3_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_3_asys_RaW-res_ds_res_ac_unit_3_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_3_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_3_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_3_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_3_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_3_asys_FanRtf/(res_ds_res_ac_unit_3_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_3_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_3_asys_AhTt-res_ds_res_ac_unit_3_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_3_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_3_asys_SupDCnToLv = res_ds_res_ac_unit_3_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_3_asys_SupDCnToAh = 0-res_ds_res_ac_unit_3_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_3_asys_FanRtf/(res_ds_res_ac_unit_3_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_3_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_3_asys_RaT-res_ds_res_ac_unit_3_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_3_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_3_asys_RetDCnToPl=res_ds_res_ac_unit_3_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_3_asys_RetDCnToAh=0-res_ds_res_ac_unit_3_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_3_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_3_asys_AhT-res_ds_res_ac_unit_3_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_3_asys_RetSLk=f_ret*res_ds_res_ac_unit_3_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_3_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_3_asys_AhWt-res_ds_res_ac_unit_3_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_3_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_3_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_3_asys_SupLatLkToAh=res_ds_res_ac_unit_3_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_3_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_3_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_3_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_3_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_3_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_3_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_3_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_3_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_3_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_3_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_3_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_3_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b6c8bdf6-dc88-453b-8587-e86c2710d5e0}, !- Handle
  res_ds_res_ac_unit_3_asys_program,      !- Name
  Set res_ds_res_ac_unit_3_asys_AhMfr = res_ds_res_ac_unit_3_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_3_asys_FanRtf = res_ds_res_ac_unit_3_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_3_asys_AhVfr = res_ds_res_ac_unit_3_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_3_asys_AhTt = res_ds_res_ac_unit_3_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_3_asys_AhWt = res_ds_res_ac_unit_3_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_3_asys_RaT = res_ds_res_ac_unit_3_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_3_asys_RaW = res_ds_res_ac_unit_3_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_3_asys_AhT = res_ds_res_ac_unit_3_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_3_asys_AhW = res_ds_res_ac_unit_3_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_3_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_3_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_3_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_3_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_3_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_3_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_3_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_3_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_3_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_3_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_3_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_3_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_3_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_3_asys_RetSLkEq_act = res_ds_res_ac_unit_3_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_3_asys_RetLatLkEq_act = res_ds_res_ac_unit_3_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_3_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_3_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_3_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_3_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_3_asys_AhToLivMix_act = res_ds_res_ac_unit_3_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_3_asys_LivToAhMix_act = res_ds_res_ac_unit_3_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {42fe14e2-4042-4ac2-bb39-337df9f2b7bb}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_win_s,   !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}, !- Handle
  res ds res fur gas_unit 3 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e088031-4eb4-4588-8740-508bee34250a}, !- Zone Air Inlet Port List
  {249e0de3-4c18-4a26-9ca6-beddafb9d7c2}, !- Zone Air Exhaust Port List
  {0eecec38-7953-4e72-8ae3-4ff38820c99d}, !- Zone Air Node Name
  {95d1e688-adcd-4a7e-8277-fdf5712ba327}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a799238d-6d93-4213-9c77-44c5efd7664a}, !- Handle
  Node 283,                               !- Name
  {0eecec38-7953-4e72-8ae3-4ff38820c99d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eecec38-7953-4e72-8ae3-4ff38820c99d}, !- Handle
  {cde7e630-8c0d-4c5a-9ab0-f3e7ce21af32}, !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}, !- Source Object
  11,                                     !- Outlet Port
  {a799238d-6d93-4213-9c77-44c5efd7664a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e088031-4eb4-4588-8740-508bee34250a}, !- Handle
  {1a64b657-2a26-4d43-84dd-56a5d5070309}, !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}; !- HVAC Component

OS:PortList,
  {249e0de3-4c18-4a26-9ca6-beddafb9d7c2}, !- Handle
  {a62bec2a-7a53-44b0-b57d-605bc7e04bba}, !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}; !- HVAC Component

OS:PortList,
  {95d1e688-adcd-4a7e-8277-fdf5712ba327}, !- Handle
  {9181655a-c0f2-4491-80bd-0cd21bb246d5}, !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}; !- HVAC Component

OS:Sizing:Zone,
  {98be38f6-2218-4c54-ac02-caeb5854385e}, !- Handle
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97754be8-60b6-4119-867e-bb69e73ff349}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}; !- Thermal Zone

OS:Space,
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Handle
  res ds res fur gas_unit 3 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}; !- Thermal Zone Name

OS:Surface,
  {62b95748-a15c-4f4a-b887-ba7e0f641c9e}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff8ae99-fb84-4ec5-af85-02dae7b58132}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b484a11-bc62-43be-bf40-47a6766fff13}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9d0eac-0e88-4f51-8b5a-c56380b33e76}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e72dfb-9759-45cd-8e76-b3302f9174ce}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66ad9aa-9592-4bd6-b136-99d2249de6c6}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {086b6325-d3e0-4d43-8031-b9e89887f2fa}, !- Handle
  {d66ad9aa-9592-4bd6-b136-99d2249de6c6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {25a98bef-97b3-4b1f-bdaa-876684f1b8b4}, !- Handle
  {e9e72dfb-9759-45cd-8e76-b3302f9174ce}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {34bafe3c-8ac4-4af5-885f-b3243530b52d}, !- Handle
  {3a9d0eac-0e88-4f51-8b5a-c56380b33e76}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {57168162-5cb0-47b1-b51f-7b951a60b6a5}, !- Handle
  {62b95748-a15c-4f4a-b887-ba7e0f641c9e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ffb90820-c63e-429a-b405-ce84c4a357f3}, !- Handle
  {8ff8ae99-fb84-4ec5-af85-02dae7b58132}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {40d04711-d996-41cd-9009-276b891fa872}, !- Handle
  {3b484a11-bc62-43be-bf40-47a6766fff13}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e2a0f532-811b-4032-8590-d742b6096ffb}, !- Handle
  res fur gas|unit 3 asys return plenum,  !- Name
  {0e41fbcf-be21-47a7-9c73-1bd9c48b5612}, !- ThermalZone
  {7b36c920-1fa3-4ba3-833f-dde9e501fce7}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {537a0ee3-2bc0-48a2-a60a-903fc0fb8dc6}; !- Inlet Node 1

OS:Node,
  {70a0d0f8-c2e3-4403-9a60-0697a48ee0cc}, !- Handle
  Node 286,                               !- Name
  {7b36c920-1fa3-4ba3-833f-dde9e501fce7}, !- Inlet Port
  {94b9ed61-88f9-4c83-ad84-891520872d4c}; !- Outlet Port

OS:Connection,
  {537a0ee3-2bc0-48a2-a60a-903fc0fb8dc6}, !- Handle
  {e847267b-fc3a-45f8-b87d-3e79f72ed77d}, !- Name
  {084ad0a1-13ad-47e6-8d67-0168adb5b72f}, !- Source Object
  3,                                      !- Outlet Port
  {e2a0f532-811b-4032-8590-d742b6096ffb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b36c920-1fa3-4ba3-833f-dde9e501fce7}, !- Handle
  {7aade8d6-790b-4cb9-8d2b-e3884addd6df}, !- Name
  {e2a0f532-811b-4032-8590-d742b6096ffb}, !- Source Object
  3,                                      !- Outlet Port
  {70a0d0f8-c2e3-4403-9a60-0697a48ee0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b9ed61-88f9-4c83-ad84-891520872d4c}, !- Handle
  {6060449e-52ad-43b0-8a27-5400e7957e54}, !- Name
  {70a0d0f8-c2e3-4403-9a60-0697a48ee0cc}, !- Source Object
  3,                                      !- Outlet Port
  {25df6a78-36dc-4740-8143-6bf8ccdaa3be}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f6f721f6-5b43-469d-aa35-4cd905b45480}, !- Handle
  res ds res fur gas_unit 3 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ca9bf2b9-52a9-49b1-994e-4695d38e2768}, !- Handle
  res ds res fur gas_unit 3 asys SupSLkToLvEq, !- Name
  {f6f721f6-5b43-469d-aa35-4cd905b45480}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ba951df-3f4f-4e87-b315-00800ba7eae3}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupSLkToLvEq_act, !- Name
  {ca9bf2b9-52a9-49b1-994e-4695d38e2768}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9fb9b72b-8d31-48e4-926b-bbe6c7c7894d}, !- Handle
  res ds res fur gas_unit 3 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f012c644-acf0-4a60-89ab-bbf06429c817}, !- Handle
  res ds res fur gas_unit 3 asys SupLatLkToLvEq, !- Name
  {9fb9b72b-8d31-48e4-926b-bbe6c7c7894d}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ab979e55-c69f-40c3-801f-6b1b5b7b802f}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupLatLkToLvEq_act, !- Name
  {f012c644-acf0-4a60-89ab-bbf06429c817}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {98f4923b-e58c-464a-87b6-33409c624af6}, !- Handle
  res ds res fur gas_unit 3 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3dfcdff8-9eb0-4f9b-b595-e1d4af3fb73c}, !- Handle
  res ds res fur gas_unit 3 asys SupDCnToLvEq, !- Name
  {98f4923b-e58c-464a-87b6-33409c624af6}, !- Other Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {de5434b1-66d3-42bb-94e7-a8a51d14495e}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupDCnToLvEq_act, !- Name
  {3dfcdff8-9eb0-4f9b-b595-e1d4af3fb73c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3e659bf6-dd54-4e8a-aea6-e995fe726d0e}, !- Handle
  res ds res fur gas_unit 3 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {075c1da1-b6df-45d5-b1ad-623833a92723}, !- Handle
  res ds res fur gas_unit 3 asys SupDCnToAhEq, !- Name
  {3e659bf6-dd54-4e8a-aea6-e995fe726d0e}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {942f3f0a-ce34-4784-8f56-45c2e213debc}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupDCnToAhEq_act, !- Name
  {075c1da1-b6df-45d5-b1ad-623833a92723}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {30274643-9c9a-4381-ae02-c6ab36580f7e}, !- Handle
  res ds res fur gas_unit 3 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {740b9f64-f53e-419d-b39e-b785869911a0}, !- Handle
  res ds res fur gas_unit 3 asys RetDCnToPlEq, !- Name
  {30274643-9c9a-4381-ae02-c6ab36580f7e}, !- Other Equipment Definition Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {061f0dc7-5020-4a67-a4e1-e3d389dc9df0}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetDCnToPlEq_act, !- Name
  {740b9f64-f53e-419d-b39e-b785869911a0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {538fa3fb-691c-442f-9e81-fc4ab3035ea1}, !- Handle
  res ds res fur gas_unit 3 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {72e66a21-cb19-41f5-a752-763c6da1dd14}, !- Handle
  res ds res fur gas_unit 3 asys RetDCnToAhEquip, !- Name
  {538fa3fb-691c-442f-9e81-fc4ab3035ea1}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1c468aa5-9d38-4d13-8c15-f735156dd31f}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetDCnToAhEquip_act, !- Name
  {72e66a21-cb19-41f5-a752-763c6da1dd14}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {001c1b22-fd7f-40e3-a932-bef4f03ecccc}, !- Handle
  res ds res fur gas_unit 3 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {75cfec5a-f6f0-4bfc-9f53-a086940f1102}, !- Handle
  res ds res fur gas_unit 3 asys SupSLkToAhEq, !- Name
  {001c1b22-fd7f-40e3-a932-bef4f03ecccc}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {55f1c2c3-ff66-4f69-9abb-be13e548feeb}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupSLkToAhEq_act, !- Name
  {75cfec5a-f6f0-4bfc-9f53-a086940f1102}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f58674ef-b5cf-4d22-8da3-15049183663f}, !- Handle
  res ds res fur gas_unit 3 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4f8efda6-000d-4565-867d-5b12463c246e}, !- Handle
  res ds res fur gas_unit 3 asys SupLatLkToAhEq, !- Name
  {f58674ef-b5cf-4d22-8da3-15049183663f}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {275465bd-1a83-47b1-bde0-9adc55b0b0a2}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupLatLkToAhEq_act, !- Name
  {4f8efda6-000d-4565-867d-5b12463c246e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cb72204c-2eb3-48f8-b99b-26ec1057f3ef}, !- Handle
  res ds res fur gas_unit 3 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2162dcc3-28f5-4cc4-a20a-4824b920df7c}, !- Handle
  res ds res fur gas_unit 3 asys RetSLkEq, !- Name
  {cb72204c-2eb3-48f8-b99b-26ec1057f3ef}, !- Other Equipment Definition Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4dd7f684-33cd-453c-8064-ebe8838e566f}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetSLkEq_act, !- Name
  {2162dcc3-28f5-4cc4-a20a-4824b920df7c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {40fe931c-d359-4067-b51b-fa0c8568a473}, !- Handle
  res ds res fur gas_unit 3 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d908aa5c-6b79-4235-a7c5-28142e4d3f19}, !- Handle
  res ds res fur gas_unit 3 asys RetLatLkEq, !- Name
  {40fe931c-d359-4067-b51b-fa0c8568a473}, !- Other Equipment Definition Name
  {528ac234-0305-4c3a-ac6c-244fdf08ceeb}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {803c22cf-4e71-4a5a-b815-bb9763342af6}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetLatLkEq_act, !- Name
  {d908aa5c-6b79-4235-a7c5-28142e4d3f19}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {62091428-409f-4f47-8fe9-16b6f8dc9d16}, !- Handle
  res ds res fur gas_unit 3 asys AhToLivMix, !- Name
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {faa03dc2-c494-4458-9674-aadfa48331e1}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhToLivMix_act, !- Name
  {62091428-409f-4f47-8fe9-16b6f8dc9d16}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {9a9e1d51-6777-4b5b-90ad-6b43feebed9d}, !- Handle
  res ds res fur gas_unit 3 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d8ce9ca2-6419-4293-bdf5-f15223c6d824}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_LivToAhMix_act, !- Name
  {9a9e1d51-6777-4b5b-90ad-6b43feebed9d}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {59ea19dc-65a5-4165-b821-8933099836cc}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_mfr_s, !- Name
  Node 229,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6bb412a5-aaf6-4d3e-a262-7ad1b6eb3b3b}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_vfr_s, !- Name
  Node 229,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f115822-4d11-4f12-8f42-762ae7281870}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_tt_s, !- Name
  Node 229,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94a1ec34-c242-4160-b57f-da09fb3725e0}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ra_t_s,  !- Name
  Node 232,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50b04a61-b7a5-46ca-a1fb-5e95999d7749}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_wt_s, !- Name
  Node 229,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9afca9f1-155f-4ea0-98a1-367688cb05d6}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ra_w_s,  !- Name
  Node 232,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0bd8e145-3e7d-4c40-9896-4e76f5ed6881}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {707262cd-48c1-424a-8429-e42c7a449734}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {46f50e89-ff5a-424b-8976-6ce2697613dd}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dde9937d-8ea4-4458-8d23-43f24c7aeb8a}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d1afed8-c02d-46cd-8229-9c60ca211288}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c53a3e11-54f0-4af0-9ef2-eab101cde3fb}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7c3a3281-0bd0-46c0-9735-415b7c78fe9d}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e37a8767-7db2-47c7-b281-0512c292bfe6}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {67f91706-670b-486c-9877-12c6fb699bb4}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5b79353e-21e5-4fc6-9835-bf8338bcb943}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5717b097-6c4e-477e-8284-995464669e70}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7fb091c7-da9e-4375-b188-a2434cd67251}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0def93c6-c36c-425e-b285-95159c6ca15b}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6e54d5d-0d6f-4ab0-8a43-5291b71dbfea}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68d0b93d-c6fe-4493-88d0-dfa63c5a9d31}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10046a38-7451-494f-a7aa-63aea8e06924}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0335cf03-c4c7-49c1-b175-9a9a0c1ad307}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5ef3e53-3d8f-4293-b9eb-cbfbe5eabc0c}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f7991621-aeb1-4a2e-920e-be909de00ab6}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {01ef3ee4-edd7-469b-bea4-7c2058f67e6c}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d91775bb-7e9c-4105-9ace-a4b47fe941d7}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {543f55d7-25cf-4081-931b-30c04b2a241c}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ad50b71e-c6d3-4a01-a61b-73a645703d3c}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {519c112d-b120-4ef1-8ee5-75b46fd861d0}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_3_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_3_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_3_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_3_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_3_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_3_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_3_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_3_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_3_asys_AhTt res_ds_res_fur_gas_unit_3_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_3_asys_AhT res_ds_res_fur_gas_unit_3_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_3_asys_RaT res_ds_res_fur_gas_unit_3_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_3_asys_AhWt res_ds_res_fur_gas_unit_3_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_3_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_3_asys_RaW-res_ds_res_fur_gas_unit_3_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_3_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_3_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_3_asys_FanRtf/(res_ds_res_fur_gas_unit_3_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_3_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_3_asys_AhTt-res_ds_res_fur_gas_unit_3_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_3_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToLv = res_ds_res_fur_gas_unit_3_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_3_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_3_asys_FanRtf/(res_ds_res_fur_gas_unit_3_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_3_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_3_asys_RaT-res_ds_res_fur_gas_unit_3_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_3_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToPl=res_ds_res_fur_gas_unit_3_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_3_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_3_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_3_asys_AhT-res_ds_res_fur_gas_unit_3_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_3_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_3_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_3_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_3_asys_AhWt-res_ds_res_fur_gas_unit_3_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_3_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_3_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_3_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {a46ef8dd-4d13-40fb-a079-436cbc75b305}, !- Handle
  res_ds_res_fur_gas_unit_3_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_3_asys_AhMfr = res_ds_res_fur_gas_unit_3_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_3_asys_FanRtf = res_ds_res_fur_gas_unit_3_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_3_asys_AhVfr = res_ds_res_fur_gas_unit_3_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_3_asys_AhTt = res_ds_res_fur_gas_unit_3_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_3_asys_AhWt = res_ds_res_fur_gas_unit_3_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_3_asys_RaT = res_ds_res_fur_gas_unit_3_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_3_asys_RaW = res_ds_res_fur_gas_unit_3_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_3_asys_AhT = res_ds_res_fur_gas_unit_3_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_3_asys_AhW = res_ds_res_fur_gas_unit_3_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_3_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_3_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_3_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_3_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_3_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_3_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_3_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_3_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_3_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_3_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_3_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_3_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_3_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_3_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_3_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_3_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_3_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_3_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_3_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_3_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_3_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Handle
  res mv_3 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {76fc0654-62a0-4d7b-8794-752d55835117}, !- Default Day Schedule Name
  {8a35f274-465a-4c4d-8d15-2595636f06b7}, !- Summer Design Day Schedule Name
  {35fc1b18-dec0-4b79-ac00-6f0cde0b372d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76fc0654-62a0-4d7b-8794-752d55835117}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf7d370e-3a8a-4c4c-8031-a1048e5f636c}, !- Handle
  res mv_3 range exhaust schedule allday ruleset1, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d35c17d5-4e0f-4a0e-a7c0-4b494d2801c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d35c17d5-4e0f-4a0e-a7c0-4b494d2801c4}, !- Handle
  res mv_3 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {127999ca-7857-4804-98be-9cb85dc3090d}, !- Handle
  res mv_3 range exhaust schedule allday ruleset2, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {aab7576d-2a71-40bd-bd1c-e0df8d5db5bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {aab7576d-2a71-40bd-bd1c-e0df8d5db5bf}, !- Handle
  res mv_3 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3545ba0c-c0c0-435d-8261-91f9517c2f18}, !- Handle
  res mv_3 range exhaust schedule allday ruleset3, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ba872ab7-27d7-44d5-8ec3-247b4d211e77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba872ab7-27d7-44d5-8ec3-247b4d211e77}, !- Handle
  res mv_3 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3504173b-1d74-4683-a0af-b21d761e661d}, !- Handle
  res mv_3 range exhaust schedule allday ruleset4, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7550bb6d-93a1-481d-8464-bc1fb66096ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7550bb6d-93a1-481d-8464-bc1fb66096ca}, !- Handle
  res mv_3 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b28ae859-c2cd-4eb5-a4a4-4faa279e3f39}, !- Handle
  res mv_3 range exhaust schedule allday ruleset5, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {347b0a91-a7e1-427d-81f3-c5e383e7ac86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {347b0a91-a7e1-427d-81f3-c5e383e7ac86}, !- Handle
  res mv_3 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {beb91b0c-0d5d-4616-ad82-e14dc5468120}, !- Handle
  res mv_3 range exhaust schedule allday ruleset6, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b28ad15c-e084-4f62-8665-7e59dd401131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b28ad15c-e084-4f62-8665-7e59dd401131}, !- Handle
  res mv_3 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f68bd19e-337f-4895-8252-97d300672059}, !- Handle
  res mv_3 range exhaust schedule allday ruleset7, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9feba766-8bae-4610-b8d4-448956adfc26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9feba766-8bae-4610-b8d4-448956adfc26}, !- Handle
  res mv_3 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6803a9f7-de45-425a-a0fb-b3d6adcd8732}, !- Handle
  res mv_3 range exhaust schedule allday ruleset8, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f255439-6523-4046-9b93-6845f72e2302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f255439-6523-4046-9b93-6845f72e2302}, !- Handle
  res mv_3 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e075167-e32f-4853-b63c-14b17019d697}, !- Handle
  res mv_3 range exhaust schedule allday ruleset9, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fea6eccd-10aa-4eec-97dd-0fb4e4b2e9de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fea6eccd-10aa-4eec-97dd-0fb4e4b2e9de}, !- Handle
  res mv_3 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d42aedc-8991-4de5-bcf0-cc8040fafde1}, !- Handle
  res mv_3 range exhaust schedule allday ruleset10, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df1f7a22-d311-495d-9757-42f81da8d116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df1f7a22-d311-495d-9757-42f81da8d116}, !- Handle
  res mv_3 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4587ea82-af3e-4ef2-93c9-2e7b1fdd4dd4}, !- Handle
  res mv_3 range exhaust schedule allday ruleset11, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92e55bb7-bac5-462e-8fac-451a2aae965e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92e55bb7-bac5-462e-8fac-451a2aae965e}, !- Handle
  res mv_3 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99b02e14-dba9-49ed-b71a-dccca987b100}, !- Handle
  res mv_3 range exhaust schedule allday ruleset12, !- Name
  {e9a3e8d0-a4e0-4918-bf91-a1df7cce26d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45610868-87ea-4623-9ae1-584dbe06349c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45610868-87ea-4623-9ae1-584dbe06349c}, !- Handle
  res mv_3 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {35fc1b18-dec0-4b79-ac00-6f0cde0b372d}, !- Handle
  res mv_3 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a35f274-465a-4c4d-8d15-2595636f06b7}, !- Handle
  res mv_3 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {29afb489-d76c-4535-8028-aceff4896616}, !- Handle
  res_infil_3_range_sch_s,                !- Name
  res mv_3 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Handle
  res mv_3 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {537ac9a4-1bc0-4a80-b724-5930e92ac4eb}, !- Default Day Schedule Name
  {6aaec610-bdb8-40d9-b6ca-86a1ede89733}, !- Summer Design Day Schedule Name
  {8ef3c82e-8eb3-48d9-8b48-4b5d20444e9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {537ac9a4-1bc0-4a80-b724-5930e92ac4eb}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f36780e-99dd-4552-9bce-b2e747087144}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset1, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8d84f5d0-7578-46ab-942c-2f4839206988}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d84f5d0-7578-46ab-942c-2f4839206988}, !- Handle
  res mv_3 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {80c3d6bc-3acc-4b79-b5d4-636dcd4c48e7}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset2, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0cbfd7e8-f173-4791-9a87-4cc438d28b77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0cbfd7e8-f173-4791-9a87-4cc438d28b77}, !- Handle
  res mv_3 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {42c62c8d-62cf-468f-8421-c11b8931f11c}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset3, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {359aed83-d40e-447a-8c93-9f2fc303db3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {359aed83-d40e-447a-8c93-9f2fc303db3f}, !- Handle
  res mv_3 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {13108cc7-2fdf-4878-a58e-b1f6c23e262f}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset4, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {256d2ca2-2bcb-495b-b3fa-aa5c0f7f2423}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {256d2ca2-2bcb-495b-b3fa-aa5c0f7f2423}, !- Handle
  res mv_3 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {78025131-9a69-4360-9815-1e0f34889d98}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset5, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {885816bf-ec22-4ce6-b2ba-cebcbc8a6c7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {885816bf-ec22-4ce6-b2ba-cebcbc8a6c7f}, !- Handle
  res mv_3 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d7920479-5e78-49bc-99a5-90b8e276a749}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset6, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ba3c7016-973e-4fc9-ae0f-caeaef4325b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba3c7016-973e-4fc9-ae0f-caeaef4325b4}, !- Handle
  res mv_3 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2051e2c3-f5ff-40e7-868f-f5a9928af09d}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset7, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2542df10-0583-4781-9eb5-a476db5a7e12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2542df10-0583-4781-9eb5-a476db5a7e12}, !- Handle
  res mv_3 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {036d7a96-800f-4b44-8695-7755b5e1a87c}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset8, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {785f9823-8e85-4cce-bca4-b6b7f1358581}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {785f9823-8e85-4cce-bca4-b6b7f1358581}, !- Handle
  res mv_3 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {466dc352-eae1-4587-b46d-efb37296de57}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset9, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {154b11a8-5b65-491f-a0d3-95c8a0aca3a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {154b11a8-5b65-491f-a0d3-95c8a0aca3a4}, !- Handle
  res mv_3 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8361dcf2-c1ad-4570-8f4c-edca6663ac28}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset10, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bcdd9684-492b-4752-81b9-100de82cee3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcdd9684-492b-4752-81b9-100de82cee3b}, !- Handle
  res mv_3 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {63105a16-3ce4-4830-a1c2-b5e3bb85eb7e}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset11, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f83ee4e-0b96-4135-8ad9-f6d91194977b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f83ee4e-0b96-4135-8ad9-f6d91194977b}, !- Handle
  res mv_3 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1342fbd4-7c26-444a-927f-d32380a4f21d}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset12, !- Name
  {efa3cf6f-fb9b-41ae-9498-e7fa334181ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a28fdb2-c561-408f-a98f-50aa947d4f76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a28fdb2-c561-408f-a98f-50aa947d4f76}, !- Handle
  res mv_3 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8ef3c82e-8eb3-48d9-8b48-4b5d20444e9f}, !- Handle
  res mv_3 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aaec610-bdb8-40d9-b6ca-86a1ede89733}, !- Handle
  res mv_3 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9fd4061c-fac7-45ea-aaa1-faa69cca516b}, !- Handle
  res_infil_3_bath_sch_s,                 !- Name
  res mv_3 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {75843225-a199-404e-86da-3e81d2c83099}, !- Handle
  res_infil_3_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {e53294d8-d5fb-40d1-a974-f628dfc44e70}, !- Handle
  res infil_3 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8aeefc6-cb56-4699-9958-860bf6fc28db}, !- Handle
  res infil_3 house fan,                  !- Name
  {e53294d8-d5fb-40d1-a974-f628dfc44e70}, !- Electric Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {59527fa2-2f8a-4699-bf4a-75101431d737}, !- Handle
  res_infil_3_house_fan_act,              !- Name
  {b8aeefc6-cb56-4699-9958-860bf6fc28db}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {45aecc16-5068-426d-98e0-01d2c75954e8}, !- Handle
  res infil_3 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57d0382f-0107-46a8-96f1-bd7f9a6f5bb8}, !- Handle
  res infil_3 range fan,                  !- Name
  {45aecc16-5068-426d-98e0-01d2c75954e8}, !- Electric Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0a187258-7be6-4e6c-9368-66224f4ceb0c}, !- Handle
  res_infil_3_range_fan_act,              !- Name
  {57d0382f-0107-46a8-96f1-bd7f9a6f5bb8}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {a2f6840b-5153-4204-a4fd-c28483746192}, !- Handle
  res infil_3 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ee4c91a-289e-42b1-b9f5-5ac1f7420a8a}, !- Handle
  res infil_3 bath fan,                   !- Name
  {a2f6840b-5153-4204-a4fd-c28483746192}, !- Electric Equipment Definition Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {78fdc733-f488-48fc-8720-6c96e690fd9d}, !- Handle
  res_infil_3_bath_fan_act,               !- Name
  {9ee4c91a-289e-42b1-b9f5-5ac1f7420a8a}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {b3797cac-5caa-44d6-a42b-0093397a0699}, !- Handle
  res infil_3 flow,                       !- Name
  {0411a0fb-baaf-4df1-98e2-cc45f88e59d0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {f08d5c06-19df-46bf-8056-4f9fe98fe0dd}, !- Handle
  res_infil_3_flow_act,                   !- Name
  {b3797cac-5caa-44d6-a42b-0093397a0699}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f1bb89d6-9449-4c31-b336-a0584db783bf}, !- Handle
  res_infil_3_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_3_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_3_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_3_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_3_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_3_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_3_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_3_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_3_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_3_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_3_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_3_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_3_flow_act = (@Max res_infil_3_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {8a358c9b-3e2f-48d5-92ac-dcf65f6f96b5}, !- Handle
  res af_3 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f1bb89d6-9449-4c31-b336-a0584db783bf}, !- Program Name 1
  {fc12f3aa-9b77-4251-aa74-040a42597452}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {df84a4b0-f153-4b54-bf36-aee2767b8cd8}, !- Handle
  res ds res ac_unit 3 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b6c8bdf6-dc88-453b-8587-e86c2710d5e0}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {30f11430-9a5d-4a21-8200-d70509056a51}, !- Handle
  res ds res fur gas_unit 3 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {a46ef8dd-4d13-40fb-a079-436cbc75b305}; !- Program Name 1

OS:AdditionalProperties,
  {c451950a-1507-42ef-8387-0024d2fcbbb9}, !- Handle
  {3caef4af-41ae-4a5f-93da-e6022fa21205}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399132,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346697;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {b8facd93-0e23-4ad3-81e2-95384570e3b8}, !- Handle
  res_af_6_tin_s,                         !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3ce943b4-f02b-4fc4-8070-a9ddbeb0e6f2}, !- Handle
  res_af_6_tt_s,                          !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Handle
  res nv_6 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {23b72849-cb54-4edf-9f7d-372dc5800033}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b72849-cb54-4edf-9f7d-372dc5800033}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e53ce77-413a-433e-ac85-6729fe5007e9}, !- Handle
  res nv_6 temp schedule allday ruleset1, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {28bfcbb0-ef11-44ca-99a9-17077e95d4f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28bfcbb0-ef11-44ca-99a9-17077e95d4f4}, !- Handle
  res nv_6 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a4e9be5-1d2c-4b5c-b966-6cecf7606116}, !- Handle
  res nv_6 temp schedule allday ruleset2, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f233db1b-8b59-449f-9545-7b9122855a7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f233db1b-8b59-449f-9545-7b9122855a7c}, !- Handle
  res nv_6 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c1dd72e6-56bb-4578-b852-3b3d2822a1fa}, !- Handle
  res nv_6 temp schedule allday ruleset3, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6ae21692-8f5e-40f8-8476-bde0ce5428a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ae21692-8f5e-40f8-8476-bde0ce5428a7}, !- Handle
  res nv_6 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7daf16a9-00f6-4827-94b1-acfb9f6f60be}, !- Handle
  res nv_6 temp schedule allday ruleset4, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {630b1560-b6f5-416d-a4d8-308f7b680c2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {630b1560-b6f5-416d-a4d8-308f7b680c2c}, !- Handle
  res nv_6 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5edd289b-189a-4ffa-8ef7-ccee1c6abcda}, !- Handle
  res nv_6 temp schedule allday ruleset5, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5170613c-83af-4d10-9665-a4612749e7fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5170613c-83af-4d10-9665-a4612749e7fa}, !- Handle
  res nv_6 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {33873d23-718a-496a-aa14-16d5fee11be2}, !- Handle
  res nv_6 temp schedule allday ruleset6, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7e52b2a7-1a82-42b6-8e6a-fab210637ab3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e52b2a7-1a82-42b6-8e6a-fab210637ab3}, !- Handle
  res nv_6 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3d9e6427-f4ac-4473-894f-49582597ddb2}, !- Handle
  res nv_6 temp schedule allday ruleset7, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3183162e-5111-4809-a3cf-d294eb34b92c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3183162e-5111-4809-a3cf-d294eb34b92c}, !- Handle
  res nv_6 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {77e6d7a2-a0cb-45f4-aa77-886391a72a11}, !- Handle
  res nv_6 temp schedule allday ruleset8, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {49b6e89f-e42d-4833-a620-75c4e77f2ac8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49b6e89f-e42d-4833-a620-75c4e77f2ac8}, !- Handle
  res nv_6 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {745f37b1-5630-4e40-a59d-ed5d9b9dbc74}, !- Handle
  res nv_6 temp schedule allday ruleset9, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8e54ea8c-dec3-447e-9a05-31ae93eba1be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e54ea8c-dec3-447e-9a05-31ae93eba1be}, !- Handle
  res nv_6 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1e4d67be-470e-486d-aef9-e89296205425}, !- Handle
  res nv_6 temp schedule allday ruleset10, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a715712-f111-4bc8-a4a6-6322ef759ad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a715712-f111-4bc8-a4a6-6322ef759ad4}, !- Handle
  res nv_6 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {de9afee5-f8c1-4fff-a368-a4d364b7bd4c}, !- Handle
  res nv_6 temp schedule allday ruleset11, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {908d351b-a1a4-4731-98c0-0510e306e4b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {908d351b-a1a4-4731-98c0-0510e306e4b2}, !- Handle
  res nv_6 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4113e5fd-b5ff-478b-92da-96640d504a39}, !- Handle
  res nv_6 temp schedule allday ruleset12, !- Name
  {eb955d65-c78a-458d-b50f-acc0bcb30bf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {349141cc-e341-4d44-a15b-020667b57edf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {349141cc-e341-4d44-a15b-020667b57edf}, !- Handle
  res nv_6 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Handle
  res nv_6 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {82ea0868-582a-40d5-977f-f00bc1fcf02e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82ea0868-582a-40d5-977f-f00bc1fcf02e}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43d308d0-19bf-4501-af42-145f5bb35141}, !- Handle
  res nv_6 availability schedule allday ruleset1 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6009e2b5-508b-4ec9-a27a-2ce7bdd4e8f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6009e2b5-508b-4ec9-a27a-2ce7bdd4e8f2}, !- Handle
  res nv_6 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {39b81583-edf8-4a9e-8495-3ced26c4d03d}, !- Handle
  res nv_6 availability schedule allday ruleset2 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {259f3659-c712-46e8-99c1-77d758324601}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {259f3659-c712-46e8-99c1-77d758324601}, !- Handle
  res nv_6 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {72bd0058-8c1d-4eda-a7fb-454d0a2bc995}, !- Handle
  res nv_6 availability schedule allday ruleset3 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ca6a87e6-d8da-4614-803f-2b0e965f8041}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca6a87e6-d8da-4614-803f-2b0e965f8041}, !- Handle
  res nv_6 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fcf7c2c9-7a2b-4202-bbe1-6f5b60b7ba54}, !- Handle
  res nv_6 availability schedule allday ruleset4 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {71949b3d-2de7-4f60-8efb-591ea9c641de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71949b3d-2de7-4f60-8efb-591ea9c641de}, !- Handle
  res nv_6 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8c575686-1809-4542-a95b-faefa9136ed2}, !- Handle
  res nv_6 availability schedule allday ruleset5 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ea9ae13e-62ff-4299-b6ef-3d3b9cdf7633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea9ae13e-62ff-4299-b6ef-3d3b9cdf7633}, !- Handle
  res nv_6 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {039c1435-2b76-4429-b155-bd00731d64aa}, !- Handle
  res nv_6 availability schedule allday ruleset6 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {76fecf53-a90f-4a6e-aba5-9dfc1db582ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76fecf53-a90f-4a6e-aba5-9dfc1db582ba}, !- Handle
  res nv_6 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74245d6e-187c-4f0d-8c73-30490507dfe1}, !- Handle
  res nv_6 availability schedule allday ruleset7 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9ca7a1bc-b4d9-487f-84da-94abeea07592}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ca7a1bc-b4d9-487f-84da-94abeea07592}, !- Handle
  res nv_6 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a499eae7-eb28-45b5-81bd-60a342f9ed34}, !- Handle
  res nv_6 availability schedule allday ruleset8 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca9a0d31-9b82-4ef5-8c5a-09655befb565}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca9a0d31-9b82-4ef5-8c5a-09655befb565}, !- Handle
  res nv_6 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {84c285fd-58c9-40d8-8ca2-f7d03468cd25}, !- Handle
  res nv_6 availability schedule allday ruleset9 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3aff07d7-9ebc-4e5b-894a-ab15addcc907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3aff07d7-9ebc-4e5b-894a-ab15addcc907}, !- Handle
  res nv_6 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {61ec7b8d-6972-407c-b522-145965e7248e}, !- Handle
  res nv_6 availability schedule allday ruleset10 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1fd01a1-b26a-4a26-bd88-8f5541975fd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1fd01a1-b26a-4a26-bd88-8f5541975fd8}, !- Handle
  res nv_6 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8599a3e4-4586-418c-8793-f21610b0780f}, !- Handle
  res nv_6 availability schedule allday ruleset11 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6da83cb8-ed4a-4c66-afda-a03b10b26115}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6da83cb8-ed4a-4c66-afda-a03b10b26115}, !- Handle
  res nv_6 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3f99af56-c286-44e5-820f-bd220d19b5e7}, !- Handle
  res nv_6 availability schedule allday ruleset12 on, !- Name
  {c2977834-b2af-4226-89e6-a24198cd19a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57704097-6ea6-4a81-be76-d6c8d77e209e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57704097-6ea6-4a81-be76-d6c8d77e209e}, !- Handle
  res nv_6 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {f089a50d-1c0b-4f62-aa09-7def1e37c829}, !- Handle
  res_nv_6_nva_s,                         !- Name
  res nv_6 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c547d708-a67d-47dd-b0ad-f8a13a68492c}, !- Handle
  res_nv_6_sp_s,                          !- Name
  res nv_6 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {8c475b16-7d93-4e3e-938a-de2a9584a6da}, !- Handle
  res nv_6 flow,                          !- Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {7d451111-23a4-4428-9c36-66854a8d5333}, !- Handle
  res_nv_6_flow_act,                      !- Name
  {8c475b16-7d93-4e3e-938a-de2a9584a6da}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {15aa3997-693c-4ea0-b116-5f77b7cf3fdd}, !- Handle
  res_nv_6_program,                       !- Name
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_6_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000066,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_6_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_6_tin_s>res_nv_6_sp_s), !- Program Line 12
  Set temp2 = (res_af_6_tin_s-res_nv_6_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_6_tin_s-res_af_6_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_6_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_6_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {a085ae33-6011-4186-9ad8-3ba72c0342e3}, !- Handle
  res_ds_res_ac_unit_6_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {096b303f-9b5d-425b-b1b0-b091894ac247}, !- Handle
  res_ds_res_ac_unit_6_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {236209fc-2dc6-4e16-81e3-8d349ee2d7f2}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cc5e1177-b88a-4ba4-b904-92afb5c3ad42}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {928c2cee-c7d8-4702-8b6a-9df79620a37b}, !- Handle
  res_ds_res_ac_unit_6_asys_fan_rtf_s,    !- Name
  res ac|unit 6 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12a704ac-c2f2-4eba-bb10-ceb88aeeb634}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_fan_rtf_s, !- Name
  res fur gas|unit 6 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {647dd4ea-b597-4d07-a7a7-001d54fc4926}, !- Handle
  res_ds_res_ac_unit_6_asys_win_s,        !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {b9fd6753-16fe-413d-9ce2-044c0d129438}, !- Handle
  res ds res ac_unit 6 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12680b72-4912-4356-8435-c5dfaca9f73c}, !- Zone Air Inlet Port List
  {70a6b119-aadd-4965-99c8-28f715171b7f}, !- Zone Air Exhaust Port List
  {9fca05f0-36ed-41ee-8e9e-e00959356cda}, !- Zone Air Node Name
  {d0bdc788-cdc1-49fa-9210-9eefa49838f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2492ec3-6c96-4cd3-b9c3-87d031f1d620}, !- Handle
  Node 285,                               !- Name
  {9fca05f0-36ed-41ee-8e9e-e00959356cda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fca05f0-36ed-41ee-8e9e-e00959356cda}, !- Handle
  {06dcaec6-7dbd-4a51-9743-8038b8f49b0a}, !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}, !- Source Object
  11,                                     !- Outlet Port
  {d2492ec3-6c96-4cd3-b9c3-87d031f1d620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12680b72-4912-4356-8435-c5dfaca9f73c}, !- Handle
  {5c0ee19d-7ffb-44f5-80ae-22e03a4f3820}, !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}; !- HVAC Component

OS:PortList,
  {70a6b119-aadd-4965-99c8-28f715171b7f}, !- Handle
  {8ba1e1c6-b3e6-4d2c-8e9d-57ecc347f29e}, !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}; !- HVAC Component

OS:PortList,
  {d0bdc788-cdc1-49fa-9210-9eefa49838f0}, !- Handle
  {3a2dde7c-d8f6-4f5d-8780-8c5495da6145}, !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}; !- HVAC Component

OS:Sizing:Zone,
  {fab92a24-c7a6-4374-91a4-206d2ad1b85e}, !- Handle
  {b9fd6753-16fe-413d-9ce2-044c0d129438}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59e231a3-836c-43e7-8d02-0591a7408e14}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}; !- Thermal Zone

OS:Space,
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Handle
  res ds res ac_unit 6 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}; !- Thermal Zone Name

OS:Surface,
  {278948ab-d88e-4bdf-bffa-47195ed0f3a7}, !- Handle
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558a6090-181f-4a22-a41d-338fcc1afcdd}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096e165f-1f67-42f7-87d2-535d7ee8a844}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff33458f-e428-4218-8938-879ba2d1e457}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dbb27c-2760-4008-bd9c-d65a2be93362}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfcf19c8-e2a8-4e17-a34a-a4c0d4694cc7}, !- Handle
  Surface 212,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {21046681-1f7d-4c2a-92be-5ad8729adc3b}, !- Handle
  {a5dbb27c-2760-4008-bd9c-d65a2be93362}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d2ed8bf5-6045-4438-8694-7bfd1b28e2bf}, !- Handle
  {558a6090-181f-4a22-a41d-338fcc1afcdd}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {158464fc-8719-4ab0-9db1-a330e8488cee}, !- Handle
  {bfcf19c8-e2a8-4e17-a34a-a4c0d4694cc7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6537ad9c-2557-49b9-8434-dfb60d35de6c}, !- Handle
  {278948ab-d88e-4bdf-bffa-47195ed0f3a7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {dcd073ec-bf93-48e1-a0b4-cd5a8bede874}, !- Handle
  {096e165f-1f67-42f7-87d2-535d7ee8a844}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6f09704e-fdb0-4a52-8d55-80c021708017}, !- Handle
  {ff33458f-e428-4218-8938-879ba2d1e457}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a3cb9612-1616-4ae1-8073-232418cf0bc7}, !- Handle
  res ac|unit 6 asys return plenum,       !- Name
  {b9fd6753-16fe-413d-9ce2-044c0d129438}, !- ThermalZone
  {284123eb-88aa-4156-b358-038264286f94}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {b67ee59c-510c-41c7-829c-949c27bd0070}; !- Inlet Node 1

OS:Node,
  {0248785b-9b7b-42e4-91fd-f9a2fd6bab0a}, !- Handle
  Node 288,                               !- Name
  {284123eb-88aa-4156-b358-038264286f94}, !- Inlet Port
  {91fc25ba-884e-43b9-b583-14bdcbf098ab}; !- Outlet Port

OS:Connection,
  {b67ee59c-510c-41c7-829c-949c27bd0070}, !- Handle
  {32bce29d-f68c-4a7a-95c4-3e34cfd4c0a3}, !- Name
  {46668491-8471-46be-8eda-4b3660d93fd3}, !- Source Object
  3,                                      !- Outlet Port
  {a3cb9612-1616-4ae1-8073-232418cf0bc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {284123eb-88aa-4156-b358-038264286f94}, !- Handle
  {3e9155f9-1e32-453c-8baf-5f04e6368510}, !- Name
  {a3cb9612-1616-4ae1-8073-232418cf0bc7}, !- Source Object
  3,                                      !- Outlet Port
  {0248785b-9b7b-42e4-91fd-f9a2fd6bab0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fc25ba-884e-43b9-b583-14bdcbf098ab}, !- Handle
  {52918144-0985-4d4e-840b-9bf1c1452c5f}, !- Name
  {0248785b-9b7b-42e4-91fd-f9a2fd6bab0a}, !- Source Object
  3,                                      !- Outlet Port
  {dc3c6104-c5b8-4e94-9bf3-7f4560682605}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1ba2f33b-4d11-4195-80df-120f8f443244}, !- Handle
  res ds res ac_unit 6 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {653f60f0-e98b-4e3a-ab2d-9d8a841f2ae1}, !- Handle
  res ds res ac_unit 6 asys SupSLkToLvEq, !- Name
  {1ba2f33b-4d11-4195-80df-120f8f443244}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be9e1327-702e-4363-a9a1-25d1eb096981}, !- Handle
  res_ds_res_ac_unit_6_asys_SupSLkToLvEq_act, !- Name
  {653f60f0-e98b-4e3a-ab2d-9d8a841f2ae1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {dc6da6fc-8553-47e1-a46c-5839bad80966}, !- Handle
  res ds res ac_unit 6 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5bf09a7d-004e-44bb-937e-5dceadddec61}, !- Handle
  res ds res ac_unit 6 asys SupLatLkToLvEq, !- Name
  {dc6da6fc-8553-47e1-a46c-5839bad80966}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d5c87f42-f286-4770-8bc7-9d093e2c97f1}, !- Handle
  res_ds_res_ac_unit_6_asys_SupLatLkToLvEq_act, !- Name
  {5bf09a7d-004e-44bb-937e-5dceadddec61}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {00485a6b-57ed-44c6-a6a5-fa06149df64d}, !- Handle
  res ds res ac_unit 6 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {72bfae35-290d-473d-a1cc-11100ca4e794}, !- Handle
  res ds res ac_unit 6 asys SupDCnToLvEq, !- Name
  {00485a6b-57ed-44c6-a6a5-fa06149df64d}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {58a99e6f-20bc-4685-be98-f567d36d1aa9}, !- Handle
  res_ds_res_ac_unit_6_asys_SupDCnToLvEq_act, !- Name
  {72bfae35-290d-473d-a1cc-11100ca4e794}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {76ba1aed-8937-4d03-8eeb-84837eb65bc7}, !- Handle
  res ds res ac_unit 6 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {353a5db3-bdf2-4420-b285-8eb6136f39ce}, !- Handle
  res ds res ac_unit 6 asys SupDCnToAhEq, !- Name
  {76ba1aed-8937-4d03-8eeb-84837eb65bc7}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {54363a97-ba7e-49d8-bf71-6d0fb36ed537}, !- Handle
  res_ds_res_ac_unit_6_asys_SupDCnToAhEq_act, !- Name
  {353a5db3-bdf2-4420-b285-8eb6136f39ce}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {525e9591-db5e-46a4-8f3f-4457cfdd515b}, !- Handle
  res ds res ac_unit 6 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ce28d924-4264-42f0-ae88-f4a449d4524e}, !- Handle
  res ds res ac_unit 6 asys RetDCnToPlEq, !- Name
  {525e9591-db5e-46a4-8f3f-4457cfdd515b}, !- Other Equipment Definition Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {414b67ea-d218-4be6-a26c-76b6e8fc1f0f}, !- Handle
  res_ds_res_ac_unit_6_asys_RetDCnToPlEq_act, !- Name
  {ce28d924-4264-42f0-ae88-f4a449d4524e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5550bd03-53f0-4eec-8938-e29c85ccd3d2}, !- Handle
  res ds res ac_unit 6 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {099bc99c-8fca-48df-85f6-43210eb29fb5}, !- Handle
  res ds res ac_unit 6 asys RetDCnToAhEquip, !- Name
  {5550bd03-53f0-4eec-8938-e29c85ccd3d2}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5de0597a-b995-4059-8b05-73fa8a867085}, !- Handle
  res_ds_res_ac_unit_6_asys_RetDCnToAhEquip_act, !- Name
  {099bc99c-8fca-48df-85f6-43210eb29fb5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9a148cab-52ef-457a-837d-762e26e62622}, !- Handle
  res ds res ac_unit 6 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {19852e37-4ef4-453a-9228-3c15d6c0ed84}, !- Handle
  res ds res ac_unit 6 asys SupSLkToAhEq, !- Name
  {9a148cab-52ef-457a-837d-762e26e62622}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {890e7061-4e7f-471f-8fc8-4cd21a7e344c}, !- Handle
  res_ds_res_ac_unit_6_asys_SupSLkToAhEq_act, !- Name
  {19852e37-4ef4-453a-9228-3c15d6c0ed84}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6e7edfa7-6778-4805-9dcc-00e23ac29fde}, !- Handle
  res ds res ac_unit 6 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {66210f94-b7e6-4a02-8915-9e09dd9c05f9}, !- Handle
  res ds res ac_unit 6 asys SupLatLkToAhEq, !- Name
  {6e7edfa7-6778-4805-9dcc-00e23ac29fde}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dce33b69-3791-4808-876f-34ef17c79480}, !- Handle
  res_ds_res_ac_unit_6_asys_SupLatLkToAhEq_act, !- Name
  {66210f94-b7e6-4a02-8915-9e09dd9c05f9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0abefe2a-23b6-4fb5-8ac7-368cd6ada1cd}, !- Handle
  res ds res ac_unit 6 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8ca4c6e9-0082-455b-9c8c-8dd1b55a1272}, !- Handle
  res ds res ac_unit 6 asys RetSLkEq,     !- Name
  {0abefe2a-23b6-4fb5-8ac7-368cd6ada1cd}, !- Other Equipment Definition Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {341093b3-f77e-4f81-938d-2d11cd40fd5e}, !- Handle
  res_ds_res_ac_unit_6_asys_RetSLkEq_act, !- Name
  {8ca4c6e9-0082-455b-9c8c-8dd1b55a1272}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {08168911-809e-4f91-8e4a-60e2b604ab76}, !- Handle
  res ds res ac_unit 6 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {197bac59-5a6f-43f6-b194-07c7f3f9bd9f}, !- Handle
  res ds res ac_unit 6 asys RetLatLkEq,   !- Name
  {08168911-809e-4f91-8e4a-60e2b604ab76}, !- Other Equipment Definition Name
  {a81cee37-27e6-4eed-a2b7-b49c613a7ff2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ae253c62-dad1-4025-82ac-a240a125a228}, !- Handle
  res_ds_res_ac_unit_6_asys_RetLatLkEq_act, !- Name
  {197bac59-5a6f-43f6-b194-07c7f3f9bd9f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {b3952e15-e7b6-44b8-a696-fae31bc6de39}, !- Handle
  res ds res ac_unit 6 asys AhToLivMix,   !- Name
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4837bb5b-96cd-4541-98cb-47e6f8eb364e}, !- Handle
  res_ds_res_ac_unit_6_asys_AhToLivMix_act, !- Name
  {b3952e15-e7b6-44b8-a696-fae31bc6de39}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {85ae250b-a61e-42ff-b256-041a3b324210}, !- Handle
  res ds res ac_unit 6 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {5052f2ee-8477-4578-bfe5-3b313bb701d3}, !- Handle
  res_ds_res_ac_unit_6_asys_LivToAhMix_act, !- Name
  {85ae250b-a61e-42ff-b256-041a3b324210}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {981aff9f-860b-4d75-9a52-42f9b8b49214}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_mfr_s,     !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0ddccca7-dd43-460e-9148-6197eb11e076}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_vfr_s,     !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b64840c-b144-4ec9-8193-94f4cd87dd84}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_tt_s,      !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73b13ad3-6c2c-4dc3-ac66-51acfd7ad594}, !- Handle
  res_ds_res_ac_unit_6_asys_ra_t_s,       !- Name
  Node 169,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9b41b4d3-67f2-4dda-99bd-6414ea773347}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_wt_s,      !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {880ff87f-6ed0-45ac-b113-ecf3051e2950}, !- Handle
  res_ds_res_ac_unit_6_asys_ra_w_s,       !- Name
  Node 169,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cbacfbf5-4a5d-4ecf-ae6d-9583672ad058}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dbd0990e-1a78-4d1d-8480-c6d92001f452}, !- Handle
  res_ds_res_ac_unit_6_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {576c21b8-d5eb-47ab-b24d-e1938b4fc675}, !- Handle
  res_ds_res_ac_unit_6_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ce1e1417-bd6e-4a6f-b844-bd66c6b5b38e}, !- Handle
  res_ds_res_ac_unit_6_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {002b7ae6-82ea-421c-839d-bc8829495952}, !- Handle
  res_ds_res_ac_unit_6_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {27cc2206-1cee-4285-bf01-0be73523ecdd}, !- Handle
  res_ds_res_ac_unit_6_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5d096fe-2e2b-40d6-bca8-b0094e43f87f}, !- Handle
  res_ds_res_ac_unit_6_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5ac6b53d-863c-4874-9bd2-1797ca1be7c7}, !- Handle
  res_ds_res_ac_unit_6_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9aedc0f0-3f8f-4a5b-b7fc-71b7f9b0712a}, !- Handle
  res_ds_res_ac_unit_6_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {38bdfc60-b525-41f0-82f4-f4e92621ceb9}, !- Handle
  res_ds_res_ac_unit_6_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {56c19757-a768-4391-b75d-96d5adf65c60}, !- Handle
  res_ds_res_ac_unit_6_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {170ab363-ce68-43c6-accb-598e32d000ce}, !- Handle
  res_ds_res_ac_unit_6_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {70af5fe9-4c43-4635-a7cc-2fc044f6c027}, !- Handle
  res_ds_res_ac_unit_6_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {63333680-e1eb-42a6-917d-5b2e166cca58}, !- Handle
  res_ds_res_ac_unit_6_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {543b313f-57f5-435d-94fc-83af354ec853}, !- Handle
  res_ds_res_ac_unit_6_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c4619f8b-f492-4e2d-87b5-0450809b6879}, !- Handle
  res_ds_res_ac_unit_6_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {633adcbf-cea1-4c45-acb3-2fc42dd5ba25}, !- Handle
  res_ds_res_ac_unit_6_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97350d58-20dc-4139-8e97-8cade93a2cca}, !- Handle
  res_ds_res_ac_unit_6_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8b3530ed-f65d-4926-8cb5-8c6cd0f00571}, !- Handle
  res_ds_res_ac_unit_6_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b2a0af07-93a6-47e6-be49-98b2f4dd8596}, !- Handle
  res_ds_res_ac_unit_6_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e735a3e5-a1cd-4128-87f8-ed560d34b9ad}, !- Handle
  res_ds_res_ac_unit_6_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0ccc139b-9452-4a9f-b42c-edb1be2cd222}, !- Handle
  res_ds_res_ac_unit_6_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6158d69b-de1d-44ff-8137-628419748376}, !- Handle
  res_ds_res_ac_unit_6_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {eb290966-46d3-4fdd-9c59-183afba105d8}, !- Handle
  res_ds_res_ac_unit_6_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_6_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_6_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_6_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_6_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_6_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_6_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_6_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_6_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_6_asys_AhTt res_ds_res_ac_unit_6_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_6_asys_AhT res_ds_res_ac_unit_6_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_6_asys_RaT res_ds_res_ac_unit_6_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_6_asys_AhWt res_ds_res_ac_unit_6_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_6_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_6_asys_RaW-res_ds_res_ac_unit_6_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_6_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_6_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_6_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_6_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_6_asys_FanRtf/(res_ds_res_ac_unit_6_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_6_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_6_asys_AhTt-res_ds_res_ac_unit_6_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_6_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_6_asys_SupDCnToLv = res_ds_res_ac_unit_6_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_6_asys_SupDCnToAh = 0-res_ds_res_ac_unit_6_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_6_asys_FanRtf/(res_ds_res_ac_unit_6_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_6_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_6_asys_RaT-res_ds_res_ac_unit_6_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_6_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_6_asys_RetDCnToPl=res_ds_res_ac_unit_6_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_6_asys_RetDCnToAh=0-res_ds_res_ac_unit_6_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_6_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_6_asys_AhT-res_ds_res_ac_unit_6_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_6_asys_RetSLk=f_ret*res_ds_res_ac_unit_6_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_6_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_6_asys_AhWt-res_ds_res_ac_unit_6_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_6_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_6_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_6_asys_SupLatLkToAh=res_ds_res_ac_unit_6_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_6_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_6_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_6_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_6_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_6_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_6_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_6_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_6_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_6_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_6_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_6_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_6_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {f31c1962-01b1-4ae6-98a7-88a4ff0e013a}, !- Handle
  res_ds_res_ac_unit_6_asys_program,      !- Name
  Set res_ds_res_ac_unit_6_asys_AhMfr = res_ds_res_ac_unit_6_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_6_asys_FanRtf = res_ds_res_ac_unit_6_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_6_asys_AhVfr = res_ds_res_ac_unit_6_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_6_asys_AhTt = res_ds_res_ac_unit_6_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_6_asys_AhWt = res_ds_res_ac_unit_6_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_6_asys_RaT = res_ds_res_ac_unit_6_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_6_asys_RaW = res_ds_res_ac_unit_6_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_6_asys_AhT = res_ds_res_ac_unit_6_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_6_asys_AhW = res_ds_res_ac_unit_6_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_6_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_6_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_6_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_6_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_6_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_6_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_6_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_6_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_6_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_6_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_6_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_6_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_6_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_6_asys_RetSLkEq_act = res_ds_res_ac_unit_6_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_6_asys_RetLatLkEq_act = res_ds_res_ac_unit_6_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_6_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_6_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_6_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_6_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_6_asys_AhToLivMix_act = res_ds_res_ac_unit_6_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_6_asys_LivToAhMix_act = res_ds_res_ac_unit_6_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {0b2eecd4-8dd7-4099-a99c-5a73ac409279}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_win_s,   !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}, !- Handle
  res ds res fur gas_unit 6 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33634357-0c30-41aa-9bca-0f1df9477f50}, !- Zone Air Inlet Port List
  {16704509-b020-4954-b956-f82fe91b6a52}, !- Zone Air Exhaust Port List
  {65501a8b-77a1-44f0-902a-79356176620c}, !- Zone Air Node Name
  {0763dc74-b532-47de-8996-bd3a06fc31b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1357687a-d313-4960-b85d-d13c4822e1ba}, !- Handle
  Node 287,                               !- Name
  {65501a8b-77a1-44f0-902a-79356176620c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65501a8b-77a1-44f0-902a-79356176620c}, !- Handle
  {b66c76c2-3685-4ff9-80be-512fe914ec73}, !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}, !- Source Object
  11,                                     !- Outlet Port
  {1357687a-d313-4960-b85d-d13c4822e1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33634357-0c30-41aa-9bca-0f1df9477f50}, !- Handle
  {0578a30b-2997-4387-8e96-0b8a504066f2}, !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}; !- HVAC Component

OS:PortList,
  {16704509-b020-4954-b956-f82fe91b6a52}, !- Handle
  {ef1d709a-f712-44f1-8a22-25f64ddd33d4}, !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}; !- HVAC Component

OS:PortList,
  {0763dc74-b532-47de-8996-bd3a06fc31b2}, !- Handle
  {5f197400-f3fd-46d0-a4a5-c3e60022019e}, !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}; !- HVAC Component

OS:Sizing:Zone,
  {c535627a-6122-4f4c-857d-63813c7069df}, !- Handle
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2495d61d-1be9-4362-b205-94e3a4078e2d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}; !- Thermal Zone

OS:Space,
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Handle
  res ds res fur gas_unit 6 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}; !- Thermal Zone Name

OS:Surface,
  {8baef179-6fed-47e5-82d0-57f3c79bc7ce}, !- Handle
  Surface 213,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f02e50f-4ebe-4de4-b4dc-c80e796a1868}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52776353-0571-47fb-b2a0-0e16c108da33}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ec3cbe-68eb-4836-a912-a5f976f17b3d}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4795e862-2499-4960-af37-5f3c8636d062}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a4124f-08a0-4371-adad-db95541b549e}, !- Handle
  Surface 218,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {70d8e2b6-ba03-40c2-8376-e270557dfe32}, !- Handle
  {04ec3cbe-68eb-4836-a912-a5f976f17b3d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {955279df-28f8-41e3-99ed-1a13bcb83b90}, !- Handle
  {8baef179-6fed-47e5-82d0-57f3c79bc7ce}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4f13be83-b292-4c1b-9bed-644d331f5a6e}, !- Handle
  {6f02e50f-4ebe-4de4-b4dc-c80e796a1868}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {35d0ea40-3735-41f1-9e73-143dbfa4c96d}, !- Handle
  {4795e862-2499-4960-af37-5f3c8636d062}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b13b2f5e-e974-4538-8e22-35a5264a8a0a}, !- Handle
  {05a4124f-08a0-4371-adad-db95541b549e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {04a7a55f-df34-4c23-8ee6-097ee2fc417e}, !- Handle
  {52776353-0571-47fb-b2a0-0e16c108da33}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {1a92f202-f103-426a-bb81-d5e702ee6eaf}, !- Handle
  res fur gas|unit 6 asys return plenum,  !- Name
  {99ab3e56-5ddb-4467-ba7e-7073bd416a97}, !- ThermalZone
  {2d50d6af-54fe-47da-97a7-f26c368cffd9}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {71c59ba1-4fa8-4a88-a6a2-fcdbfb5ae76f}; !- Inlet Node 1

OS:Node,
  {d210a494-3193-4f26-9bc8-73444f3f60ce}, !- Handle
  Node 290,                               !- Name
  {2d50d6af-54fe-47da-97a7-f26c368cffd9}, !- Inlet Port
  {5b21ccc8-398d-458d-8e11-3ef3ad524390}; !- Outlet Port

OS:Connection,
  {71c59ba1-4fa8-4a88-a6a2-fcdbfb5ae76f}, !- Handle
  {c92e7f70-9a0b-4db6-bf3f-36c2af19123a}, !- Name
  {81c851c5-44dc-4fbc-b8d1-1ea732ab5e90}, !- Source Object
  3,                                      !- Outlet Port
  {1a92f202-f103-426a-bb81-d5e702ee6eaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d50d6af-54fe-47da-97a7-f26c368cffd9}, !- Handle
  {de318867-b283-43ea-9556-0496b31df610}, !- Name
  {1a92f202-f103-426a-bb81-d5e702ee6eaf}, !- Source Object
  3,                                      !- Outlet Port
  {d210a494-3193-4f26-9bc8-73444f3f60ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b21ccc8-398d-458d-8e11-3ef3ad524390}, !- Handle
  {82f8c66f-6d24-437f-83af-65292ad0248e}, !- Name
  {d210a494-3193-4f26-9bc8-73444f3f60ce}, !- Source Object
  3,                                      !- Outlet Port
  {fe915df1-d7ae-40a6-8b53-ca13f1dcd399}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0cdfb766-ba8c-4a98-8584-b2090f9ce95e}, !- Handle
  res ds res fur gas_unit 6 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {93e5d912-7b6a-4096-9736-279f5e3153cc}, !- Handle
  res ds res fur gas_unit 6 asys SupSLkToLvEq, !- Name
  {0cdfb766-ba8c-4a98-8584-b2090f9ce95e}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d5f58161-d92f-4d24-9d8d-f4b6e492a98d}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupSLkToLvEq_act, !- Name
  {93e5d912-7b6a-4096-9736-279f5e3153cc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {84212f27-26cb-478a-b157-cd5fe3ab97cf}, !- Handle
  res ds res fur gas_unit 6 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b92fb5bd-29ec-49dd-95c9-2cc36f014c74}, !- Handle
  res ds res fur gas_unit 6 asys SupLatLkToLvEq, !- Name
  {84212f27-26cb-478a-b157-cd5fe3ab97cf}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {640b4fe0-e224-466d-b5a8-20a2c0b72fdb}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupLatLkToLvEq_act, !- Name
  {b92fb5bd-29ec-49dd-95c9-2cc36f014c74}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0ec86d73-a81e-4e9f-839e-cb6a2bcfec3d}, !- Handle
  res ds res fur gas_unit 6 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bb020afe-19e1-4e20-ae81-72fd4ab915f7}, !- Handle
  res ds res fur gas_unit 6 asys SupDCnToLvEq, !- Name
  {0ec86d73-a81e-4e9f-839e-cb6a2bcfec3d}, !- Other Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c876a21a-09c7-4647-a5cd-a0b5be0b006b}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupDCnToLvEq_act, !- Name
  {bb020afe-19e1-4e20-ae81-72fd4ab915f7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {131f9971-a2c4-4d3b-afca-33569732d615}, !- Handle
  res ds res fur gas_unit 6 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {461508d5-2365-4fca-8892-61661587415a}, !- Handle
  res ds res fur gas_unit 6 asys SupDCnToAhEq, !- Name
  {131f9971-a2c4-4d3b-afca-33569732d615}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {989a8b81-9ee5-4575-8424-f59d99eb60d2}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupDCnToAhEq_act, !- Name
  {461508d5-2365-4fca-8892-61661587415a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4dd79862-aaeb-4f08-ac28-a386c93ff9d9}, !- Handle
  res ds res fur gas_unit 6 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {db78e54e-668d-464c-8cbc-223d8741bece}, !- Handle
  res ds res fur gas_unit 6 asys RetDCnToPlEq, !- Name
  {4dd79862-aaeb-4f08-ac28-a386c93ff9d9}, !- Other Equipment Definition Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {178b3ece-9cc7-42da-b710-5c4194616734}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetDCnToPlEq_act, !- Name
  {db78e54e-668d-464c-8cbc-223d8741bece}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {92d2bdc1-feee-4227-bb94-4ac5fa11aaab}, !- Handle
  res ds res fur gas_unit 6 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {518a16ca-9343-4d8c-90b3-3982e60d3d20}, !- Handle
  res ds res fur gas_unit 6 asys RetDCnToAhEquip, !- Name
  {92d2bdc1-feee-4227-bb94-4ac5fa11aaab}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {648e9bb5-ec4f-4f2c-8984-580a6fe57437}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetDCnToAhEquip_act, !- Name
  {518a16ca-9343-4d8c-90b3-3982e60d3d20}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {50b2e393-334c-457e-aa62-2ce55c469aba}, !- Handle
  res ds res fur gas_unit 6 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {664c66ef-66e6-42cb-ae34-4079731c571d}, !- Handle
  res ds res fur gas_unit 6 asys SupSLkToAhEq, !- Name
  {50b2e393-334c-457e-aa62-2ce55c469aba}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2a690caa-48ed-416f-b759-3caf6624afc9}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupSLkToAhEq_act, !- Name
  {664c66ef-66e6-42cb-ae34-4079731c571d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9f9f5b25-cf4f-48c8-8739-06fc8a15b98d}, !- Handle
  res ds res fur gas_unit 6 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fc29c93e-ad8c-4a88-8b9b-c7b63e593dbd}, !- Handle
  res ds res fur gas_unit 6 asys SupLatLkToAhEq, !- Name
  {9f9f5b25-cf4f-48c8-8739-06fc8a15b98d}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a3a3da12-db7e-4b39-a1ea-41c5df6466c0}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupLatLkToAhEq_act, !- Name
  {fc29c93e-ad8c-4a88-8b9b-c7b63e593dbd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {91bca2a8-ab69-4448-b51c-530ca78a5998}, !- Handle
  res ds res fur gas_unit 6 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {726395e0-80d7-46fb-8e97-a940ad7650cf}, !- Handle
  res ds res fur gas_unit 6 asys RetSLkEq, !- Name
  {91bca2a8-ab69-4448-b51c-530ca78a5998}, !- Other Equipment Definition Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4feb4cd1-de66-4f99-9ece-dcf504dd4166}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetSLkEq_act, !- Name
  {726395e0-80d7-46fb-8e97-a940ad7650cf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8ab58fcd-f7e3-4a19-ac4c-399cd0ed9913}, !- Handle
  res ds res fur gas_unit 6 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {246bf360-8942-4ac7-97e6-b3c03734dd11}, !- Handle
  res ds res fur gas_unit 6 asys RetLatLkEq, !- Name
  {8ab58fcd-f7e3-4a19-ac4c-399cd0ed9913}, !- Other Equipment Definition Name
  {b970777e-7fb9-4543-a218-36caaa3ae4de}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {72574d3f-8a13-42ee-bfb4-f998674664b8}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetLatLkEq_act, !- Name
  {246bf360-8942-4ac7-97e6-b3c03734dd11}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {5fcd630a-8d12-413f-b380-675ac8e6a12c}, !- Handle
  res ds res fur gas_unit 6 asys AhToLivMix, !- Name
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {e03c9be3-edf2-484b-a4ab-5ef20600286c}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhToLivMix_act, !- Name
  {5fcd630a-8d12-413f-b380-675ac8e6a12c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {50082150-3558-4f51-ac22-620925f3a255}, !- Handle
  res ds res fur gas_unit 6 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {92efd5b3-c1bf-426d-bae4-05a05685728e}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_LivToAhMix_act, !- Name
  {50082150-3558-4f51-ac22-620925f3a255}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {d69a81a6-6a06-434d-ad19-74e18a4b33f0}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_mfr_s, !- Name
  Node 236,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef4d6976-456c-466c-9bc6-df74ba59d0d2}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_vfr_s, !- Name
  Node 236,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d1aec18-a958-4809-adec-ca02c13391a2}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_tt_s, !- Name
  Node 236,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa0e5e4d-352f-405f-b655-c7dfad3001bf}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ra_t_s,  !- Name
  Node 239,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa008e04-6277-45a1-acf3-4d2db854db6d}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_wt_s, !- Name
  Node 236,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9301fce-7ef1-48f0-be00-6b52f2b02fae}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ra_w_s,  !- Name
  Node 239,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0875629-fa7b-445b-ad0e-b33bfe31fcf7}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c42b05a-3cee-4812-a42e-e960032f11d7}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {7822b60b-9ce0-4d86-9b5c-b1d2f0ce9b92}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c6567d3b-2fd2-4f7f-9e34-228fb614becc}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fedc1c67-84a0-4e18-a0f9-824ca47ecd25}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e26c52e-2d00-4249-91f3-6339f9f818bb}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef81600a-5f53-4053-9f29-0a3800d86d92}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3ff2791e-2e34-4cba-8773-eef9620a16f1}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {47b6169e-120d-4801-a709-c88c33d06371}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c4ef2386-ce68-4272-bb3f-94ccd8c955ee}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0afd2ad9-4020-4f41-9f6d-bb29fbeca764}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d3f8b99-91fc-47b6-9245-b4b6b131fc94}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7ed9acdf-2860-4c42-a03f-91231aca6ca9}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {658fb859-33af-4298-a82e-15717cd76ce0}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1500d9a-0aab-4838-acba-cae746f4af72}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2f7685ec-4351-4eb3-88df-6ad50caaf77f}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {41eaafe6-bcce-4d2e-b57e-e6c5cfc3c215}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {237d3dbb-0cb5-4050-bebb-74eccf0e1aac}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f115324-9bb4-4bb1-8b59-e669a736cb1f}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {268729c1-b7f3-4d5e-bd3a-2e1c1a3db9a7}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68672ce6-087a-4b96-827d-bd313ae4a674}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a25285e9-ab3f-467c-81cb-91bac33b84a7}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c618d1c-920a-47f1-96ae-f7e38285c75f}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {91bbb66a-8f76-468f-a384-814b8d611aa9}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_6_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_6_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_6_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_6_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_6_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_6_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_6_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_6_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_6_asys_AhTt res_ds_res_fur_gas_unit_6_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_6_asys_AhT res_ds_res_fur_gas_unit_6_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_6_asys_RaT res_ds_res_fur_gas_unit_6_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_6_asys_AhWt res_ds_res_fur_gas_unit_6_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_6_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_6_asys_RaW-res_ds_res_fur_gas_unit_6_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_6_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_6_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_6_asys_FanRtf/(res_ds_res_fur_gas_unit_6_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_6_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_6_asys_AhTt-res_ds_res_fur_gas_unit_6_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_6_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToLv = res_ds_res_fur_gas_unit_6_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_6_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_6_asys_FanRtf/(res_ds_res_fur_gas_unit_6_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_6_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_6_asys_RaT-res_ds_res_fur_gas_unit_6_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_6_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToPl=res_ds_res_fur_gas_unit_6_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_6_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_6_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_6_asys_AhT-res_ds_res_fur_gas_unit_6_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_6_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_6_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_6_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_6_asys_AhWt-res_ds_res_fur_gas_unit_6_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_6_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_6_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_6_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {808680bc-aac2-4599-8f28-061b8f35e589}, !- Handle
  res_ds_res_fur_gas_unit_6_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_6_asys_AhMfr = res_ds_res_fur_gas_unit_6_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_6_asys_FanRtf = res_ds_res_fur_gas_unit_6_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_6_asys_AhVfr = res_ds_res_fur_gas_unit_6_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_6_asys_AhTt = res_ds_res_fur_gas_unit_6_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_6_asys_AhWt = res_ds_res_fur_gas_unit_6_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_6_asys_RaT = res_ds_res_fur_gas_unit_6_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_6_asys_RaW = res_ds_res_fur_gas_unit_6_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_6_asys_AhT = res_ds_res_fur_gas_unit_6_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_6_asys_AhW = res_ds_res_fur_gas_unit_6_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_6_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_6_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_6_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_6_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_6_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_6_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_6_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_6_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_6_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_6_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_6_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_6_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_6_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_6_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_6_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_6_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_6_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_6_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_6_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_6_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_6_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Handle
  res mv_6 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {67d39714-8cb4-48af-bb4b-049be2cec20a}, !- Default Day Schedule Name
  {feaa72e7-e8f1-41a8-9738-f65139efb92d}, !- Summer Design Day Schedule Name
  {d383fc67-d8be-4ffd-bd76-80f659eeabce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67d39714-8cb4-48af-bb4b-049be2cec20a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b80254c4-91cd-41a3-bb53-bd04c91bf600}, !- Handle
  res mv_6 range exhaust schedule allday ruleset1, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f4290ccf-6d8b-406c-8e70-b184bafc6574}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4290ccf-6d8b-406c-8e70-b184bafc6574}, !- Handle
  res mv_6 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {823aadd4-f683-475c-a023-d6597d16ddba}, !- Handle
  res mv_6 range exhaust schedule allday ruleset2, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bfb8be08-8216-490f-8c60-a214cca5229b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bfb8be08-8216-490f-8c60-a214cca5229b}, !- Handle
  res mv_6 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a39d03a-b54b-4978-ba67-19ee87850f11}, !- Handle
  res mv_6 range exhaust schedule allday ruleset3, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {db96ae2f-d5fd-4f64-8910-5ac3177c981c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db96ae2f-d5fd-4f64-8910-5ac3177c981c}, !- Handle
  res mv_6 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7285b4e3-5574-4f22-adea-02daae58abc6}, !- Handle
  res mv_6 range exhaust schedule allday ruleset4, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d7bf64f0-b3ce-46cd-b253-198cbdaf19cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7bf64f0-b3ce-46cd-b253-198cbdaf19cc}, !- Handle
  res mv_6 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab78cf34-497f-4e51-b104-8fc61b2a42a6}, !- Handle
  res mv_6 range exhaust schedule allday ruleset5, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {293b2a82-cd0e-4170-950a-a6d0da3a36c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {293b2a82-cd0e-4170-950a-a6d0da3a36c7}, !- Handle
  res mv_6 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d4179fb-0185-4bfb-bc00-92c93fb83f5a}, !- Handle
  res mv_6 range exhaust schedule allday ruleset6, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c8020870-a3b3-4f6e-8327-197bdb694812}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8020870-a3b3-4f6e-8327-197bdb694812}, !- Handle
  res mv_6 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3024aad1-e1f3-497f-b7f8-270f452d41fb}, !- Handle
  res mv_6 range exhaust schedule allday ruleset7, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {de0efceb-fa94-4272-b347-649fea48d7e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0efceb-fa94-4272-b347-649fea48d7e5}, !- Handle
  res mv_6 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1055f59-a891-49aa-bf67-20ecef7e6c5a}, !- Handle
  res mv_6 range exhaust schedule allday ruleset8, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d1f065f8-c13e-4f90-a357-21c950e0e3a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1f065f8-c13e-4f90-a357-21c950e0e3a6}, !- Handle
  res mv_6 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7c1cb66-df4e-4009-94a7-520d3f1dbb88}, !- Handle
  res mv_6 range exhaust schedule allday ruleset9, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7b71f01a-d5cd-4e59-a4f2-6d12d4ce8ad5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b71f01a-d5cd-4e59-a4f2-6d12d4ce8ad5}, !- Handle
  res mv_6 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d5a0ab1-6b17-4eff-a2c1-debd712dc365}, !- Handle
  res mv_6 range exhaust schedule allday ruleset10, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5bcec88-5398-45b9-8a55-4a9cbe11c65b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5bcec88-5398-45b9-8a55-4a9cbe11c65b}, !- Handle
  res mv_6 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5eddd80a-21c5-4a38-876f-1d10d7869d1d}, !- Handle
  res mv_6 range exhaust schedule allday ruleset11, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d5e7226-bbad-4791-9a0f-34a7cf67d723}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d5e7226-bbad-4791-9a0f-34a7cf67d723}, !- Handle
  res mv_6 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {780d8b47-b373-4b7a-a68e-09bc1dc10785}, !- Handle
  res mv_6 range exhaust schedule allday ruleset12, !- Name
  {c637b185-5279-4cd8-96af-16504eb5e74a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac6dca2f-bfb7-4771-87a7-499e3975efa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac6dca2f-bfb7-4771-87a7-499e3975efa1}, !- Handle
  res mv_6 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d383fc67-d8be-4ffd-bd76-80f659eeabce}, !- Handle
  res mv_6 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {feaa72e7-e8f1-41a8-9738-f65139efb92d}, !- Handle
  res mv_6 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ec84e8fc-3a1b-402f-bc3e-ca8468a87716}, !- Handle
  res_infil_6_range_sch_s,                !- Name
  res mv_6 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Handle
  res mv_6 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {b00add3b-040c-459a-a8d9-ec4c4ed0e5be}, !- Default Day Schedule Name
  {396ced18-548c-47e0-9016-2d5a8ff4e20e}, !- Summer Design Day Schedule Name
  {702aa013-76c3-4f2c-b95c-30c9a9178090}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b00add3b-040c-459a-a8d9-ec4c4ed0e5be}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b8cb199-215c-45e6-89de-d63772e1dce2}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset1, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d3860cec-8c31-4508-8909-35e6d0beec2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3860cec-8c31-4508-8909-35e6d0beec2f}, !- Handle
  res mv_6 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5bf1180c-cdf1-4490-902b-c96fe0fb3519}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset2, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fe1f00c1-2482-4dd6-b7eb-35e6a8a75891}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fe1f00c1-2482-4dd6-b7eb-35e6a8a75891}, !- Handle
  res mv_6 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {73ce95ed-2ff7-4c50-ba6a-e4ecc6a78868}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset3, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {be8527cd-fee8-4508-81e5-685cdbd8e0d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be8527cd-fee8-4508-81e5-685cdbd8e0d4}, !- Handle
  res mv_6 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {624d9cf9-9ec1-4052-be7f-d6a293a6a8af}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset4, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69c66db3-1749-4c5c-bb26-fcc21078e232}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69c66db3-1749-4c5c-bb26-fcc21078e232}, !- Handle
  res mv_6 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {215f6e50-fb9e-442f-bca4-a2680fd14019}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset5, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7dcf84f3-3db4-4deb-9e39-e98636b9efce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dcf84f3-3db4-4deb-9e39-e98636b9efce}, !- Handle
  res mv_6 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {da57146e-5d2c-44cd-9505-99d9ec3b8847}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset6, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7cac4bd4-3496-4d05-a2c6-dec90b14eac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cac4bd4-3496-4d05-a2c6-dec90b14eac2}, !- Handle
  res mv_6 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {97279392-1be9-424c-8887-ef2f15b9a3e6}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset7, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {225c98e5-29c4-4a54-9ed4-4d0c5d1897f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {225c98e5-29c4-4a54-9ed4-4d0c5d1897f6}, !- Handle
  res mv_6 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {38d1ace9-3de5-4f1a-9548-c6bd4e749c8c}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset8, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {45567041-74cc-465a-947c-85d11013ed2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45567041-74cc-465a-947c-85d11013ed2a}, !- Handle
  res mv_6 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0d8244c5-cb52-40bf-ba87-cb9286c3c93f}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset9, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e187f90b-f706-4a35-a2d5-e452cb746d32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e187f90b-f706-4a35-a2d5-e452cb746d32}, !- Handle
  res mv_6 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9336db62-1491-4494-b286-aeb1d82a77d1}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset10, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed3120ea-5df7-4fec-8f92-83a1c59b62ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed3120ea-5df7-4fec-8f92-83a1c59b62ea}, !- Handle
  res mv_6 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b7de605e-5fb4-4265-ac37-bd66de791c92}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset11, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19eb854a-48c1-47c2-8a9a-bfa6417c6459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19eb854a-48c1-47c2-8a9a-bfa6417c6459}, !- Handle
  res mv_6 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7170ea4b-c10e-4982-95cf-bdf39bfc7b1a}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset12, !- Name
  {deaef9ec-6589-440d-873a-8d3b4f35429e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8d9f12a-0dc5-44fb-b8f2-a751414ae990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8d9f12a-0dc5-44fb-b8f2-a751414ae990}, !- Handle
  res mv_6 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {702aa013-76c3-4f2c-b95c-30c9a9178090}, !- Handle
  res mv_6 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {396ced18-548c-47e0-9016-2d5a8ff4e20e}, !- Handle
  res mv_6 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {78ec976e-ce45-423b-9639-3bf5e4a04709}, !- Handle
  res_infil_6_bath_sch_s,                 !- Name
  res mv_6 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a9408cf-64b0-4105-9426-59d863e6ab85}, !- Handle
  res_infil_6_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {2300cc7f-3368-4653-bf7d-815598b5d3cc}, !- Handle
  res infil_6 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e8f258b-e1c6-4a3b-937b-59a33110be7f}, !- Handle
  res infil_6 house fan,                  !- Name
  {2300cc7f-3368-4653-bf7d-815598b5d3cc}, !- Electric Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ad7c7f5-68d6-4f73-a542-84f702e9c416}, !- Handle
  res_infil_6_house_fan_act,              !- Name
  {9e8f258b-e1c6-4a3b-937b-59a33110be7f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {5de1e70d-7a7f-41fa-8015-853191dc8aa5}, !- Handle
  res infil_6 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4c1e8357-b128-476a-a1d5-d784fe21d9fa}, !- Handle
  res infil_6 range fan,                  !- Name
  {5de1e70d-7a7f-41fa-8015-853191dc8aa5}, !- Electric Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1730ecab-a77a-42f6-8eb4-8be63c372e90}, !- Handle
  res_infil_6_range_fan_act,              !- Name
  {4c1e8357-b128-476a-a1d5-d784fe21d9fa}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {2c6c23fa-4982-4473-bf1b-4779eafd1f2e}, !- Handle
  res infil_6 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39cf08fe-c3fb-4529-9f0f-29f8c58392ac}, !- Handle
  res infil_6 bath fan,                   !- Name
  {2c6c23fa-4982-4473-bf1b-4779eafd1f2e}, !- Electric Equipment Definition Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {da461fbc-355b-4974-9945-b6c2d9e48c60}, !- Handle
  res_infil_6_bath_fan_act,               !- Name
  {39cf08fe-c3fb-4529-9f0f-29f8c58392ac}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {86c15a4e-d60f-42dd-9480-091985a7a22a}, !- Handle
  res infil_6 flow,                       !- Name
  {e6b79c90-dc9b-4b92-8edd-536d8e9562a0}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {7c6a0e04-9d12-43b7-9d50-76df93cdc736}, !- Handle
  res_infil_6_flow_act,                   !- Name
  {86c15a4e-d60f-42dd-9480-091985a7a22a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bd9cdad6-37fc-4245-8bd1-7773015dd879}, !- Handle
  res_infil_6_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_6_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_6_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_6_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_6_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_6_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_6_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_6_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_6_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_6_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_6_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_6_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_6_flow_act = (@Max res_infil_6_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {ccb616a1-bf07-4313-a36f-0758b943e14b}, !- Handle
  res af_6 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bd9cdad6-37fc-4245-8bd1-7773015dd879}, !- Program Name 1
  {15aa3997-693c-4ea0-b116-5f77b7cf3fdd}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {5a7a8dfd-f55d-43c3-8749-5c9f64054b87}, !- Handle
  res ds res ac_unit 6 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {f31c1962-01b1-4ae6-98a7-88a4ff0e013a}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8858ab5a-71f3-4396-ac1c-9f02bbfa98e3}, !- Handle
  res ds res fur gas_unit 6 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {808680bc-aac2-4599-8f28-061b8f35e589}; !- Program Name 1

OS:AdditionalProperties,
  {1a5ccaf1-ac46-4969-92b4-731dc57d5742}, !- Handle
  {aa2698bd-7787-4efa-a084-7656a9ba7e00}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399262,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346874;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {413c1c52-8f29-410f-9e14-c674e94fd399}, !- Handle
  res_af_8_tin_s,                         !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {520c1b6b-bdcb-4b76-a952-16147fd64e8f}, !- Handle
  res_af_8_tt_s,                          !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Handle
  res nv_8 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {a3908e6a-e4cd-4043-b09a-2899dc7d2cee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3908e6a-e4cd-4043-b09a-2899dc7d2cee}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9180ac20-ed43-4a70-872a-f6f58899d1ad}, !- Handle
  res nv_8 temp schedule allday ruleset1, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {08ee4933-1222-4cdb-a27f-4fa31320e446}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08ee4933-1222-4cdb-a27f-4fa31320e446}, !- Handle
  res nv_8 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4eb215f5-2bc2-4af1-855c-f9751511b381}, !- Handle
  res nv_8 temp schedule allday ruleset2, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6fd71a8f-df24-46fb-a715-1a576944aba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6fd71a8f-df24-46fb-a715-1a576944aba7}, !- Handle
  res nv_8 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ae19884c-0a89-479f-a34b-caa73ff6a4f2}, !- Handle
  res nv_8 temp schedule allday ruleset3, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {41942b54-d98e-48af-8dcd-3fdfcc8d7277}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41942b54-d98e-48af-8dcd-3fdfcc8d7277}, !- Handle
  res nv_8 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb2c5e03-8736-4121-ade6-93b4a2a5ad63}, !- Handle
  res nv_8 temp schedule allday ruleset4, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0cb3d99c-d9ee-4200-a7c9-3dfb15c94ea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0cb3d99c-d9ee-4200-a7c9-3dfb15c94ea2}, !- Handle
  res nv_8 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c24695f-e8da-44da-b286-dd0bb510d4b3}, !- Handle
  res nv_8 temp schedule allday ruleset5, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {30e9ea2e-a28b-4e97-9d92-5258429cac6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30e9ea2e-a28b-4e97-9d92-5258429cac6d}, !- Handle
  res nv_8 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {166306d3-1f18-401d-a1e7-5e04be029b88}, !- Handle
  res nv_8 temp schedule allday ruleset6, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b583fe05-450f-49c1-a65b-82952c255c0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b583fe05-450f-49c1-a65b-82952c255c0d}, !- Handle
  res nv_8 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2d73402b-ec76-4d3c-8970-0995b2c136e1}, !- Handle
  res nv_8 temp schedule allday ruleset7, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {24f8a6f3-4b44-4e1d-8ca1-44414e5def7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f8a6f3-4b44-4e1d-8ca1-44414e5def7b}, !- Handle
  res nv_8 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {24990cb5-841f-46e8-a34c-bb79e4840e68}, !- Handle
  res nv_8 temp schedule allday ruleset8, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b421c8f-3012-494f-8355-0701074ec40a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b421c8f-3012-494f-8355-0701074ec40a}, !- Handle
  res nv_8 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {beb68093-9824-43d2-9586-30b97e7d40c7}, !- Handle
  res nv_8 temp schedule allday ruleset9, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51f94066-e19f-4537-852f-c763340aa9d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51f94066-e19f-4537-852f-c763340aa9d6}, !- Handle
  res nv_8 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9cb0fde4-6ffb-46ea-90cc-1829de417137}, !- Handle
  res nv_8 temp schedule allday ruleset10, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d35bd5f-b50c-4541-ba14-bb1767c31247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d35bd5f-b50c-4541-ba14-bb1767c31247}, !- Handle
  res nv_8 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {40fc3ef5-103d-40f7-b54f-97bf82609d5f}, !- Handle
  res nv_8 temp schedule allday ruleset11, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51b04310-6327-4229-b83e-253287a4a978}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51b04310-6327-4229-b83e-253287a4a978}, !- Handle
  res nv_8 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {95cc74c6-2455-4961-9730-a72931acfebf}, !- Handle
  res nv_8 temp schedule allday ruleset12, !- Name
  {bbe6aa04-444c-48d3-9f65-f8a19d74eab5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d49858df-a877-4de0-9919-effa3b011795}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d49858df-a877-4de0-9919-effa3b011795}, !- Handle
  res nv_8 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Handle
  res nv_8 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {6f922a91-252a-4197-b694-ec34e13a1409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f922a91-252a-4197-b694-ec34e13a1409}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd1857c6-5665-42de-8255-43a1c266ee2f}, !- Handle
  res nv_8 availability schedule allday ruleset1 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {76161b96-58da-42f7-a2c3-97db722a8503}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76161b96-58da-42f7-a2c3-97db722a8503}, !- Handle
  res nv_8 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {716bf16a-be7d-44af-9511-c525ae8a470b}, !- Handle
  res nv_8 availability schedule allday ruleset2 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b1254534-2015-45a1-9d15-8ca4e6801b32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b1254534-2015-45a1-9d15-8ca4e6801b32}, !- Handle
  res nv_8 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {684af35f-4c81-42ad-aeae-20fbecc651b7}, !- Handle
  res nv_8 availability schedule allday ruleset3 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d908773f-7313-46a0-b379-d3c738ebd15e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d908773f-7313-46a0-b379-d3c738ebd15e}, !- Handle
  res nv_8 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
