  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc29fa8a-ea5f-4181-99fb-bff9209596bd}, !- Handle
  res nv_8 availability schedule allday ruleset4 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {de931502-158e-4778-b032-44ac2e25dac5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de931502-158e-4778-b032-44ac2e25dac5}, !- Handle
  res nv_8 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b299f6e-916c-4ca2-8ee4-016fb1f02506}, !- Handle
  res nv_8 availability schedule allday ruleset5 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {82bcd9e1-3255-4c01-8b46-5c96f777ad75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82bcd9e1-3255-4c01-8b46-5c96f777ad75}, !- Handle
  res nv_8 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6eb78a47-97c4-4e00-8597-46750b2a9c04}, !- Handle
  res nv_8 availability schedule allday ruleset6 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0f09f52a-724d-464b-9d7e-2e547de030c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f09f52a-724d-464b-9d7e-2e547de030c7}, !- Handle
  res nv_8 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f24a61b-6b84-4296-83c0-cb33ab81f5c4}, !- Handle
  res nv_8 availability schedule allday ruleset7 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a2eb1df3-4825-4406-bfc5-354ae9c0b9f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2eb1df3-4825-4406-bfc5-354ae9c0b9f1}, !- Handle
  res nv_8 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {04cf321b-c653-4811-954f-1c74c86aa88e}, !- Handle
  res nv_8 availability schedule allday ruleset8 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {61d01a6e-f12f-4b35-b3f2-d264b8b8e143}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61d01a6e-f12f-4b35-b3f2-d264b8b8e143}, !- Handle
  res nv_8 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2dff82de-c4f9-4bb7-9305-54a2de56e41e}, !- Handle
  res nv_8 availability schedule allday ruleset9 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e36982d-d3e2-406e-b024-a12ca2d880c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e36982d-d3e2-406e-b024-a12ca2d880c5}, !- Handle
  res nv_8 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {04346dca-864e-4b82-832b-0951950cbc00}, !- Handle
  res nv_8 availability schedule allday ruleset10 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b440f9a-0cc6-43a5-8e4c-39798f8a6532}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b440f9a-0cc6-43a5-8e4c-39798f8a6532}, !- Handle
  res nv_8 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5ec03bb9-9379-4772-8d4b-2bcbac215968}, !- Handle
  res nv_8 availability schedule allday ruleset11 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b3abc5c-1189-41e6-bbe3-d22028783973}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b3abc5c-1189-41e6-bbe3-d22028783973}, !- Handle
  res nv_8 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c3f770bd-43dd-411f-a988-e0898feafdaa}, !- Handle
  res nv_8 availability schedule allday ruleset12 on, !- Name
  {16f077b8-799e-4d49-8f44-d54b26a4297a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f3a3b5c-b7c3-4a6f-917a-db0f914fc81e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f3a3b5c-b7c3-4a6f-917a-db0f914fc81e}, !- Handle
  res nv_8 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {67120ec6-611d-4e3b-97bf-6a4a914f40a9}, !- Handle
  res_nv_8_nva_s,                         !- Name
  res nv_8 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28a6889d-4936-48fb-a58c-25f61316b120}, !- Handle
  res_nv_8_sp_s,                          !- Name
  res nv_8 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {46d1f10b-6be8-4c55-bf5c-309c20f56052}, !- Handle
  res nv_8 flow,                          !- Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {3de9407a-9b4c-4525-8b1a-3191dab4ccc6}, !- Handle
  res_nv_8_flow_act,                      !- Name
  {46d1f10b-6be8-4c55-bf5c-309c20f56052}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {29ed58aa-31bf-4dda-a2d8-8bd131dfce6c}, !- Handle
  res_nv_8_program,                       !- Name
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_8_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000071,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_8_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_8_tin_s>res_nv_8_sp_s), !- Program Line 12
  Set temp2 = (res_af_8_tin_s-res_nv_8_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_8_tin_s-res_af_8_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_8_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_8_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {dadab448-38f5-48ee-92ea-7778b2313b5a}, !- Handle
  res_ds_res_ac_unit_8_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {41edde31-b9de-4695-9363-2ab66c27f925}, !- Handle
  res_ds_res_ac_unit_8_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5a8b694e-8986-4c72-a301-75dce28e3899}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8855860f-0ab7-45d9-8545-5694f52eb68a}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {1f600bb5-2102-4888-bd5e-8276c4f0a762}, !- Handle
  res_ds_res_ac_unit_8_asys_fan_rtf_s,    !- Name
  res ac|unit 8 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77434f50-cc68-4cf5-89e7-9ddf95e859df}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_fan_rtf_s, !- Name
  res fur gas|unit 8 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {859a7ed5-45d2-4be7-9232-1763fd90bdcb}, !- Handle
  res_ds_res_ac_unit_8_asys_win_s,        !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {d17581da-a3eb-473c-9257-33bee089d27e}, !- Handle
  res ds res ac_unit 8 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a50d3750-6543-417d-9ff0-85f734690402}, !- Zone Air Inlet Port List
  {1b454909-bf14-4912-9443-8b31ada85954}, !- Zone Air Exhaust Port List
  {a87ced7f-b2d8-4e0f-8e77-9c2edc40de74}, !- Zone Air Node Name
  {c74c04e8-4192-4bbc-a65c-8f5f297371e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80ff1166-a410-4234-9900-2a37efd6f6e2}, !- Handle
  Node 289,                               !- Name
  {a87ced7f-b2d8-4e0f-8e77-9c2edc40de74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87ced7f-b2d8-4e0f-8e77-9c2edc40de74}, !- Handle
  {41ece826-3e78-4cc7-b3ff-aa7a5625c782}, !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}, !- Source Object
  11,                                     !- Outlet Port
  {80ff1166-a410-4234-9900-2a37efd6f6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a50d3750-6543-417d-9ff0-85f734690402}, !- Handle
  {b0300648-4221-4ff2-af96-ffad66c92e67}, !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}; !- HVAC Component

OS:PortList,
  {1b454909-bf14-4912-9443-8b31ada85954}, !- Handle
  {d0956efa-b93b-401b-be4e-cd31a3886ed6}, !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}; !- HVAC Component

OS:PortList,
  {c74c04e8-4192-4bbc-a65c-8f5f297371e2}, !- Handle
  {dc1686bd-0b0d-488f-9a59-68d640b2f334}, !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}; !- HVAC Component

OS:Sizing:Zone,
  {f7423460-54f5-4441-a0b4-dab8ebd79569}, !- Handle
  {d17581da-a3eb-473c-9257-33bee089d27e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6aa5fa1d-6a03-4807-9cb9-5025df01f4dc}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}; !- Thermal Zone

OS:Space,
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Handle
  res ds res ac_unit 8 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d17581da-a3eb-473c-9257-33bee089d27e}; !- Thermal Zone Name

OS:Surface,
  {5d562eb8-6f43-4d4f-bb06-2186f4ede8e8}, !- Handle
  Surface 219,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9c833a-b300-4a33-97fa-d597ae552809}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91deeb84-9963-4c2f-9420-bcfcd27f49f5}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18a3d65-8c71-4d48-bec2-1469a7592ac0}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5deb49e-cf1d-4b87-a583-f2ec4b941efb}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b1960b-1058-4500-b367-1a4941530413}, !- Handle
  Surface 224,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {0dc8099d-9c5e-4022-b8f7-9ab892341965}, !- Handle
  {d5b1960b-1058-4500-b367-1a4941530413}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6ae01612-afdb-4429-87ad-23f0c06fe7e0}, !- Handle
  {5d562eb8-6f43-4d4f-bb06-2186f4ede8e8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {eabfc9c8-dc34-45d3-80a3-80824286efc6}, !- Handle
  {4b9c833a-b300-4a33-97fa-d597ae552809}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fd784ec2-0f7f-4d6d-8a41-f1224e6b0db1}, !- Handle
  {91deeb84-9963-4c2f-9420-bcfcd27f49f5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2e512b54-9b20-4961-985b-b8f9142b0d0d}, !- Handle
  {a18a3d65-8c71-4d48-bec2-1469a7592ac0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a644f3bf-cdc6-424a-8855-42c3b236857e}, !- Handle
  {a5deb49e-cf1d-4b87-a583-f2ec4b941efb}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {29c32651-441d-426d-a7aa-a1d66101cf70}, !- Handle
  res ac|unit 8 asys return plenum,       !- Name
  {d17581da-a3eb-473c-9257-33bee089d27e}, !- ThermalZone
  {21ade057-7520-424d-b0e5-4442ec7808a9}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {cca54a05-bd50-4a1a-8f6b-e7ab9edd686a}; !- Inlet Node 1

OS:Node,
  {a4b3c464-bb91-4974-a2df-df2d61586191}, !- Handle
  Node 292,                               !- Name
  {21ade057-7520-424d-b0e5-4442ec7808a9}, !- Inlet Port
  {feff1b3a-81fb-4faa-a47f-d62f2ab1d567}; !- Outlet Port

OS:Connection,
  {cca54a05-bd50-4a1a-8f6b-e7ab9edd686a}, !- Handle
  {c078819e-d2b7-4c80-be5e-aa958de0c8fe}, !- Name
  {ae3e314b-dda0-40f8-b1bd-2f188e26e491}, !- Source Object
  3,                                      !- Outlet Port
  {29c32651-441d-426d-a7aa-a1d66101cf70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21ade057-7520-424d-b0e5-4442ec7808a9}, !- Handle
  {c5401d50-76f0-4aa7-ae6c-ced53b06a40a}, !- Name
  {29c32651-441d-426d-a7aa-a1d66101cf70}, !- Source Object
  3,                                      !- Outlet Port
  {a4b3c464-bb91-4974-a2df-df2d61586191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feff1b3a-81fb-4faa-a47f-d62f2ab1d567}, !- Handle
  {8a3a06eb-a07d-4ae4-aefd-27701c2fe848}, !- Name
  {a4b3c464-bb91-4974-a2df-df2d61586191}, !- Source Object
  3,                                      !- Outlet Port
  {35e45ca6-935a-4eaf-aad9-f3b1839ae0d7}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {cb1c431d-bfec-4c99-abcd-00d09cddc639}, !- Handle
  res ds res ac_unit 8 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d9b482c9-68d5-4ea3-a834-f4f26b007a0a}, !- Handle
  res ds res ac_unit 8 asys SupSLkToLvEq, !- Name
  {cb1c431d-bfec-4c99-abcd-00d09cddc639}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e8f196d7-9faf-48dd-9ef5-4391347dab0c}, !- Handle
  res_ds_res_ac_unit_8_asys_SupSLkToLvEq_act, !- Name
  {d9b482c9-68d5-4ea3-a834-f4f26b007a0a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {68036a51-3753-4e28-ac5a-13ac5b88fae9}, !- Handle
  res ds res ac_unit 8 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {16e35beb-4b00-4754-a1ec-1d1587cd7d1b}, !- Handle
  res ds res ac_unit 8 asys SupLatLkToLvEq, !- Name
  {68036a51-3753-4e28-ac5a-13ac5b88fae9}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {296993e4-a9b2-4cf9-8ff5-4014c8b51017}, !- Handle
  res_ds_res_ac_unit_8_asys_SupLatLkToLvEq_act, !- Name
  {16e35beb-4b00-4754-a1ec-1d1587cd7d1b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e6a1bb7b-1ac6-450f-ab53-840a040e0162}, !- Handle
  res ds res ac_unit 8 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b3d3f652-41ff-46fc-a1d2-0f2c7837b3ec}, !- Handle
  res ds res ac_unit 8 asys SupDCnToLvEq, !- Name
  {e6a1bb7b-1ac6-450f-ab53-840a040e0162}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0fa7ff95-8b51-42c1-a658-91c08638dac3}, !- Handle
  res_ds_res_ac_unit_8_asys_SupDCnToLvEq_act, !- Name
  {b3d3f652-41ff-46fc-a1d2-0f2c7837b3ec}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c48f4378-4dd9-4808-8dc3-25ab991b9845}, !- Handle
  res ds res ac_unit 8 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f13d436d-8199-4ace-9ffb-6c2be1cd2bcb}, !- Handle
  res ds res ac_unit 8 asys SupDCnToAhEq, !- Name
  {c48f4378-4dd9-4808-8dc3-25ab991b9845}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7ecae184-2953-4501-8b41-fb1113d5ce7c}, !- Handle
  res_ds_res_ac_unit_8_asys_SupDCnToAhEq_act, !- Name
  {f13d436d-8199-4ace-9ffb-6c2be1cd2bcb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a46454b5-ca19-4e34-9ffd-8fcd05380251}, !- Handle
  res ds res ac_unit 8 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3b6b9f46-6be9-4ef5-b198-5a94167ca949}, !- Handle
  res ds res ac_unit 8 asys RetDCnToPlEq, !- Name
  {a46454b5-ca19-4e34-9ffd-8fcd05380251}, !- Other Equipment Definition Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f6a6d5bf-9ef5-4563-8ba6-ac287bc2014e}, !- Handle
  res_ds_res_ac_unit_8_asys_RetDCnToPlEq_act, !- Name
  {3b6b9f46-6be9-4ef5-b198-5a94167ca949}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5182451f-bec4-408d-b428-90d9addc9463}, !- Handle
  res ds res ac_unit 8 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {61f4e7b0-3384-4ade-908e-ba8b8f117157}, !- Handle
  res ds res ac_unit 8 asys RetDCnToAhEquip, !- Name
  {5182451f-bec4-408d-b428-90d9addc9463}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7ad48da7-1757-439a-9ec8-ddfa76570b42}, !- Handle
  res_ds_res_ac_unit_8_asys_RetDCnToAhEquip_act, !- Name
  {61f4e7b0-3384-4ade-908e-ba8b8f117157}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3b5af931-aa07-4ccb-9089-6f8d8623e618}, !- Handle
  res ds res ac_unit 8 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d3c5374e-c06c-490d-a569-7d4662ae8d4e}, !- Handle
  res ds res ac_unit 8 asys SupSLkToAhEq, !- Name
  {3b5af931-aa07-4ccb-9089-6f8d8623e618}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {184eeec7-b612-4827-b45c-5cb80b76663e}, !- Handle
  res_ds_res_ac_unit_8_asys_SupSLkToAhEq_act, !- Name
  {d3c5374e-c06c-490d-a569-7d4662ae8d4e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0dd641df-9548-4d89-bde5-3808c953951e}, !- Handle
  res ds res ac_unit 8 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c5590b5d-8018-4dbc-bddd-f3c812dc7a17}, !- Handle
  res ds res ac_unit 8 asys SupLatLkToAhEq, !- Name
  {0dd641df-9548-4d89-bde5-3808c953951e}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {87f772a7-62af-4cad-947d-eabccdf64e75}, !- Handle
  res_ds_res_ac_unit_8_asys_SupLatLkToAhEq_act, !- Name
  {c5590b5d-8018-4dbc-bddd-f3c812dc7a17}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0850a5ca-d811-4d90-a04d-f895f057f36b}, !- Handle
  res ds res ac_unit 8 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {608b691b-56ff-4001-bd4f-9f7672082d6c}, !- Handle
  res ds res ac_unit 8 asys RetSLkEq,     !- Name
  {0850a5ca-d811-4d90-a04d-f895f057f36b}, !- Other Equipment Definition Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fd7d0e9e-f0d9-491c-b98b-e00ce96cc3b8}, !- Handle
  res_ds_res_ac_unit_8_asys_RetSLkEq_act, !- Name
  {608b691b-56ff-4001-bd4f-9f7672082d6c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cc7a0401-6ad0-4ce5-b797-1d66961f521e}, !- Handle
  res ds res ac_unit 8 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a5239c5c-a2d5-4137-9039-1719d7b90e48}, !- Handle
  res ds res ac_unit 8 asys RetLatLkEq,   !- Name
  {cc7a0401-6ad0-4ce5-b797-1d66961f521e}, !- Other Equipment Definition Name
  {48bfc1d5-dc5b-4817-8809-05e0c440ebe7}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {873e2ea0-4876-4402-8b75-37f799ee702b}, !- Handle
  res_ds_res_ac_unit_8_asys_RetLatLkEq_act, !- Name
  {a5239c5c-a2d5-4137-9039-1719d7b90e48}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {7716f369-df88-40dd-98b8-7906ddb55a88}, !- Handle
  res ds res ac_unit 8 asys AhToLivMix,   !- Name
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {64242fbd-92dd-42ec-aff5-f733a07c5eae}, !- Handle
  res_ds_res_ac_unit_8_asys_AhToLivMix_act, !- Name
  {7716f369-df88-40dd-98b8-7906ddb55a88}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ffc99dda-9798-4e99-95cb-c05db8eae754}, !- Handle
  res ds res ac_unit 8 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f68e71f2-386a-470b-aefc-dd6e6013fef2}, !- Handle
  res_ds_res_ac_unit_8_asys_LivToAhMix_act, !- Name
  {ffc99dda-9798-4e99-95cb-c05db8eae754}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {29b8f1fd-1610-4086-84fc-ef22d2fb54b5}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_mfr_s,     !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {158be4fb-15eb-498b-9d3d-a13a39efdabf}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_vfr_s,     !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {64684409-6c90-46c6-8aca-c156bc11deb9}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_tt_s,      !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac741378-c433-495f-b03f-9e8c8a87ef19}, !- Handle
  res_ds_res_ac_unit_8_asys_ra_t_s,       !- Name
  Node 176,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {705b2cc1-d5ad-4d60-b827-3dcc0394ffdf}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_wt_s,      !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81fd0da7-b222-4dc6-97dc-cef9082347be}, !- Handle
  res_ds_res_ac_unit_8_asys_ra_w_s,       !- Name
  Node 176,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b1adc68f-0628-46d3-ba6f-cdcbcb89b2ed}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8890a2a-1fa8-4e9e-a696-237f6dd30d14}, !- Handle
  res_ds_res_ac_unit_8_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {53a1a417-b508-4218-915a-1f20c56c5036}, !- Handle
  res_ds_res_ac_unit_8_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c307f18b-05b1-4387-b047-081056aefc0b}, !- Handle
  res_ds_res_ac_unit_8_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fae24169-fdd1-4453-9631-24062b2a3bd1}, !- Handle
  res_ds_res_ac_unit_8_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3f4c27ee-0b67-4795-bd70-9cf5163e8741}, !- Handle
  res_ds_res_ac_unit_8_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {42ad6f3a-7f36-44c1-bfe9-d12b8a62d04c}, !- Handle
  res_ds_res_ac_unit_8_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7e3b3f5a-70cc-48e2-917a-6d168a0ec1bb}, !- Handle
  res_ds_res_ac_unit_8_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ff97d811-d307-4f3a-b5d7-ce175f4c35ec}, !- Handle
  res_ds_res_ac_unit_8_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {24b25ab3-a513-45e8-8a5f-3fa4c30e7074}, !- Handle
  res_ds_res_ac_unit_8_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0db8ab29-25fe-47d5-9eda-ea581c85bcc3}, !- Handle
  res_ds_res_ac_unit_8_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8ef1ae22-9e80-411a-824e-4238c2038095}, !- Handle
  res_ds_res_ac_unit_8_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a9e418f-41aa-455f-afcf-f34fb4920453}, !- Handle
  res_ds_res_ac_unit_8_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {09daca86-3c3e-450a-8c92-6be258463bef}, !- Handle
  res_ds_res_ac_unit_8_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {da5f91d2-a4fb-4e7e-9862-dc59b34f8dc5}, !- Handle
  res_ds_res_ac_unit_8_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1a920b9f-ef00-4dc0-a101-b3c11b96f0cc}, !- Handle
  res_ds_res_ac_unit_8_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc6bf2ab-3465-44fd-b795-ad58872de023}, !- Handle
  res_ds_res_ac_unit_8_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d14dda2-2723-4673-867b-794af794e10c}, !- Handle
  res_ds_res_ac_unit_8_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {badb1716-4051-4b86-9323-6c27dac03517}, !- Handle
  res_ds_res_ac_unit_8_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {77a6e3da-7cb7-475c-87b5-008c91f4700d}, !- Handle
  res_ds_res_ac_unit_8_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {24f69d95-dc42-4be5-9816-75a56809149e}, !- Handle
  res_ds_res_ac_unit_8_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dce227cf-b8a0-4b1e-9310-7c42ca37d6ca}, !- Handle
  res_ds_res_ac_unit_8_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9125e1e4-c994-4d0a-8d44-c98881d1a9cf}, !- Handle
  res_ds_res_ac_unit_8_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {c87a9106-9ad9-4c55-8c96-bb5067711bb5}, !- Handle
  res_ds_res_ac_unit_8_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_8_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_8_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_8_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_8_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_8_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_8_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_8_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_8_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_8_asys_AhTt res_ds_res_ac_unit_8_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_8_asys_AhT res_ds_res_ac_unit_8_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_8_asys_RaT res_ds_res_ac_unit_8_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_8_asys_AhWt res_ds_res_ac_unit_8_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_8_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_8_asys_RaW-res_ds_res_ac_unit_8_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_8_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_8_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_8_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_8_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_8_asys_FanRtf/(res_ds_res_ac_unit_8_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_8_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_8_asys_AhTt-res_ds_res_ac_unit_8_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_8_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_8_asys_SupDCnToLv = res_ds_res_ac_unit_8_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_8_asys_SupDCnToAh = 0-res_ds_res_ac_unit_8_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_8_asys_FanRtf/(res_ds_res_ac_unit_8_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_8_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_8_asys_RaT-res_ds_res_ac_unit_8_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_8_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_8_asys_RetDCnToPl=res_ds_res_ac_unit_8_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_8_asys_RetDCnToAh=0-res_ds_res_ac_unit_8_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_8_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_8_asys_AhT-res_ds_res_ac_unit_8_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_8_asys_RetSLk=f_ret*res_ds_res_ac_unit_8_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_8_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_8_asys_AhWt-res_ds_res_ac_unit_8_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_8_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_8_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_8_asys_SupLatLkToAh=res_ds_res_ac_unit_8_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_8_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_8_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_8_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_8_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_8_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_8_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_8_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_8_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_8_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_8_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_8_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_8_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {a5766e22-bc2b-4c42-b10f-50c565672363}, !- Handle
  res_ds_res_ac_unit_8_asys_program,      !- Name
  Set res_ds_res_ac_unit_8_asys_AhMfr = res_ds_res_ac_unit_8_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_8_asys_FanRtf = res_ds_res_ac_unit_8_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_8_asys_AhVfr = res_ds_res_ac_unit_8_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_8_asys_AhTt = res_ds_res_ac_unit_8_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_8_asys_AhWt = res_ds_res_ac_unit_8_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_8_asys_RaT = res_ds_res_ac_unit_8_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_8_asys_RaW = res_ds_res_ac_unit_8_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_8_asys_AhT = res_ds_res_ac_unit_8_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_8_asys_AhW = res_ds_res_ac_unit_8_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_8_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_8_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_8_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_8_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_8_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_8_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_8_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_8_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_8_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_8_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_8_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_8_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_8_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_8_asys_RetSLkEq_act = res_ds_res_ac_unit_8_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_8_asys_RetLatLkEq_act = res_ds_res_ac_unit_8_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_8_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_8_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_8_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_8_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_8_asys_AhToLivMix_act = res_ds_res_ac_unit_8_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_8_asys_LivToAhMix_act = res_ds_res_ac_unit_8_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {fec5f01b-8df2-4dd8-bf0c-c382f2ecf400}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_win_s,   !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {b5e159eb-8621-4052-ac52-4c763122f68a}, !- Handle
  res ds res fur gas_unit 8 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7ea6186-0c5b-4c08-9a10-52ca374f832a}, !- Zone Air Inlet Port List
  {ea45c91d-3dca-439d-9764-5d492902671b}, !- Zone Air Exhaust Port List
  {05a2f873-4a55-4551-82ba-aa7d5db8adcd}, !- Zone Air Node Name
  {3479db8c-8ed7-4c36-9f55-522ff54cea66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e4e49f2-787f-454c-a556-f3eb9d96e895}, !- Handle
  Node 291,                               !- Name
  {05a2f873-4a55-4551-82ba-aa7d5db8adcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05a2f873-4a55-4551-82ba-aa7d5db8adcd}, !- Handle
  {aabbc7be-8e21-476d-a300-02fd3bab3263}, !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}, !- Source Object
  11,                                     !- Outlet Port
  {1e4e49f2-787f-454c-a556-f3eb9d96e895}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7ea6186-0c5b-4c08-9a10-52ca374f832a}, !- Handle
  {35e3fac3-3deb-4235-b053-d492ed120a10}, !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}; !- HVAC Component

OS:PortList,
  {ea45c91d-3dca-439d-9764-5d492902671b}, !- Handle
  {a096a185-2671-45da-9069-76193930da9a}, !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}; !- HVAC Component

OS:PortList,
  {3479db8c-8ed7-4c36-9f55-522ff54cea66}, !- Handle
  {a008eb2a-4e17-4935-b662-1aedd6d7227f}, !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}; !- HVAC Component

OS:Sizing:Zone,
  {e398dd61-e056-4544-a4be-f813e02cacd3}, !- Handle
  {b5e159eb-8621-4052-ac52-4c763122f68a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7dba39e5-e2f4-485f-bc4f-4ef5af58c9f5}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}; !- Thermal Zone

OS:Space,
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Handle
  res ds res fur gas_unit 8 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}; !- Thermal Zone Name

OS:Surface,
  {77a9eeaf-cff0-4a31-a74a-67affdc96f44}, !- Handle
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d6f7fa-4cc0-451b-92ef-9008ff89473f}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2223bcdd-3025-455a-9bd0-4d82585d99a6}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350c3343-ca68-42c0-8953-bd8fa3298562}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc726a94-19cb-4fbd-b824-563018e77546}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f74449-0854-4ef6-b45c-5ed7f41c17b4}, !- Handle
  Surface 230,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {8d7ce1ec-4a79-44b1-a8ca-5a36a9c1948c}, !- Handle
  {2223bcdd-3025-455a-9bd0-4d82585d99a6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {51d7c25b-6e6d-4803-a970-b00a9ad443b1}, !- Handle
  {cc726a94-19cb-4fbd-b824-563018e77546}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {380f2ab2-b080-4ae1-8dee-13be8c953ae7}, !- Handle
  {350c3343-ca68-42c0-8953-bd8fa3298562}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {155ee3ad-036a-48a5-ba17-4510c8eb1af7}, !- Handle
  {15f74449-0854-4ef6-b45c-5ed7f41c17b4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e8ac8ad7-8cfb-4962-845a-c46969bd852d}, !- Handle
  {77a9eeaf-cff0-4a31-a74a-67affdc96f44}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {359d9bcc-4564-4c83-9fdd-053fab59228c}, !- Handle
  {d7d6f7fa-4cc0-451b-92ef-9008ff89473f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {b04475ad-6fae-4d26-bf86-123e593ea02f}, !- Handle
  res fur gas|unit 8 asys return plenum,  !- Name
  {b5e159eb-8621-4052-ac52-4c763122f68a}, !- ThermalZone
  {fe4afac0-ad71-4a3a-952b-229eb9319613}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5b494b51-04a2-4b3e-b98c-c68872d0bb3a}; !- Inlet Node 1

OS:Node,
  {d18576bc-2d79-4237-bdbd-4e9d746c7487}, !- Handle
  Node 294,                               !- Name
  {fe4afac0-ad71-4a3a-952b-229eb9319613}, !- Inlet Port
  {c7e3e8d4-09c9-47b8-8fe8-871705cc250d}; !- Outlet Port

OS:Connection,
  {5b494b51-04a2-4b3e-b98c-c68872d0bb3a}, !- Handle
  {54fa2863-c943-4bea-ba3b-702cb87bc8bc}, !- Name
  {19dc4698-4642-4c6b-a9d9-f9b3ee5c7c15}, !- Source Object
  3,                                      !- Outlet Port
  {b04475ad-6fae-4d26-bf86-123e593ea02f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe4afac0-ad71-4a3a-952b-229eb9319613}, !- Handle
  {6f9a8d73-4206-4827-9467-ce5f265e6b10}, !- Name
  {b04475ad-6fae-4d26-bf86-123e593ea02f}, !- Source Object
  3,                                      !- Outlet Port
  {d18576bc-2d79-4237-bdbd-4e9d746c7487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e3e8d4-09c9-47b8-8fe8-871705cc250d}, !- Handle
  {8837d828-33d7-49ef-b05d-fc24c686e2cc}, !- Name
  {d18576bc-2d79-4237-bdbd-4e9d746c7487}, !- Source Object
  3,                                      !- Outlet Port
  {d4b22e16-fd77-41f3-afc1-ab7d97d6c6bd}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {868cb6cb-77aa-42b2-be84-36de28c159c5}, !- Handle
  res ds res fur gas_unit 8 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {26f9ffea-7bf9-4511-bf59-69c35143160c}, !- Handle
  res ds res fur gas_unit 8 asys SupSLkToLvEq, !- Name
  {868cb6cb-77aa-42b2-be84-36de28c159c5}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {261cdd6c-b300-4122-9bc3-00fb45b0ff12}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupSLkToLvEq_act, !- Name
  {26f9ffea-7bf9-4511-bf59-69c35143160c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f582b466-c598-4214-baf8-b581173cb550}, !- Handle
  res ds res fur gas_unit 8 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {da452c1a-ba79-4031-bd19-5c0bda33200a}, !- Handle
  res ds res fur gas_unit 8 asys SupLatLkToLvEq, !- Name
  {f582b466-c598-4214-baf8-b581173cb550}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4bb441b7-fd76-49bf-b4d2-b9b6748e2b0b}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupLatLkToLvEq_act, !- Name
  {da452c1a-ba79-4031-bd19-5c0bda33200a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {54ab6bfc-a11e-487e-88f5-97bda9f42645}, !- Handle
  res ds res fur gas_unit 8 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8713109e-902a-4472-8f2d-8fd5a2af40e5}, !- Handle
  res ds res fur gas_unit 8 asys SupDCnToLvEq, !- Name
  {54ab6bfc-a11e-487e-88f5-97bda9f42645}, !- Other Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {510f5c62-4996-4dca-9c08-e20989557fd1}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupDCnToLvEq_act, !- Name
  {8713109e-902a-4472-8f2d-8fd5a2af40e5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c21138bc-b53b-41e8-abe6-ded73cf5b86f}, !- Handle
  res ds res fur gas_unit 8 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {847bc3a5-2b00-4c7d-927f-5454d0a87927}, !- Handle
  res ds res fur gas_unit 8 asys SupDCnToAhEq, !- Name
  {c21138bc-b53b-41e8-abe6-ded73cf5b86f}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6cfae01b-b509-4303-99c9-663f10436ad9}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupDCnToAhEq_act, !- Name
  {847bc3a5-2b00-4c7d-927f-5454d0a87927}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {61b5b196-e2e7-40c4-b01a-59dcb36fa2db}, !- Handle
  res ds res fur gas_unit 8 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {97e39bb7-67c1-402c-816b-7de6789f728a}, !- Handle
  res ds res fur gas_unit 8 asys RetDCnToPlEq, !- Name
  {61b5b196-e2e7-40c4-b01a-59dcb36fa2db}, !- Other Equipment Definition Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be2ea23a-1c32-4a4e-80f3-8ae2927f23ef}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetDCnToPlEq_act, !- Name
  {97e39bb7-67c1-402c-816b-7de6789f728a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {77caea02-0482-4261-80cd-98525160e4f0}, !- Handle
  res ds res fur gas_unit 8 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {692449dc-e247-4b3f-a201-13271c5ffbb0}, !- Handle
  res ds res fur gas_unit 8 asys RetDCnToAhEquip, !- Name
  {77caea02-0482-4261-80cd-98525160e4f0}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ea36c9d0-900a-4de9-8c3d-3dd27872f0c8}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetDCnToAhEquip_act, !- Name
  {692449dc-e247-4b3f-a201-13271c5ffbb0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {79959ff5-2726-44a7-b342-b048483810db}, !- Handle
  res ds res fur gas_unit 8 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9c6acb48-0fb5-41f5-a341-89865ee484c8}, !- Handle
  res ds res fur gas_unit 8 asys SupSLkToAhEq, !- Name
  {79959ff5-2726-44a7-b342-b048483810db}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ba41c743-6065-42b0-b26f-450c9dd8da4d}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupSLkToAhEq_act, !- Name
  {9c6acb48-0fb5-41f5-a341-89865ee484c8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3a5e2c00-b153-43b5-bdee-a41f0d33e2c5}, !- Handle
  res ds res fur gas_unit 8 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {30b7ee02-8925-44d3-a785-26510e82a321}, !- Handle
  res ds res fur gas_unit 8 asys SupLatLkToAhEq, !- Name
  {3a5e2c00-b153-43b5-bdee-a41f0d33e2c5}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ef496ef-7465-4798-a96f-41aa1cbd7d34}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupLatLkToAhEq_act, !- Name
  {30b7ee02-8925-44d3-a785-26510e82a321}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c930bff4-970d-4721-b58d-00fe8bd95abc}, !- Handle
  res ds res fur gas_unit 8 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1b0be682-1c26-4134-98b3-d56f1b4a20cf}, !- Handle
  res ds res fur gas_unit 8 asys RetSLkEq, !- Name
  {c930bff4-970d-4721-b58d-00fe8bd95abc}, !- Other Equipment Definition Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {40a29263-2e7c-47f1-b093-aa0cee7d513f}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetSLkEq_act, !- Name
  {1b0be682-1c26-4134-98b3-d56f1b4a20cf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6da47f4f-31d8-4481-a8b1-79834dc88976}, !- Handle
  res ds res fur gas_unit 8 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3184bc5b-7bad-433c-bd02-6a7ea8ec9a08}, !- Handle
  res ds res fur gas_unit 8 asys RetLatLkEq, !- Name
  {6da47f4f-31d8-4481-a8b1-79834dc88976}, !- Other Equipment Definition Name
  {a4df3f70-43b2-49cc-bbaa-4154a04314d6}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ffce2196-0444-4696-a13a-8cae9eefd9cf}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetLatLkEq_act, !- Name
  {3184bc5b-7bad-433c-bd02-6a7ea8ec9a08}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {b56cb36f-a88e-48bc-b8c2-c0ec37e4aeff}, !- Handle
  res ds res fur gas_unit 8 asys AhToLivMix, !- Name
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {0a77e076-2470-4e3b-9731-6c02fc2f5048}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhToLivMix_act, !- Name
  {b56cb36f-a88e-48bc-b8c2-c0ec37e4aeff}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {c2748dac-f9d3-403e-aa67-cf474c5a9fb2}, !- Handle
  res ds res fur gas_unit 8 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {1285641d-2a5a-4840-85c8-df72649bb55c}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_LivToAhMix_act, !- Name
  {c2748dac-f9d3-403e-aa67-cf474c5a9fb2}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {058d35f0-9eec-4f51-8257-15498a2ca5cb}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_mfr_s, !- Name
  Node 243,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04582a44-81b6-434f-9ad2-e422762ca3a5}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_vfr_s, !- Name
  Node 243,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {178af051-55b1-4e07-9646-7901c50bd485}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_tt_s, !- Name
  Node 243,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d6a8609-7666-4fa4-affa-98edc67bbefa}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ra_t_s,  !- Name
  Node 246,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd218073-575b-41eb-bff5-471b22e53d28}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_wt_s, !- Name
  Node 243,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f06666cc-b965-445b-9529-eebc60aa63b5}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ra_w_s,  !- Name
  Node 246,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {80641a20-2c7c-44d2-8be7-c9a785605dca}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bed95ac8-a976-47f6-8229-a4fa72f8b4eb}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {71a08e34-2f4b-4219-aa7a-443ad8419bb7}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {316ad8f6-0c08-4c28-8213-30d3dc884b6a}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d996f61b-a0f1-4b2c-9f9d-f992eb8e136e}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b68e3db2-3bca-4d2c-94d6-2d3b6624055d}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ea543bc3-7d24-49c8-903e-9c90dea17fed}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a8098636-9f73-4bc8-8f75-7df2119bdc5f}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6d1282e1-3d76-441f-a3c9-755196199623}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {39a59ac6-6a11-46d3-a296-cd827dcf2924}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {71217178-3ee4-4a97-84dd-18a41a6b71c9}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {78a044eb-4eac-412f-9cfa-b6fe9e41aaf2}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9ae3d8ea-07c8-4757-b47e-3c008d487721}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6ac57693-5374-4ade-8e56-9cae6367b1c9}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6ea1a8de-2ea6-49e5-a4dd-428bc4913a88}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {545ad536-b3e6-4a18-8635-374c0129c8cc}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {85762b76-e1fa-4a6e-85d4-030e075c4fae}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {48aa0a17-2401-4f2e-8285-046d728d5678}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17a94fa1-c36c-428f-b208-3e3291f374b7}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69158815-76a2-4332-ab51-284017338ee7}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e073a0d4-238d-4ec6-a4e3-a1b8d7960c96}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d91f4e03-f2ee-40e5-a92e-5bac2b4d3c85}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4a7c3ed-b074-477f-97b7-c0a718cb95f5}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {0154b607-d3e6-468a-8d8b-7ab3593bf2b0}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_8_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_8_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_8_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_8_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_8_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_8_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_8_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_8_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_8_asys_AhTt res_ds_res_fur_gas_unit_8_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_8_asys_AhT res_ds_res_fur_gas_unit_8_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_8_asys_RaT res_ds_res_fur_gas_unit_8_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_8_asys_AhWt res_ds_res_fur_gas_unit_8_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_8_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_8_asys_RaW-res_ds_res_fur_gas_unit_8_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_8_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_8_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_8_asys_FanRtf/(res_ds_res_fur_gas_unit_8_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_8_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_8_asys_AhTt-res_ds_res_fur_gas_unit_8_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_8_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToLv = res_ds_res_fur_gas_unit_8_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_8_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_8_asys_FanRtf/(res_ds_res_fur_gas_unit_8_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_8_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_8_asys_RaT-res_ds_res_fur_gas_unit_8_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_8_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToPl=res_ds_res_fur_gas_unit_8_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_8_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_8_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_8_asys_AhT-res_ds_res_fur_gas_unit_8_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_8_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_8_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_8_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_8_asys_AhWt-res_ds_res_fur_gas_unit_8_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_8_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_8_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_8_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b49f9ce2-d6b9-4937-9cbe-e5293f42fcaa}, !- Handle
  res_ds_res_fur_gas_unit_8_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_8_asys_AhMfr = res_ds_res_fur_gas_unit_8_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_8_asys_FanRtf = res_ds_res_fur_gas_unit_8_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_8_asys_AhVfr = res_ds_res_fur_gas_unit_8_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_8_asys_AhTt = res_ds_res_fur_gas_unit_8_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_8_asys_AhWt = res_ds_res_fur_gas_unit_8_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_8_asys_RaT = res_ds_res_fur_gas_unit_8_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_8_asys_RaW = res_ds_res_fur_gas_unit_8_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_8_asys_AhT = res_ds_res_fur_gas_unit_8_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_8_asys_AhW = res_ds_res_fur_gas_unit_8_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_8_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_8_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_8_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_8_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_8_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_8_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_8_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_8_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_8_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_8_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_8_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_8_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_8_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_8_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_8_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_8_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_8_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_8_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_8_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_8_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_8_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Handle
  res mv_8 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {54402183-dc20-4ea7-bd7c-28d5aa9a6ad7}, !- Default Day Schedule Name
  {595489ba-0335-4ddf-8bd7-09d3f29f0f98}, !- Summer Design Day Schedule Name
  {759fc302-ff21-41d1-bd67-b3060c34fb60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54402183-dc20-4ea7-bd7c-28d5aa9a6ad7}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6a1851a-8bd8-404c-9270-22d19e2dea7d}, !- Handle
  res mv_8 range exhaust schedule allday ruleset1, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {796fdf51-2f43-4ad8-ab8b-19ec54483d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {796fdf51-2f43-4ad8-ab8b-19ec54483d5b}, !- Handle
  res mv_8 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1360f87-d123-4f57-9cda-0d2ce59d5193}, !- Handle
  res mv_8 range exhaust schedule allday ruleset2, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {af9a9581-0ecb-46cb-b9ee-f0edb90ec9be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {af9a9581-0ecb-46cb-b9ee-f0edb90ec9be}, !- Handle
  res mv_8 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b56356f-ce65-43dc-9d90-7cb8a32e7334}, !- Handle
  res mv_8 range exhaust schedule allday ruleset3, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {abb3b471-bd69-4136-b787-53fdc28e6630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb3b471-bd69-4136-b787-53fdc28e6630}, !- Handle
  res mv_8 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c2bd548-a00a-43d8-acbe-123453c3ce7d}, !- Handle
  res mv_8 range exhaust schedule allday ruleset4, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {38cf19e9-6813-4750-8e49-15e5da950667}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38cf19e9-6813-4750-8e49-15e5da950667}, !- Handle
  res mv_8 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcabb3aa-5e91-4746-84b8-8a6d3bd76368}, !- Handle
  res mv_8 range exhaust schedule allday ruleset5, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ca1b2e3d-713d-4829-839e-4c5680c40a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca1b2e3d-713d-4829-839e-4c5680c40a30}, !- Handle
  res mv_8 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8341ec61-d380-4758-9b0b-95a9882a9788}, !- Handle
  res mv_8 range exhaust schedule allday ruleset6, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {249adbe5-896f-4962-9276-4d676b715795}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {249adbe5-896f-4962-9276-4d676b715795}, !- Handle
  res mv_8 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {059d2f36-89ce-435b-bcaa-94a6633a7202}, !- Handle
  res mv_8 range exhaust schedule allday ruleset7, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {59a004f6-fdc0-478f-8dd4-966da09ff35a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59a004f6-fdc0-478f-8dd4-966da09ff35a}, !- Handle
  res mv_8 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39c56965-175e-44b8-9cbf-ea7887057f94}, !- Handle
  res mv_8 range exhaust schedule allday ruleset8, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d333a8e5-8b9f-42c1-b985-3d6c07d7e389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d333a8e5-8b9f-42c1-b985-3d6c07d7e389}, !- Handle
  res mv_8 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d551870e-c58d-453f-9784-da9959d53c40}, !- Handle
  res mv_8 range exhaust schedule allday ruleset9, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91fd84f9-c6fb-4d25-bec7-e59dcf20662b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91fd84f9-c6fb-4d25-bec7-e59dcf20662b}, !- Handle
  res mv_8 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69497588-1dc7-47c8-82e3-71ec1245a52e}, !- Handle
  res mv_8 range exhaust schedule allday ruleset10, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4476984-69c9-45d6-8720-af1efd3df22e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4476984-69c9-45d6-8720-af1efd3df22e}, !- Handle
  res mv_8 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d84cf47-0bc6-4e65-b38c-e418e7c7b8ac}, !- Handle
  res mv_8 range exhaust schedule allday ruleset11, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7bd66fd-95c6-43c9-9d38-f8aad86788db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7bd66fd-95c6-43c9-9d38-f8aad86788db}, !- Handle
  res mv_8 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b5b1678-9257-4c74-9fd8-ada095814102}, !- Handle
  res mv_8 range exhaust schedule allday ruleset12, !- Name
  {d8bae82b-7f0d-4436-996a-b3a1bfe81855}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1720b55-40c4-4759-8400-751e9eb11d74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1720b55-40c4-4759-8400-751e9eb11d74}, !- Handle
  res mv_8 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {759fc302-ff21-41d1-bd67-b3060c34fb60}, !- Handle
  res mv_8 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {595489ba-0335-4ddf-8bd7-09d3f29f0f98}, !- Handle
  res mv_8 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3a1e298d-76e3-41fc-ad45-a8a11a159919}, !- Handle
  res_infil_8_range_sch_s,                !- Name
  res mv_8 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Handle
  res mv_8 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {5b975697-e99f-4ea3-8c8d-6a8b1f3e4d9a}, !- Default Day Schedule Name
  {bd32fb26-075d-45d0-86db-06b513254114}, !- Summer Design Day Schedule Name
  {46ae1ab4-bee3-40ce-8a22-76eea1ce4aea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b975697-e99f-4ea3-8c8d-6a8b1f3e4d9a}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecdd0e18-406b-450d-8d55-6f0466e2b49d}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset1, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {abb4f68b-9209-4ae5-b007-a9f6c2507126}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb4f68b-9209-4ae5-b007-a9f6c2507126}, !- Handle
  res mv_8 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {61f1b982-aa3c-4766-b1b7-ff6170ea9c50}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset2, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8d2a3a13-1952-44bf-b6e2-c75407c75044}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8d2a3a13-1952-44bf-b6e2-c75407c75044}, !- Handle
  res mv_8 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {204f0b48-9205-4401-8ddc-3c85a03cfd5c}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset3, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {84fcdc09-2db0-43bf-ba50-7faab228ee62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84fcdc09-2db0-43bf-ba50-7faab228ee62}, !- Handle
  res mv_8 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {70732825-016d-4c2d-a4db-7205cc31aa6d}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset4, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {225bf802-28d0-4d77-ba24-43c06e72ccdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {225bf802-28d0-4d77-ba24-43c06e72ccdd}, !- Handle
  res mv_8 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {513ecb26-0c74-4530-ae1a-e234349a4a64}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset5, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {674fa77a-e2d2-4bd5-bb5f-2a34b1f3d89c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {674fa77a-e2d2-4bd5-bb5f-2a34b1f3d89c}, !- Handle
  res mv_8 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1761c387-a93e-4004-803d-5d0dd984a804}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset6, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d3ceacfa-ae4f-4a58-89c1-d1a9e6dbc5e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3ceacfa-ae4f-4a58-89c1-d1a9e6dbc5e0}, !- Handle
  res mv_8 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f99f815e-d30e-4ec1-8f50-1e1509f0f02a}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset7, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {14c3c968-2819-4b2d-bec1-89559c93b83f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14c3c968-2819-4b2d-bec1-89559c93b83f}, !- Handle
  res mv_8 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9235b459-c395-42b6-99ac-a11026263a65}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset8, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81b248e7-517d-460f-a32f-25c16436d6d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81b248e7-517d-460f-a32f-25c16436d6d2}, !- Handle
  res mv_8 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9d7cc749-70ca-49a9-84b1-1e1371edc777}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset9, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {69c09fae-ad14-4d4e-9608-8418224d30d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69c09fae-ad14-4d4e-9608-8418224d30d7}, !- Handle
  res mv_8 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9474c5fc-eedc-4256-9a2a-13625779b96a}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset10, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc28797a-71f1-4249-b021-6358f5b45bad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc28797a-71f1-4249-b021-6358f5b45bad}, !- Handle
  res mv_8 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {00104854-d72c-4fb2-8f60-69cb8aed1402}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset11, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11997ce8-d0d9-4b45-84c9-828050f8a4ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11997ce8-d0d9-4b45-84c9-828050f8a4ef}, !- Handle
  res mv_8 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {35f57871-9c4b-4d39-8bb2-db0a329a967c}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset12, !- Name
  {1b14b78c-e091-4525-afe1-dbb19c547385}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dd2ae49-32db-4da4-ab7a-9cc071caff83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dd2ae49-32db-4da4-ab7a-9cc071caff83}, !- Handle
  res mv_8 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {46ae1ab4-bee3-40ce-8a22-76eea1ce4aea}, !- Handle
  res mv_8 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd32fb26-075d-45d0-86db-06b513254114}, !- Handle
  res mv_8 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1ffaa9c2-82cf-4829-a36c-c2dcb48abf11}, !- Handle
  res_infil_8_bath_sch_s,                 !- Name
  res mv_8 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73384798-5f32-4f10-8150-166d53a6406d}, !- Handle
  res_infil_8_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {2ffd1bd6-4406-4f03-8e4c-1e2ead48046a}, !- Handle
  res infil_8 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7dbeee58-8eb6-47e3-aa45-7a8337ef4e76}, !- Handle
  res infil_8 house fan,                  !- Name
  {2ffd1bd6-4406-4f03-8e4c-1e2ead48046a}, !- Electric Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b3a6507f-f3da-4ba2-9867-892613e05ebd}, !- Handle
  res_infil_8_house_fan_act,              !- Name
  {7dbeee58-8eb6-47e3-aa45-7a8337ef4e76}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {9de055c3-e488-4562-b936-c5c8ac574f4e}, !- Handle
  res infil_8 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3864e47e-68fb-44c4-85a4-accb2246a180}, !- Handle
  res infil_8 range fan,                  !- Name
  {9de055c3-e488-4562-b936-c5c8ac574f4e}, !- Electric Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0765d36c-d15c-47ec-9aea-85fda7dbd4ca}, !- Handle
  res_infil_8_range_fan_act,              !- Name
  {3864e47e-68fb-44c4-85a4-accb2246a180}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {809b5c4c-abc6-427f-96a1-a980810d18ef}, !- Handle
  res infil_8 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0de39d9-566b-4a7c-9717-9af13f43e6c4}, !- Handle
  res infil_8 bath fan,                   !- Name
  {809b5c4c-abc6-427f-96a1-a980810d18ef}, !- Electric Equipment Definition Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bf455559-ad95-4316-bd0e-e943aa2804c8}, !- Handle
  res_infil_8_bath_fan_act,               !- Name
  {d0de39d9-566b-4a7c-9717-9af13f43e6c4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {30bdb355-4a03-44da-ab0a-96147331c2c9}, !- Handle
  res infil_8 flow,                       !- Name
  {cac0fc71-e66e-4897-b1a4-011121c8336c}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {8e97d0e8-25ea-456d-8a56-960dc8fff7a7}, !- Handle
  res_infil_8_flow_act,                   !- Name
  {30bdb355-4a03-44da-ab0a-96147331c2c9}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f0a69315-e94e-4579-ac05-2ac6935e37f0}, !- Handle
  res_infil_8_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_8_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_8_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_8_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_8_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_8_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_8_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_8_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_8_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_8_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_8_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_8_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_8_flow_act = (@Max res_infil_8_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {4257653b-0a4a-4821-92d7-9b32e7bf6636}, !- Handle
  res af_8 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f0a69315-e94e-4579-ac05-2ac6935e37f0}, !- Program Name 1
  {29ed58aa-31bf-4dda-a2d8-8bd131dfce6c}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {b71d796a-f50f-4b46-9061-307d7cc87dba}, !- Handle
  res ds res ac_unit 8 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {a5766e22-bc2b-4c42-b10f-50c565672363}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ef183ec-4d5b-4b28-8e91-5757d0a76414}, !- Handle
  res ds res fur gas_unit 8 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b49f9ce2-d6b9-4937-9cbe-e5293f42fcaa}; !- Program Name 1

OS:AdditionalProperties,
  {912bf351-dee8-4db0-8680-189cb3d1e188}, !- Handle
  {963bc7ff-4668-4ca3-a9bf-fabd4634b138}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399287,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.04336397034691;                      !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {87ef91ee-1e06-45ff-b2cd-951d299ac368}, !- Handle
  res_af_9_tin_s,                         !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42a6a3d8-43e4-4747-a99b-229cc4fa50e5}, !- Handle
  res_af_9_tt_s,                          !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Handle
  res nv_9 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {ff409538-afcf-4c53-8ba9-5e5d306c22f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff409538-afcf-4c53-8ba9-5e5d306c22f3}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb6c0d4a-3fbc-4b00-8b56-970be3cde99a}, !- Handle
  res nv_9 temp schedule allday ruleset1, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b110dfbb-96b3-4f3f-a4d4-6fbae64f7bd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b110dfbb-96b3-4f3f-a4d4-6fbae64f7bd5}, !- Handle
  res nv_9 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0d100904-f8d0-46e4-95da-3a84029de556}, !- Handle
  res nv_9 temp schedule allday ruleset2, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {64a75b8b-88b3-4226-bbdf-5b56640b5cdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {64a75b8b-88b3-4226-bbdf-5b56640b5cdd}, !- Handle
  res nv_9 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f9f0330-01db-4d59-9d55-2a86a098f1c3}, !- Handle
  res nv_9 temp schedule allday ruleset3, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f9335f0a-fb43-4114-b07b-78c5ce2b97ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9335f0a-fb43-4114-b07b-78c5ce2b97ae}, !- Handle
  res nv_9 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0c6b3887-df6d-41fc-a9f2-5cff1a395811}, !- Handle
  res nv_9 temp schedule allday ruleset4, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2de275e1-b04f-4ffc-8761-0aa912cf60f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2de275e1-b04f-4ffc-8761-0aa912cf60f9}, !- Handle
  res nv_9 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2aeff46b-4bdd-4ef6-91d6-8f1a776f88c9}, !- Handle
  res nv_9 temp schedule allday ruleset5, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1ec640a5-d41b-4e42-9ce0-1b4b829698ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ec640a5-d41b-4e42-9ce0-1b4b829698ca}, !- Handle
  res nv_9 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {236f08a4-9d3c-40b3-92a9-cfa321c0f7a3}, !- Handle
  res nv_9 temp schedule allday ruleset6, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3da458c9-770c-4a26-9503-93d00ca6691b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3da458c9-770c-4a26-9503-93d00ca6691b}, !- Handle
  res nv_9 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5bb54f3d-f3fd-4635-b69d-146512ba98dc}, !- Handle
  res nv_9 temp schedule allday ruleset7, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {943329eb-4137-4c9d-839d-d3f80e3e5db3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {943329eb-4137-4c9d-839d-d3f80e3e5db3}, !- Handle
  res nv_9 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {54364c05-88ee-4dcb-9e7c-9002e56d8a4c}, !- Handle
  res nv_9 temp schedule allday ruleset8, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f996b40-2dcc-45ef-8e37-123189baa734}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f996b40-2dcc-45ef-8e37-123189baa734}, !- Handle
  res nv_9 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2a2f95ea-9280-4767-8237-909b33719162}, !- Handle
  res nv_9 temp schedule allday ruleset9, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a6f0933f-389e-4dcc-bf26-e5a5080b022a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6f0933f-389e-4dcc-bf26-e5a5080b022a}, !- Handle
  res nv_9 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6b0ae6d3-2f4d-4bb8-9505-2ef9d699c47c}, !- Handle
  res nv_9 temp schedule allday ruleset10, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f653cc1-85c6-438f-801f-b2d97d1f9a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f653cc1-85c6-438f-801f-b2d97d1f9a1a}, !- Handle
  res nv_9 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6850b451-bf69-4019-8f04-796f01500cb8}, !- Handle
  res nv_9 temp schedule allday ruleset11, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0228e7af-535f-42da-9f89-df02b60268ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0228e7af-535f-42da-9f89-df02b60268ee}, !- Handle
  res nv_9 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {93151c03-5519-4a85-909b-0a04af07eb46}, !- Handle
  res nv_9 temp schedule allday ruleset12, !- Name
  {8c01239b-b99d-49c7-b59a-40e7ada939a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {055b09a2-bfd2-444c-ba43-143389be197f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {055b09a2-bfd2-444c-ba43-143389be197f}, !- Handle
  res nv_9 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Handle
  res nv_9 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8752027a-b02d-4f7e-885a-a66db4391dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8752027a-b02d-4f7e-885a-a66db4391dcd}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b4f19c2-f2d5-41d2-8b41-22c3cebf4de6}, !- Handle
  res nv_9 availability schedule allday ruleset1 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e99c629b-c256-4dc1-be3e-e51bc830042e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e99c629b-c256-4dc1-be3e-e51bc830042e}, !- Handle
  res nv_9 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dd0b4308-300e-4443-af82-27aaddcc17f2}, !- Handle
  res nv_9 availability schedule allday ruleset2 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {526d78cd-f1e9-44a3-8fdb-7b980d07342e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {526d78cd-f1e9-44a3-8fdb-7b980d07342e}, !- Handle
  res nv_9 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ec895f4d-2661-4271-9654-aa81d9267911}, !- Handle
  res nv_9 availability schedule allday ruleset3 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {902489f3-9eaa-42b0-9e47-fa26f0744bc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {902489f3-9eaa-42b0-9e47-fa26f0744bc8}, !- Handle
  res nv_9 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1ec52773-4e5b-4788-9dfc-df5a96487991}, !- Handle
  res nv_9 availability schedule allday ruleset4 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {42eee907-d447-483a-acb2-dba424488466}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42eee907-d447-483a-acb2-dba424488466}, !- Handle
  res nv_9 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {47867e09-1c98-45f5-b7e8-5f2b2f8e3233}, !- Handle
  res nv_9 availability schedule allday ruleset5 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fba1224c-5cf4-476e-9fa1-112af4793106}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fba1224c-5cf4-476e-9fa1-112af4793106}, !- Handle
  res nv_9 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b005b526-dd9f-4661-9fe1-a2b4f287dc1b}, !- Handle
  res nv_9 availability schedule allday ruleset6 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bb08ff12-0de3-4949-b063-86c3891a939a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb08ff12-0de3-4949-b063-86c3891a939a}, !- Handle
  res nv_9 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f5fb1fed-b808-4a6a-afd5-133f5c78ee23}, !- Handle
  res nv_9 availability schedule allday ruleset7 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f5f58565-df7c-459c-8acb-d63125f59c73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f58565-df7c-459c-8acb-d63125f59c73}, !- Handle
  res nv_9 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8b93d724-a3ff-499c-a9b0-c466569b712b}, !- Handle
  res nv_9 availability schedule allday ruleset8 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {df1f01c7-9cf2-478f-80d1-eb9f8e716ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df1f01c7-9cf2-478f-80d1-eb9f8e716ce6}, !- Handle
  res nv_9 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0c509851-adf4-4c68-b5a5-7879351645d9}, !- Handle
  res nv_9 availability schedule allday ruleset9 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5f50508-10ef-4439-9e47-3c33d33d136e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5f50508-10ef-4439-9e47-3c33d33d136e}, !- Handle
  res nv_9 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8f0771f3-7a6e-466d-9a6b-008715712516}, !- Handle
  res nv_9 availability schedule allday ruleset10 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cf555ed5-5c14-4711-8215-ac962a753ea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf555ed5-5c14-4711-8215-ac962a753ea0}, !- Handle
  res nv_9 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {053db601-a9c9-47c1-9ef2-8951d28013db}, !- Handle
  res nv_9 availability schedule allday ruleset11 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a48aa528-502c-4a5c-b55a-9ebd2928b759}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a48aa528-502c-4a5c-b55a-9ebd2928b759}, !- Handle
  res nv_9 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {702e60aa-0b2e-4056-b85c-a4287b7b2132}, !- Handle
  res nv_9 availability schedule allday ruleset12 on, !- Name
  {93a2e554-baeb-4a74-83f9-ab29576e8c98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {263e70ed-2d09-4023-9fb8-ff3ef947f37b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {263e70ed-2d09-4023-9fb8-ff3ef947f37b}, !- Handle
  res nv_9 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {458cb9e4-7f7c-4c61-b4ac-35f4776480ce}, !- Handle
  res_nv_9_nva_s,                         !- Name
  res nv_9 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {817a12e6-bdbb-49cd-a701-cac1aefcca4b}, !- Handle
  res_nv_9_sp_s,                          !- Name
  res nv_9 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {24cab30e-f9b3-40ae-9861-fd251f80f4d1}, !- Handle
  res nv_9 flow,                          !- Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {ca2dde75-7317-4a50-9f91-82aa0e6ea7ce}, !- Handle
  res_nv_9_flow_act,                      !- Name
  {24cab30e-f9b3-40ae-9861-fd251f80f4d1}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9a512e98-e1bd-4336-b7ae-39bc1144e01b}, !- Handle
  res_nv_9_program,                       !- Name
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_9_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999886,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_9_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_9_tin_s>res_nv_9_sp_s), !- Program Line 12
  Set temp2 = (res_af_9_tin_s-res_nv_9_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_9_tin_s-res_af_9_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_9_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_9_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {6b214f1e-60fd-4a10-bb03-5e9c31a71348}, !- Handle
  res_ds_res_ac_unit_9_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f559ad71-336b-4e9d-9304-977868649611}, !- Handle
  res_ds_res_ac_unit_9_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {de106491-3759-4b39-8852-4fb9acb4d4cd}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a0840b32-5f18-4f87-b616-a2ee3c2b46b3}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {04e91ced-5ebf-4494-a524-38581c491db9}, !- Handle
  res_ds_res_ac_unit_9_asys_fan_rtf_s,    !- Name
  res ac|unit 9 clg supply fan,           !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb40450f-9beb-4316-aa11-6dbaa676d477}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_fan_rtf_s, !- Name
  res fur gas|unit 9 htg supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2202499c-9b41-46c8-974d-d09f345bbb15}, !- Handle
  res_ds_res_ac_unit_9_asys_win_s,        !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {7afc7447-9c4e-45e7-9113-636a552b0426}, !- Handle
  res ds res ac_unit 9 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b509ed6-3adf-4063-a6a6-d11cd70c1536}, !- Zone Air Inlet Port List
  {feb5fecc-c7da-456e-bc5d-060508844fbf}, !- Zone Air Exhaust Port List
  {c34b0257-562c-4746-843f-c6827efea34a}, !- Zone Air Node Name
  {c62a78d8-57c3-4b3e-b081-190bde403d03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ab63f98-4a3f-4d24-a269-ccbe66006cd8}, !- Handle
  Node 293,                               !- Name
  {c34b0257-562c-4746-843f-c6827efea34a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c34b0257-562c-4746-843f-c6827efea34a}, !- Handle
  {744df4f1-558e-4b83-b20f-b78c42937465}, !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}, !- Source Object
  11,                                     !- Outlet Port
  {6ab63f98-4a3f-4d24-a269-ccbe66006cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b509ed6-3adf-4063-a6a6-d11cd70c1536}, !- Handle
  {f04f8d43-2424-42e0-845d-fc20cf8c3c63}, !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}; !- HVAC Component

OS:PortList,
  {feb5fecc-c7da-456e-bc5d-060508844fbf}, !- Handle
  {d4b3f78b-a0c0-45a3-bf47-3f73b1ec18fb}, !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}; !- HVAC Component

OS:PortList,
  {c62a78d8-57c3-4b3e-b081-190bde403d03}, !- Handle
  {a0904a49-1084-4f47-b887-edbb73cae20a}, !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}; !- HVAC Component

OS:Sizing:Zone,
  {22007211-8d54-4c88-b0bc-3bb16537d89d}, !- Handle
  {7afc7447-9c4e-45e7-9113-636a552b0426}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15a72cc1-9a69-424a-91ea-7ecd1d67fa24}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}; !- Thermal Zone

OS:Space,
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Handle
  res ds res ac_unit 9 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}; !- Thermal Zone Name

OS:Surface,
  {05ab128e-915f-44ec-b3ba-8c5f0dcb6bfa}, !- Handle
  Surface 231,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e774a4-ffb8-4c70-b250-f86a3edceef2}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db31165d-aa38-4f63-bd07-25d6a73df902}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc476690-8cd1-4d86-bd2d-7bf02b18e181}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55506d20-8fbc-456d-bdfc-44bfa2bbc8e6}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a042483-1f59-43ec-9d93-d84b9a241c4e}, !- Handle
  Surface 236,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {cff64f38-abcb-4bac-b50d-f20f68d845d7}, !- Handle
  {27e774a4-ffb8-4c70-b250-f86a3edceef2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {625d95c8-cb3d-4d02-b472-5c5368523d0e}, !- Handle
  {05ab128e-915f-44ec-b3ba-8c5f0dcb6bfa}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {56a3bffd-a7a1-42e3-8a6f-630f28cc9489}, !- Handle
  {db31165d-aa38-4f63-bd07-25d6a73df902}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e67d181e-cc6f-4471-9088-fa8026dab16b}, !- Handle
  {dc476690-8cd1-4d86-bd2d-7bf02b18e181}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {85545476-e7d7-4ccf-b9c3-fe17eda03d9e}, !- Handle
  {55506d20-8fbc-456d-bdfc-44bfa2bbc8e6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {816e132c-0340-4438-add9-6924e96ee159}, !- Handle
  {6a042483-1f59-43ec-9d93-d84b9a241c4e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a2cb0312-bcb8-4385-8c11-4033f9b91e5a}, !- Handle
  res ac|unit 9 asys return plenum,       !- Name
  {7afc7447-9c4e-45e7-9113-636a552b0426}, !- ThermalZone
  {48e0a59b-259f-4cac-943a-b15447b91117}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {778fc2eb-55b8-4979-9535-5e74d342683f}; !- Inlet Node 1

OS:Node,
  {dd253089-d773-4860-bf40-d21fce85606e}, !- Handle
  Node 296,                               !- Name
  {48e0a59b-259f-4cac-943a-b15447b91117}, !- Inlet Port
  {b91e9f0f-e689-4768-bc53-e2e9da2c776c}; !- Outlet Port

OS:Connection,
  {778fc2eb-55b8-4979-9535-5e74d342683f}, !- Handle
  {30ec0e4c-8643-4eb6-b5c0-a6577dd61cdf}, !- Name
  {1465cad9-1692-4324-9897-200a10803723}, !- Source Object
  3,                                      !- Outlet Port
  {a2cb0312-bcb8-4385-8c11-4033f9b91e5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48e0a59b-259f-4cac-943a-b15447b91117}, !- Handle
  {794dcba6-8115-43f9-838d-6bf9bbde7c20}, !- Name
  {a2cb0312-bcb8-4385-8c11-4033f9b91e5a}, !- Source Object
  3,                                      !- Outlet Port
  {dd253089-d773-4860-bf40-d21fce85606e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91e9f0f-e689-4768-bc53-e2e9da2c776c}, !- Handle
  {8cabd75f-2c42-4acb-a002-f899b5d5f2d0}, !- Name
  {dd253089-d773-4860-bf40-d21fce85606e}, !- Source Object
  3,                                      !- Outlet Port
  {60510144-644e-43a6-a667-6001ad2a1c7d}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {85e930e4-53b2-4377-baa0-a87350e5128d}, !- Handle
  res ds res ac_unit 9 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {50955f5d-5e58-4471-a3ac-a98e850417b8}, !- Handle
  res ds res ac_unit 9 asys SupSLkToLvEq, !- Name
  {85e930e4-53b2-4377-baa0-a87350e5128d}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e12e87b9-b6b9-4233-8ed1-49d43fb4ae80}, !- Handle
  res_ds_res_ac_unit_9_asys_SupSLkToLvEq_act, !- Name
  {50955f5d-5e58-4471-a3ac-a98e850417b8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8236714a-c18f-4699-be34-47b09e8e87b9}, !- Handle
  res ds res ac_unit 9 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ca8376b7-018c-451f-a036-6e01984c6493}, !- Handle
  res ds res ac_unit 9 asys SupLatLkToLvEq, !- Name
  {8236714a-c18f-4699-be34-47b09e8e87b9}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {df9d36db-3836-4325-8057-20fac8cbc89e}, !- Handle
  res_ds_res_ac_unit_9_asys_SupLatLkToLvEq_act, !- Name
  {ca8376b7-018c-451f-a036-6e01984c6493}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {44a4cc9a-9fc4-4004-a7f5-58b789681478}, !- Handle
  res ds res ac_unit 9 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {efa7b656-2155-4d01-b552-562fde45fde3}, !- Handle
  res ds res ac_unit 9 asys SupDCnToLvEq, !- Name
  {44a4cc9a-9fc4-4004-a7f5-58b789681478}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c6c6025-15bb-4bab-91b6-803e15196d5c}, !- Handle
  res_ds_res_ac_unit_9_asys_SupDCnToLvEq_act, !- Name
  {efa7b656-2155-4d01-b552-562fde45fde3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d2ec8675-47b4-433f-9068-689e15023c9f}, !- Handle
  res ds res ac_unit 9 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {46f71aae-64c5-4763-bf93-722b5c9a2672}, !- Handle
  res ds res ac_unit 9 asys SupDCnToAhEq, !- Name
  {d2ec8675-47b4-433f-9068-689e15023c9f}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b5458691-5e86-4af9-af6c-d20d9793aa95}, !- Handle
  res_ds_res_ac_unit_9_asys_SupDCnToAhEq_act, !- Name
  {46f71aae-64c5-4763-bf93-722b5c9a2672}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b352533c-ec9e-4b39-b760-0bdf4a199637}, !- Handle
  res ds res ac_unit 9 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {343207d0-614d-463e-9993-d4348e94d22c}, !- Handle
  res ds res ac_unit 9 asys RetDCnToPlEq, !- Name
  {b352533c-ec9e-4b39-b760-0bdf4a199637}, !- Other Equipment Definition Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {70086258-c240-4cd8-9606-3ebaeed676ef}, !- Handle
  res_ds_res_ac_unit_9_asys_RetDCnToPlEq_act, !- Name
  {343207d0-614d-463e-9993-d4348e94d22c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a5705e28-32ef-42f6-83d0-7a7515cad2d0}, !- Handle
  res ds res ac_unit 9 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3fea602c-f93f-4957-b4e4-006a02d23b0a}, !- Handle
  res ds res ac_unit 9 asys RetDCnToAhEquip, !- Name
  {a5705e28-32ef-42f6-83d0-7a7515cad2d0}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eaeb54b7-8706-4634-a841-cef4ee1fda50}, !- Handle
  res_ds_res_ac_unit_9_asys_RetDCnToAhEquip_act, !- Name
  {3fea602c-f93f-4957-b4e4-006a02d23b0a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0ce6b0ca-50ef-4b0a-b725-ce2d9907cb62}, !- Handle
  res ds res ac_unit 9 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e1899f6c-30ec-4158-b2f6-1965dac9fadd}, !- Handle
  res ds res ac_unit 9 asys SupSLkToAhEq, !- Name
  {0ce6b0ca-50ef-4b0a-b725-ce2d9907cb62}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3acb90e9-0d14-48a9-ad4c-275fd2194476}, !- Handle
  res_ds_res_ac_unit_9_asys_SupSLkToAhEq_act, !- Name
  {e1899f6c-30ec-4158-b2f6-1965dac9fadd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a977ba76-286a-48a7-9585-861c1d5b395c}, !- Handle
  res ds res ac_unit 9 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {75795f3c-8da1-4251-b717-cdb317448ceb}, !- Handle
  res ds res ac_unit 9 asys SupLatLkToAhEq, !- Name
  {a977ba76-286a-48a7-9585-861c1d5b395c}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {33ce3cf1-31d9-4324-9fa1-06faab62a545}, !- Handle
  res_ds_res_ac_unit_9_asys_SupLatLkToAhEq_act, !- Name
  {75795f3c-8da1-4251-b717-cdb317448ceb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {565afe61-dc65-4e98-8899-564410951ee4}, !- Handle
  res ds res ac_unit 9 asys RetSLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f852fc84-7b07-4778-bde7-68bb02810eda}, !- Handle
  res ds res ac_unit 9 asys RetSLkEq,     !- Name
  {565afe61-dc65-4e98-8899-564410951ee4}, !- Other Equipment Definition Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {35d8ff13-87fc-47eb-98e8-fe9d30628a7c}, !- Handle
  res_ds_res_ac_unit_9_asys_RetSLkEq_act, !- Name
  {f852fc84-7b07-4778-bde7-68bb02810eda}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4a3722fa-ba76-42f3-a17a-e58f018640a6}, !- Handle
  res ds res ac_unit 9 asys RetLatLkEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bd5ed006-7c34-44e3-91c3-d3c055ffa455}, !- Handle
  res ds res ac_unit 9 asys RetLatLkEq,   !- Name
  {4a3722fa-ba76-42f3-a17a-e58f018640a6}, !- Other Equipment Definition Name
  {dd499c29-1f05-4ec9-b37f-41cbfd0557af}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7108b257-b3c7-4935-8ee9-604ca5e3c788}, !- Handle
  res_ds_res_ac_unit_9_asys_RetLatLkEq_act, !- Name
  {bd5ed006-7c34-44e3-91c3-d3c055ffa455}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {8adbc4cf-6510-4bea-8aa6-44fa5d1ff68f}, !- Handle
  res ds res ac_unit 9 asys AhToLivMix,   !- Name
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {32fd36fe-8440-4262-927a-212b4c0f7afc}, !- Handle
  res_ds_res_ac_unit_9_asys_AhToLivMix_act, !- Name
  {8adbc4cf-6510-4bea-8aa6-44fa5d1ff68f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {dac74936-4a4c-412a-843e-5f04c626b06c}, !- Handle
  res ds res ac_unit 9 asys LivToAhMix,   !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {5cd51ce6-8065-4811-a2d8-f654cd6d651f}, !- Handle
  res_ds_res_ac_unit_9_asys_LivToAhMix_act, !- Name
  {dac74936-4a4c-412a-843e-5f04c626b06c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {0e2f920a-29af-4005-8e70-beb2b088ccc0}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_mfr_s,     !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fee6fcf5-09d3-4e9a-9851-3e66c320d567}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_vfr_s,     !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {558b91a6-dacc-41a4-9873-a20a4c11d30e}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_tt_s,      !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9211f2d0-6894-4ffc-85fc-877a1e669908}, !- Handle
  res_ds_res_ac_unit_9_asys_ra_t_s,       !- Name
  Node 183,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e216931-eaf6-42c3-af17-eae3746ac1c9}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_wt_s,      !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {54ef5ba9-7e9a-47ab-9517-37f2d5b65b5d}, !- Handle
  res_ds_res_ac_unit_9_asys_ra_w_s,       !- Name
  Node 183,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fc3533c-72e2-46a8-8f56-dd6fd134f85b}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_t_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8b11eed-db89-49a1-b3b8-ef682ebf9c59}, !- Handle
  res_ds_res_ac_unit_9_asys_ah_w_s,       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ded1af4f-039a-48d4-9ef6-c246fd324efa}, !- Handle
  res_ds_res_ac_unit_9_asys_AhMfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c2307e10-41e2-4079-835a-c7b33c911295}, !- Handle
  res_ds_res_ac_unit_9_asys_FanRtf;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {da05fc14-4d4c-4722-84b4-d89679ca18ca}, !- Handle
  res_ds_res_ac_unit_9_asys_AhVfr;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d13e788-ac5d-4f48-bd31-afd21c432d26}, !- Handle
  res_ds_res_ac_unit_9_asys_AhTt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dfd3b84c-24d5-4519-b339-7a1390c0d191}, !- Handle
  res_ds_res_ac_unit_9_asys_RaT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4e740edc-c2b6-4048-b699-81319f812062}, !- Handle
  res_ds_res_ac_unit_9_asys_AhWt;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0328e0a0-46fe-4e22-88d7-455751d37174}, !- Handle
  res_ds_res_ac_unit_9_asys_RaW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2afdc6d4-6f1e-48cd-8a9b-38b3dc7c83cb}, !- Handle
  res_ds_res_ac_unit_9_asys_AhT;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b5024641-3d00-4136-99e8-dc480f34a56a}, !- Handle
  res_ds_res_ac_unit_9_asys_AhW;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {feb7dc95-bbbf-43a6-b96c-1b1e9e8c2982}, !- Handle
  res_ds_res_ac_unit_9_asys_SupSLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3845cc8a-6f31-48f6-baf0-ce6805f38fde}, !- Handle
  res_ds_res_ac_unit_9_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f9c34d39-047c-44d6-a903-8ec27eeeb7f5}, !- Handle
  res_ds_res_ac_unit_9_asys_SupDCnToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ed23520e-24da-4c2e-b783-5589e21a9d1b}, !- Handle
  res_ds_res_ac_unit_9_asys_SupDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e9830c3-3bad-48b9-87b6-d9be48debfe2}, !- Handle
  res_ds_res_ac_unit_9_asys_RetDCnToPl;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {161058a1-bb05-48e3-b703-8524b19e3b2d}, !- Handle
  res_ds_res_ac_unit_9_asys_RetDCnToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5da5d099-e989-4a46-a8fc-83a3e214415d}, !- Handle
  res_ds_res_ac_unit_9_asys_SupSLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8777d359-bec7-4b1f-88ae-97b19361f147}, !- Handle
  res_ds_res_ac_unit_9_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9f285be9-d02d-4ce9-b2e1-132d7e472252}, !- Handle
  res_ds_res_ac_unit_9_asys_RetSLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {52453360-d160-4ec6-a910-772a96980de5}, !- Handle
  res_ds_res_ac_unit_9_asys_RetLatLk;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2f0c74ed-e01a-40e8-9ad3-c08d6035f5e8}, !- Handle
  res_ds_res_ac_unit_9_asys_LivToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d0014960-463b-4aa0-9b7f-26a420ba8789}, !- Handle
  res_ds_res_ac_unit_9_asys_AhToLiv;      !- Name

OS:EnergyManagementSystem:Subroutine,
  {40f8ce74-1cf0-45e8-97bd-ce7e027c9168}, !- Handle
  res_ds_res_ac_unit_9_asys_lk_subrout,   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_9_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_9_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_9_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_9_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_9_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_9_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_9_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_9_asys_AhMfr>0,   !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_9_asys_AhTt res_ds_res_ac_unit_9_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_9_asys_AhT res_ds_res_ac_unit_9_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_9_asys_RaT res_ds_res_ac_unit_9_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_9_asys_AhWt res_ds_res_ac_unit_9_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_9_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_9_asys_RaW-res_ds_res_ac_unit_9_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_9_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_9_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_9_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_9_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_9_asys_FanRtf/(res_ds_res_ac_unit_9_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_9_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_9_asys_AhTt-res_ds_res_ac_unit_9_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_9_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_9_asys_SupDCnToLv = res_ds_res_ac_unit_9_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_9_asys_SupDCnToAh = 0-res_ds_res_ac_unit_9_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_9_asys_FanRtf/(res_ds_res_ac_unit_9_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_9_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_9_asys_RaT-res_ds_res_ac_unit_9_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_9_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_9_asys_RetDCnToPl=res_ds_res_ac_unit_9_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_9_asys_RetDCnToAh=0-res_ds_res_ac_unit_9_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_9_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_9_asys_AhT-res_ds_res_ac_unit_9_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_9_asys_RetSLk=f_ret*res_ds_res_ac_unit_9_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_9_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_9_asys_AhWt-res_ds_res_ac_unit_9_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_9_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_9_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_9_asys_SupLatLkToAh=res_ds_res_ac_unit_9_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_9_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_9_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_9_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_9_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_9_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_9_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_9_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_9_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_9_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_9_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_9_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_9_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {ce1cc8b1-da97-4614-a282-fb06788763fc}, !- Handle
  res_ds_res_ac_unit_9_asys_program,      !- Name
  Set res_ds_res_ac_unit_9_asys_AhMfr = res_ds_res_ac_unit_9_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_9_asys_FanRtf = res_ds_res_ac_unit_9_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_9_asys_AhVfr = res_ds_res_ac_unit_9_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_9_asys_AhTt = res_ds_res_ac_unit_9_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_9_asys_AhWt = res_ds_res_ac_unit_9_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_9_asys_RaT = res_ds_res_ac_unit_9_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_9_asys_RaW = res_ds_res_ac_unit_9_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_9_asys_AhT = res_ds_res_ac_unit_9_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_9_asys_AhW = res_ds_res_ac_unit_9_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_9_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_9_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_9_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_9_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_9_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_9_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_9_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_9_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_9_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_9_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_9_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_9_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_9_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_9_asys_RetSLkEq_act = res_ds_res_ac_unit_9_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_9_asys_RetLatLkEq_act = res_ds_res_ac_unit_9_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_9_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_9_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_9_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_9_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_9_asys_AhToLivMix_act = res_ds_res_ac_unit_9_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_9_asys_LivToAhMix_act = res_ds_res_ac_unit_9_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {9b0f76fb-b109-4038-9918-fe7bf820c565}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_win_s,   !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}, !- Handle
  res ds res fur gas_unit 9 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {458d44cb-238d-40fb-be18-40e6f21c17b5}, !- Zone Air Inlet Port List
  {7a551642-4638-4856-9572-6d65d0536a36}, !- Zone Air Exhaust Port List
  {188e6cff-3fd1-4491-bc20-ff1db87ffe89}, !- Zone Air Node Name
  {d6a2802a-92e6-4252-954d-f37a9e060e92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63bab9f2-0d32-4fed-9a24-c6a2d21332d2}, !- Handle
  Node 295,                               !- Name
  {188e6cff-3fd1-4491-bc20-ff1db87ffe89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {188e6cff-3fd1-4491-bc20-ff1db87ffe89}, !- Handle
  {56f8b589-d511-4607-bfa9-494de63ad21a}, !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}, !- Source Object
  11,                                     !- Outlet Port
  {63bab9f2-0d32-4fed-9a24-c6a2d21332d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {458d44cb-238d-40fb-be18-40e6f21c17b5}, !- Handle
  {c93e1df4-5dff-493c-823d-ea3f0289ded6}, !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}; !- HVAC Component

OS:PortList,
  {7a551642-4638-4856-9572-6d65d0536a36}, !- Handle
  {3b9dff41-ce6e-4c9c-b2e4-1805814b1214}, !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}; !- HVAC Component

OS:PortList,
  {d6a2802a-92e6-4252-954d-f37a9e060e92}, !- Handle
  {e8302166-cb10-469e-85aa-47203fee37bf}, !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}; !- HVAC Component

OS:Sizing:Zone,
  {3b559c4f-c737-4aaa-bd19-7215d730ebf0}, !- Handle
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d29d5c4-5915-49ce-9253-fd91ee8dcc96}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}; !- Thermal Zone

OS:Space,
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Handle
  res ds res fur gas_unit 9 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}; !- Thermal Zone Name

OS:Surface,
  {61e4cdeb-0379-4173-aade-e0974cca48d9}, !- Handle
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3de3c34-b313-484e-a98e-a7e5499ed46c}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bda609-5a84-4737-9afd-cfab5fdbffa3}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c08c05c-273b-4da5-9be0-b8059ea48ea1}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483c63d1-4f32-4fab-b348-d34ddaa10755}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60493af7-a817-4b59-a6ab-083af4317388}, !- Handle
  Surface 242,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {e001c925-204b-417a-9734-eca8aa6776e9}, !- Handle
  {3c08c05c-273b-4da5-9be0-b8059ea48ea1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {783fefe6-158d-470e-98b2-6dad61d7a24b}, !- Handle
  {89bda609-5a84-4737-9afd-cfab5fdbffa3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fbeb716d-4e63-4ad0-b20a-1fdb6a20f79f}, !- Handle
  {d3de3c34-b313-484e-a98e-a7e5499ed46c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c3948a88-b20d-49d9-a0bc-19feda85585f}, !- Handle
  {60493af7-a817-4b59-a6ab-083af4317388}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f0c5a41e-3fcd-4966-a0f6-5744753a35ea}, !- Handle
  {483c63d1-4f32-4fab-b348-d34ddaa10755}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fbd794fc-fe8d-499b-8824-c013dcd01544}, !- Handle
  {61e4cdeb-0379-4173-aade-e0974cca48d9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f1753a1c-1b35-49ea-9b87-de3a08d03e75}, !- Handle
  res fur gas|unit 9 asys return plenum,  !- Name
  {4f9330b4-51e4-4fe8-92ca-918e4df26865}, !- ThermalZone
  {ccdc7414-8c68-421d-893f-f5283d72d415}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {24e065ab-1b5a-4a89-96b3-4d6b8143cb39}; !- Inlet Node 1

OS:Node,
  {9c593747-c349-477f-bc60-16709c9b8bc8}, !- Handle
  Node 298,                               !- Name
  {ccdc7414-8c68-421d-893f-f5283d72d415}, !- Inlet Port
  {e6c11035-5609-4a37-9209-82614f9a9701}; !- Outlet Port

OS:Connection,
  {24e065ab-1b5a-4a89-96b3-4d6b8143cb39}, !- Handle
  {12808876-3a99-4c28-ba2f-cc64fa8709d0}, !- Name
  {51ce248f-5867-4c12-88a6-9d4057d8eba3}, !- Source Object
  3,                                      !- Outlet Port
  {f1753a1c-1b35-49ea-9b87-de3a08d03e75}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccdc7414-8c68-421d-893f-f5283d72d415}, !- Handle
  {ac30cac2-e3d5-4399-bbc9-b9b0a28a1fec}, !- Name
  {f1753a1c-1b35-49ea-9b87-de3a08d03e75}, !- Source Object
  3,                                      !- Outlet Port
  {9c593747-c349-477f-bc60-16709c9b8bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c11035-5609-4a37-9209-82614f9a9701}, !- Handle
  {b3665a58-7668-4506-adff-fde285236f97}, !- Name
  {9c593747-c349-477f-bc60-16709c9b8bc8}, !- Source Object
  3,                                      !- Outlet Port
  {89e79b32-3910-4d6c-aa14-cc4e64e51d23}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {11e3d286-c0a9-4dba-9777-446954caa107}, !- Handle
  res ds res fur gas_unit 9 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b49a37fd-0b85-434a-8fd3-08c2f2966d2a}, !- Handle
  res ds res fur gas_unit 9 asys SupSLkToLvEq, !- Name
  {11e3d286-c0a9-4dba-9777-446954caa107}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1e045f5a-8c3d-453a-9ac7-bde08933a075}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupSLkToLvEq_act, !- Name
  {b49a37fd-0b85-434a-8fd3-08c2f2966d2a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3dc4a36d-d184-464f-8a4a-fcb61c7050c0}, !- Handle
  res ds res fur gas_unit 9 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b568c99f-af68-44fb-82be-7eae5a1a76a5}, !- Handle
  res ds res fur gas_unit 9 asys SupLatLkToLvEq, !- Name
  {3dc4a36d-d184-464f-8a4a-fcb61c7050c0}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b68d1954-2870-4adc-8368-b6aefe7f82ca}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupLatLkToLvEq_act, !- Name
  {b568c99f-af68-44fb-82be-7eae5a1a76a5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c555ac24-4adc-4664-9ba7-ad414647f57b}, !- Handle
  res ds res fur gas_unit 9 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {17105492-f8a8-40d1-8505-f3d8c1c04dfb}, !- Handle
  res ds res fur gas_unit 9 asys SupDCnToLvEq, !- Name
  {c555ac24-4adc-4664-9ba7-ad414647f57b}, !- Other Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {39c640c1-a6c0-436a-9641-9475a11096d4}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupDCnToLvEq_act, !- Name
  {17105492-f8a8-40d1-8505-f3d8c1c04dfb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9fce11e0-9d75-43c9-aee4-8f545f705fbd}, !- Handle
  res ds res fur gas_unit 9 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {200a8d39-717e-4517-b448-f2c42ad3a144}, !- Handle
  res ds res fur gas_unit 9 asys SupDCnToAhEq, !- Name
  {9fce11e0-9d75-43c9-aee4-8f545f705fbd}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cf59944f-27f8-43ee-89c2-71e5b9db9416}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupDCnToAhEq_act, !- Name
  {200a8d39-717e-4517-b448-f2c42ad3a144}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a75aa151-75a6-4756-af9e-efc87189cabf}, !- Handle
  res ds res fur gas_unit 9 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5d97a68e-08b1-416f-8be0-dc1301b95892}, !- Handle
  res ds res fur gas_unit 9 asys RetDCnToPlEq, !- Name
  {a75aa151-75a6-4756-af9e-efc87189cabf}, !- Other Equipment Definition Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d5df95c0-003c-40a1-9975-e4d26a092032}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetDCnToPlEq_act, !- Name
  {5d97a68e-08b1-416f-8be0-dc1301b95892}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {90f1f3f4-7b31-4fa8-ae77-4f251a9757aa}, !- Handle
  res ds res fur gas_unit 9 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {feafa8c7-df43-48de-babd-a7bc98b93a04}, !- Handle
  res ds res fur gas_unit 9 asys RetDCnToAhEquip, !- Name
  {90f1f3f4-7b31-4fa8-ae77-4f251a9757aa}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d88770bb-415c-4754-86d2-665229919254}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetDCnToAhEquip_act, !- Name
  {feafa8c7-df43-48de-babd-a7bc98b93a04}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2147f3b0-f2b1-4c0b-8937-b990e209ec9c}, !- Handle
  res ds res fur gas_unit 9 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {26ea8272-9ab4-4899-97df-10a3e2d48f48}, !- Handle
  res ds res fur gas_unit 9 asys SupSLkToAhEq, !- Name
  {2147f3b0-f2b1-4c0b-8937-b990e209ec9c}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {db5a7ab7-7db1-4920-bb99-dca9de6d07f7}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupSLkToAhEq_act, !- Name
  {26ea8272-9ab4-4899-97df-10a3e2d48f48}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {307ff697-b129-4bf4-99b2-cbc2f4056ea1}, !- Handle
  res ds res fur gas_unit 9 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {416d5831-094d-493f-96c8-734677bdb46a}, !- Handle
  res ds res fur gas_unit 9 asys SupLatLkToAhEq, !- Name
  {307ff697-b129-4bf4-99b2-cbc2f4056ea1}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5f0803ba-d27d-4f72-b332-75ab2876f967}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupLatLkToAhEq_act, !- Name
  {416d5831-094d-493f-96c8-734677bdb46a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7944e270-9462-415e-aa03-6efa8eea80e5}, !- Handle
  res ds res fur gas_unit 9 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5b807088-2931-4cdd-b3c5-323fc8e6c7f2}, !- Handle
  res ds res fur gas_unit 9 asys RetSLkEq, !- Name
  {7944e270-9462-415e-aa03-6efa8eea80e5}, !- Other Equipment Definition Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {93339c65-1180-4f68-bb02-6f0dec7bdbeb}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetSLkEq_act, !- Name
  {5b807088-2931-4cdd-b3c5-323fc8e6c7f2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7625c4a5-1292-441b-879d-77d156ff7dbc}, !- Handle
  res ds res fur gas_unit 9 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1c28a267-0953-4536-9691-eeac398492ea}, !- Handle
  res ds res fur gas_unit 9 asys RetLatLkEq, !- Name
  {7625c4a5-1292-441b-879d-77d156ff7dbc}, !- Other Equipment Definition Name
  {e8e7f581-f862-4ace-b609-f460841f2aa2}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5c56c59a-1941-4f18-a386-05e09d342e53}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetLatLkEq_act, !- Name
  {1c28a267-0953-4536-9691-eeac398492ea}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {e38587b6-105c-473e-82d8-f24a8a397b1f}, !- Handle
  res ds res fur gas_unit 9 asys AhToLivMix, !- Name
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {bd37394f-f252-4dad-85cd-41ad7d44b13a}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhToLivMix_act, !- Name
  {e38587b6-105c-473e-82d8-f24a8a397b1f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {711aaaa3-cc55-4aaa-a586-c2f08142d3f6}, !- Handle
  res ds res fur gas_unit 9 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {141d82c6-4f79-4a71-8765-88fde53c60e0}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_LivToAhMix_act, !- Name
  {711aaaa3-cc55-4aaa-a586-c2f08142d3f6}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {05403877-6859-4fe1-888a-6adfebc325e5}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_mfr_s, !- Name
  Node 250,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d31cd37-67dd-4a8c-b141-17f2d55f2fc1}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_vfr_s, !- Name
  Node 250,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f726d3f6-e484-47c4-994f-55b0eaeffdd7}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_tt_s, !- Name
  Node 250,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b1392a4-63b1-47e7-960c-ffa6655d78f8}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ra_t_s,  !- Name
  Node 253,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {566e7ef7-0229-465c-9fad-a20669062b38}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_wt_s, !- Name
  Node 250,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4075cd77-b788-4d3c-9054-e762ef7f4470}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ra_w_s,  !- Name
  Node 253,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7406a88c-2acf-4c17-80f7-2770756b2b73}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_t_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f28c31c-632f-4a41-ab5e-c6d5d6cb3ccd}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_ah_w_s,  !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {662fce8a-bb6e-4704-9664-2ebb25ecccb6}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhMfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e098d8f-20be-44b9-b3e3-fdde3a7d9a8f}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_FanRtf;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e375d914-8dca-41e7-980d-c3d826bf6920}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhVfr;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c92e4d6d-d5d6-47d6-88f4-07f7c18ff3a2}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhTt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5f89ad03-b561-4549-972f-d54e09472a65}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RaT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7f4de2d6-6dc6-4bad-bbee-e8e4777b6f46}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhWt;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5fe08f87-e4e1-4c42-997f-92ee6213182e}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RaW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a39457ed-6a8a-450c-a552-c5a28384a331}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhT;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4b3e7c43-f50f-4f35-8b65-ad1773b8e462}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhW;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a543aef6-0320-4df4-9f14-1ba279782823}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe9851a6-1f2e-4b0d-b75a-acb632a6c047}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {daeaae81-5637-469a-9cc5-e6e86e212c52}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e1188de5-a90c-4f3c-a430-ff1f3d7d8954}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aac09785-1102-4cd7-86d9-69072883744f}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bfd639ac-a334-4e3c-98ba-b9d566fed632}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e6f3e2b-2bf6-4ccd-8168-5ff61bcba9ef}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f4444fd5-7ca6-426a-806f-a8807ec5ff7b}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {014a78c2-0ae3-41ec-9e53-f67c700f0ed6}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetSLk;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6082b06c-b463-4bec-b484-0f0e75c026ed}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe3edbac-b335-4b74-b1b5-8c9af626cbb6}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d7609d3f-d25b-4e98-8282-68999b095b6b}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {5c79d5dd-2a64-4ff4-9dad-4079988ffacc}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_9_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_9_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_9_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_9_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_9_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_9_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_9_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_9_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_9_asys_AhTt res_ds_res_fur_gas_unit_9_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_9_asys_AhT res_ds_res_fur_gas_unit_9_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_9_asys_RaT res_ds_res_fur_gas_unit_9_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_9_asys_AhWt res_ds_res_fur_gas_unit_9_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_9_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_9_asys_RaW-res_ds_res_fur_gas_unit_9_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_9_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_9_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_9_asys_FanRtf/(res_ds_res_fur_gas_unit_9_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_9_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_9_asys_AhTt-res_ds_res_fur_gas_unit_9_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_9_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToLv = res_ds_res_fur_gas_unit_9_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_9_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_9_asys_FanRtf/(res_ds_res_fur_gas_unit_9_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_9_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_9_asys_RaT-res_ds_res_fur_gas_unit_9_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_9_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToPl=res_ds_res_fur_gas_unit_9_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_9_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_9_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_9_asys_AhT-res_ds_res_fur_gas_unit_9_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_9_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_9_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_9_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_9_asys_AhWt-res_ds_res_fur_gas_unit_9_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_9_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_9_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_9_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {5d275a3b-8634-42ea-9c9a-6f2ed3c33878}, !- Handle
  res_ds_res_fur_gas_unit_9_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_9_asys_AhMfr = res_ds_res_fur_gas_unit_9_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_9_asys_FanRtf = res_ds_res_fur_gas_unit_9_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_9_asys_AhVfr = res_ds_res_fur_gas_unit_9_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_9_asys_AhTt = res_ds_res_fur_gas_unit_9_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_9_asys_AhWt = res_ds_res_fur_gas_unit_9_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_9_asys_RaT = res_ds_res_fur_gas_unit_9_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_9_asys_RaW = res_ds_res_fur_gas_unit_9_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_9_asys_AhT = res_ds_res_fur_gas_unit_9_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_9_asys_AhW = res_ds_res_fur_gas_unit_9_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_9_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_9_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_9_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_9_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_9_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_9_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_9_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_9_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_9_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_9_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_9_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_9_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_9_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_9_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_9_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_9_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_9_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_9_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_9_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_9_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_9_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Handle
  res mv_9 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {5ec51dde-5c19-497b-b6c8-e90af5406d9a}, !- Default Day Schedule Name
  {e4fdebb4-4785-4b31-b85c-baf910b6f3c5}, !- Summer Design Day Schedule Name
  {9f365f65-718f-4e3c-b468-258e4f3eb5dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ec51dde-5c19-497b-b6c8-e90af5406d9a}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d499e6f7-85ef-44b7-b174-2415a2a22237}, !- Handle
  res mv_9 range exhaust schedule allday ruleset1, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {04a136cf-6e13-4a1f-9307-27fdc841cb37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a136cf-6e13-4a1f-9307-27fdc841cb37}, !- Handle
  res mv_9 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90fa8323-4060-44c1-88dc-4aed4b2e6580}, !- Handle
  res mv_9 range exhaust schedule allday ruleset2, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d31dda54-d426-41bd-a3b0-9287ccebc42d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d31dda54-d426-41bd-a3b0-9287ccebc42d}, !- Handle
  res mv_9 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c3de60f-8c1d-4e37-b762-c3aa850f1f63}, !- Handle
  res mv_9 range exhaust schedule allday ruleset3, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {88be8eb4-75b0-462d-a612-c2a6571ac90b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88be8eb4-75b0-462d-a612-c2a6571ac90b}, !- Handle
  res mv_9 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97350519-8e4e-460f-b647-76535c79cee4}, !- Handle
  res mv_9 range exhaust schedule allday ruleset4, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0b3a35f9-878f-4971-8b6a-180504378c4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b3a35f9-878f-4971-8b6a-180504378c4b}, !- Handle
  res mv_9 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {043cd797-15d1-4600-a564-470ed9e42f71}, !- Handle
  res mv_9 range exhaust schedule allday ruleset5, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5c3215b3-7323-43bf-a7a6-942cf96b6470}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c3215b3-7323-43bf-a7a6-942cf96b6470}, !- Handle
  res mv_9 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b38f10f3-f6a2-4efc-952a-81cbada12c79}, !- Handle
  res mv_9 range exhaust schedule allday ruleset6, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fda024c0-d3bb-4248-b8a6-75004abf1433}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fda024c0-d3bb-4248-b8a6-75004abf1433}, !- Handle
  res mv_9 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a9fa7c7-0844-4d70-b1ae-70abc3c91563}, !- Handle
  res mv_9 range exhaust schedule allday ruleset7, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {26f410ac-443c-40aa-bd66-f7724fc9e6c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26f410ac-443c-40aa-bd66-f7724fc9e6c8}, !- Handle
  res mv_9 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bd86041-e44f-4cf0-8375-a03f774efc03}, !- Handle
  res mv_9 range exhaust schedule allday ruleset8, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9c651d9d-56b6-4202-ba0f-0ec266d6820e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c651d9d-56b6-4202-ba0f-0ec266d6820e}, !- Handle
  res mv_9 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {143a90f7-1fe7-41cd-a9c8-8321bb99c3e6}, !- Handle
  res mv_9 range exhaust schedule allday ruleset9, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b70d7d6-f35c-4bbd-bd55-0b404a1056b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b70d7d6-f35c-4bbd-bd55-0b404a1056b4}, !- Handle
