  res mv_9 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce6ebc88-89c5-4161-87e1-fbec0a398297}, !- Handle
  res mv_9 range exhaust schedule allday ruleset10, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c2663e2-5aa7-467e-9b37-4c4f12c83e69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c2663e2-5aa7-467e-9b37-4c4f12c83e69}, !- Handle
  res mv_9 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {537ed2d8-a3e3-4b2f-98bb-9bb4af54f73c}, !- Handle
  res mv_9 range exhaust schedule allday ruleset11, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f35e784b-1687-4090-98f5-9babd88afdc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f35e784b-1687-4090-98f5-9babd88afdc2}, !- Handle
  res mv_9 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d4c6c10-6f39-410b-bef0-88707f2838db}, !- Handle
  res mv_9 range exhaust schedule allday ruleset12, !- Name
  {d79e7559-1a98-44a5-b846-436e8555b367}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b96c2e98-0d3f-4d8f-861a-0532e1c6aeda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b96c2e98-0d3f-4d8f-861a-0532e1c6aeda}, !- Handle
  res mv_9 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9f365f65-718f-4e3c-b468-258e4f3eb5dc}, !- Handle
  res mv_9 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4fdebb4-4785-4b31-b85c-baf910b6f3c5}, !- Handle
  res mv_9 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {39f079f8-117a-4fbe-949d-712623ec0866}, !- Handle
  res_infil_9_range_sch_s,                !- Name
  res mv_9 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Handle
  res mv_9 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {3c426fea-d6a2-426e-8d90-8ab01933f7fe}, !- Default Day Schedule Name
  {4d8d4c94-77c3-4c19-8cf7-1b0df98c1454}, !- Summer Design Day Schedule Name
  {eb78a3d4-d8ff-449e-8514-7a28d60443cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c426fea-d6a2-426e-8d90-8ab01933f7fe}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91f10e93-7eae-47ca-870c-33091244975a}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset1, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {03903fc0-33f7-454a-a19e-09714de3e3c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03903fc0-33f7-454a-a19e-09714de3e3c3}, !- Handle
  res mv_9 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {43e6edee-f448-4598-996f-d3afad9ee3d4}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset2, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fef1c324-e96d-4236-a89a-89997f9ded97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fef1c324-e96d-4236-a89a-89997f9ded97}, !- Handle
  res mv_9 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ff85d8ab-ed6a-43a4-8405-87d9401804b4}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset3, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ede477f1-90dd-4211-95b7-62f2f80c12dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ede477f1-90dd-4211-95b7-62f2f80c12dc}, !- Handle
  res mv_9 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e9418515-25df-4850-abf4-d09283aacb56}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset4, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9464fe6e-8cc5-41be-b835-ff69d8706dab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9464fe6e-8cc5-41be-b835-ff69d8706dab}, !- Handle
  res mv_9 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {838e965c-b703-4ee1-84fa-c3dcb0b66bb1}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset5, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f50f6136-33f1-4aa8-97fb-761d5ab4aba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f50f6136-33f1-4aa8-97fb-761d5ab4aba3}, !- Handle
  res mv_9 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d928c3b7-9dcf-4409-9045-b45eab633c23}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset6, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a1bf5a8-95e3-498c-a86c-ad596d222224}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a1bf5a8-95e3-498c-a86c-ad596d222224}, !- Handle
  res mv_9 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {adfda9e8-283d-4459-a2a8-b3ba435a4b14}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset7, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {df0a9474-f3e8-427c-94f2-5e247c5b390b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df0a9474-f3e8-427c-94f2-5e247c5b390b}, !- Handle
  res mv_9 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8d82f415-9078-47d8-a713-da2c112a097d}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset8, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {95ff9ac2-5b3e-421f-854b-1b379e07840d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95ff9ac2-5b3e-421f-854b-1b379e07840d}, !- Handle
  res mv_9 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f9a80c9e-854b-423c-8f7e-d0ee8a720fb2}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset9, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ecf03f6e-31d8-47d9-8543-530da7963034}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecf03f6e-31d8-47d9-8543-530da7963034}, !- Handle
  res mv_9 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {40eb8d28-58de-4cc5-a2ed-171d6ca1878c}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset10, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4ee37dcc-e009-400f-999f-9ded485aba34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ee37dcc-e009-400f-999f-9ded485aba34}, !- Handle
  res mv_9 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {393e1695-756e-44fd-b30d-d5ea37664734}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset11, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e22cd7d-ea11-45f5-86c5-a0671543f435}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e22cd7d-ea11-45f5-86c5-a0671543f435}, !- Handle
  res mv_9 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {dcd34e93-9a8a-4df1-9094-0b34317ee7f6}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset12, !- Name
  {4c1db3ab-e039-4264-a3f0-36989f1c91cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93f53881-1898-461a-b958-334b15ade68d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93f53881-1898-461a-b958-334b15ade68d}, !- Handle
  res mv_9 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {eb78a3d4-d8ff-449e-8514-7a28d60443cb}, !- Handle
  res mv_9 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d8d4c94-77c3-4c19-8cf7-1b0df98c1454}, !- Handle
  res mv_9 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a794d84a-ab54-4e6d-8bac-294b9e8a16f2}, !- Handle
  res_infil_9_bath_sch_s,                 !- Name
  res mv_9 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e516504-7fae-42d7-a7d9-5d5b9d0b8813}, !- Handle
  res_infil_9_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {7919cf4a-e30e-4eb5-b978-606e1e8f8c52}, !- Handle
  res infil_9 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b6ba56e3-8c85-40c9-adcd-fe9c54e3e88a}, !- Handle
  res infil_9 house fan,                  !- Name
  {7919cf4a-e30e-4eb5-b978-606e1e8f8c52}, !- Electric Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_9 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3b3319b9-cfbd-444b-94cd-cfd776e72a05}, !- Handle
  res_infil_9_house_fan_act,              !- Name
  {b6ba56e3-8c85-40c9-adcd-fe9c54e3e88a}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {17ce6261-9bff-475f-8eb6-2c258854d7b4}, !- Handle
  res infil_9 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d19ce552-98b6-4681-a7c5-a13f1621d81f}, !- Handle
  res infil_9 range fan,                  !- Name
  {17ce6261-9bff-475f-8eb6-2c258854d7b4}, !- Electric Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_9 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e17c53cb-c047-4e2a-969a-a8b7ab8fc7fb}, !- Handle
  res_infil_9_range_fan_act,              !- Name
  {d19ce552-98b6-4681-a7c5-a13f1621d81f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {8f655bb4-6a3f-49cc-9ccb-92e9fc3e6370}, !- Handle
  res infil_9 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8360455b-e364-4d80-915c-6ae8a3f6d82c}, !- Handle
  res infil_9 bath fan,                   !- Name
  {8f655bb4-6a3f-49cc-9ccb-92e9fc3e6370}, !- Electric Equipment Definition Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_9 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cb8411d0-0ed9-4803-b901-854237e2d878}, !- Handle
  res_infil_9_bath_fan_act,               !- Name
  {8360455b-e364-4d80-915c-6ae8a3f6d82c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {11f47435-7972-4c4f-ae9f-ff05698613ba}, !- Handle
  res infil_9 flow,                       !- Name
  {8214a557-df42-4787-9fb6-23d47f599fa9}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {7533bf33-6cad-4697-b5da-ec7565b7c1a1}, !- Handle
  res_infil_9_flow_act,                   !- Name
  {11f47435-7972-4c4f-ae9f-ff05698613ba}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0866e8dc-4ced-458a-bd51-6576e51c14c8}, !- Handle
  res_infil_9_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_9_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_9_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_9_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_9_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_9_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_9_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_9_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_9_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_9_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_9_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_9_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_9_flow_act = (@Max res_infil_9_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {40945b62-3f1a-426b-bdc6-463518624ca2}, !- Handle
  res af_9 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0866e8dc-4ced-458a-bd51-6576e51c14c8}, !- Program Name 1
  {9a512e98-e1bd-4336-b7ae-39bc1144e01b}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8c4cc2b7-6b04-4edd-9e53-d577d8069a35}, !- Handle
  res ds res ac_unit 9 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {ce1cc8b1-da97-4614-a282-fb06788763fc}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9602574d-141a-40cb-a0c7-c69bb933c9f7}, !- Handle
  res ds res fur gas_unit 9 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {5d275a3b-8634-42ea-9c9a-6f2ed3c33878}; !- Program Name 1

OS:AdditionalProperties,
  {227e9628-c653-42f4-b9c8-1b3bfe4650ab}, !- Handle
  {3b36a675-684a-4d79-8615-f7a8f87cf189}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398566,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345929;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {4f27a625-9a55-4a49-a70f-198c520c84f3}, !- Handle
  res_af_10_tin_s,                        !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4369197-2154-45f1-9076-6e4d49b5cacd}, !- Handle
  res_af_10_tt_s,                         !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Handle
  res nv_10 temp schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {cda6824d-85bb-46b4-a7c9-8e07a0e334a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cda6824d-85bb-46b4-a7c9-8e07a0e334a5}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b84bc22c-8aa4-4da8-98be-16430915e022}, !- Handle
  res nv_10 temp schedule allday ruleset1, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3131348f-5eb0-4834-8531-3214f36e6e8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3131348f-5eb0-4834-8531-3214f36e6e8d}, !- Handle
  res nv_10 temp schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8fa1ae07-eec0-4c75-80f2-f1371825f9c3}, !- Handle
  res nv_10 temp schedule allday ruleset2, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a4b268d6-0c2e-48b8-be9b-551ac1211253}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a4b268d6-0c2e-48b8-be9b-551ac1211253}, !- Handle
  res nv_10 temp schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e71aa71d-8574-448a-b790-8c8d89bc7f5d}, !- Handle
  res nv_10 temp schedule allday ruleset3, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {dc0305b1-c207-4c2d-b4a6-a6fd437b0119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc0305b1-c207-4c2d-b4a6-a6fd437b0119}, !- Handle
  res nv_10 temp schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cfd8fe9f-e7bb-42a7-ba4f-8e0c555a3d2b}, !- Handle
  res nv_10 temp schedule allday ruleset4, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2de21f37-43c4-4283-9890-4c88a432bcce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2de21f37-43c4-4283-9890-4c88a432bcce}, !- Handle
  res nv_10 temp schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {59ff0fab-1e61-4c5c-9c4c-63d2b2617980}, !- Handle
  res nv_10 temp schedule allday ruleset5, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d0cbe597-88e1-486e-b3b1-f3b05d939b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0cbe597-88e1-486e-b3b1-f3b05d939b2e}, !- Handle
  res nv_10 temp schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2d98b784-1b9d-4cca-a759-06b1ec5366c9}, !- Handle
  res nv_10 temp schedule allday ruleset6, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {def3c105-a8e2-4c12-8b60-c5f211b0d2b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {def3c105-a8e2-4c12-8b60-c5f211b0d2b3}, !- Handle
  res nv_10 temp schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7d4bbd79-93d3-48fd-a525-39681717c6ae}, !- Handle
  res nv_10 temp schedule allday ruleset7, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9dac6cdb-f2da-47ae-9cdd-6d20c48f8990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dac6cdb-f2da-47ae-9cdd-6d20c48f8990}, !- Handle
  res nv_10 temp schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6fc3b1f3-7a12-43b5-87d1-f7ef1738e7b8}, !- Handle
  res nv_10 temp schedule allday ruleset8, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2b9d08f4-a16d-4b28-8b4d-f1bffc37079f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b9d08f4-a16d-4b28-8b4d-f1bffc37079f}, !- Handle
  res nv_10 temp schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {37bfc9a1-67a8-46d1-baee-f5c66742687b}, !- Handle
  res nv_10 temp schedule allday ruleset9, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {540e516a-fd1f-4e56-9c4d-611384af98cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {540e516a-fd1f-4e56-9c4d-611384af98cb}, !- Handle
  res nv_10 temp schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5d4d9968-6b66-4cf6-aabe-6f6f27289f2a}, !- Handle
  res nv_10 temp schedule allday ruleset10, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29d4c874-00de-4f39-bd7c-c230c69d6d5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29d4c874-00de-4f39-bd7c-c230c69d6d5f}, !- Handle
  res nv_10 temp schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cb375008-58f8-4104-88f0-d2deff7a890d}, !- Handle
  res nv_10 temp schedule allday ruleset11, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0017003-2c4d-4992-8c8f-5672bf85589e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e0017003-2c4d-4992-8c8f-5672bf85589e}, !- Handle
  res nv_10 temp schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {47bfaab5-d9bd-484c-a3c0-e84065bc8109}, !- Handle
  res nv_10 temp schedule allday ruleset12, !- Name
  {28ebd19f-813e-4fed-bd57-8347c9a6387c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e31cfe1b-30e8-445f-9b19-547e6d761cc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e31cfe1b-30e8-445f-9b19-547e6d761cc3}, !- Handle
  res nv_10 temp schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Handle
  res nv_10 avail schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {cddabec9-f248-4aa6-bee2-ec8b9e254331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cddabec9-f248-4aa6-bee2-ec8b9e254331}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dba9e3a-bf1e-4504-afa9-0ede33f8ae08}, !- Handle
  res nv_10 availability schedule allday ruleset1 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5a7092c7-a20e-46f4-9c74-717f40f34fd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a7092c7-a20e-46f4-9c74-717f40f34fd1}, !- Handle
  res nv_10 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8e4cca0c-7936-4717-b629-c71ad1dba262}, !- Handle
  res nv_10 availability schedule allday ruleset2 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {17a96a05-88ec-4af7-bcd0-71acb0f5dc53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {17a96a05-88ec-4af7-bcd0-71acb0f5dc53}, !- Handle
  res nv_10 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eba6ca75-1cb7-4a12-817f-ac17a5fb4729}, !- Handle
  res nv_10 availability schedule allday ruleset3 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d676f186-d4d0-4476-bf2e-bba18fb0fe3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d676f186-d4d0-4476-bf2e-bba18fb0fe3b}, !- Handle
  res nv_10 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f79084e0-1cd4-40af-8a45-5e85e8a36edf}, !- Handle
  res nv_10 availability schedule allday ruleset4 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e1e32bf4-48f8-493d-96db-6d07cd35f1cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1e32bf4-48f8-493d-96db-6d07cd35f1cc}, !- Handle
  res nv_10 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {20787e0d-6df0-4e80-92ad-4abfbfbbe53a}, !- Handle
  res nv_10 availability schedule allday ruleset5 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e842be54-2f38-4db9-a7ac-7dcf832ca50a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e842be54-2f38-4db9-a7ac-7dcf832ca50a}, !- Handle
  res nv_10 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b80e69ee-2662-4c39-be67-1e32093868c5}, !- Handle
  res nv_10 availability schedule allday ruleset6 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a28dcb50-942b-46bd-8b3d-b21694cca567}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a28dcb50-942b-46bd-8b3d-b21694cca567}, !- Handle
  res nv_10 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c110557b-1366-44fc-accd-ba0f874d626a}, !- Handle
  res nv_10 availability schedule allday ruleset7 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7d0bfd21-1850-42f1-9811-70bbc195ce65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d0bfd21-1850-42f1-9811-70bbc195ce65}, !- Handle
  res nv_10 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c0ad01f8-b965-4039-894f-40858a8e3362}, !- Handle
  res nv_10 availability schedule allday ruleset8 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {79bb19ca-e657-46a7-83ee-6df7edbd272d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79bb19ca-e657-46a7-83ee-6df7edbd272d}, !- Handle
  res nv_10 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {45a1e484-b243-4464-b9cd-e0e6614b87ac}, !- Handle
  res nv_10 availability schedule allday ruleset9 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a0d9bd0-6c4d-4edd-968c-64d31dd322e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a0d9bd0-6c4d-4edd-968c-64d31dd322e5}, !- Handle
  res nv_10 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6822511f-d24c-4e29-9de0-ada0f9584fe3}, !- Handle
  res nv_10 availability schedule allday ruleset10 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a11a6a5b-4b73-4407-bbc2-984185a61591}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a11a6a5b-4b73-4407-bbc2-984185a61591}, !- Handle
  res nv_10 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d41dc5ff-ca5f-4ed4-85da-c03b97355c81}, !- Handle
  res nv_10 availability schedule allday ruleset11 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f2baff9-0ef4-4696-903d-87c367547773}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f2baff9-0ef4-4696-903d-87c367547773}, !- Handle
  res nv_10 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {945c5bc7-7e53-458d-8c45-51a635aefcba}, !- Handle
  res nv_10 availability schedule allday ruleset12 on, !- Name
  {71031ed6-2931-440c-a70d-bfc944a622c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61d24a57-b4d6-44ef-9386-96af026f2c85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61d24a57-b4d6-44ef-9386-96af026f2c85}, !- Handle
  res nv_10 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {2c32f48b-6238-4053-a3c6-31ad4ce1813a}, !- Handle
  res_nv_10_nva_s,                        !- Name
  res nv_10 avail schedule,               !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d61de61d-1138-478b-ab81-7facafbb5ae8}, !- Handle
  res_nv_10_sp_s,                         !- Name
  res nv_10 temp schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {4c68e785-da1b-4e0f-ae3e-7eb4f3f4a6c9}, !- Handle
  res nv_10 flow,                         !- Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {aa3083eb-8f81-4a3a-a782-1d54ead78270}, !- Handle
  res_nv_10_flow_act,                     !- Name
  {4c68e785-da1b-4e0f-ae3e-7eb4f3f4a6c9}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2a619213-b945-4b50-90a8-d82ad78739b2}, !- Handle
  res_nv_10_program,                      !- Name
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_10_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999898,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_10_nva_s*NVA),      !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_10_tin_s>res_nv_10_sp_s), !- Program Line 12
  Set temp2 = (res_af_10_tin_s-res_nv_10_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_10_tin_s-res_af_10_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_10_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_10_flow_act = 0,             !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {e2aa6c0f-a66b-4a4c-b52b-fab2bca43062}, !- Handle
  res_ds_res_ac_unit_10_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {72e8d3f4-ef24-4fa0-9615-30396334deed}, !- Handle
  res_ds_res_ac_unit_10_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b87fc236-a945-4987-adf2-c3ecc119fdbc}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a2f9b32-c851-4ad5-b910-e3eaf050d30a}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {45bc6c55-8ce9-4edc-98dd-506e8fa8c7c7}, !- Handle
  res_ds_res_ac_unit_10_asys_fan_rtf_s,   !- Name
  res ac|unit 10 clg supply fan,          !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c297e83b-435c-4812-9ca5-17e06dec03ed}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_fan_rtf_s, !- Name
  res fur gas|unit 10 htg supply fan,     !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d848023-0381-47cb-88fd-b8c3abfdc3cb}, !- Handle
  res_ds_res_ac_unit_10_asys_win_s,       !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}, !- Handle
  res ds res ac_unit 10 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a89a036b-58ed-4858-914b-e6862a5d3ac1}, !- Zone Air Inlet Port List
  {188b651b-c655-4bd9-a28c-ec0d469984ce}, !- Zone Air Exhaust Port List
  {9e26197d-cb89-48d2-8a91-27211cedfe9b}, !- Zone Air Node Name
  {973dd6ac-a94d-49cf-b39d-e2985fb74d53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da44439d-19fd-4e10-9a5d-b6830159f3cc}, !- Handle
  Node 297,                               !- Name
  {9e26197d-cb89-48d2-8a91-27211cedfe9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e26197d-cb89-48d2-8a91-27211cedfe9b}, !- Handle
  {fa4a7366-5574-4a44-9d88-3ad42f710a54}, !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}, !- Source Object
  11,                                     !- Outlet Port
  {da44439d-19fd-4e10-9a5d-b6830159f3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a89a036b-58ed-4858-914b-e6862a5d3ac1}, !- Handle
  {d79fc09f-3a69-4513-baa6-de6d61f87f8b}, !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}; !- HVAC Component

OS:PortList,
  {188b651b-c655-4bd9-a28c-ec0d469984ce}, !- Handle
  {cf4897d1-da12-4d94-b3db-2199604d2da5}, !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}; !- HVAC Component

OS:PortList,
  {973dd6ac-a94d-49cf-b39d-e2985fb74d53}, !- Handle
  {a4aeb3fc-b228-48b1-996e-c3aa1e857cec}, !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}; !- HVAC Component

OS:Sizing:Zone,
  {1aeaac57-23e2-4830-85ae-4c25c0fd2b25}, !- Handle
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b7148d9-0512-4c92-922b-0df17f2ec968}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}; !- Thermal Zone

OS:Space,
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Handle
  res ds res ac_unit 10 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}; !- Thermal Zone Name

OS:Surface,
  {ef7a9c0b-11be-4ea2-800b-bd3da0f41191}, !- Handle
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75f1e57-dfd5-4262-8870-e32c25084667}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec1c4a1-dcd1-4985-bd50-766f807c2069}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22463f7-b006-4d6e-8552-2a83432ff998}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46bcba7-f119-4841-9ad6-43a4df0b0ea9}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82058353-5bb3-4550-b1be-283d509993ff}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {eb5e25ed-5064-403a-8325-a0f1218419b7}, !- Handle
  {c46bcba7-f119-4841-9ad6-43a4df0b0ea9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2828ea16-b8c7-40d6-b605-cfad6d2c7d22}, !- Handle
  {82058353-5bb3-4550-b1be-283d509993ff}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {125b5ae4-dbea-48b3-b80d-001c1721a4ba}, !- Handle
  {ef7a9c0b-11be-4ea2-800b-bd3da0f41191}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0cfe71cb-db7d-471d-996f-f8db9f892fb8}, !- Handle
  {c75f1e57-dfd5-4262-8870-e32c25084667}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {de255687-8b72-4533-8422-145bfe713941}, !- Handle
  {9ec1c4a1-dcd1-4985-bd50-766f807c2069}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b9294c32-bc0d-4a0f-ab41-6cf6ccfeb04b}, !- Handle
  {d22463f7-b006-4d6e-8552-2a83432ff998}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a94e4ee8-bb1f-4883-8746-302c54778b4f}, !- Handle
  res ac|unit 10 asys return plenum,      !- Name
  {cc1a9c35-55d2-45d9-8fec-bea49ba555c6}, !- ThermalZone
  {5a53d60b-e4e3-4e5b-bab0-b28bd7061c7d}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {34e16842-08af-4cb6-8cea-da50af870486}; !- Inlet Node 1

OS:Node,
  {30569270-ad79-4e41-bf17-508c4eb52739}, !- Handle
  Node 300,                               !- Name
  {5a53d60b-e4e3-4e5b-bab0-b28bd7061c7d}, !- Inlet Port
  {06a51528-6270-456c-8be2-c0c42bdc1a70}; !- Outlet Port

OS:Connection,
  {34e16842-08af-4cb6-8cea-da50af870486}, !- Handle
  {a65ad4f9-d151-413f-8fd4-35163cea2469}, !- Name
  {105c5bda-15a6-4d4b-9a84-ad518ff1dbf0}, !- Source Object
  3,                                      !- Outlet Port
  {a94e4ee8-bb1f-4883-8746-302c54778b4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a53d60b-e4e3-4e5b-bab0-b28bd7061c7d}, !- Handle
  {042ebb28-9be2-486a-a064-6ca28469af05}, !- Name
  {a94e4ee8-bb1f-4883-8746-302c54778b4f}, !- Source Object
  3,                                      !- Outlet Port
  {30569270-ad79-4e41-bf17-508c4eb52739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a51528-6270-456c-8be2-c0c42bdc1a70}, !- Handle
  {e41fd352-39d9-40d9-b866-b47a257dece3}, !- Name
  {30569270-ad79-4e41-bf17-508c4eb52739}, !- Source Object
  3,                                      !- Outlet Port
  {8191f512-bf12-490e-98da-d7b45caee0a0}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {8e7e38c0-51df-4aca-afb8-dda68f54ff8b}, !- Handle
  res ds res ac_unit 10 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {37f0243c-c50a-4cba-ace2-5a39ebb8bab0}, !- Handle
  res ds res ac_unit 10 asys SupSLkToLvEq, !- Name
  {8e7e38c0-51df-4aca-afb8-dda68f54ff8b}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eb433c33-2770-4056-b349-765c002f15b7}, !- Handle
  res_ds_res_ac_unit_10_asys_SupSLkToLvEq_act, !- Name
  {37f0243c-c50a-4cba-ace2-5a39ebb8bab0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {650d0c14-047e-444a-a57c-11b887fc8143}, !- Handle
  res ds res ac_unit 10 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7f8d4386-d457-435c-9d1b-2c42c995f268}, !- Handle
  res ds res ac_unit 10 asys SupLatLkToLvEq, !- Name
  {650d0c14-047e-444a-a57c-11b887fc8143}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d285ca31-3b23-4893-a976-d1b587532e5c}, !- Handle
  res_ds_res_ac_unit_10_asys_SupLatLkToLvEq_act, !- Name
  {7f8d4386-d457-435c-9d1b-2c42c995f268}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c182e30f-cb12-4023-8aec-eab7699d7314}, !- Handle
  res ds res ac_unit 10 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {00928623-34de-4c80-9d53-b20d1d2304e7}, !- Handle
  res ds res ac_unit 10 asys SupDCnToLvEq, !- Name
  {c182e30f-cb12-4023-8aec-eab7699d7314}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6035143c-b401-481c-92f7-c97b020dedc4}, !- Handle
  res_ds_res_ac_unit_10_asys_SupDCnToLvEq_act, !- Name
  {00928623-34de-4c80-9d53-b20d1d2304e7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {53d1f021-1d0c-477e-b22a-781e6d8f9fa2}, !- Handle
  res ds res ac_unit 10 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {46986386-090d-49e8-b65e-e2b32907a764}, !- Handle
  res ds res ac_unit 10 asys SupDCnToAhEq, !- Name
  {53d1f021-1d0c-477e-b22a-781e6d8f9fa2}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {09ccc911-cb75-4c27-adc3-d90dc66ceac4}, !- Handle
  res_ds_res_ac_unit_10_asys_SupDCnToAhEq_act, !- Name
  {46986386-090d-49e8-b65e-e2b32907a764}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {eb1446db-cad2-4b28-a881-a2a2e01dac31}, !- Handle
  res ds res ac_unit 10 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {97d99c6d-2f34-4be3-a091-9ff8bc3d9a4b}, !- Handle
  res ds res ac_unit 10 asys RetDCnToPlEq, !- Name
  {eb1446db-cad2-4b28-a881-a2a2e01dac31}, !- Other Equipment Definition Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be673b4e-8e3f-4e4d-ad38-7bd355a69dc4}, !- Handle
  res_ds_res_ac_unit_10_asys_RetDCnToPlEq_act, !- Name
  {97d99c6d-2f34-4be3-a091-9ff8bc3d9a4b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8d8f938d-26b7-48b9-bf4f-ccf41dfc768f}, !- Handle
  res ds res ac_unit 10 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {22a9edf6-896f-4fe1-be1d-48bb24c748f5}, !- Handle
  res ds res ac_unit 10 asys RetDCnToAhEquip, !- Name
  {8d8f938d-26b7-48b9-bf4f-ccf41dfc768f}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6e2dfcb4-3712-4de4-885e-bab024665af1}, !- Handle
  res_ds_res_ac_unit_10_asys_RetDCnToAhEquip_act, !- Name
  {22a9edf6-896f-4fe1-be1d-48bb24c748f5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {280e36b3-2f2a-41bd-a48e-e6874bd9e460}, !- Handle
  res ds res ac_unit 10 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d06102ef-3bb5-4dfa-ae5f-bc7c8498fb51}, !- Handle
  res ds res ac_unit 10 asys SupSLkToAhEq, !- Name
  {280e36b3-2f2a-41bd-a48e-e6874bd9e460}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3adc4e4a-2ccb-4489-b425-32dfbdf86cd5}, !- Handle
  res_ds_res_ac_unit_10_asys_SupSLkToAhEq_act, !- Name
  {d06102ef-3bb5-4dfa-ae5f-bc7c8498fb51}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {60f8f4e2-1287-44ba-b935-e4a8d07dba5e}, !- Handle
  res ds res ac_unit 10 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {70432d34-5f62-492e-9916-7e82312c6ef5}, !- Handle
  res ds res ac_unit 10 asys SupLatLkToAhEq, !- Name
  {60f8f4e2-1287-44ba-b935-e4a8d07dba5e}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c7b8226-62d1-486d-aaa0-18c194d74698}, !- Handle
  res_ds_res_ac_unit_10_asys_SupLatLkToAhEq_act, !- Name
  {70432d34-5f62-492e-9916-7e82312c6ef5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {90eac35d-6091-479a-8fb7-8c2ad558c5ad}, !- Handle
  res ds res ac_unit 10 asys RetSLkEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cf97262b-0974-44d0-8a9d-4444041c9ab1}, !- Handle
  res ds res ac_unit 10 asys RetSLkEq,    !- Name
  {90eac35d-6091-479a-8fb7-8c2ad558c5ad}, !- Other Equipment Definition Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6fb73e3e-ae29-44a2-950a-f52277e3d6df}, !- Handle
  res_ds_res_ac_unit_10_asys_RetSLkEq_act, !- Name
  {cf97262b-0974-44d0-8a9d-4444041c9ab1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {74185dc5-1862-4d2d-bf39-712907d0c9cd}, !- Handle
  res ds res ac_unit 10 asys RetLatLkEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {74f36bef-67f5-4e9d-9d85-36eacbfff0e4}, !- Handle
  res ds res ac_unit 10 asys RetLatLkEq,  !- Name
  {74185dc5-1862-4d2d-bf39-712907d0c9cd}, !- Other Equipment Definition Name
  {7392f306-a4b6-4d75-a7a4-c3daf69b2f69}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c8c921c-9ab9-47c0-baff-a56a6cd77582}, !- Handle
  res_ds_res_ac_unit_10_asys_RetLatLkEq_act, !- Name
  {74f36bef-67f5-4e9d-9d85-36eacbfff0e4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {c9df04d9-8541-4e45-b853-b0619285a1d5}, !- Handle
  res ds res ac_unit 10 asys AhToLivMix,  !- Name
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {84f7584f-62d9-49e2-a379-c70caee0f01d}, !- Handle
  res_ds_res_ac_unit_10_asys_AhToLivMix_act, !- Name
  {c9df04d9-8541-4e45-b853-b0619285a1d5}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {7ee6a00a-2e17-423d-ab1e-c036133db8a6}, !- Handle
  res ds res ac_unit 10 asys LivToAhMix,  !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {7c54db57-1b77-4d80-8ded-98c305699cac}, !- Handle
  res_ds_res_ac_unit_10_asys_LivToAhMix_act, !- Name
  {7ee6a00a-2e17-423d-ab1e-c036133db8a6}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {b9039034-966c-4d73-80ab-7e7afd5494cf}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_mfr_s,    !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4230b085-071a-48f8-a060-a800a9606000}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_vfr_s,    !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {467a6d86-1734-4e16-adab-8bb591f1550a}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_tt_s,     !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8519afd9-5d16-4c05-a14e-10d002c6e86e}, !- Handle
  res_ds_res_ac_unit_10_asys_ra_t_s,      !- Name
  Node 190,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cce74d62-66ae-4fe8-97be-23c0efa3881a}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_wt_s,     !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {139310ad-b72a-4d79-9af3-a7a202ad5596}, !- Handle
  res_ds_res_ac_unit_10_asys_ra_w_s,      !- Name
  Node 190,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a283137-643e-4f48-a07d-e2bc6ab6f909}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_t_s,      !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {10d72d67-acd3-4484-9e28-29358535836b}, !- Handle
  res_ds_res_ac_unit_10_asys_ah_w_s,      !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4084b5a0-ac4c-4e43-a1c4-e8c057023460}, !- Handle
  res_ds_res_ac_unit_10_asys_AhMfr;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d4e12d9-c7d8-4dea-9e7a-63a15949f527}, !- Handle
  res_ds_res_ac_unit_10_asys_FanRtf;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8fb5b7f3-c5b5-430b-9e52-a9ba978886a6}, !- Handle
  res_ds_res_ac_unit_10_asys_AhVfr;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d94a16c3-d69b-422e-b6c1-713097182527}, !- Handle
  res_ds_res_ac_unit_10_asys_AhTt;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7c6cc1d6-5161-4f57-a333-4503c034e45a}, !- Handle
  res_ds_res_ac_unit_10_asys_RaT;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bfa2832e-468c-49c4-89ca-aacb68ef5edc}, !- Handle
  res_ds_res_ac_unit_10_asys_AhWt;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6e146159-927e-448b-8269-4d3b04b4e0e6}, !- Handle
  res_ds_res_ac_unit_10_asys_RaW;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {72ebd6cd-89c9-4b74-b7e5-522ef704bd55}, !- Handle
  res_ds_res_ac_unit_10_asys_AhT;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {00c14f36-57cb-4b75-97a4-ae06556e5215}, !- Handle
  res_ds_res_ac_unit_10_asys_AhW;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c743132b-6ff7-4665-ab16-1b3026b41b5c}, !- Handle
  res_ds_res_ac_unit_10_asys_SupSLkToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7fbb42e9-4320-4585-89ed-27932e2dea23}, !- Handle
  res_ds_res_ac_unit_10_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0648a6be-5494-4eeb-9c9f-8c5550090f0a}, !- Handle
  res_ds_res_ac_unit_10_asys_SupDCnToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cb2a64b4-6d00-4e86-b2cf-ed4836442511}, !- Handle
  res_ds_res_ac_unit_10_asys_SupDCnToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {621cd7cb-53ef-422d-b1bd-24e9413eced2}, !- Handle
  res_ds_res_ac_unit_10_asys_RetDCnToPl;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {abcdffdc-bd2a-4062-a61f-00d9d0283c5a}, !- Handle
  res_ds_res_ac_unit_10_asys_RetDCnToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ee650af1-f25d-47ba-a97b-35f13ae93a95}, !- Handle
  res_ds_res_ac_unit_10_asys_SupSLkToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3fd279c8-08b1-4b23-ab03-f4482c972bcf}, !- Handle
  res_ds_res_ac_unit_10_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa0499ea-b02b-4f0c-ab0e-7ed859161b6d}, !- Handle
  res_ds_res_ac_unit_10_asys_RetSLk;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e9f54283-693e-4ec8-b668-0c62d72622c9}, !- Handle
  res_ds_res_ac_unit_10_asys_RetLatLk;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {38727315-6ccb-4bc4-8920-de4fa54062b0}, !- Handle
  res_ds_res_ac_unit_10_asys_LivToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3897d4e3-c3cf-47d8-8c01-248ee2cceb39}, !- Handle
  res_ds_res_ac_unit_10_asys_AhToLiv;     !- Name

OS:EnergyManagementSystem:Subroutine,
  {0db2e713-d3b4-477e-a448-3364794317ae}, !- Handle
  res_ds_res_ac_unit_10_asys_lk_subrout,  !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_unit_10_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_unit_10_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_unit_10_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_unit_10_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_unit_10_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ac_unit_10_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_unit_10_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_unit_10_asys_AhMfr>0,  !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_unit_10_asys_AhTt res_ds_res_ac_unit_10_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_unit_10_asys_AhT res_ds_res_ac_unit_10_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_unit_10_asys_RaT res_ds_res_ac_unit_10_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_unit_10_asys_AhWt res_ds_res_ac_unit_10_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_unit_10_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_unit_10_asys_RaW-res_ds_res_ac_unit_10_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_unit_10_asys_SupLatLkToLv = f_sup*res_ds_res_ac_unit_10_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_unit_10_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_unit_10_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_unit_10_asys_FanRtf/(res_ds_res_ac_unit_10_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_unit_10_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_unit_10_asys_AhTt-res_ds_res_ac_unit_10_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_unit_10_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_unit_10_asys_SupDCnToLv = res_ds_res_ac_unit_10_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_unit_10_asys_SupDCnToAh = 0-res_ds_res_ac_unit_10_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_unit_10_asys_FanRtf/(res_ds_res_ac_unit_10_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_unit_10_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_unit_10_asys_RaT-res_ds_res_ac_unit_10_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_unit_10_asys_RaT, !- Program Line 31
  Set res_ds_res_ac_unit_10_asys_RetDCnToPl=res_ds_res_ac_unit_10_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_unit_10_asys_RetDCnToAh=0-res_ds_res_ac_unit_10_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_unit_10_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ac_unit_10_asys_AhT-res_ds_res_ac_unit_10_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_unit_10_asys_RetSLk=f_ret*res_ds_res_ac_unit_10_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_unit_10_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_unit_10_asys_AhWt-res_ds_res_ac_unit_10_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_unit_10_asys_SupLatLkToAh=f_sup*res_ds_res_ac_unit_10_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_unit_10_asys_SupLatLkToAh=res_ds_res_ac_unit_10_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_unit_10_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_unit_10_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_unit_10_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ac_unit_10_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ac_unit_10_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ac_unit_10_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ac_unit_10_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ac_unit_10_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ac_unit_10_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ac_unit_10_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ac_unit_10_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ac_unit_10_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {158077d6-c413-4a28-abbf-fd8835ba64c7}, !- Handle
  res_ds_res_ac_unit_10_asys_program,     !- Name
  Set res_ds_res_ac_unit_10_asys_AhMfr = res_ds_res_ac_unit_10_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_unit_10_asys_FanRtf = res_ds_res_ac_unit_10_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_unit_10_asys_AhVfr = res_ds_res_ac_unit_10_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_unit_10_asys_AhTt = res_ds_res_ac_unit_10_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_unit_10_asys_AhWt = res_ds_res_ac_unit_10_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_unit_10_asys_RaT = res_ds_res_ac_unit_10_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_unit_10_asys_RaW = res_ds_res_ac_unit_10_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_unit_10_asys_AhT = res_ds_res_ac_unit_10_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_unit_10_asys_AhW = res_ds_res_ac_unit_10_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_unit_10_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ac_unit_10_asys_SupSLkToLvEq_act = res_ds_res_ac_unit_10_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_unit_10_asys_SupLatLkToLvEq_act = res_ds_res_ac_unit_10_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_unit_10_asys_SupDCnToLvEq_act = res_ds_res_ac_unit_10_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_unit_10_asys_SupDCnToAhEq_act = res_ds_res_ac_unit_10_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_unit_10_asys_SupSLkToAhEq_act = res_ds_res_ac_unit_10_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_unit_10_asys_SupLatLkToAhEq_act = res_ds_res_ac_unit_10_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_unit_10_asys_RetSLkEq_act = res_ds_res_ac_unit_10_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_unit_10_asys_RetLatLkEq_act = res_ds_res_ac_unit_10_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_unit_10_asys_RetDCnToPlEq_act = res_ds_res_ac_unit_10_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_unit_10_asys_RetDCnToAhEquip_act = res_ds_res_ac_unit_10_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_unit_10_asys_AhToLivMix_act = res_ds_res_ac_unit_10_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_unit_10_asys_LivToAhMix_act = res_ds_res_ac_unit_10_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {04143130-6c25-4f5d-b1b4-f504441ecafa}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_win_s,  !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}, !- Handle
  res ds res fur gas_unit 10 asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a59ca57-2115-436c-a506-bae7e02c443f}, !- Zone Air Inlet Port List
  {dd9ade49-2ddb-4ee9-a426-4ab014749cf1}, !- Zone Air Exhaust Port List
  {1f4d08a3-d0d2-4a00-aec3-e452a7cb54b7}, !- Zone Air Node Name
  {8be57824-f160-467e-b1c9-28da79ad1792}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9390c215-f014-4bb1-bb57-a8ebd047336b}, !- Handle
  Node 299,                               !- Name
  {1f4d08a3-d0d2-4a00-aec3-e452a7cb54b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f4d08a3-d0d2-4a00-aec3-e452a7cb54b7}, !- Handle
  {4c0ec7a3-8b73-4da8-92a5-338a511f18f7}, !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}, !- Source Object
  11,                                     !- Outlet Port
  {9390c215-f014-4bb1-bb57-a8ebd047336b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a59ca57-2115-436c-a506-bae7e02c443f}, !- Handle
  {d39dbb76-b62f-4b43-9f01-ac9f2b520c2e}, !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}; !- HVAC Component

OS:PortList,
  {dd9ade49-2ddb-4ee9-a426-4ab014749cf1}, !- Handle
  {b2c7bf5c-532d-4840-86c0-d68df252d9f1}, !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}; !- HVAC Component

OS:PortList,
  {8be57824-f160-467e-b1c9-28da79ad1792}, !- Handle
  {c403bca3-1756-4961-8e39-ee90b5e5b7db}, !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}; !- HVAC Component

OS:Sizing:Zone,
  {108a6278-2167-42eb-9239-c404ea5ce60e}, !- Handle
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c6c2535-94a8-4313-809b-b71600040665}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}; !- Thermal Zone

OS:Space,
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Handle
  res ds res fur gas_unit 10 asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}; !- Thermal Zone Name

OS:Surface,
  {5ee99434-383f-4371-a449-d17abf792b81}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395246c7-ed5b-4695-9d55-5171eef96c5b}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {573dce5b-618e-46ae-9fc4-50828ce4dc1f}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170d60f5-c90b-4b3a-8388-8ee77bb73196}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec956898-d64e-449a-8dbe-9e66751b7ff5}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8846b4b-39e5-453e-ba59-bc2a865dbe71}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9fd818ac-cc4b-4929-8481-0a3e8f1c0d80}, !- Construction Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {34163f98-79dd-443d-9a82-1cbe629b7891}, !- Handle
  {5ee99434-383f-4371-a449-d17abf792b81}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6801159f-08b8-4849-bcde-b1bc9ebeec08}, !- Handle
  {395246c7-ed5b-4695-9d55-5171eef96c5b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a6085f6b-b400-4823-8894-6405b9248f65}, !- Handle
  {c8846b4b-39e5-453e-ba59-bc2a865dbe71}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d32e572c-5032-499d-8c96-51405bdef240}, !- Handle
  {573dce5b-618e-46ae-9fc4-50828ce4dc1f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {768209a2-f369-446c-ba79-a1ff237b99f9}, !- Handle
  {170d60f5-c90b-4b3a-8388-8ee77bb73196}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {273a1507-53c2-46e5-bff6-816d859704d2}, !- Handle
  {ec956898-d64e-449a-8dbe-9e66751b7ff5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a7f88a15-e3b8-4635-941e-dc44d266a0f1}, !- Handle
  res fur gas|unit 10 asys return plenum, !- Name
  {9063ea2e-e02c-422b-9f6a-55f7cb47517e}, !- ThermalZone
  {737c2b99-05de-4139-83c5-9f02ee04aa08}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {68587383-f03f-4ed4-8c7d-26949fcf1f46}; !- Inlet Node 1

OS:Node,
  {3dbcd421-b15d-4f21-88c7-3f072c5d1370}, !- Handle
  Node 302,                               !- Name
  {737c2b99-05de-4139-83c5-9f02ee04aa08}, !- Inlet Port
  {575ebec1-9b25-418c-97a5-24c7282022b1}; !- Outlet Port

OS:Connection,
  {68587383-f03f-4ed4-8c7d-26949fcf1f46}, !- Handle
  {0d1b5cc4-9bf8-4c15-ac84-ba4cbd260e17}, !- Name
  {c0cfd8a8-c137-4e61-83e6-40c356104d90}, !- Source Object
  3,                                      !- Outlet Port
  {a7f88a15-e3b8-4635-941e-dc44d266a0f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {737c2b99-05de-4139-83c5-9f02ee04aa08}, !- Handle
  {dfd0cb31-a00a-4c59-bad7-e7168672e61c}, !- Name
  {a7f88a15-e3b8-4635-941e-dc44d266a0f1}, !- Source Object
  3,                                      !- Outlet Port
  {3dbcd421-b15d-4f21-88c7-3f072c5d1370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575ebec1-9b25-418c-97a5-24c7282022b1}, !- Handle
  {6b0c77a4-1dc6-45cc-b39f-1a12e94ad3be}, !- Name
  {3dbcd421-b15d-4f21-88c7-3f072c5d1370}, !- Source Object
  3,                                      !- Outlet Port
  {3708cb88-e6fc-46b8-b92b-60ffb269da0c}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {30e7a4f5-927d-4ed8-9c36-52d9c38e3984}, !- Handle
  res ds res fur gas_unit 10 asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {565fd509-81ba-4755-9e2b-54997e87887b}, !- Handle
  res ds res fur gas_unit 10 asys SupSLkToLvEq, !- Name
  {30e7a4f5-927d-4ed8-9c36-52d9c38e3984}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25f154b0-9263-4dfe-b686-293ee8cf0682}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupSLkToLvEq_act, !- Name
  {565fd509-81ba-4755-9e2b-54997e87887b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {947dbdd4-54cf-426f-a1c3-21435bf9994b}, !- Handle
  res ds res fur gas_unit 10 asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {374e5797-9cb9-432d-aadf-e1c674308e8c}, !- Handle
  res ds res fur gas_unit 10 asys SupLatLkToLvEq, !- Name
  {947dbdd4-54cf-426f-a1c3-21435bf9994b}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {579a1aea-405a-4c76-9411-ececef15682b}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupLatLkToLvEq_act, !- Name
  {374e5797-9cb9-432d-aadf-e1c674308e8c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d5dd8613-215c-4304-b7cb-80e7d4a2a2e8}, !- Handle
  res ds res fur gas_unit 10 asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c531e124-d8b5-4950-a942-af79847dd532}, !- Handle
  res ds res fur gas_unit 10 asys SupDCnToLvEq, !- Name
  {d5dd8613-215c-4304-b7cb-80e7d4a2a2e8}, !- Other Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {442be0c9-2bc1-4172-a564-d0085ecccf0c}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupDCnToLvEq_act, !- Name
  {c531e124-d8b5-4950-a942-af79847dd532}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {618aa560-ddab-4e3f-b7e2-60b96889539e}, !- Handle
  res ds res fur gas_unit 10 asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {60e5fa06-f3c1-43a1-91af-c514a7002888}, !- Handle
  res ds res fur gas_unit 10 asys SupDCnToAhEq, !- Name
  {618aa560-ddab-4e3f-b7e2-60b96889539e}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c4770188-fc1d-47ae-bc2d-c175f27da2d7}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupDCnToAhEq_act, !- Name
  {60e5fa06-f3c1-43a1-91af-c514a7002888}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {69277e5c-6ead-4baa-9efb-6c5793c2b385}, !- Handle
  res ds res fur gas_unit 10 asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c5e0d573-7e85-4dca-9188-b6b8a7400828}, !- Handle
  res ds res fur gas_unit 10 asys RetDCnToPlEq, !- Name
  {69277e5c-6ead-4baa-9efb-6c5793c2b385}, !- Other Equipment Definition Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b260eb79-0813-4051-8d60-e6e1853e780d}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetDCnToPlEq_act, !- Name
  {c5e0d573-7e85-4dca-9188-b6b8a7400828}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a64bf258-9445-4f25-bc89-61ed21dc9f81}, !- Handle
  res ds res fur gas_unit 10 asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5fb5e385-c8ee-442c-821b-662458fa9c79}, !- Handle
  res ds res fur gas_unit 10 asys RetDCnToAhEquip, !- Name
  {a64bf258-9445-4f25-bc89-61ed21dc9f81}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b6304cec-a1c2-42db-8800-9816a5678898}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetDCnToAhEquip_act, !- Name
  {5fb5e385-c8ee-442c-821b-662458fa9c79}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7f9ce6f1-8afc-4e0e-b28f-0c318bb239d0}, !- Handle
  res ds res fur gas_unit 10 asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a21f1db0-2cfd-4fcd-a9bc-2045fe6b77a6}, !- Handle
  res ds res fur gas_unit 10 asys SupSLkToAhEq, !- Name
  {7f9ce6f1-8afc-4e0e-b28f-0c318bb239d0}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a1c4722e-d1d5-4224-b407-96b46c31906c}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupSLkToAhEq_act, !- Name
  {a21f1db0-2cfd-4fcd-a9bc-2045fe6b77a6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c9b96018-9c2a-4583-a885-2c7f5adc5199}, !- Handle
  res ds res fur gas_unit 10 asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4ddf5a04-18b0-4e7e-a5cc-07d761e03a68}, !- Handle
  res ds res fur gas_unit 10 asys SupLatLkToAhEq, !- Name
  {c9b96018-9c2a-4583-a885-2c7f5adc5199}, !- Other Equipment Definition Name
  {2531b97c-d643-4451-a823-837a02952b1a}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ffcc055-7b45-4ade-92d1-d970785bc836}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupLatLkToAhEq_act, !- Name
  {4ddf5a04-18b0-4e7e-a5cc-07d761e03a68}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ba03cc48-316b-4923-bc7a-e43ac6b21294}, !- Handle
  res ds res fur gas_unit 10 asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b605ca6a-fa0c-4cd6-8d52-a013b2e7cccd}, !- Handle
  res ds res fur gas_unit 10 asys RetSLkEq, !- Name
  {ba03cc48-316b-4923-bc7a-e43ac6b21294}, !- Other Equipment Definition Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {498c50aa-cdcf-4d39-9395-087e0060eefe}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetSLkEq_act, !- Name
  {b605ca6a-fa0c-4cd6-8d52-a013b2e7cccd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f6838259-78fb-4b6e-a98b-1592b0b23dc7}, !- Handle
  res ds res fur gas_unit 10 asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {31e0ef52-af92-424c-ad6d-7a5b68c5785e}, !- Handle
  res ds res fur gas_unit 10 asys RetLatLkEq, !- Name
  {f6838259-78fb-4b6e-a98b-1592b0b23dc7}, !- Other Equipment Definition Name
  {ec168fe6-ff82-496b-9de9-ae7e7dc18e4b}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {876dd192-da98-4bb5-a0e6-fa8a76c16bb4}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetLatLkEq_act, !- Name
  {31e0ef52-af92-424c-ad6d-7a5b68c5785e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {b679154b-03fa-4dd9-848d-ce766fa936b6}, !- Handle
  res ds res fur gas_unit 10 asys AhToLivMix, !- Name
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {7b5d7a7e-84a4-4a5a-86ec-e672bbc22a4a}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhToLivMix_act, !- Name
  {b679154b-03fa-4dd9-848d-ce766fa936b6}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {601e1c9d-e484-4dc0-9c80-1a07408fae18}, !- Handle
  res ds res fur gas_unit 10 asys LivToAhMix, !- Name
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Zone Name
  {319fc4ed-8eeb-4e35-8bb7-0c49192496a8}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {610edecf-c19b-4645-a260-328a045751ce}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_LivToAhMix_act, !- Name
  {601e1c9d-e484-4dc0-9c80-1a07408fae18}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {f523e9cf-1fb7-478b-bc68-b59454e5de54}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_mfr_s, !- Name
  Node 257,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3a537627-1299-4715-bfdf-c910b8474b15}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_vfr_s, !- Name
  Node 257,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cdd51b41-d3b9-4302-a1d5-76097c70a678}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_tt_s, !- Name
  Node 257,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3bc664f6-2e41-4cbe-ac60-97c22912a94b}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ra_t_s, !- Name
  Node 260,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2879d10e-767d-4dc6-b88b-2888fada9dcc}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_wt_s, !- Name
  Node 257,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {394332eb-520c-4e94-a71e-271999242fd2}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ra_w_s, !- Name
  Node 260,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44404904-84be-409c-bbff-cbb03ef46270}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_t_s, !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {898e32f8-37ea-4813-9d2c-3ae07cba0d34}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_ah_w_s, !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9599b461-f561-4844-a26e-57aeed4ee6db}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8afd4974-a52f-46b3-a143-460572794d4c}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a5c45596-d57e-4aa1-9617-b94ac3860a51}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {59c25f97-6183-4d2b-bbea-148257d522e2}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d4a6177-1938-43f3-84c3-b24dd1174d34}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8fa74de-7759-4bd8-b16a-b055ce6e9810}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f31c130d-d4ef-4e3b-b0b3-7be3dfeedd75}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d673fba0-72bd-4d05-af77-1f1c9e59de84}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4a2d19c-73bc-4dec-be38-66d2eead8be3}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {36232f55-5e70-4c7c-bca6-61d97bea553c}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {428fb7c9-18d1-453e-afc0-07fbda10bfed}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {220eda13-de88-4c89-bab2-005c8ae30046}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {27812f38-81f1-4f17-9c4a-a45c19ce22ad}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b02ca7bd-de8d-46ed-890d-4c1134e2a112}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cf4154ed-a4bc-4105-8f0b-6da83d5be9c3}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4d63e366-8611-464a-b329-6b11ff65ddc1}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8dc72be6-078a-4e5f-a2ac-428df48a811f}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {be13a924-33d0-41e1-a6c5-9c30e1cbc34a}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f9563219-0c09-41c8-a2b1-ea34d6521788}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cdf437f3-8a1f-49e1-a62a-fc160aa91df4}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5e90fd5-80e2-4ba8-bace-8fd46a210862}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {0dba7ee6-9684-4b2a-a48f-12415b4d1fcf}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_lk_subrout, !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_gas_unit_10_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_gas_unit_10_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_gas_unit_10_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_gas_unit_10_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_gas_unit_10_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_gas_unit_10_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_gas_unit_10_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_gas_unit_10_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_gas_unit_10_asys_AhTt res_ds_res_fur_gas_unit_10_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_unit_10_asys_AhT res_ds_res_fur_gas_unit_10_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_gas_unit_10_asys_RaT res_ds_res_fur_gas_unit_10_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_unit_10_asys_AhWt res_ds_res_fur_gas_unit_10_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_gas_unit_10_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_gas_unit_10_asys_RaW-res_ds_res_fur_gas_unit_10_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_unit_10_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_unit_10_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_gas_unit_10_asys_FanRtf/(res_ds_res_fur_gas_unit_10_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_gas_unit_10_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_gas_unit_10_asys_AhTt-res_ds_res_fur_gas_unit_10_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_gas_unit_10_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToLv = res_ds_res_fur_gas_unit_10_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToAh = 0-res_ds_res_fur_gas_unit_10_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_gas_unit_10_asys_FanRtf/(res_ds_res_fur_gas_unit_10_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_gas_unit_10_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_gas_unit_10_asys_RaT-res_ds_res_fur_gas_unit_10_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_gas_unit_10_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToPl=res_ds_res_fur_gas_unit_10_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToAh=0-res_ds_res_fur_gas_unit_10_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_gas_unit_10_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_gas_unit_10_asys_AhT-res_ds_res_fur_gas_unit_10_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_gas_unit_10_asys_RetSLk=f_ret*res_ds_res_fur_gas_unit_10_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_unit_10_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_gas_unit_10_asys_AhWt-res_ds_res_fur_gas_unit_10_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_unit_10_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh=res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_gas_unit_10_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_gas_unit_10_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {e4e37d0a-f8c2-43bd-871e-55037edcd50c}, !- Handle
  res_ds_res_fur_gas_unit_10_asys_program, !- Name
  Set res_ds_res_fur_gas_unit_10_asys_AhMfr = res_ds_res_fur_gas_unit_10_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_gas_unit_10_asys_FanRtf = res_ds_res_fur_gas_unit_10_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_gas_unit_10_asys_AhVfr = res_ds_res_fur_gas_unit_10_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_gas_unit_10_asys_AhTt = res_ds_res_fur_gas_unit_10_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_gas_unit_10_asys_AhWt = res_ds_res_fur_gas_unit_10_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_gas_unit_10_asys_RaT = res_ds_res_fur_gas_unit_10_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_gas_unit_10_asys_RaW = res_ds_res_fur_gas_unit_10_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_gas_unit_10_asys_AhT = res_ds_res_fur_gas_unit_10_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_gas_unit_10_asys_AhW = res_ds_res_fur_gas_unit_10_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_gas_unit_10_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_unit_10_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_unit_10_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_unit_10_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_gas_unit_10_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_unit_10_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_gas_unit_10_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_unit_10_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_gas_unit_10_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_unit_10_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_gas_unit_10_asys_RetSLkEq_act = res_ds_res_fur_gas_unit_10_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_gas_unit_10_asys_RetLatLkEq_act = res_ds_res_fur_gas_unit_10_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_unit_10_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_gas_unit_10_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_unit_10_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_gas_unit_10_asys_AhToLivMix_act = res_ds_res_fur_gas_unit_10_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_gas_unit_10_asys_LivToAhMix_act = res_ds_res_fur_gas_unit_10_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Handle
  res mv_10 range exhaust schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  {c244d0de-54ee-4602-81fb-8dc7d19f93f7}, !- Default Day Schedule Name
  {1fa3b2e7-6122-42ca-aefd-9df73c0f8998}, !- Summer Design Day Schedule Name
  {291932c9-8363-414b-800d-dd97a103e9ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c244d0de-54ee-4602-81fb-8dc7d19f93f7}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdd1d195-3c4a-438d-bc1b-4035757729be}, !- Handle
  res mv_10 range exhaust schedule allday ruleset1, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fd09e905-6fa1-4798-b032-1b05185144d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd09e905-6fa1-4798-b032-1b05185144d6}, !- Handle
  res mv_10 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c951ebf0-d430-4725-a59a-31e411138825}, !- Handle
  res mv_10 range exhaust schedule allday ruleset2, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {71c484cd-a19d-432b-bbcf-8a8cdd5400aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {71c484cd-a19d-432b-bbcf-8a8cdd5400aa}, !- Handle
  res mv_10 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ba765b2-de1d-4e0b-b3ca-f0b60cdd3fac}, !- Handle
  res mv_10 range exhaust schedule allday ruleset3, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f1c0c871-34d3-4c1a-9842-1be6409b44e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1c0c871-34d3-4c1a-9842-1be6409b44e2}, !- Handle
  res mv_10 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87d56bce-dc70-4bcc-968a-9ad0b24c6f02}, !- Handle
  res mv_10 range exhaust schedule allday ruleset4, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d525a3aa-3a8d-4f8d-b394-6a79db117a50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d525a3aa-3a8d-4f8d-b394-6a79db117a50}, !- Handle
  res mv_10 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a6925aa-c439-4742-9707-4709b1dabe9e}, !- Handle
  res mv_10 range exhaust schedule allday ruleset5, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {91857be0-59c5-41c7-9598-6f32f5dfa6be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91857be0-59c5-41c7-9598-6f32f5dfa6be}, !- Handle
  res mv_10 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c1b490a-4792-4baa-8534-4c14d5a9d9be}, !- Handle
  res mv_10 range exhaust schedule allday ruleset6, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2c6b8768-bd69-4c40-80e6-9ccae5f5eb87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c6b8768-bd69-4c40-80e6-9ccae5f5eb87}, !- Handle
  res mv_10 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f08d75a7-2764-44fe-a883-78988d603193}, !- Handle
  res mv_10 range exhaust schedule allday ruleset7, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {10b7dba0-c5b5-4d92-9ad1-64f7635a48df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10b7dba0-c5b5-4d92-9ad1-64f7635a48df}, !- Handle
  res mv_10 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82729d3f-9390-4942-a074-7ba483ed9302}, !- Handle
  res mv_10 range exhaust schedule allday ruleset8, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {15ae5754-8598-4bee-a40b-4ac262b1edcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15ae5754-8598-4bee-a40b-4ac262b1edcb}, !- Handle
  res mv_10 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4920bdba-ccde-4f33-a63d-254140e744df}, !- Handle
  res mv_10 range exhaust schedule allday ruleset9, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae648b67-e353-498c-8a74-0cb93c5ba210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae648b67-e353-498c-8a74-0cb93c5ba210}, !- Handle
  res mv_10 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {824fa829-a3cf-4763-aaa4-83cc20cea522}, !- Handle
  res mv_10 range exhaust schedule allday ruleset10, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90af8993-8519-4f81-8bb9-14a9e7b3f33c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90af8993-8519-4f81-8bb9-14a9e7b3f33c}, !- Handle
  res mv_10 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e639846b-0014-4e7a-869b-0b3a0aaeb817}, !- Handle
  res mv_10 range exhaust schedule allday ruleset11, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c58b82f6-d2e5-413c-941b-0043f334d2b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c58b82f6-d2e5-413c-941b-0043f334d2b4}, !- Handle
  res mv_10 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {462572fc-1993-4a33-83fc-49642e1b9e1b}, !- Handle
  res mv_10 range exhaust schedule allday ruleset12, !- Name
  {3fd62067-e3a5-4647-b4b4-19664fec0983}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a57e5865-df13-4ffb-b87d-bedcac239ebc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a57e5865-df13-4ffb-b87d-bedcac239ebc}, !- Handle
  res mv_10 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {291932c9-8363-414b-800d-dd97a103e9ca}, !- Handle
  res mv_10 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fa3b2e7-6122-42ca-aefd-9df73c0f8998}, !- Handle
  res mv_10 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {23c0aa36-6017-4b56-9dd9-3c89970c89cf}, !- Handle
  res_infil_10_range_sch_s,               !- Name
  res mv_10 range exhaust schedule,       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Handle
  res mv_10 bath exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {9427a7e9-be86-4a18-a250-4d53a503d8ef}, !- Default Day Schedule Name
  {b148fc8e-3d8b-4afa-a677-bbb6d4795119}, !- Summer Design Day Schedule Name
  {74e1d640-7e45-4aa3-aad4-e76e9866b85e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9427a7e9-be86-4a18-a250-4d53a503d8ef}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d4c6da8-4fc8-4680-bbdd-9594d8aa1159}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset1, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4d37ee91-b21d-445b-a452-68df74545b50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d37ee91-b21d-445b-a452-68df74545b50}, !- Handle
  res mv_10 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5636e842-76f4-4487-a021-dcec03526ab1}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset2, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7ff2ab19-e48d-4bdd-b8c4-9c7f6ad60823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7ff2ab19-e48d-4bdd-b8c4-9c7f6ad60823}, !- Handle
  res mv_10 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f0b59a4f-026c-4da0-aed0-f66ce72c11a7}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset3, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {cb9453e4-1fdc-4182-addc-fa2b357ff5ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9453e4-1fdc-4182-addc-fa2b357ff5ca}, !- Handle
  res mv_10 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {859187cc-78b6-40b3-a7a1-6be794d8d899}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset4, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fce60dfd-933f-4f76-af83-fad62ed71348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fce60dfd-933f-4f76-af83-fad62ed71348}, !- Handle
  res mv_10 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6e00fd9d-354e-47e9-95bc-538e964a8215}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset5, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7e6a2645-6407-4410-a300-8df5fcf56d0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e6a2645-6407-4410-a300-8df5fcf56d0f}, !- Handle
  res mv_10 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {679c0c5e-46cf-4609-8bc9-60e2d6735a94}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset6, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {31e7e07f-ef8b-49ee-a880-069b944a2a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31e7e07f-ef8b-49ee-a880-069b944a2a23}, !- Handle
  res mv_10 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e815119d-a09c-4f5c-a7ba-22854b6ac521}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset7, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d0dae1fd-34b0-407b-b2ce-4db16aa66a1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0dae1fd-34b0-407b-b2ce-4db16aa66a1c}, !- Handle
  res mv_10 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5488685c-e31f-4ab4-9fca-ff84f166c09b}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset8, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6be36623-03c2-4646-a9de-e0fde5984c46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6be36623-03c2-4646-a9de-e0fde5984c46}, !- Handle
  res mv_10 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {989834fd-fc22-42a7-8547-b1ab5fe3e743}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset9, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e35a0d2a-744c-46ea-ac57-7068935d10b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e35a0d2a-744c-46ea-ac57-7068935d10b9}, !- Handle
  res mv_10 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5bd2d329-91cd-4754-810e-f8b961563719}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset10, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3492179d-6ce2-4b3c-b1e2-45e8bf5f9ba2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3492179d-6ce2-4b3c-b1e2-45e8bf5f9ba2}, !- Handle
  res mv_10 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a9a51079-7580-49da-811e-ccb1f5625d91}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset11, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21e7ff6c-8076-42a1-891b-fdd0594f7ce8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21e7ff6c-8076-42a1-891b-fdd0594f7ce8}, !- Handle
  res mv_10 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {cbf331bc-903b-4e2c-9fbc-7d6a4e5314e7}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset12, !- Name
  {db38204c-ddb8-4242-b6b6-d619653512d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1661e9db-6ad1-459d-a074-ec321723aade}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1661e9db-6ad1-459d-a074-ec321723aade}, !- Handle
  res mv_10 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {74e1d640-7e45-4aa3-aad4-e76e9866b85e}, !- Handle
  res mv_10 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b148fc8e-3d8b-4afa-a677-bbb6d4795119}, !- Handle
  res mv_10 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {369139f1-1dee-431a-817c-ee13932da33d}, !- Handle
  res_infil_10_bath_sch_s,                !- Name
  res mv_10 bath exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2a5f533-a7c4-49f1-a670-fb2fd929169b}, !- Handle
  res_infil_10_wh_sch_s,                  !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {d7f030a9-2ee0-49e3-a2c2-528d15475271}, !- Handle
  res infil_10 house fan,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fc2937f6-8752-4d63-a3ca-fb52d8c1121d}, !- Handle
  res infil_10 house fan,                 !- Name
  {d7f030a9-2ee0-49e3-a2c2-528d15475271}, !- Electric Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_10 house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {130e33b7-4535-4705-91e2-c9a4f9df3b17}, !- Handle
  res_infil_10_house_fan_act,             !- Name
  {fc2937f6-8752-4d63-a3ca-fb52d8c1121d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {91c99a2d-3bd2-455f-bdf8-96c8696135fc}, !- Handle
  res infil_10 range fan,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df8389f5-ba95-4a73-bee4-777c485643fb}, !- Handle
  res infil_10 range fan,                 !- Name
  {91c99a2d-3bd2-455f-bdf8-96c8696135fc}, !- Electric Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_10 range fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7b830a0f-a864-490f-80a8-f03e1ddfc48c}, !- Handle
  res_infil_10_range_fan_act,             !- Name
  {df8389f5-ba95-4a73-bee4-777c485643fb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {4df57579-3e18-4c26-9d51-66f44d5d9f56}, !- Handle
  res infil_10 bath fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {710b8bcc-5938-41e5-8425-bd70a92a0e43}, !- Handle
  res infil_10 bath fan,                  !- Name
  {4df57579-3e18-4c26-9d51-66f44d5d9f56}, !- Electric Equipment Definition Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_10 bath fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {302b1bee-cda0-4249-84e6-f0a2e9110792}, !- Handle
  res_infil_10_bath_fan_act,              !- Name
  {710b8bcc-5938-41e5-8425-bd70a92a0e43}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {bd5539d6-f622-40fe-a631-e5f0b2ad29d4}, !- Handle
  res infil_10 flow,                      !- Name
  {b0678456-38df-4e7d-8b01-ea76608462ac}, !- Space or SpaceType Name
  {3dc917a8-e769-4146-b3ec-48d979d32ab8}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6ed64748-a73d-4e28-8714-170b4d3c2b42}, !- Handle
  res_infil_10_flow_act,                  !- Name
  {bd5539d6-f622-40fe-a631-e5f0b2ad29d4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {42d12fcf-19a3-404c-b201-fbbe5776ec78}, !- Handle
  res_infil_10_program,                   !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_10_wh_sch_s*0.0,   !- Program Line 19
  Set Qrange = res_infil_10_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_10_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_unit_10_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_unit_10_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_gas_unit_10_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_gas_unit_10_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 32
  Set Qu = @Abs (Qout- Qin),              !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 1,                      !- Program Line 35
  Set res_infil_10_house_fan_act = (QWHV*300)/faneff_wh*0, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_10_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_10_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_10_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_10_flow_act = (@Max res_infil_10_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {79737a94-9fcb-4261-8976-1107e6f682fe}, !- Handle
  res af_10 program calling manager,      !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {42d12fcf-19a3-404c-b201-fbbe5776ec78}, !- Program Name 1
  {2a619213-b945-4b50-90a8-d82ad78739b2}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {0fd7d242-8996-45b4-b8af-c6fbd929fe12}, !- Handle
  res ds res ac_unit 10 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {158077d6-c413-4a28-abbf-fd8835ba64c7}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {aabcf944-bd11-4ff3-a3d9-e5248fbf8c27}, !- Handle
  res ds res fur gas_unit 10 asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {e4e37d0a-f8c2-43bd-871e-55037edcd50c}; !- Program Name 1

OS:AdditionalProperties,
  {fcfa2ebc-91f4-48d5-bd4f-de1822454cee}, !- Handle
  {6828b71c-4e43-4efb-94b3-b7202cb1fdab}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398616,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346;                        !- Feature Value 2

OS:AdditionalProperties,
  {d727e47f-2eed-430e-9712-0f484926c7c1}, !- Handle
  {879325af-202b-4117-b88a-ffbc9712d08e}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  422.07448897663159;                     !- Feature Value 1

