!- NOTE: Auto-generated from /test/osw_files/SFA_2story_FB_FuelBoiler_RoomAC_FuelTankWH_Collapsed.osw

OS:Version,
  {ee64ad6a-dec7-49f7-8b64-543d0898d26e}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {48317332-f0c5-459a-8d39-7a61294e32f5}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {bb588e46-6883-4732-9609-d36ae36dfce4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4dc97940-8d63-48db-a6e8-41e75c520ed1}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {0bdfb25e-d0a9-4664-bc21-147fdc3506e9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {44de143f-b85b-45ea-b97d-a12b8da9dcca}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b3aa0d11-3254-40a7-9b3f-14b0a1e0fd1f}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {096ecc47-c153-43a0-886e-88bdb85082cd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7b1fd1d9-2a15-4e55-b125-fef8a8b1ad9a}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {2645bec9-bbfa-4f56-a224-0de1e996183d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {f22dd678-4dc1-42b1-8909-4090536059c7}, !- Handle
  {2645bec9-bbfa-4f56-a224-0de1e996183d}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {7c2ea982-c539-455c-8ffb-7c76e3545b8d}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {931e94ac-724d-4204-9e85-262ef04b0bd8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {b4d1d7a1-f854-485b-b720-615fe9d903a4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {91394209-5f66-40b5-aafe-5cb6a9352997}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {390c8ebe-d339-4ffc-a4d6-21a657610a3d}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {1bed1083-b3c9-48df-8924-93a5ab647043}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  3;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {230e9d94-8d38-432d-8a8a-eda8d18a87cf}, !- Handle
  {1bed1083-b3c9-48df-8924-93a5ab647043}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  has_water_heater_flue,                  !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true,                                   !- Feature Value 3
  has_hvac_flue,                          !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  true;                                   !- Feature Value 4

OS:ThermalZone,
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40a03ddb-8bda-434d-964f-ff2c496ca8f6}, !- Zone Air Inlet Port List
  {d3cadad5-84ed-4246-8c3f-7c7d27210a16}, !- Zone Air Exhaust Port List
  {02074076-2465-4559-ae7b-d103f25ee024}, !- Zone Air Node Name
  {c2047e5b-1c07-423e-8d02-24a667952a58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eabf2dc0-5b01-4692-9690-8500e920662c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f41fb53b-d26c-4236-928e-8646e0561298}, !- Handle
  Node 1,                                 !- Name
  {02074076-2465-4559-ae7b-d103f25ee024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02074076-2465-4559-ae7b-d103f25ee024}, !- Handle
  {e404bd27-c7b4-4b5c-965a-571df1afa2b8}, !- Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Source Object
  11,                                     !- Outlet Port
  {f41fb53b-d26c-4236-928e-8646e0561298}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40a03ddb-8bda-434d-964f-ff2c496ca8f6}, !- Handle
  {a2b7fd67-1f37-4fa0-9910-3f9df6fe888c}, !- Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- HVAC Component
  {db9553cd-fd72-4d40-a1e3-ec79d235d1ad}; !- Port 1

OS:PortList,
  {d3cadad5-84ed-4246-8c3f-7c7d27210a16}, !- Handle
  {5b02a348-1c71-4f5c-ba7d-f9c3bbe85326}, !- Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- HVAC Component
  {0613c6cb-4640-49fe-92ac-0be48589c35f}; !- Port 1

OS:PortList,
  {c2047e5b-1c07-423e-8d02-24a667952a58}, !- Handle
  {59af9a3a-6fe4-48b3-928e-6cd6510a4fdd}, !- Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}; !- HVAC Component

OS:Sizing:Zone,
  {53ca7d48-22b7-433a-89a2-fe350085e837}, !- Handle
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52d3a564-88ff-4b03-86a4-ed3be00c1fd7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {b8e386d3-b833-4cd5-888d-c62cf2f6a6c5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f26278a5-d647-483e-b1aa-00aa45156422}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Handle
  living space,                           !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {81078aff-17fa-4038-b90e-bd96c87e95a9}; !- Building Unit Name

OS:Surface,
  {ac504c30-ac52-4c11-938d-c55809abad6b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1ef1f5-6d88-46c1-884d-65c6b4ea244e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f909ceef-c174-4797-b74e-0274d5bb7d6c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13659a88-9b37-4d09-8356-83fd7d73cf51}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8c9c53-7a16-48a6-bad7-f6c877d6cacf}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cededd24-427f-4360-bcc9-7beb0a5aa26d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf31d5e-43f6-4c8f-997b-4f4ce60a772c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c85f56d-f77a-45d7-9223-a24b94cfffd2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38870b99-6b61-463c-83fe-4163129d9396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Handle
  living space|story 2,                   !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcca117a-eed7-4b7d-8130-12cfc3090d05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {81078aff-17fa-4038-b90e-bd96c87e95a9}; !- Building Unit Name

OS:Surface,
  {ea919a7b-8fd7-4aa3-9db5-ee803c8b5d02}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  {56bb1a8c-ae5c-49c4-a381-8424874e8e92}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f02420-c4d6-43fe-9793-3dc487b9db5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a578750-05d8-49f3-baaf-aafbf972896f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.27929086146994, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38870b99-6b61-463c-83fe-4163129d9396}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c85f56d-f77a-45d7-9223-a24b94cfffd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4019f251-a83b-47ac-afc6-a6f395f627b9}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2598724c-0b1d-4fbc-afb7-1c856c22163b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffaafa7-32c1-4e81-9763-1dca299fc182}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7efb2a-f7e6-4034-ad71-f7b32b3afe60}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2632418-ddfa-41c1-bfea-bbd7cda16ff7}, !- Zone Air Inlet Port List
  {d3707694-d45f-4dd8-9ea4-8c49131a0c34}, !- Zone Air Exhaust Port List
  {537bba4c-eaad-4de1-998f-f21814c95e12}, !- Zone Air Node Name
  {5d08b87f-aad9-45b0-80b2-90c3844d39e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {784a5d0f-bd7d-4e34-a5fc-23108f4baae0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2089799b-eba0-4645-850b-a1d8a0af8ee7}, !- Handle
  Node 2,                                 !- Name
  {537bba4c-eaad-4de1-998f-f21814c95e12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {537bba4c-eaad-4de1-998f-f21814c95e12}, !- Handle
  {aaf755a4-68c2-4baf-8bb4-471d2f85d02f}, !- Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Source Object
  11,                                     !- Outlet Port
  {2089799b-eba0-4645-850b-a1d8a0af8ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2632418-ddfa-41c1-bfea-bbd7cda16ff7}, !- Handle
  {5f15dcea-f054-41e5-96b3-709f44d064e1}, !- Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- HVAC Component
  {213bcb20-417a-466d-8aaf-63ef4a594e16}; !- Port 1

OS:PortList,
  {d3707694-d45f-4dd8-9ea4-8c49131a0c34}, !- Handle
  {8dd9da8b-cb72-464c-b62a-9052786a5a99}, !- Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- HVAC Component
  {c4303626-0299-4c93-aa89-dd1efcdd8872}; !- Port 1

OS:PortList,
  {5d08b87f-aad9-45b0-80b2-90c3844d39e1}, !- Handle
  {2675ead4-6285-48f0-88c5-c404e9ae3835}, !- Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}; !- HVAC Component

OS:Sizing:Zone,
  {3ba6b804-ce0d-4841-bce9-7af51b1b1e8b}, !- Handle
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f024a4d5-6a73-4f70-b17f-8e209ea5bd11}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {48966380-c555-4e7a-935d-d1e4fb0fd857}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b98ff781-2975-4503-9483-02f09477e57d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Handle
  living space|unit 2|story 1,            !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a4504101-c1ca-4c9b-86b9-6a163ac0060d}; !- Building Unit Name

OS:Surface,
  {a6b70fec-6aec-42d8-a3f4-9e2da277f8af}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8489137c-c082-4978-a99d-27294f0c820b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afd7efa-7184-4b82-bac7-48ea8361d0d9}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.98159651034044, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.98159651034044, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e34bbfaa-0279-44e4-af84-97dbf183e428}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d55c33-684e-4b22-8738-36bec8055cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b72d888-354b-40fc-939b-e1e686efa792}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38ffd8d-2814-4ffc-aeb5-7c74230a702d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cededd24-427f-4360-bcc9-7beb0a5aa26d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8c9c53-7a16-48a6-bad7-f6c877d6cacf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd92c46-72c1-4b64-be0e-22e4ec5534f3}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Handle
  living space|unit 2|story 2,            !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b80ea8a-e919-4b16-994c-711aba3d8f7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a4504101-c1ca-4c9b-86b9-6a163ac0060d}; !- Building Unit Name

OS:Surface,
  {c2992899-810e-4d33-a386-08bda8eaef1c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {56bb1a8c-ae5c-49c4-a381-8424874e8e92}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805755b0-0b22-4ddb-a803-be6041f292ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8489137c-c082-4978-a99d-27294f0c820b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6b70fec-6aec-42d8-a3f4-9e2da277f8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0b0195-9722-4833-9488-bb599afa2d2b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f51e84-852b-4e8a-af81-7d2f7108afc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2598724c-0b1d-4fbc-afb7-1c856c22163b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4019f251-a83b-47ac-afc6-a6f395f627b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b8422c-2229-484b-94b2-09febdd7e852}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be4a283-1989-472a-9e5c-f954c5f57b02}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6d6f9c5-2d35-440b-b28d-f56ae99e11c8}, !- Zone Air Inlet Port List
  {7102b063-c869-41ec-8646-02fc3c2a0add}, !- Zone Air Exhaust Port List
  {f20979b4-9d74-4a96-a167-1d70b263eeed}, !- Zone Air Node Name
  {dd5f10e5-2eed-48c4-a9cf-361272da5a93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be90bf5b-d8ac-4332-9c0c-f7e0678b14ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c61623a9-cab5-4048-8101-3e320a3b5b2e}, !- Handle
  Node 3,                                 !- Name
  {f20979b4-9d74-4a96-a167-1d70b263eeed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f20979b4-9d74-4a96-a167-1d70b263eeed}, !- Handle
  {c72aa660-4438-4db7-ba96-dab529cccf00}, !- Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Source Object
  11,                                     !- Outlet Port
  {c61623a9-cab5-4048-8101-3e320a3b5b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6d6f9c5-2d35-440b-b28d-f56ae99e11c8}, !- Handle
  {92432d7a-fb29-4ef5-abbe-636f19d4c00a}, !- Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- HVAC Component
  {b7584b00-9256-438e-946f-e8297e198e94}; !- Port 1

OS:PortList,
  {7102b063-c869-41ec-8646-02fc3c2a0add}, !- Handle
  {4f3ea45a-5a7c-49a1-a59e-6ecea0209eba}, !- Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- HVAC Component
  {e22b6e29-6c1e-4791-bd19-a3cf652466cf}; !- Port 1

OS:PortList,
  {dd5f10e5-2eed-48c4-a9cf-361272da5a93}, !- Handle
  {56f0029a-3f7d-4864-8b6d-3d00117e8759}, !- Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}; !- HVAC Component

OS:Sizing:Zone,
  {b90117e9-cb5a-45eb-89a6-23e68fd32c66}, !- Handle
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3ae5727-7872-480b-bf28-abb4edebaa02}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {0c8679f5-3769-4a14-9e50-636f8a3f95fc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91e092e2-72b5-4e2d-a0e2-835aff618389}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Handle
  living space|unit 3|story 1,            !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1f709931-54ad-497b-bb19-368e34a5b9f5}; !- Building Unit Name

OS:Surface,
  {d3cb1af5-ed58-4ec3-a977-19fa4dc2cae3}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48cefa0-80c5-474f-8347-ec573ae4a32c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe37c8a1-d024-40af-a617-4b1fc2a841c6}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.91453587782374, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.91453587782374, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4eadfff-cb98-42ae-b68b-ca1407cb69d5}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b107295-7307-4f0f-9c5b-715b7bc9f555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff14052-ecf0-4bb1-9bdf-a056462ad7e4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  8.7988181024499, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38ffd8d-2814-4ffc-aeb5-7c74230a702d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b72d888-354b-40fc-939b-e1e686efa792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987f2dc5-c3a6-427b-9d77-ba2a13dc9af0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Handle
  living space|unit 3|story 2,            !- Name
  {9ad75a97-0bfb-453a-8aaa-dd4a76530021}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa91c927-41e9-4b33-a648-054cb3b39ead}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1f709931-54ad-497b-bb19-368e34a5b9f5}; !- Building Unit Name

OS:Surface,
  {b31d5c38-cd55-4cf0-9af5-5b93baf0c579}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  {56bb1a8c-ae5c-49c4-a381-8424874e8e92}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607bf645-85e9-4c25-88a1-d99468299315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48cefa0-80c5-474f-8347-ec573ae4a32c}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cb1af5-ed58-4ec3-a977-19fa4dc2cae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d4d3d6-eb1c-4d99-ac52-1a532b499c18}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  8.7988181024499, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f51e84-852b-4e8a-af81-7d2f7108afc3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0b0195-9722-4833-9488-bb599afa2d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2313b2cf-a540-42f9-9594-5f248d228f26}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e24d9df-4295-4551-b575-0513fced4930}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Handle
  finished basement space,                !- Name
  {188988b7-c5fd-44c6-8f40-917e658eab68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {81078aff-17fa-4038-b90e-bd96c87e95a9}; !- Building Unit Name

OS:Surface,
  {81ce3be6-1c4f-4f6e-a4fe-c7ccad411a15}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  {b715f582-13c2-481f-b1f8-d0a41797295d}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2470bb85-3dc3-420e-88d8-ecae0defec7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.27929086146994, -2.4384,          !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250e6bd4-9108-4cf7-a279-19efd5fc9c29}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {e3093f07-20af-45eb-a767-da070272d9e8}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2470bb85-3dc3-420e-88d8-ecae0defec7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, -2.4384,          !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8817385b-9eca-4333-b1de-02fed623132b}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {e3093f07-20af-45eb-a767-da070272d9e8}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2470bb85-3dc3-420e-88d8-ecae0defec7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473c1238-7350-4009-b812-28f9da06fe2a}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c065a142-1b89-4856-a8b2-fe10d3aca2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587470d1-d0ae-4380-bda5-17a59ce9090b}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {e3093f07-20af-45eb-a767-da070272d9e8}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2470bb85-3dc3-420e-88d8-ecae0defec7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 1 {m}
  0, -5.27929086146994, -2.4384,          !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1ef1f5-6d88-46c1-884d-65c6b4ea244e}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac504c30-ac52-4c11-938d-c55809abad6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 0;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1159c7fe-8c9b-463b-a317-a67284a8cb7d}, !- Zone Air Inlet Port List
  {c3fd9a17-7628-4f7f-9c3c-d8feb85dae99}, !- Zone Air Exhaust Port List
  {c2b98310-8d00-429a-9423-c708efb3ae66}, !- Zone Air Node Name
  {b08df9b6-4686-4578-bfee-15a7a0dabdb4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0453ffa-6144-4c49-b8bd-38ff78ce52c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54e1402e-600c-420c-9b12-dbe79e34a39c}, !- Handle
  Node 4,                                 !- Name
  {c2b98310-8d00-429a-9423-c708efb3ae66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2b98310-8d00-429a-9423-c708efb3ae66}, !- Handle
  {25d796b9-9b94-4c1b-b3ee-e8ac54baeb2a}, !- Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Source Object
  11,                                     !- Outlet Port
  {54e1402e-600c-420c-9b12-dbe79e34a39c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1159c7fe-8c9b-463b-a317-a67284a8cb7d}, !- Handle
  {71cf0d19-3922-4407-b732-e92b378ac108}, !- Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- HVAC Component
  {85a79311-94cd-46c3-a81d-6fe85117a2ab}; !- Port 1

OS:PortList,
  {c3fd9a17-7628-4f7f-9c3c-d8feb85dae99}, !- Handle
  {84cfd8cb-68fe-4b2a-b39b-cf5454bbf4fb}, !- Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- HVAC Component
  {04632b4f-be23-4c9c-b687-a88a4bcc0b96}; !- Port 1

OS:PortList,
  {b08df9b6-4686-4578-bfee-15a7a0dabdb4}, !- Handle
  {640ebf1f-0035-44cb-b276-d81cfeb3b91a}, !- Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}; !- HVAC Component

OS:Sizing:Zone,
  {a46160e9-3276-4c1d-9514-af24b61ee2fa}, !- Handle
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90b03b8b-6a50-4454-aa05-0553333ff195}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {30fe9dff-0060-4fb3-9794-24bd01d91950}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a06008a-7d4a-412f-a8a2-bf9561d7083f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {188988b7-c5fd-44c6-8f40-917e658eab68}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:ThermalZone,
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Handle
  finished basement zone|unit 2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9baff0d4-f061-4e79-9686-0b07fdaa0053}, !- Zone Air Inlet Port List
  {668976e1-22f7-43b1-92b8-cd71bd10baa8}, !- Zone Air Exhaust Port List
  {5df8570f-23c3-4e3b-ae5b-41a12c2c7872}, !- Zone Air Node Name
  {52e06ae8-9055-4503-a52a-39ee117c09a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55a9780c-7c1f-4a27-939d-58a7cb2cbf86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bb6df13-14e9-4c8c-b8aa-4472cdb0e612}, !- Handle
  Node 5,                                 !- Name
  {5df8570f-23c3-4e3b-ae5b-41a12c2c7872}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df8570f-23c3-4e3b-ae5b-41a12c2c7872}, !- Handle
  {cfb09c79-66a3-4a97-9708-3a8cfc118336}, !- Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Source Object
  11,                                     !- Outlet Port
  {6bb6df13-14e9-4c8c-b8aa-4472cdb0e612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9baff0d4-f061-4e79-9686-0b07fdaa0053}, !- Handle
  {cb043d3e-3d40-4476-a362-d365143c31e6}, !- Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- HVAC Component
  {1e5fd9c6-59f0-4e4d-a3d6-42073aaf1059}; !- Port 1

OS:PortList,
  {668976e1-22f7-43b1-92b8-cd71bd10baa8}, !- Handle
  {dd138e15-a9fa-40d9-8c4c-f6984e61e295}, !- Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- HVAC Component
  {c38594de-9849-463d-9096-4eb651294b0c}; !- Port 1

OS:PortList,
  {52e06ae8-9055-4503-a52a-39ee117c09a9}, !- Handle
  {a82d0379-96ba-42f8-ab2f-598894e0ac2d}, !- Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}; !- HVAC Component

OS:Sizing:Zone,
  {9f5f2958-5991-4c26-97a2-1a19648c359e}, !- Handle
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c89fbacd-51f2-47ca-847e-878368c5625f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {1d52f655-7f45-461c-acb6-8bd746cd2a40}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0c356dd-9d47-43ac-a8b4-f59a2df20590}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Handle
  finished basement space|unit 2,         !- Name
  {188988b7-c5fd-44c6-8f40-917e658eab68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a4504101-c1ca-4c9b-86b9-6a163ac0060d}; !- Building Unit Name

OS:Surface,
  {545fc4d4-1ef2-4f75-998f-90fbf8dce70d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {68075635-8e3f-416d-86be-c4aa646e8120}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bed643bb-9f82-43f9-9a6a-b9f28f0dc2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e6cca5-1dc4-4bf5-abcc-eeea3f5c5e68}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {68075635-8e3f-416d-86be-c4aa646e8120}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bed643bb-9f82-43f9-9a6a-b9f28f0dc2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05efd8e4-c1f0-4055-acc1-3d2cb02a27ce}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  {1aa985ec-0e72-43d9-a986-cfc215cd08f6}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bed643bb-9f82-43f9-9a6a-b9f28f0dc2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb412c5-fac0-463a-8dd4-30d9863d12bd}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {ca655595-3186-451d-a721-4225d2010784}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3895ed-6f4c-448d-95a1-2e34661f705a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c065a142-1b89-4856-a8b2-fe10d3aca2a6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473c1238-7350-4009-b812-28f9da06fe2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.9329393674833, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d55c33-684e-4b22-8738-36bec8055cba}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e34bbfaa-0279-44e4-af84-97dbf183e428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  2.9329393674833, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.9329393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- Handle
  finished basement zone|unit 3,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58a4f6f3-48fa-45e5-99b6-0178d2d43312}, !- Zone Air Inlet Port List
  {fdb55699-9ce8-4ee7-b533-59aa139b9c86}, !- Zone Air Exhaust Port List
  {f72381bf-8069-43a8-87f2-71205d3d9664}, !- Zone Air Node Name
  {388df6bb-b86a-4e4d-8955-e28c817fd762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {298d7d43-8fc2-49c0-b8a4-ce112e975fc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6103ff28-e652-49a5-b79c-7317cc06c8c5}, !- Handle
  Node 6,                                 !- Name
  {f72381bf-8069-43a8-87f2-71205d3d9664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f72381bf-8069-43a8-87f2-71205d3d9664}, !- Handle
  {6f47795c-9b7a-4cdb-a274-3a553a2be280}, !- Name
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- Source Object
  11,                                     !- Outlet Port
  {6103ff28-e652-49a5-b79c-7317cc06c8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58a4f6f3-48fa-45e5-99b6-0178d2d43312}, !- Handle
  {06f3c2bd-2668-481c-a152-608ca4bc3e88}, !- Name
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- HVAC Component
  {c9f2f66f-abe9-4951-b854-966567f51456}; !- Port 1

OS:PortList,
  {fdb55699-9ce8-4ee7-b533-59aa139b9c86}, !- Handle
  {8335cab1-32fa-4bba-a8f7-7bb6663037bc}, !- Name
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- HVAC Component
  {9222528a-f7c0-41c1-a6d9-36e24726fe58}; !- Port 1

OS:PortList,
  {388df6bb-b86a-4e4d-8955-e28c817fd762}, !- Handle
  {8b8c1ac6-e60c-44f7-9243-4ac0a303d9b3}, !- Name
  {2c219842-4235-4705-9c69-580da4e4caa5}; !- HVAC Component

OS:Sizing:Zone,
  {3f585b01-4465-40fd-87d2-66de2e14469b}, !- Handle
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {821e4844-5a78-4b9a-b31f-f3c1cf3e1f62}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {59b9f9fa-50a8-4b7d-aad2-a93ba6b98e59}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6a48556-55ad-4b59-8465-56f3633fec11}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Handle
  finished basement space|unit 3,         !- Name
  {188988b7-c5fd-44c6-8f40-917e658eab68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c219842-4235-4705-9c69-580da4e4caa5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1f709931-54ad-497b-bb19-368e34a5b9f5}; !- Building Unit Name

OS:Surface,
  {a27ea022-e27e-451f-935e-c4b185d135af}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {411792c7-0437-48fd-9d93-75a1466b2d44}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {6f6679be-63e0-46ea-94a4-81e8c9b73b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c708bdf-7e8b-4a02-8b4f-f9db4e749361}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {411792c7-0437-48fd-9d93-75a1466b2d44}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {6f6679be-63e0-46ea-94a4-81e8c9b73b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f770812c-cd8a-4b2c-92c8-c8d89554d2eb}, !- Handle
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  {a7e075eb-4beb-49e3-abec-35f46ea3f2f1}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {6f6679be-63e0-46ea-94a4-81e8c9b73b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e65c83-5449-48fc-ad9f-28ba3f4eb75c}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {411792c7-0437-48fd-9d93-75a1466b2d44}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {6f6679be-63e0-46ea-94a4-81e8c9b73b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  8.7988181024499, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3895ed-6f4c-448d-95a1-2e34661f705a}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb412c5-fac0-463a-8dd4-30d9863d12bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  5.8658787349666, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, -2.4384, !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b107295-7307-4f0f-9c5b-715b7bc9f555}, !- Handle
  Surface 69,                             !- Name
  RoofCeiling,                            !- Surface Type
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Construction Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4eadfff-cb98-42ae-b68b-ca1407cb69d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -5.27929086146994, 0,  !- X,Y,Z Vertex 1 {m}
  8.7988181024499, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  5.8658787349666, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  5.8658787349666, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f02420-c4d6-43fe-9793-3dc487b9db5a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {0bec2992-3e8e-4d9a-8da7-ab20c37f334f}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea919a7b-8fd7-4aa3-9db5-ee803c8b5d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9329393674833, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70543d2c-c892-494a-9261-147ee8200407}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1dfa3fb0-9379-4960-8bf0-7ec170e62bca}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81d97bc-4437-4875-bc69-1759967de5ec}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1dfa3fb0-9379-4960-8bf0-7ec170e62bca}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 1 {m}
  0, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 5.1816,           !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816d069d-465e-4c39-965a-6be5f723fb9a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {0a3d0f9a-96da-492b-a02d-b3492f06fb91}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.63964543073497, 6.19662271536748, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 4.8768;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {82381234-0014-43e2-ab7b-06041e4c2369}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {0a3d0f9a-96da-492b-a02d-b3492f06fb91}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, -2.63964543073497, 6.19662271536748, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 4.8768;             !- X,Y,Z Vertex 3 {m}

OS:Space,
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Handle
  unfinished attic space,                 !- Name
  {46b537d9-40cb-487e-8325-b481f1d71fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}; !- Thermal Zone Name

OS:ThermalZone,
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739b7622-ab5e-4be9-a6e6-1aac4085f898}, !- Zone Air Inlet Port List
  {8b1e11b7-b5fe-44b9-8136-20c3959b832f}, !- Zone Air Exhaust Port List
  {4d39373b-5170-4d91-97c5-65e74734b179}, !- Zone Air Node Name
  {ab020644-393c-492c-8202-f2c031a9fd51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f114f776-43ab-4cb0-a6ef-82743c3e85bc}, !- Handle
  Node 7,                                 !- Name
  {4d39373b-5170-4d91-97c5-65e74734b179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d39373b-5170-4d91-97c5-65e74734b179}, !- Handle
  {b7b3f3d3-ec99-464a-a12d-8101b47f633d}, !- Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}, !- Source Object
  11,                                     !- Outlet Port
  {f114f776-43ab-4cb0-a6ef-82743c3e85bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739b7622-ab5e-4be9-a6e6-1aac4085f898}, !- Handle
  {dbfdd427-2a4c-43ad-b2b9-cfc6ffb26a68}, !- Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}; !- HVAC Component

OS:PortList,
  {8b1e11b7-b5fe-44b9-8136-20c3959b832f}, !- Handle
  {4617de9a-c9f1-4e23-bc51-af1a7e9090f4}, !- Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}; !- HVAC Component

OS:PortList,
  {ab020644-393c-492c-8202-f2c031a9fd51}, !- Handle
  {f6126ea5-cb73-40e1-b9a7-c763d538a2f8}, !- Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}; !- HVAC Component

OS:Sizing:Zone,
  {22d81469-cca4-4487-9aff-7a5c7ab53aad}, !- Handle
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3701aac-0e73-46b5-9a48-872546adf3c9}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b0bf4ede-5cea-410d-8f7a-4a55f9e864c1}; !- Thermal Zone

OS:SpaceType,
  {46b537d9-40cb-487e-8325-b481f1d71fc2}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {81078aff-17fa-4038-b90e-bd96c87e95a9}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {65059a54-46d4-406e-9327-d595e9456629}, !- Handle
  {81078aff-17fa-4038-b90e-bd96c87e95a9}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  NumberOfOccupants,                      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  3.3900000000000001,                     !- Feature Value 4
  SizingInfoMechVentType,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  exhaust,                                !- Feature Value 5
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  35.000000000000007,                     !- Feature Value 9
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsReturnRvalue,            !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoDuctsSupplyLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.13696303696303697,                    !- Feature Value 12
  SizingInfoDuctsReturnLoss,              !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0.10009990009990012,                    !- Feature Value 13
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  100.00000000000009,                     !- Feature Value 14
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  80.000000000000071,                     !- Feature Value 15
  SizingInfoDuctsLocationZone,            !- Feature Name 16
  String,                                 !- Feature Data Type 16
  living zone,                            !- Feature Value 16
  SizingInfoDuctsLocationFrac,            !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0.65000000000000002;                    !- Feature Value 17

OS:BuildingUnit,
  {a4504101-c1ca-4c9b-86b9-6a163ac0060d}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {790e16c1-2622-4e74-925b-288cfc2dd43a}, !- Handle
  {a4504101-c1ca-4c9b-86b9-6a163ac0060d}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  NumberOfOccupants,                      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  3.3900000000000001,                     !- Feature Value 4
  SizingInfoMechVentType,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  exhaust,                                !- Feature Value 5
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  35.000000000000007,                     !- Feature Value 9
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsReturnRvalue,            !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoDuctsSupplyLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.13696303696303697,                    !- Feature Value 12
  SizingInfoDuctsReturnLoss,              !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0.10009990009990012,                    !- Feature Value 13
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  100.00000000000009,                     !- Feature Value 14
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  80.000000000000071,                     !- Feature Value 15
  SizingInfoDuctsLocationZone,            !- Feature Name 16
  String,                                 !- Feature Data Type 16
  living zone|unit 2,                     !- Feature Value 16
  SizingInfoDuctsLocationFrac,            !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0.65000000000000002;                    !- Feature Value 17

OS:BuildingUnit,
  {1f709931-54ad-497b-bb19-368e34a5b9f5}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {b077a81b-3b36-4eb4-a75a-d8883b4e0560}, !- Handle
  {1f709931-54ad-497b-bb19-368e34a5b9f5}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  NumberOfOccupants,                      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  3.3900000000000001,                     !- Feature Value 4
  SizingInfoMechVentType,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  exhaust,                                !- Feature Value 5
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  35.000000000000007,                     !- Feature Value 9
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsReturnRvalue,            !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoDuctsSupplyLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.13696303696303697,                    !- Feature Value 12
  SizingInfoDuctsReturnLoss,              !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0.10009990009990012,                    !- Feature Value 13
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  100.00000000000009,                     !- Feature Value 14
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  80.000000000000071,                     !- Feature Value 15
  SizingInfoDuctsLocationZone,            !- Feature Name 16
  String,                                 !- Feature Data Type 16
  living zone|unit 3,                     !- Feature Value 16
  SizingInfoDuctsLocationFrac,            !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0.65000000000000002;                    !- Feature Value 17

OS:Surface,
  {805755b0-0b22-4ddb-a803-be6041f292ac}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {0bec2992-3e8e-4d9a-8da7-ab20c37f334f}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2992899-810e-4d33-a386-08bda8eaef1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8658787349666, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 3 {m}
  2.9329393674833, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607bf645-85e9-4c25-88a1-d99468299315}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0bec2992-3e8e-4d9a-8da7-ab20c37f334f}, !- Construction Name
  {e8fc78a5-f695-417f-961b-8398d3a3e9bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b31d5c38-cd55-4cf0-9af5-5b93baf0c579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7988181024499, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, 4.8768, !- X,Y,Z Vertex 3 {m}
  5.8658787349666, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:External:File,
  {24aa2eac-0b7e-45ce-9d99-76365635ad2e}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Handle
  occupants,                              !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  {24aa2eac-0b7e-45ce-9d99-76365635ad2e}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {15df169a-42da-432e-ad2d-d76a79e8dbfa}, !- Schedule Type Limits Name
  {c478180f-5471-4438-ac01-906ba16cf92c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c478180f-5471-4438-ac01-906ba16cf92c}, !- Handle
  Schedule Day 3,                         !- Name
  {15df169a-42da-432e-ad2d-d76a79e8dbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {36f4eb37-3e47-44c8-b70e-d5a6674cac5f}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b2fcaab0-f91a-4613-93a7-1f943b84655b}, !- Handle
  res occupants|living space,             !- Name
  {36f4eb37-3e47-44c8-b70e-d5a6674cac5f}, !- People Definition Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {15df169a-42da-432e-ad2d-d76a79e8dbfa}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {baecbe7a-27cb-4df9-a4d9-fbd76bd4a766}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {74b5c736-8ef7-40d9-8862-27fb6daeb2ef}, !- Handle
  res occupants|living space|story 2,     !- Name
  {baecbe7a-27cb-4df9-a4d9-fbd76bd4a766}, !- People Definition Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {adc6be28-87be-47c6-a48f-f0dd0dd43711}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3c00ca20-7cf0-4464-8cc7-3b8551e2c8e4}, !- Handle
  res occupants|finished basement space,  !- Name
  {adc6be28-87be-47c6-a48f-f0dd0dd43711}, !- People Definition Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f7cfd5bc-b2a9-4aff-a9cf-19cc651449ce}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {502d6b09-841d-486d-949d-d69774e1ba5e}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  {f7cfd5bc-b2a9-4aff-a9cf-19cc651449ce}, !- People Definition Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {56b8b108-cec5-43b6-a777-0955b47d6eb7}, !- Handle
  res occupants|unit 2|finished basement space|unit 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c5ea2bbc-3b00-4181-b940-3df5f0be0a3c}, !- Handle
  res occupants|unit 2|finished basement space|unit 2, !- Name
  {56b8b108-cec5-43b6-a777-0955b47d6eb7}, !- People Definition Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {89805da0-8219-4753-8df4-a163eb1b8e12}, !- Handle
  res occupants|unit 2|living space|unit 2|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {23a8c27e-ecea-416f-a607-0030ec713a8e}, !- Handle
  res occupants|unit 2|living space|unit 2|story 2, !- Name
  {89805da0-8219-4753-8df4-a163eb1b8e12}, !- People Definition Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {531f4d79-f275-4a04-8853-d31fec853545}, !- Handle
  res occupants|unit 3|living space|unit 3|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d3ffe73f-21b7-42cd-9921-f403f1e91169}, !- Handle
  res occupants|unit 3|living space|unit 3|story 2, !- Name
  {531f4d79-f275-4a04-8853-d31fec853545}, !- People Definition Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {584f9428-2d59-463e-83cc-3446d92c5542}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c6cfc793-5392-4afa-a082-0d24a4839bf5}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {584f9428-2d59-463e-83cc-3446d92c5542}, !- People Definition Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f5fc6e21-5c28-42c5-8082-b76e981112d2}, !- Handle
  res occupants|unit 3|finished basement space|unit 3, !- Name
  People,                                 !- Number of People Calculation Method
  1.13,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {93c9d487-ec68-406c-be8a-91e2770c700c}, !- Handle
  res occupants|unit 3|finished basement space|unit 3, !- Name
  {f5fc6e21-5c28-42c5-8082-b76e981112d2}, !- People Definition Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space or SpaceType Name
  {275c4089-9949-4dc7-afc7-42a251ac43a4}, !- Number of People Schedule Name
  {cda92a16-192b-402b-9537-2c8d40cd3828}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f22546a9-b92f-45a7-b0a1-998417134661}, !- Handle
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 2 {m}
  0, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f43766d-f47b-4e93-a31d-3ab2554fa561}, !- Handle
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.4084181024499, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 1 {m}
  9.4084181024499, 0, 5.1816,             !- X,Y,Z Vertex 2 {m}
  8.7988181024499, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -2.63964543073497, 6.50142271536748; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {587a6a11-e255-4604-b7ca-8c8005de4dde}, !- Handle
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, 0.6096, 4.8768,        !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  8.7988181024499, 0, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85f7098e-2e77-4805-8b4d-864bda7174af}, !- Handle
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.4084181024499, -5.27929086146994, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.4084181024499, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -5.27929086146994, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6af7c3a5-7e2f-49a6-baac-3e574cabbc21}, !- Handle
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, -2.63964543073497, 6.50142271536748, !- X,Y,Z Vertex 1 {m}
  -0.6096, -5.27929086146994, 5.1816,     !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 5.1816,           !- X,Y,Z Vertex 3 {m}
  0, -2.63964543073497, 6.50142271536748; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bea33561-950f-4200-acb2-70e831f51957}, !- Handle
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {dc4fafef-1965-48ec-b014-21c52824f007}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -5.88889086146994, 4.8768,           !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -5.88889086146994, 4.8768, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -5.27929086146994, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -5.27929086146994, 5.1816;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c12239b6-bbf0-4a36-8d0c-6fa702e53ebf}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8a90e95f-7839-4273-aaf6-2a9a93d00075}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {c12239b6-bbf0-4a36-8d0c-6fa702e53ebf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -5.27929086146994, 0,           !- X,Y,Z Vertex 1 {m}
  -3.048, -5.27929086146994, 6.19662271536748, !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 6.19662271536748,            !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6dedba70-03cb-49d6-9674-d953db61797c}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {c12239b6-bbf0-4a36-8d0c-6fa702e53ebf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8468181024499, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  11.8468181024499, 0, 6.19662271536748,  !- X,Y,Z Vertex 2 {m}
  11.8468181024499, -5.27929086146994, 6.19662271536748, !- X,Y,Z Vertex 3 {m}
  11.8468181024499, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3407710-edd8-49f7-a0a7-9e53fa73a6a6}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {4e37d5f6-1b04-4149-a64b-f6247fdd646c}, !- Construction Name
  {c13a1f81-b02f-4224-ba46-ef9ffa910dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -5.27929086146994, 2.1336,      !- X,Y,Z Vertex 1 {m}
  0.1524, -5.27929086146994, 0,           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -5.27929086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dbbaf8d-3a6a-4652-860f-a546dc595cbb}, !- Handle
  unit 2 - Surface 19 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4e37d5f6-1b04-4149-a64b-f6247fdd646c}, !- Construction Name
  {eddf323f-7100-490d-ac1f-ea6e124af4cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0853393674833, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.0853393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  3.95619651034044, -5.27929086146994, 0, !- X,Y,Z Vertex 3 {m}
  3.95619651034044, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0ad7947-5ea8-4b49-866f-aa744d4fe17e}, !- Handle
  unit 3 - Surface 36 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4e37d5f6-1b04-4149-a64b-f6247fdd646c}, !- Construction Name
  {cb861c8a-0a0c-4b37-ad1e-42a4dc868678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0182787349666, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.0182787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 2 {m}
  6.88913587782374, -5.27929086146994, 0, !- X,Y,Z Vertex 3 {m}
  6.88913587782374, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13a1f81-b02f-4224-ba46-ef9ffa910dcb}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.127, -5.27929086146994, 2.4384,       !- X,Y,Z Vertex 2 {m}
  0.127, -5.27929086146994, 0,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdb97d0-73cd-4c0b-817b-9977865ae98c}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -5.27929086146994, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0, -5.27929086146994, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, -5.27929086146994, 0,                !- X,Y,Z Vertex 3 {m}
  0.127, -5.27929086146994, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb861c8a-0a0c-4b37-ad1e-42a4dc868678}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.91453587782374, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.9928787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.9928787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  6.91453587782374, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf0fbb3-df88-481b-be1f-195b269d6159}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9928787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.8658787349666, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.8658787349666, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  5.9928787349666, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddf323f-7100-490d-ac1f-ea6e124af4cb}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98159651034044, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.0599393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.0599393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  3.98159651034044, -5.27929086146994, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40efc7e8-3708-43bb-b344-cb578892c885}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Construction Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0599393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 1 {m}
  2.9329393674833, -5.27929086146994, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.9329393674833, -5.27929086146994, 0,  !- X,Y,Z Vertex 3 {m}
  3.0599393674833, -5.27929086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4e4ab6d-6122-4496-85f3-1ffbf4238b85}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {1cf31d5e-43f6-4c8f-997b-4f4ce60a772c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.59180341084509, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.59180341084509, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 2 {m}
  2.38979309949535, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 3 {m}
  2.38979309949535, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddec81a7-dde1-4bf4-a477-b85efa095ea8}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {9a578750-05d8-49f3-baaf-aafbf972896f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.732008828606793, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  0.732008828606793, -5.27929086146994, 1.19519352010524, !- X,Y,Z Vertex 2 {m}
  1.43598968374165, -5.27929086146994, 1.19519352010524, !- X,Y,Z Vertex 3 {m}
  1.43598968374165, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee54c9fc-e3b2-4a38-8515-bd27ac2333d4}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {9a578750-05d8-49f3-baaf-aafbf972896f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.49694968374165, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.49694968374165, -5.27929086146994, 1.19519352010524, !- X,Y,Z Vertex 2 {m}
  2.20093053887651, -5.27929086146994, 1.19519352010524, !- X,Y,Z Vertex 3 {m}
  2.20093053887651, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48149a3c-c4b1-4bd4-b9ca-4292d816d337}, !- Handle
  Surface 28 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {01b8422c-2229-484b-94b2-09febdd7e852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.66494819609009, -5.27929086146994, 4.572, !- X,Y,Z Vertex 1 {m}
  3.66494819609009, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 2 {m}
  4.36892905122495, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 3 {m}
  4.36892905122495, -5.27929086146994, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {752b35ca-1525-4807-8e19-e1db15faa88c}, !- Handle
  Surface 28 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {01b8422c-2229-484b-94b2-09febdd7e852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.42988905122495, -5.27929086146994, 4.572, !- X,Y,Z Vertex 1 {m}
  4.42988905122495, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 2 {m}
  5.13386990635981, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 3 {m}
  5.13386990635981, -5.27929086146994, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {049760c4-41b5-4d96-be57-3370bbdf220d}, !- Handle
  Surface 36 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {fe37c8a1-d024-40af-a617-4b1fc2a841c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.45768214581169, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.45768214581169, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 2 {m}
  8.25567183446195, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 3 {m}
  8.25567183446195, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d71c0be9-966d-4722-a16f-b20e3f8e0555}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {9afd7efa-7184-4b82-bac7-48ea8361d0d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.52474277832839, -5.27929086146994, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.52474277832839, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 2 {m}
  5.32273246697865, -5.27929086146994, 1.0698797450292, !- X,Y,Z Vertex 3 {m}
  5.32273246697865, -5.27929086146994, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90180f57-ef3c-44b3-8d29-3cac2353d0a3}, !- Handle
  Surface 45 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {2313b2cf-a540-42f9-9594-5f248d228f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59788756357339, -5.27929086146994, 4.572, !- X,Y,Z Vertex 1 {m}
  6.59788756357339, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 2 {m}
  7.30186841870825, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 3 {m}
  7.30186841870825, -5.27929086146994, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b22dfa0b-a323-477a-bdbc-0ccd5af701b8}, !- Handle
  Surface 45 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {2313b2cf-a540-42f9-9594-5f248d228f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.36282841870825, -5.27929086146994, 4.572, !- X,Y,Z Vertex 1 {m}
  7.36282841870825, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 2 {m}
  8.06680927384311, -5.27929086146994, 3.63359352010524, !- X,Y,Z Vertex 3 {m}
  8.06680927384311, -5.27929086146994, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20045ae4-6993-4380-b238-21ffebb96f3c}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {13659a88-9b37-4d09-8356-83fd7d73cf51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19183030020796, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.19183030020796, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  1.49694968374165, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  1.49694968374165, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f807a43-3fd0-4921-8e22-dad7be8715db}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {13659a88-9b37-4d09-8356-83fd7d73cf51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43598968374165, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.43598968374165, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  0.741109067275342, 0, 1.20732413825041, !- X,Y,Z Vertex 3 {m}
  0.741109067275342, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c887fa0-bc7c-4a1c-aa2e-efbddba26424}, !- Handle
  Surface 12 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {2f7efb2a-f7e6-4034-ad71-f7b32b3afe60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19183030020796, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.19183030020796, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  1.49694968374165, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  1.49694968374165, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98fa371d-0ddd-4759-b1a8-6818c4c19c81}, !- Handle
  Surface 12 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {2f7efb2a-f7e6-4034-ad71-f7b32b3afe60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.43598968374165, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.43598968374165, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  0.741109067275342, 0, 1.20732413825041, !- X,Y,Z Vertex 3 {m}
  0.741109067275342, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e6a857b-9e6b-4189-9454-074bbf661b7c}, !- Handle
  Surface 29 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {4be4a283-1989-472a-9e5c-f954c5f57b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.12476966769126, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.12476966769126, 0, 3.64572413825041,  !- X,Y,Z Vertex 2 {m}
  4.42988905122495, 0, 3.64572413825041,  !- X,Y,Z Vertex 3 {m}
  4.42988905122495, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6521ba9-cbca-40fa-bce3-384cb17ab4c3}, !- Handle
  Surface 29 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {4be4a283-1989-472a-9e5c-f954c5f57b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.36892905122495, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.36892905122495, 0, 3.64572413825041,  !- X,Y,Z Vertex 2 {m}
  3.67404843475864, 0, 3.64572413825041,  !- X,Y,Z Vertex 3 {m}
  3.67404843475864, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1012b17e-ebfd-4ec6-a2d2-c7ac54c7ad98}, !- Handle
  Surface 40 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {987f2dc5-c3a6-427b-9d77-ba2a13dc9af0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.05770903517456, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.05770903517456, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  7.36282841870825, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  7.36282841870825, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c903a316-ca9b-4336-bcd1-546f0128114f}, !- Handle
  Surface 40 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {987f2dc5-c3a6-427b-9d77-ba2a13dc9af0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.30186841870825, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.30186841870825, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  6.60698780224194, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  6.60698780224194, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5d5c0ad-36f0-4851-b16e-e2a406d7cc23}, !- Handle
  Surface 23 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {bdd92c46-72c1-4b64-be0e-22e4ec5534f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.12476966769126, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.12476966769126, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  4.42988905122495, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  4.42988905122495, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4cd8650-cf27-43f4-8d2a-f8fde38f2bb7}, !- Handle
  Surface 23 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {bdd92c46-72c1-4b64-be0e-22e4ec5534f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.36892905122495, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.36892905122495, 0, 1.20732413825041,  !- X,Y,Z Vertex 2 {m}
  3.67404843475864, 0, 1.20732413825041,  !- X,Y,Z Vertex 3 {m}
  3.67404843475864, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {031429c3-b3ef-4c24-bb44-a57a2eb79b51}, !- Handle
  Surface 46 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {0e24d9df-4295-4551-b575-0513fced4930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.05770903517456, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  8.05770903517456, 0, 3.64572413825041,  !- X,Y,Z Vertex 2 {m}
  7.36282841870825, 0, 3.64572413825041,  !- X,Y,Z Vertex 3 {m}
  7.36282841870825, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c78fc96-1666-4094-930b-7038c1d77666}, !- Handle
  Surface 46 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {0e24d9df-4295-4551-b575-0513fced4930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.30186841870825, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.30186841870825, 0, 3.64572413825041,  !- X,Y,Z Vertex 2 {m}
  6.60698780224194, 0, 3.64572413825041,  !- X,Y,Z Vertex 3 {m}
  6.60698780224194, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9edf470-d44c-4ced-a43c-12a3c0c96130}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {f909ceef-c174-4797-b74e-0274d5bb7d6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.968080043666594, 2.1336,          !- X,Y,Z Vertex 1 {m}
  0, -0.968080043666594, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -1.72928362048998, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -1.72928362048998, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc1cecb4-3d01-47db-9f45-46058b640d48}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {f909ceef-c174-4797-b74e-0274d5bb7d6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.79024362048998, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -1.79024362048998, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -2.55144719731337, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -2.55144719731337, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b10384-cfc9-4baf-87ab-8a07f5f673a5}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {f909ceef-c174-4797-b74e-0274d5bb7d6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.13892545256827, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.13892545256827, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -3.90012902939165, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -3.90012902939165, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9162047f-1737-435e-bcfd-651b6902d85d}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {cffaafa7-32c1-4e81-9763-1dca299fc182}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.968080043666594, 2.1336,          !- X,Y,Z Vertex 1 {m}
  0, -0.968080043666594, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -1.72928362048998, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -1.72928362048998, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {942fc68b-0358-4e9e-8c9e-26d09ea2b776}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {cffaafa7-32c1-4e81-9763-1dca299fc182}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.79024362048998, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -1.79024362048998, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -2.55144719731337, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -2.55144719731337, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34dec31e-c483-433e-a491-daa2378be6c1}, !- Handle
  Surface 11 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {cffaafa7-32c1-4e81-9763-1dca299fc182}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.13892545256827, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.13892545256827, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  0, -3.90012902939165, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  0, -3.90012902939165, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2aeefe0-5215-41ce-8d67-9fc19ecf4d1c}, !- Handle
  Surface 38 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {eff14052-ecf0-4bb1-9bdf-a056462ad7e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -4.31121081780335, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -4.31121081780335, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -3.55000724097996, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -3.55000724097996, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c079af6f-ca34-4bde-a6d5-3bc1cb92a346}, !- Handle
  Surface 38 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {eff14052-ecf0-4bb1-9bdf-a056462ad7e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -3.48904724097996, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -3.48904724097996, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -2.72784366415657, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -2.72784366415657, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88a7b961-6fe5-46e9-a503-da99f5dc353f}, !- Handle
  Surface 38 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {eff14052-ecf0-4bb1-9bdf-a056462ad7e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -2.14036540890167, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -2.14036540890167, 1.11891563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -1.37916183207829, 1.11891563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -1.37916183207829, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81766f00-8c4a-4c0f-bc7b-5b12d0741161}, !- Handle
  Surface 43 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {74d4d3d6-eb1c-4d99-ac52-1a532b499c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -4.31121081780335, 4.572, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -4.31121081780335, 3.55731563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -3.55000724097996, 3.55731563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -3.55000724097996, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5aeaa88-1d0f-4bd1-9bef-3a659f9f1a5a}, !- Handle
  Surface 43 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {74d4d3d6-eb1c-4d99-ac52-1a532b499c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -3.48904724097996, 4.572, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -3.48904724097996, 3.55731563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -2.72784366415657, 3.55731563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -2.72784366415657, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d42737-43b0-4bff-95ca-3920415620d2}, !- Handle
  Surface 43 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Construction Name
  {74d4d3d6-eb1c-4d99-ac52-1a532b499c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7988181024499, -2.14036540890167, 4.572, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -2.14036540890167, 3.55731563209443, !- X,Y,Z Vertex 2 {m}
  8.7988181024499, -1.37916183207829, 3.55731563209443, !- X,Y,Z Vertex 3 {m}
  8.7988181024499, -1.37916183207829, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d6ca013-f197-4df5-b4b4-7b89e3dfe00e}, !- Handle
  Surface 28 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {752b35ca-1525-4807-8e19-e1db15faa88c}; !- Shaded Object Name

OS:ShadingSurface,
  {70018c89-aacc-4526-a08a-01a311681a3f}, !- Handle
  Surface 28 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1d6ca013-f197-4df5-b4b4-7b89e3dfe00e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.28626990635981, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 1 {m}
  4.27748905122495, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 2 {m}
  4.27748905122495, -5.88889086146994, 4.7244, !- X,Y,Z Vertex 3 {m}
  5.28626990635981, -5.88889086146994, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9efb1087-9660-487a-85b8-8a820d6abe64}, !- Handle
  {752b35ca-1525-4807-8e19-e1db15faa88c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {295e76e0-fafa-4644-9d6d-8ed7099f32f7}, !- Handle
  Surface 43 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {81766f00-8c4a-4c0f-bc7b-5b12d0741161}; !- Shaded Object Name

OS:ShadingSurface,
  {9d558fab-a4c6-45c9-a6a3-e32d287e3447}, !- Handle
  Surface 43 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {295e76e0-fafa-4644-9d6d-8ed7099f32f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -3.39760724097996, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -4.46361081780335, 4.7244, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -4.46361081780335, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -3.39760724097996, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bbed9a87-1f36-4bb3-bce6-0fc2861ffe1b}, !- Handle
  {81766f00-8c4a-4c0f-bc7b-5b12d0741161}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {22583539-3988-404a-b6e6-fc4c19170736}, !- Handle
  Surface 45 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90180f57-ef3c-44b3-8d29-3cac2353d0a3}; !- Shaded Object Name

OS:ShadingSurface,
  {2c0078db-60ee-4ada-b89e-9bb986d09c55}, !- Handle
  Surface 45 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {22583539-3988-404a-b6e6-fc4c19170736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.45426841870825, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 1 {m}
  6.44548756357339, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 2 {m}
  6.44548756357339, -5.88889086146994, 4.7244, !- X,Y,Z Vertex 3 {m}
  7.45426841870825, -5.88889086146994, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28a876ce-9ed4-4d17-9372-e8a7618a2401}, !- Handle
  {90180f57-ef3c-44b3-8d29-3cac2353d0a3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a8685e34-d9f9-4070-868d-85b3209869ac}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d71c0be9-966d-4722-a16f-b20e3f8e0555}; !- Shaded Object Name

OS:ShadingSurface,
  {be1f165a-f3ad-4108-b053-ef0b3e5b4383}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a8685e34-d9f9-4070-868d-85b3209869ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.47513246697865, -5.27929086146994, 2.286, !- X,Y,Z Vertex 1 {m}
  4.37234277832839, -5.27929086146994, 2.286, !- X,Y,Z Vertex 2 {m}
  4.37234277832839, -5.88889086146994, 2.286, !- X,Y,Z Vertex 3 {m}
  5.47513246697865, -5.88889086146994, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c810825f-de86-41f0-9924-585827b9fec3}, !- Handle
  {d71c0be9-966d-4722-a16f-b20e3f8e0555}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1375aafe-7f2f-485f-8b1c-211640bbf74b}, !- Handle
  Surface 12 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3c887fa0-bc7c-4a1c-aa2e-efbddba26424}; !- Shaded Object Name

OS:ShadingSurface,
  {82539bc3-34a1-4c35-8bb6-069442212587}, !- Handle
  Surface 12 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1375aafe-7f2f-485f-8b1c-211640bbf74b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.34454968374165, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.34423030020796, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.34423030020796, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.34454968374165, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1775eef9-b53a-4156-a01c-fe2d2951012b}, !- Handle
  {3c887fa0-bc7c-4a1c-aa2e-efbddba26424}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2fa77b37-633c-4e51-853d-d54496e4c8b2}, !- Handle
  Surface 28 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {48149a3c-c4b1-4bd4-b9ca-4292d816d337}; !- Shaded Object Name

OS:ShadingSurface,
  {d3ab3ec0-4d16-4e6e-a73b-88773de16624}, !- Handle
  Surface 28 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2fa77b37-633c-4e51-853d-d54496e4c8b2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.52132905122495, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 1 {m}
  3.51254819609009, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 2 {m}
  3.51254819609009, -5.88889086146994, 4.7244, !- X,Y,Z Vertex 3 {m}
  4.52132905122495, -5.88889086146994, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4707273e-bb82-446c-98c2-baf560cb49da}, !- Handle
  {48149a3c-c4b1-4bd4-b9ca-4292d816d337}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6428e773-243f-4adc-9a1d-b442714c8434}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a4e4ab6d-6122-4496-85f3-1ffbf4238b85}; !- Shaded Object Name

OS:ShadingSurface,
  {0e9601d9-9594-4f7f-9493-8f67497a73f8}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {6428e773-243f-4adc-9a1d-b442714c8434}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.54219309949535, -5.27929086146994, 2.286, !- X,Y,Z Vertex 1 {m}
  1.43940341084509, -5.27929086146994, 2.286, !- X,Y,Z Vertex 2 {m}
  1.43940341084509, -5.88889086146994, 2.286, !- X,Y,Z Vertex 3 {m}
  2.54219309949535, -5.88889086146994, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e96742bf-a5d4-4fd5-b4ae-1d49038670ea}, !- Handle
  {a4e4ab6d-6122-4496-85f3-1ffbf4238b85}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {142a94ee-0e7e-49cd-8240-0b409a24bcd4}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ddec81a7-dde1-4bf4-a477-b85efa095ea8}; !- Shaded Object Name

OS:ShadingSurface,
  {1d48c926-0562-4c66-8a55-e95ea19dddbd}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {142a94ee-0e7e-49cd-8240-0b409a24bcd4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.58838968374165, -5.27929086146994, 2.286, !- X,Y,Z Vertex 1 {m}
  0.579608828606793, -5.27929086146994, 2.286, !- X,Y,Z Vertex 2 {m}
  0.579608828606793, -5.88889086146994, 2.286, !- X,Y,Z Vertex 3 {m}
  1.58838968374165, -5.88889086146994, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d7140c52-36ed-43d2-97dd-848ff68182bf}, !- Handle
  {ddec81a7-dde1-4bf4-a477-b85efa095ea8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {388ddc40-8f26-475a-aa03-453485614592}, !- Handle
  Surface 36 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {049760c4-41b5-4d96-be57-3370bbdf220d}; !- Shaded Object Name

OS:ShadingSurface,
  {75a3c3a5-3602-48a2-a458-7ff8768c4b87}, !- Handle
  Surface 36 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {388ddc40-8f26-475a-aa03-453485614592}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.40807183446195, -5.27929086146994, 2.286, !- X,Y,Z Vertex 1 {m}
  7.30528214581169, -5.27929086146994, 2.286, !- X,Y,Z Vertex 2 {m}
  7.30528214581169, -5.88889086146994, 2.286, !- X,Y,Z Vertex 3 {m}
  8.40807183446195, -5.88889086146994, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {226caeee-671f-4238-b95b-c5d0740c372a}, !- Handle
  {049760c4-41b5-4d96-be57-3370bbdf220d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1f70fdb1-9eb5-472a-8131-d28c1c6860ed}, !- Handle
  Surface 43 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a5aeaa88-1d0f-4bd1-9bef-3a659f9f1a5a}; !- Shaded Object Name

OS:ShadingSurface,
  {cc78d96a-9484-4298-ae15-4dc84a68ba07}, !- Handle
  Surface 43 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1f70fdb1-9eb5-472a-8131-d28c1c6860ed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -2.57544366415657, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -3.64144724097996, 4.7244, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -3.64144724097996, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -2.57544366415657, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2a4af113-099d-46cb-aa50-2d0e8968a25c}, !- Handle
  {a5aeaa88-1d0f-4bd1-9bef-3a659f9f1a5a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8e9da316-347a-4a19-9a24-fdb7fa04a34b}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ee54c9fc-e3b2-4a38-8515-bd27ac2333d4}; !- Shaded Object Name

OS:ShadingSurface,
  {b8c9764e-c1bc-4492-aab9-ebc7c5e9e666}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8e9da316-347a-4a19-9a24-fdb7fa04a34b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.35333053887651, -5.27929086146994, 2.286, !- X,Y,Z Vertex 1 {m}
  1.34454968374165, -5.27929086146994, 2.286, !- X,Y,Z Vertex 2 {m}
  1.34454968374165, -5.88889086146994, 2.286, !- X,Y,Z Vertex 3 {m}
  2.35333053887651, -5.88889086146994, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {374caff7-6e54-4bf3-98f6-5c6e237b68b8}, !- Handle
  {ee54c9fc-e3b2-4a38-8515-bd27ac2333d4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e48fbada-1096-4520-a96a-de6f8f82a6fa}, !- Handle
  Surface 45 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b22dfa0b-a323-477a-bdbc-0ccd5af701b8}; !- Shaded Object Name

OS:ShadingSurface,
  {0e937de2-a45a-4e29-95f7-cfb39c22eba5}, !- Handle
  Surface 45 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e48fbada-1096-4520-a96a-de6f8f82a6fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.21920927384311, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.21042841870825, -5.27929086146994, 4.7244, !- X,Y,Z Vertex 2 {m}
  7.21042841870825, -5.88889086146994, 4.7244, !- X,Y,Z Vertex 3 {m}
  8.21920927384311, -5.88889086146994, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9dd75986-14fa-4e48-87aa-1e0f626ca617}, !- Handle
  {b22dfa0b-a323-477a-bdbc-0ccd5af701b8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {897175f1-85ec-46bc-aeb2-f300c5db590d}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20045ae4-6993-4380-b238-21ffebb96f3c}; !- Shaded Object Name

OS:ShadingSurface,
  {67e4ecd5-e79c-4327-a353-4c8d59936c1d}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {897175f1-85ec-46bc-aeb2-f300c5db590d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.34454968374165, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.34423030020796, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.34423030020796, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.34454968374165, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a8891ce4-2ef7-48fb-8216-80e221992b37}, !- Handle
  {20045ae4-6993-4380-b238-21ffebb96f3c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {62727aed-0fad-49e8-b7fc-81a7d3ece413}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9f807a43-3fd0-4921-8e22-dad7be8715db}; !- Shaded Object Name

OS:ShadingSurface,
  {9581e3ea-bd34-4d77-8ccc-6dee9052bc80}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {62727aed-0fad-49e8-b7fc-81a7d3ece413}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.588709067275342, 0, 2.286,            !- X,Y,Z Vertex 1 {m}
  1.58838968374165, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.58838968374165, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  0.588709067275342, 0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cc91f822-ba6d-4089-bf5b-9b7f26d874e3}, !- Handle
  {9f807a43-3fd0-4921-8e22-dad7be8715db}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2b28f646-830b-4760-b7bd-b0fcf41b6df8}, !- Handle
  Surface 12 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {98fa371d-0ddd-4759-b1a8-6818c4c19c81}; !- Shaded Object Name

OS:ShadingSurface,
  {05927e7f-f668-4baa-b3e3-35508b32c802}, !- Handle
  Surface 12 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2b28f646-830b-4760-b7bd-b0fcf41b6df8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.588709067275342, 0, 2.286,            !- X,Y,Z Vertex 1 {m}
  1.58838968374165, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.58838968374165, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  0.588709067275342, 0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5102ef2d-f85b-4ef7-aadb-83a31d691fc0}, !- Handle
  {98fa371d-0ddd-4759-b1a8-6818c4c19c81}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a9d6cf98-1ca3-4384-bc1c-d3c2876cc7a3}, !- Handle
  Surface 29 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e6a857b-9e6b-4189-9454-074bbf661b7c}; !- Shaded Object Name

OS:ShadingSurface,
  {c7e79fd5-bac7-41d2-ada9-5cee63bc1683}, !- Handle
  Surface 29 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a9d6cf98-1ca3-4384-bc1c-d3c2876cc7a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.27748905122495, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  5.27716966769126, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  5.27716966769126, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  4.27748905122495, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5326bb8a-f77a-43dc-98ec-cdc1a8697e33}, !- Handle
  {8e6a857b-9e6b-4189-9454-074bbf661b7c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8662ead5-75a6-4e2f-8f2d-241e8c847092}, !- Handle
  Surface 29 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c6521ba9-cbca-40fa-bce3-384cb17ab4c3}; !- Shaded Object Name

OS:ShadingSurface,
  {2f191d7e-c5d5-4964-835b-4203962c4bfe}, !- Handle
  Surface 29 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8662ead5-75a6-4e2f-8f2d-241e8c847092}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.52164843475864, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  4.52132905122495, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  4.52132905122495, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  3.52164843475864, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6878886-6ff3-446e-a6e8-384afbb00ccc}, !- Handle
  {c6521ba9-cbca-40fa-bce3-384cb17ab4c3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {29a3ef92-b7c2-434a-97b4-f9684d455b79}, !- Handle
  Surface 40 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1012b17e-ebfd-4ec6-a2d2-c7ac54c7ad98}; !- Shaded Object Name

OS:ShadingSurface,
  {63aa6c76-c5fa-406e-831d-0eea7be8a1dc}, !- Handle
  Surface 40 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {29a3ef92-b7c2-434a-97b4-f9684d455b79}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.21042841870825, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.21010903517456, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.21010903517456, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  7.21042841870825, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2866df09-6768-4804-94ab-452ee2838698}, !- Handle
  {1012b17e-ebfd-4ec6-a2d2-c7ac54c7ad98}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2678b681-5938-4b28-a0cf-6d1ddacae0ea}, !- Handle
  Surface 40 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c903a316-ca9b-4336-bcd1-546f0128114f}; !- Shaded Object Name

OS:ShadingSurface,
  {8536b9a6-4fe8-43f8-88b4-4aa8131bff77}, !- Handle
  Surface 40 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2678b681-5938-4b28-a0cf-6d1ddacae0ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.45458780224194, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.45426841870825, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.45426841870825, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  6.45458780224194, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {816cb705-fae1-43eb-affa-b558f3cfc3d3}, !- Handle
  {c903a316-ca9b-4336-bcd1-546f0128114f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5628c12f-5d66-48df-a08a-ab3a2403ae97}, !- Handle
  Surface 23 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a5d5c0ad-36f0-4851-b16e-e2a406d7cc23}; !- Shaded Object Name

OS:ShadingSurface,
  {07413913-3345-4e23-9492-31e66aa4b683}, !- Handle
  Surface 23 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5628c12f-5d66-48df-a08a-ab3a2403ae97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.27748905122495, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.27716966769126, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.27716966769126, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  4.27748905122495, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2fed01ae-5eeb-4a30-ae69-d9940f3e8598}, !- Handle
  {a5d5c0ad-36f0-4851-b16e-e2a406d7cc23}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b728640f-7be0-48d6-ad4a-db454f5e0703}, !- Handle
  Surface 23 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4cd8650-cf27-43f4-8d2a-f8fde38f2bb7}; !- Shaded Object Name

OS:ShadingSurface,
  {d5fee87a-d9a8-4191-a3a6-a5ea738e0b76}, !- Handle
  Surface 23 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b728640f-7be0-48d6-ad4a-db454f5e0703}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.52164843475864, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.52132905122495, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.52132905122495, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.52164843475864, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8bd4df63-2003-4b56-9647-8b6a1e23fce3}, !- Handle
  {b4cd8650-cf27-43f4-8d2a-f8fde38f2bb7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bd936950-f015-40e0-b5d2-ce4dc1e80465}, !- Handle
  Surface 46 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {031429c3-b3ef-4c24-bb44-a57a2eb79b51}; !- Shaded Object Name

OS:ShadingSurface,
  {23a4b373-20a9-4e1d-9c53-62d15acad2b3}, !- Handle
  Surface 46 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bd936950-f015-40e0-b5d2-ce4dc1e80465}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.21042841870825, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  8.21010903517456, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  8.21010903517456, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  7.21042841870825, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73401db4-5f41-4eb1-a09c-3ee2069589b6}, !- Handle
  {031429c3-b3ef-4c24-bb44-a57a2eb79b51}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c7a950f6-9ac1-45f4-8f96-140bc802676d}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a9edf470-d44c-4ced-a43c-12a3c0c96130}; !- Shaded Object Name

OS:ShadingSurface,
  {952f9d29-7b7e-4986-b104-a96771474765}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c7a950f6-9ac1-45f4-8f96-140bc802676d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -1.88168362048998, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -0.815680043666594, 2.286,           !- X,Y,Z Vertex 2 {m}
  -0.6096, -0.815680043666594, 2.286,     !- X,Y,Z Vertex 3 {m}
  -0.6096, -1.88168362048998, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0806afd4-6287-483f-a265-8a0cacc64887}, !- Handle
  {a9edf470-d44c-4ced-a43c-12a3c0c96130}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e8358ed0-9c46-4476-802c-8c6344f329b2}, !- Handle
  Surface 46 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c78fc96-1666-4094-930b-7038c1d77666}; !- Shaded Object Name

OS:ShadingSurface,
  {a4a47282-5e51-4ea9-b526-c0f44be5dfc3}, !- Handle
  Surface 46 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e8358ed0-9c46-4476-802c-8c6344f329b2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.45458780224194, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  7.45426841870825, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  7.45426841870825, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  6.45458780224194, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f8e444d3-837a-4204-a89d-8c4410821d1f}, !- Handle
  {6c78fc96-1666-4094-930b-7038c1d77666}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ab0d8977-79b6-4254-bbf6-915f6a8879e2}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fc1cecb4-3d01-47db-9f45-46058b640d48}; !- Shaded Object Name

OS:ShadingSurface,
  {85009f25-8db5-4ccb-beba-39430814db08}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ab0d8977-79b6-4254-bbf6-915f6a8879e2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.70384719731337, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -1.63784362048998, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.63784362048998, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -2.70384719731337, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5fbccb3-6071-4ac1-b060-0a0c3875d54e}, !- Handle
  {fc1cecb4-3d01-47db-9f45-46058b640d48}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {08961a1c-a329-402a-bc5f-efcac5b908af}, !- Handle
  Surface 38 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c079af6f-ca34-4bde-a6d5-3bc1cb92a346}; !- Shaded Object Name

OS:ShadingSurface,
  {e4753a2a-7331-4ba7-9559-bc3159992657}, !- Handle
  Surface 38 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {08961a1c-a329-402a-bc5f-efcac5b908af}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -2.57544366415657, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -3.64144724097996, 2.286, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -3.64144724097996, 2.286, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -2.57544366415657, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81f4a528-7ca6-488a-a5a3-c227b767b459}, !- Handle
  {c079af6f-ca34-4bde-a6d5-3bc1cb92a346}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ed2226a1-ab23-4a0b-99e8-8422c2c3a727}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {70b10384-cfc9-4baf-87ab-8a07f5f673a5}; !- Shaded Object Name

OS:ShadingSurface,
  {dbc3846a-b525-4295-a577-a31b541914cf}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ed2226a1-ab23-4a0b-99e8-8422c2c3a727}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.05252902939165, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.98652545256827, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.98652545256827, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.05252902939165, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e0b8d960-3f96-4489-83f6-97280fb3e8e3}, !- Handle
  {70b10384-cfc9-4baf-87ab-8a07f5f673a5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {24108b71-ee33-4cd0-919c-c96d68fd819d}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9162047f-1737-435e-bcfd-651b6902d85d}; !- Shaded Object Name

OS:ShadingSurface,
  {655d181d-12f9-413b-8bc3-e41341780bfe}, !- Handle
  Surface 11 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {24108b71-ee33-4cd0-919c-c96d68fd819d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -1.88168362048998, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -0.815680043666594, 2.286,           !- X,Y,Z Vertex 2 {m}
  -0.6096, -0.815680043666594, 2.286,     !- X,Y,Z Vertex 3 {m}
  -0.6096, -1.88168362048998, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4eb340b-2015-4378-8ac3-08c2d3a567ed}, !- Handle
  {9162047f-1737-435e-bcfd-651b6902d85d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0b7dcbfa-d655-4929-8da4-774f2c1b196c}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {942fc68b-0358-4e9e-8c9e-26d09ea2b776}; !- Shaded Object Name

OS:ShadingSurface,
  {4cbd4d90-8a0f-4fd7-a0ca-56249f0e5e50}, !- Handle
  Surface 11 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0b7dcbfa-d655-4929-8da4-774f2c1b196c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.70384719731337, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -1.63784362048998, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.63784362048998, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -2.70384719731337, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f98a38b0-67f0-44e4-8718-2e4d9c76553f}, !- Handle
  {942fc68b-0358-4e9e-8c9e-26d09ea2b776}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ecd6be03-0158-431c-aad5-95d428432609}, !- Handle
  Surface 11 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34dec31e-c483-433e-a491-daa2378be6c1}; !- Shaded Object Name

OS:ShadingSurface,
  {34607c88-33aa-4058-9622-a8cc6b2037a6}, !- Handle
  Surface 11 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ecd6be03-0158-431c-aad5-95d428432609}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.05252902939165, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.98652545256827, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.98652545256827, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.05252902939165, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {45a6946f-1181-48fc-bf1a-6126e8e8253b}, !- Handle
  {34dec31e-c483-433e-a491-daa2378be6c1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1af3d9a3-6ee8-480e-905f-13c44a02b111}, !- Handle
  Surface 38 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2aeefe0-5215-41ce-8d67-9fc19ecf4d1c}; !- Shaded Object Name

OS:ShadingSurface,
  {ff698125-9df0-4849-97b5-e6b48f5d2351}, !- Handle
  Surface 38 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1af3d9a3-6ee8-480e-905f-13c44a02b111}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -3.39760724097996, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -4.46361081780335, 2.286, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -4.46361081780335, 2.286, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -3.39760724097996, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cdfcd1cc-2080-4432-b630-bfde014a5240}, !- Handle
  {d2aeefe0-5215-41ce-8d67-9fc19ecf4d1c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1cae1b01-7c7c-4d99-b5db-e8e101841460}, !- Handle
  Surface 38 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {88a7b961-6fe5-46e9-a503-da99f5dc353f}; !- Shaded Object Name

OS:ShadingSurface,
  {57bc8967-6edd-425b-8dd3-9bb642351bb3}, !- Handle
  Surface 38 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1cae1b01-7c7c-4d99-b5db-e8e101841460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -1.22676183207829, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -2.29276540890167, 2.286, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -2.29276540890167, 2.286, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -1.22676183207829, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6c99176a-871f-4847-8e14-debd50b65fd2}, !- Handle
  {88a7b961-6fe5-46e9-a503-da99f5dc353f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fafee4c6-8154-4421-9055-21969e0323f7}, !- Handle
  Surface 43 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {38d42737-43b0-4bff-95ca-3920415620d2}; !- Shaded Object Name

OS:ShadingSurface,
  {07c79ada-fd56-41d7-97ee-b753a1753979}, !- Handle
  Surface 43 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fafee4c6-8154-4421-9055-21969e0323f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7988181024499, -1.22676183207829, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.7988181024499, -2.29276540890167, 4.7244, !- X,Y,Z Vertex 2 {m}
  9.4084181024499, -2.29276540890167, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.4084181024499, -1.22676183207829, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce6469ec-e836-4e23-be36-8641d51a895d}, !- Handle
  {38d42737-43b0-4bff-95ca-3920415620d2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {1fa78051-ccd3-442c-8437-d2b8d995e9a5}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6ba1dbf5-91de-41ab-824f-cd8756436dba}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {0bec2992-3e8e-4d9a-8da7-ab20c37f334f}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {1fa78051-ccd3-442c-8437-d2b8d995e9a5}, !- Layer 1
  {6ba1dbf5-91de-41ab-824f-cd8756436dba}, !- Layer 2
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 3

OS:Construction,
  {56bb1a8c-ae5c-49c4-a381-8424874e8e92}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}, !- Layer 1
  {6ba1dbf5-91de-41ab-824f-cd8756436dba}, !- Layer 2
  {1fa78051-ccd3-442c-8437-d2b8d995e9a5}; !- Layer 3

OS:Material,
  {e306bca2-408d-4d51-86df-97b8b277b13f}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {82d8995d-5e58-4a1b-a9d6-62dd4b1eb569}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {a61158d2-ec9e-4c93-9d1b-0479b691d9d6}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {1dfa3fb0-9379-4960-8bf0-7ec170e62bca}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {e306bca2-408d-4d51-86df-97b8b277b13f}, !- Layer 1
  {82d8995d-5e58-4a1b-a9d6-62dd4b1eb569}, !- Layer 2
  {a61158d2-ec9e-4c93-9d1b-0479b691d9d6}; !- Layer 3

OS:AdditionalProperties,
  {1b83ea2d-4531-4f40-9a92-a2494050ee90}, !- Handle
  {e81d97bc-4437-4875-bc69-1759967de5ec}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {78c888a9-456b-4644-87b7-18198614161c}, !- Handle
  {70543d2c-c892-494a-9261-147ee8200407}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Material,
  {753a8672-bfe3-4f28-9a58-30d42fc1389f}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {fb89801e-0adc-4d82-a312-62179da7b1d1}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {bdeee1a3-f8c2-43a9-9e0a-baf401afed91}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8664586d-df8b-4f4b-82a3-7632867b5bea}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {753a8672-bfe3-4f28-9a58-30d42fc1389f}, !- Layer 1
  {fb89801e-0adc-4d82-a312-62179da7b1d1}, !- Layer 2
  {bdeee1a3-f8c2-43a9-9e0a-baf401afed91}, !- Layer 3
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 4

OS:AdditionalProperties,
  {c2ba57d1-0eeb-427b-bc42-5fba8a7314a1}, !- Handle
  {1cf31d5e-43f6-4c8f-997b-4f4ce60a772c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ead940df-b3ba-4984-b3cb-aacc1ffe2017}, !- Handle
  {f909ceef-c174-4797-b74e-0274d5bb7d6c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f1202963-e25b-4797-97fb-2a5c66102e0e}, !- Handle
  {13659a88-9b37-4d09-8356-83fd7d73cf51}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8c8a2f11-ec5a-40e3-b54b-54e48417d118}, !- Handle
  {c13a1f81-b02f-4224-ba46-ef9ffa910dcb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4d5d7bc8-a24d-4d99-a18b-58baa859c36b}, !- Handle
  {2cdb97d0-73cd-4c0b-817b-9977865ae98c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b7bfe774-4356-41a7-b3d9-d0b176d21fcc}, !- Handle
  {cffaafa7-32c1-4e81-9763-1dca299fc182}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c354fdf7-1b18-4791-aae9-ae5df93a491f}, !- Handle
  {9a578750-05d8-49f3-baaf-aafbf972896f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {49fd14dd-3a13-4785-a4ea-1a98b2330bfe}, !- Handle
  {2f7efb2a-f7e6-4034-ad71-f7b32b3afe60}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {85f57693-fde1-47d6-b85f-70689e7f697f}, !- Handle
  {01b8422c-2229-484b-94b2-09febdd7e852}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c28025b8-be9b-4de1-ad48-f6a5f403232f}, !- Handle
  {4be4a283-1989-472a-9e5c-f954c5f57b02}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {23140f21-462f-46aa-a64d-9d0cd46282ba}, !- Handle
  {987f2dc5-c3a6-427b-9d77-ba2a13dc9af0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {a99f7327-c2a5-4ab3-a799-a02ec4e4c2f4}, !- Handle
  {eff14052-ecf0-4bb1-9bdf-a056462ad7e4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4a2a205d-16f8-4728-9476-d496ebc6ab68}, !- Handle
  {fe37c8a1-d024-40af-a617-4b1fc2a841c6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {55e781b6-d366-4508-a029-872827d3156d}, !- Handle
  {7bf0fbb3-df88-481b-be1f-195b269d6159}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5445fbad-91ea-45f0-86d0-bf452790b536}, !- Handle
  {cb861c8a-0a0c-4b37-ad1e-42a4dc868678}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {927cfc79-16ce-43a7-b9fb-7f3a37a03181}, !- Handle
  {bdd92c46-72c1-4b64-be0e-22e4ec5534f3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {2f792609-b143-4f89-bc41-faa7e48bbf54}, !- Handle
  {9afd7efa-7184-4b82-bac7-48ea8361d0d9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c26800a5-7587-473b-813f-c5d298e76fd6}, !- Handle
  {40efc7e8-3708-43bb-b344-cb578892c885}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {a540153c-6baa-4d94-8855-d7c61969069d}, !- Handle
  {eddf323f-7100-490d-ac1f-ea6e124af4cb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {cd03cc9f-94fc-4257-9c17-4e9075ae3283}, !- Handle
  {74d4d3d6-eb1c-4d99-ac52-1a532b499c18}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5d558ecb-fcb5-4902-a085-33e7e5f49a0e}, !- Handle
  {0e24d9df-4295-4551-b575-0513fced4930}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c240bb8c-8094-4893-984d-7c8285076be3}, !- Handle
  {2313b2cf-a540-42f9-9594-5f248d228f26}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {a1ae3af7-cf67-401a-a09e-adb547f8b769}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {0a3d0f9a-96da-492b-a02d-b3492f06fb91}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {753a8672-bfe3-4f28-9a58-30d42fc1389f}, !- Layer 1
  {fb89801e-0adc-4d82-a312-62179da7b1d1}, !- Layer 2
  {a1ae3af7-cf67-401a-a09e-adb547f8b769}; !- Layer 3

OS:AdditionalProperties,
  {82970d05-51de-42a6-9051-3aa11f64f2a8}, !- Handle
  {82381234-0014-43e2-ab7b-06041e4c2369}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4050dfd2-ff4f-4266-ad96-315a1ddadeda}, !- Handle
  {816d069d-465e-4c39-965a-6be5f723fb9a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {bae640ef-bd37-4e93-a918-80ff9c16a871}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {7a424182-a305-4e01-a3d9-18d7ab285d09}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {753a8672-bfe3-4f28-9a58-30d42fc1389f}, !- Layer 1
  {bae640ef-bd37-4e93-a918-80ff9c16a871}, !- Layer 2
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 3

OS:Construction,
  {ca655595-3186-451d-a721-4225d2010784}, !- Handle
  WallIntFinUninsFin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}, !- Layer 1
  {bae640ef-bd37-4e93-a918-80ff9c16a871}, !- Layer 2
  {753a8672-bfe3-4f28-9a58-30d42fc1389f}; !- Layer 3

OS:AdditionalProperties,
  {379f4f80-9ec9-482a-b8fe-70ac75b6c0b5}, !- Handle
  {8b8c9c53-7a16-48a6-bad7-f6c877d6cacf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c69aef1d-ae2b-4dbf-9005-62cdcf3822cc}, !- Handle
  {4019f251-a83b-47ac-afc6-a6f395f627b9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {93217572-805f-4a11-9bfb-438b3ada0ad4}, !- Handle
  {2598724c-0b1d-4fbc-afb7-1c856c22163b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0e43b6a0-50e7-4b03-a13d-c201539d199b}, !- Handle
  {0e0b0195-9722-4833-9488-bb599afa2d2b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {06fd5feb-777c-49d9-81d5-9e491fd4a270}, !- Handle
  {e38ffd8d-2814-4ffc-aeb5-7c74230a702d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {aa0e17cc-8037-4a6a-9405-7750d4fd1bdd}, !- Handle
  {cededd24-427f-4360-bcc9-7beb0a5aa26d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {54a28789-4898-4116-b78c-0828fcda8a2d}, !- Handle
  {5b72d888-354b-40fc-939b-e1e686efa792}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {29189b0c-1cbd-4345-852f-b39b520f8281}, !- Handle
  {e9f51e84-852b-4e8a-af81-7d2f7108afc3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {eed7c5f6-cbd9-477e-a0ee-aaa0adedb9f1}, !- Handle
  {473c1238-7350-4009-b812-28f9da06fe2a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5e18c898-3dbf-41df-b43a-fe3d310316b7}, !- Handle
  {edb412c5-fac0-463a-8dd4-30d9863d12bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {df57bc4a-f368-40d5-a2bd-66af4ec7d2a4}, !- Handle
  {c065a142-1b89-4856-a8b2-fe10d3aca2a6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b7c47024-902f-4b92-a90d-f7472502b6e4}, !- Handle
  {be3895ed-6f4c-448d-95a1-2e34661f705a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {559c74c2-e53a-4aeb-b26b-409408a91f93}, !- Handle
  living space Partition,                 !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8973fba8-9e76-43d7-9f67-ab14dc45d733}, !- Handle
  living space Partition,                 !- Name
  {559c74c2-e53a-4aeb-b26b-409408a91f93}, !- Internal Mass Definition Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cfcacec7-094f-4385-a133-240635212e35}, !- Handle
  living space|story 2 Partition,         !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2fce233d-4890-4b7f-b18d-3a41706d05ba}, !- Handle
  living space|story 2 Partition,         !- Name
  {cfcacec7-094f-4385-a133-240635212e35}, !- Internal Mass Definition Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e64407c4-6bc4-4638-9684-2fcd2334d5a5}, !- Handle
  living space|unit 2|story 2 Partition,  !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {468c4d80-00ff-4ec0-acb7-31f27d805663}, !- Handle
  living space|unit 2|story 2 Partition,  !- Name
  {e64407c4-6bc4-4638-9684-2fcd2334d5a5}, !- Internal Mass Definition Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9b9b18ce-d81c-4161-aed0-b961b853c9f9}, !- Handle
  living space|unit 3|story 1 Partition,  !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1989582b-6056-4245-a10c-f5566f40a09d}, !- Handle
  living space|unit 3|story 1 Partition,  !- Name
  {9b9b18ce-d81c-4161-aed0-b961b853c9f9}, !- Internal Mass Definition Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4954ecf2-661c-452e-9c2b-5f4c6e32693a}, !- Handle
  living space|unit 2|story 1 Partition,  !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {65753b11-a99f-45db-aa4d-2172f55cac81}, !- Handle
  living space|unit 2|story 1 Partition,  !- Name
  {4954ecf2-661c-452e-9c2b-5f4c6e32693a}, !- Internal Mass Definition Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cc78051b-ecd7-4e7a-91a2-f2db39f676d8}, !- Handle
  living space|unit 3|story 2 Partition,  !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3c033c58-dfc4-4648-b0ff-8092e939ab88}, !- Handle
  living space|unit 3|story 2 Partition,  !- Name
  {cc78051b-ecd7-4e7a-91a2-f2db39f676d8}, !- Internal Mass Definition Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {129b0161-5855-475e-850a-60e650bd8619}, !- Handle
  finished basement space Partition,      !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {496445b0-4f6c-4b25-a96d-e70424ff8ab2}, !- Handle
  finished basement space Partition,      !- Name
  {129b0161-5855-475e-850a-60e650bd8619}, !- Internal Mass Definition Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7546a20a-a39b-4256-a123-6f5b8316eece}, !- Handle
  finished basement space|unit 2 Partition, !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9340bbc1-163e-486e-9628-f4d9c1a59be7}, !- Handle
  finished basement space|unit 2 Partition, !- Name
  {7546a20a-a39b-4256-a123-6f5b8316eece}, !- Internal Mass Definition Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b8e4c195-2dea-4e97-83e0-a50baf0c3209}, !- Handle
  finished basement space|unit 3 Partition, !- Name
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  15.48384,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {81c5a3af-ed03-4916-aeb0-3477ef1e6e35}, !- Handle
  finished basement space|unit 3 Partition, !- Name
  {b8e4c195-2dea-4e97-83e0-a50baf0c3209}, !- Internal Mass Definition Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {e02c439e-c6ef-4539-900f-52a229e07e20}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {0078c6cd-1e5a-423d-8fb8-cbea608ff3ad}, !- Handle
  WallIntFinUninsFin 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {e02c439e-c6ef-4539-900f-52a229e07e20}, !- Layer 1
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 2

OS:AdditionalProperties,
  {59a29457-e5aa-415b-9614-9fe935432ef0}, !- Handle
  {559c74c2-e53a-4aeb-b26b-409408a91f93}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3478e291-5d92-4626-8924-d9a961a4d29e}, !- Handle
  {cfcacec7-094f-4385-a133-240635212e35}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {22e0ba5f-dfbf-40fb-b41c-5620d0fc9ad3}, !- Handle
  {e64407c4-6bc4-4638-9684-2fcd2334d5a5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {1efd08a6-e885-481a-a456-7b1902e0ca50}, !- Handle
  {9b9b18ce-d81c-4161-aed0-b961b853c9f9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6e38c84d-f0a3-4824-9fda-15d73c521aaf}, !- Handle
  {4954ecf2-661c-452e-9c2b-5f4c6e32693a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d64912fe-4e49-4ef0-a0dc-762b764f3149}, !- Handle
  {cc78051b-ecd7-4e7a-91a2-f2db39f676d8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0d7accd2-22eb-487f-913f-68be6320a79a}, !- Handle
  {129b0161-5855-475e-850a-60e650bd8619}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2847f7eb-b3ae-4d54-a7c4-58ef934292c9}, !- Handle
  {7546a20a-a39b-4256-a123-6f5b8316eece}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {1433c42e-0960-46bb-9199-c572c64d1cbe}, !- Handle
  {b8e4c195-2dea-4e97-83e0-a50baf0c3209}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {ea16f3b0-702e-41b0-a00f-a23247893c00}, !- Handle
  res furniture mass living space,        !- Name
  {bf5eaf2a-75c7-458e-b2e5-e706e4f76da5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6966fed7-ccba-4214-80f7-eb8e23f3de8a}, !- Handle
  res furniture mass living space,        !- Name
  {ea16f3b0-702e-41b0-a00f-a23247893c00}, !- Internal Mass Definition Name
  {e3229946-3df0-400f-a79e-0d4b68628a72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {bf5eaf2a-75c7-458e-b2e5-e706e4f76da5}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {f9091df8-250d-45e1-b4c7-6e8abc0e1ca4}, !- Handle
  res furniture mass living space|story 2, !- Name
  {d2a091ac-f346-4804-8dd8-03edf8c12595}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4471e267-6a10-4ecc-b0ab-0111ba5b7bb8}, !- Handle
  res furniture mass living space|story 2, !- Name
  {f9091df8-250d-45e1-b4c7-6e8abc0e1ca4}, !- Internal Mass Definition Name
  {3c367e3b-7b10-4119-aaf3-e74c81ff4bd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {d2a091ac-f346-4804-8dd8-03edf8c12595}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {da6277ba-766c-4734-aa6b-1afb692126b8}, !- Handle
  res furniture mass living space|unit 2|story 2, !- Name
  {d4a2b7b2-999f-474a-a00d-bea307cf83bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {373e789a-87b9-4220-b312-b5ebc569efac}, !- Handle
  res furniture mass living space|unit 2|story 2, !- Name
  {da6277ba-766c-4734-aa6b-1afb692126b8}, !- Internal Mass Definition Name
  {51d738ec-e094-4f22-ab77-8310117a4b85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {d4a2b7b2-999f-474a-a00d-bea307cf83bf}, !- Handle
  res furniture construction living space|unit 2|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {f5c20ffb-c3f8-45e6-8d00-fe07f59b4fcf}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {2363b1a9-cfca-41e9-b937-fb7adb6c1818}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a081140-2e11-4d19-8495-8e40e09ece9e}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {f5c20ffb-c3f8-45e6-8d00-fe07f59b4fcf}, !- Internal Mass Definition Name
  {977e353a-e358-41e7-ac2f-b3ddc606bc72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {2363b1a9-cfca-41e9-b937-fb7adb6c1818}, !- Handle
  res furniture construction living space|unit 3|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {e78de6c6-3dc1-41fd-86f8-f036bc882913}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {67c095d3-fa1c-4724-8f00-be50643f5f23}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f2725cfe-7687-4963-a120-065fcbdc68a5}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {e78de6c6-3dc1-41fd-86f8-f036bc882913}, !- Internal Mass Definition Name
  {4d12e463-cc7f-4ccb-91a6-50a71fb0c528}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {67c095d3-fa1c-4724-8f00-be50643f5f23}, !- Handle
  res furniture construction living space|unit 2|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {e6b825cc-c06b-4c98-a9a5-a24c6ca1bffb}, !- Handle
  res furniture mass living space|unit 3|story 2, !- Name
  {3f05d339-2452-4c36-b5bf-592917993eeb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {866b233c-8105-49d8-873f-37ed54a5a042}, !- Handle
  res furniture mass living space|unit 3|story 2, !- Name
  {e6b825cc-c06b-4c98-a9a5-a24c6ca1bffb}, !- Internal Mass Definition Name
  {5321ac0d-0898-455b-aa96-4794fcfbfd7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {3f05d339-2452-4c36-b5bf-592917993eeb}, !- Handle
  res furniture construction living space|unit 3|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {5f582a4e-ce2a-47d9-adb9-a408a993c6b1}, !- Handle
  res furniture mass finished basement space, !- Name
  {bf3a1e45-d1d8-4c35-91c2-0c3110d7ca4a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d03332de-75a4-48fc-af1b-1e564c3f4e24}, !- Handle
  res furniture mass finished basement space, !- Name
  {5f582a4e-ce2a-47d9-adb9-a408a993c6b1}, !- Internal Mass Definition Name
  {c7a1a4b3-1dd9-4a2e-9203-9acaf399a58e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {bf3a1e45-d1d8-4c35-91c2-0c3110d7ca4a}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {a37f7aaf-b83d-414a-8e0b-e6e166ee6263}, !- Handle
  res furniture mass finished basement space|unit 2, !- Name
  {3a00fb47-040f-4f4f-86ce-34e54874e60d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {48e138c5-9bee-4bba-9623-3f645bf48efe}, !- Handle
  res furniture mass finished basement space|unit 2, !- Name
  {a37f7aaf-b83d-414a-8e0b-e6e166ee6263}, !- Internal Mass Definition Name
  {bc18ca33-b58e-4bdd-a5fd-d6e2e9fec559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {3a00fb47-040f-4f4f-86ce-34e54874e60d}, !- Handle
  res furniture construction finished basement space|unit 2, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:InternalMass:Definition,
  {2127563a-9d20-45c2-b538-edfd6cc03d1c}, !- Handle
  res furniture mass finished basement space|unit 3, !- Name
  {74bf8661-c9e0-4eb5-8a22-ec64100de486}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  6.19353600000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {69a5b585-a67e-4b28-8b84-838d66dc3b15}, !- Handle
  res furniture mass finished basement space|unit 3, !- Name
  {2127563a-9d20-45c2-b538-edfd6cc03d1c}, !- Internal Mass Definition Name
  {679b3f98-955d-488b-85a0-15897e9d5282}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {74bf8661-c9e0-4eb5-8a22-ec64100de486}, !- Handle
  res furniture construction finished basement space|unit 3, !- Name
  ,                                       !- Surface Rendering Name
  {4efbd6a6-9698-4f6b-904f-4e5be19b4e12}; !- Layer 1

OS:Foundation:Kiva,
  {2470bb85-3dc3-420e-88d8-ecae0defec7d}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {16c20518-8dfc-40ed-ab3a-22a67f3d2d43}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {16c20518-8dfc-40ed-ab3a-22a67f3d2d43}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {5da58237-6738-4cce-b636-d5c7a57b48e4}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {1fd72bec-22a3-4559-8425-3294513930d9}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {e3093f07-20af-45eb-a767-da070272d9e8}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {1fd72bec-22a3-4559-8425-3294513930d9}, !- Layer 1
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 2

OS:Material,
  {f9d427d2-02af-4f44-b261-086f5b79f33b}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {b715f582-13c2-481f-b1f8-d0a41797295d}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {f9d427d2-02af-4f44-b261-086f5b79f33b}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6fe0d30f-fe4a-4989-933f-f8c8df499664}, !- Handle
  {81ce3be6-1c4f-4f6e-a4fe-c7ccad411a15}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.1451695964365;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {bed643bb-9f82-43f9-9a6a-b9f28f0dc2ed}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {3555eb2e-3279-49fe-a8d2-4a83477bd49e}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {3555eb2e-3279-49fe-a8d2-4a83477bd49e}, !- Handle
  FoundationExtVertIns 1,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {68075635-8e3f-416d-86be-c4aa646e8120}, !- Handle
  WallFndGrndFinB 1,                      !- Name
  ,                                       !- Surface Rendering Name
  {1fd72bec-22a3-4559-8425-3294513930d9}, !- Layer 1
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 2

OS:Construction,
  {1aa985ec-0e72-43d9-a986-cfc215cd08f6}, !- Handle
  FloorFndGrndFinB 1,                     !- Name
  ,                                       !- Surface Rendering Name
  {f9d427d2-02af-4f44-b261-086f5b79f33b}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0ffb4200-c0bb-456f-a266-9b48f061dd08}, !- Handle
  {05efd8e4-c1f0-4055-acc1-3d2cb02a27ce}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5.8658787349666;                        !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {6f6679be-63e0-46ea-94a4-81e8c9b73b68}, !- Handle
  Foundation Kiva 3,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {33c6e324-24c2-4bbc-9a98-d8cf48f57a4b}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {33c6e324-24c2-4bbc-9a98-d8cf48f57a4b}, !- Handle
  FoundationExtVertIns 2,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {411792c7-0437-48fd-9d93-75a1466b2d44}, !- Handle
  WallFndGrndFinB 2,                      !- Name
  ,                                       !- Surface Rendering Name
  {1fd72bec-22a3-4559-8425-3294513930d9}, !- Layer 1
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 2

OS:Construction,
  {a7e075eb-4beb-49e3-abec-35f46ea3f2f1}, !- Handle
  FloorFndGrndFinB 2,                     !- Name
  ,                                       !- Surface Rendering Name
  {f9d427d2-02af-4f44-b261-086f5b79f33b}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {146f8ff1-ce40-4e94-b15e-5cdc81d52bb0}, !- Handle
  {f770812c-cd8a-4b2c-92c8-c8d89554d2eb}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.1451695964365;                       !- Total Exposed Perimeter {m}

OS:Material,
  {b8934d2c-ebb7-481d-aa63-217b1bc53cbc}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {31760105-c439-4e42-b6c7-28c9a8fbe99b}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {f3091ddc-ec1e-4016-b41f-e13c4aac8f49}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {dbf95305-118a-476f-91c5-f03d3a1437ee}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}, !- Layer 1
  {b8934d2c-ebb7-481d-aa63-217b1bc53cbc}, !- Layer 2
  {82d8995d-5e58-4a1b-a9d6-62dd4b1eb569}, !- Layer 3
  {31760105-c439-4e42-b6c7-28c9a8fbe99b}, !- Layer 4
  {f3091ddc-ec1e-4016-b41f-e13c4aac8f49}; !- Layer 5

OS:Construction,
  {434484ad-55ec-4c8e-bae1-aaaf8b58f700}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {f3091ddc-ec1e-4016-b41f-e13c4aac8f49}, !- Layer 1
  {31760105-c439-4e42-b6c7-28c9a8fbe99b}, !- Layer 2
  {82d8995d-5e58-4a1b-a9d6-62dd4b1eb569}, !- Layer 3
  {b8934d2c-ebb7-481d-aa63-217b1bc53cbc}, !- Layer 4
  {76dd9cf5-5760-470e-b9be-1d75b39d0424}; !- Layer 5

OS:Schedule:Ruleset,
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Handle
  Window shading schedule,                !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  {eb3fec2d-4c26-467c-8212-01bbf615133f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb3fec2d-4c26-467c-8212-01bbf615133f}, !- Handle
  Schedule Day 8,                         !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21386599-0f47-4294-b0e5-480a9093b4c0}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3ce078a1-e87a-4b04-8214-d45de0945692}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ce078a1-e87a-4b04-8214-d45de0945692}, !- Handle
  Window shading schedule allday1,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2fba333-beec-4422-8750-9db427e9334c}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8482df73-8112-4d21-93f6-e383135e2aee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8482df73-8112-4d21-93f6-e383135e2aee}, !- Handle
  Window shading schedule allday2,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71354409-88bf-4f4a-b7a0-8c849bd4ee09}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0402d705-878b-4273-bfc5-29dd4f44675d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0402d705-878b-4273-bfc5-29dd4f44675d}, !- Handle
  Window shading schedule allday3,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {875c9bdf-09e0-49c8-b4b5-3ac313e45914}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8eef7fdb-bf6b-4e90-bbd2-ec58b8d2a027}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8eef7fdb-bf6b-4e90-bbd2-ec58b8d2a027}, !- Handle
  Window shading schedule allday4,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b95e67fe-779a-44c7-8b14-c097b5168fb8}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f1f01e7b-66c9-44cf-badd-647f1ddbe8f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f01e7b-66c9-44cf-badd-647f1ddbe8f4}, !- Handle
  Window shading schedule allday5,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ef9e325-cdb3-4d58-a3bc-6c0e91de1b9e}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1c30d983-1649-4721-b21b-9b8857192902}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c30d983-1649-4721-b21b-9b8857192902}, !- Handle
  Window shading schedule allday6,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0070f48b-0c3c-4d59-ac3b-8e31dc8bb163}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ab8448f5-e0d5-45c5-b635-714f2ceda091}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab8448f5-e0d5-45c5-b635-714f2ceda091}, !- Handle
  Window shading schedule allday7,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9b8ac25-92b3-4667-b63f-78554d21e7ba}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a73b153-0710-4dbd-aeef-e77e937fd921}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a73b153-0710-4dbd-aeef-e77e937fd921}, !- Handle
  Window shading schedule allday8,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {987b19b7-3af4-429c-9ea8-1637777b425e}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7afc1fff-0980-441a-a3ae-62ba083b5239}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7afc1fff-0980-441a-a3ae-62ba083b5239}, !- Handle
  Window shading schedule allday9,        !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b8d046d-61c3-4c46-87e0-20da2cc01342}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a609dfc9-4a1e-4d17-9991-133c4bddc1c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a609dfc9-4a1e-4d17-9991-133c4bddc1c4}, !- Handle
  Window shading schedule allday10,       !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6524224a-71b0-4e21-af46-f70c6c8228c5}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65cb70e2-5d29-4504-8d0e-cbd4cdc0a825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65cb70e2-5d29-4504-8d0e-cbd4cdc0a825}, !- Handle
  Window shading schedule allday11,       !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c195b86e-c338-4888-8e73-6f72fb2b6b4a}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f92ba35d-dbb7-46ad-b120-ac09829ef1dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f92ba35d-dbb7-46ad-b120-ac09829ef1dc}, !- Handle
  Window shading schedule allday12,       !- Name
  {d8ee0517-a4be-4992-ad05-a9f2597e5b7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {dc6b8949-c82d-4e2c-bae0-63f4a5c72b47}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {413c9240-5855-4625-8e65-157bceee86fd}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {dc6b8949-c82d-4e2c-bae0-63f4a5c72b47}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {f67c909c-7f9a-4470-a410-30235527cf8b}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {e4431b18-3ceb-4b11-a870-a79e85724fb2}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {30dfe70a-55e7-48ce-b974-2be48a792cd7}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e4431b18-3ceb-4b11-a870-a79e85724fb2}; !- Layer 1

OS:Material,
  {688af8b8-4069-49a6-a3b8-8d7111b6be1a}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {4e37d5f6-1b04-4149-a64b-f6247fdd646c}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {688af8b8-4069-49a6-a3b8-8d7111b6be1a}; !- Layer 1

OS:PlantLoop,
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f3e1da53-93e8-4739-8e29-8146b4dea6b4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {4c0ba94b-6b7b-4fcc-bcc7-d849b6211da0}, !- Plant Side Inlet Node Name
  {ebbf7d7f-5309-4c31-a21e-fbcc7f15b7da}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7ad725d1-81be-4b89-a887-8c6c2cc46adb}, !- Demand Side Inlet Node Name
  {e5c669c4-cd48-4a32-bdff-a9b4a6b6ffc2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b7e179b5-94e6-459f-a369-6c16a27c8883}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {147128e5-b534-4443-a40b-c54e9381ef65}, !- Demand Mixer Name
  {27ee9e1e-32ab-4f69-8f59-c708c768a933}, !- Demand Splitter Name
  {64b75ef9-5ca6-4306-96df-5e18a0bbc64f}, !- Supply Mixer Name
  {72d92e68-62fb-4180-aa5c-56bdf022342a}; !- Supply Splitter Name

OS:Node,
  {c8395c96-d9cf-499e-9bb8-d8493f25c055}, !- Handle
  Node 8,                                 !- Name
  {4c0ba94b-6b7b-4fcc-bcc7-d849b6211da0}, !- Inlet Port
  {16e170d9-3b5c-402c-8a32-8314c9ae83da}; !- Outlet Port

OS:Node,
  {f3e1da53-93e8-4739-8e29-8146b4dea6b4}, !- Handle
  Node 9,                                 !- Name
  {5f5f7622-3453-4b23-abae-a5ed3ed505be}, !- Inlet Port
  {ebbf7d7f-5309-4c31-a21e-fbcc7f15b7da}; !- Outlet Port

OS:Node,
  {f8281a47-55be-4bc4-b837-c559ce1d2984}, !- Handle
  Node 10,                                !- Name
  {8f0fac2f-06ef-4e89-89f8-74fe84e5eeac}, !- Inlet Port
  {cda1e2cc-ce70-47ab-83ac-3730a3bda13f}; !- Outlet Port

OS:Connector:Mixer,
  {64b75ef9-5ca6-4306-96df-5e18a0bbc64f}, !- Handle
  Connector Mixer 1,                      !- Name
  {565f3439-e5e8-4464-9a33-e84ffd4371b2}, !- Outlet Branch Name
  {7dd23aa3-5305-42f4-bbac-3750801af797}, !- Inlet Branch Name 1
  {b752e6e5-1c33-4497-8f38-c788d70dc6b1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72d92e68-62fb-4180-aa5c-56bdf022342a}, !- Handle
  Connector Splitter 1,                   !- Name
  {f2853b7b-453b-4953-8f07-95ab4204b285}, !- Inlet Branch Name
  {8f0fac2f-06ef-4e89-89f8-74fe84e5eeac}, !- Outlet Branch Name 1
  {97e61184-3712-4bbf-a044-0fef4f412125}; !- Outlet Branch Name 2

OS:Connection,
  {4c0ba94b-6b7b-4fcc-bcc7-d849b6211da0}, !- Handle
  {e1481d8c-815b-43a8-8088-0ec4064ec1dd}, !- Name
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Source Object
  14,                                     !- Outlet Port
  {c8395c96-d9cf-499e-9bb8-d8493f25c055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0fac2f-06ef-4e89-89f8-74fe84e5eeac}, !- Handle
  {456c3d5d-54bf-43fe-ada6-5b80b862f8bc}, !- Name
  {72d92e68-62fb-4180-aa5c-56bdf022342a}, !- Source Object
  3,                                      !- Outlet Port
  {f8281a47-55be-4bc4-b837-c559ce1d2984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbf7d7f-5309-4c31-a21e-fbcc7f15b7da}, !- Handle
  {130a70c6-ca13-425d-93e2-42358ce8224a}, !- Name
  {f3e1da53-93e8-4739-8e29-8146b4dea6b4}, !- Source Object
  3,                                      !- Outlet Port
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {abe16664-4438-4111-b36b-450e90cafaea}, !- Handle
  Node 11,                                !- Name
  {7ad725d1-81be-4b89-a887-8c6c2cc46adb}, !- Inlet Port
  {07274288-d243-4221-abb6-f4811ffd5b09}; !- Outlet Port

OS:Node,
  {6e108c19-a6c4-4853-b998-9084f11e5bf5}, !- Handle
  Node 12,                                !- Name
  {2bc246c3-d885-4a05-a8f8-71ebbe1f3685}, !- Inlet Port
  {e5c669c4-cd48-4a32-bdff-a9b4a6b6ffc2}; !- Outlet Port

OS:Node,
  {ee78c7b3-a317-4a86-a3e8-8cb2b5167e30}, !- Handle
  Node 13,                                !- Name
  {8cfaa561-4adc-4094-a69a-69985f3dd31e}, !- Inlet Port
  {8f2a9650-e8a0-47ee-aa6e-95f3c16b4571}; !- Outlet Port

OS:Connector:Mixer,
  {147128e5-b534-4443-a40b-c54e9381ef65}, !- Handle
  Connector Mixer 2,                      !- Name
  {2bc246c3-d885-4a05-a8f8-71ebbe1f3685}, !- Outlet Branch Name
  {8f2a9650-e8a0-47ee-aa6e-95f3c16b4571}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {27ee9e1e-32ab-4f69-8f59-c708c768a933}, !- Handle
  Connector Splitter 2,                   !- Name
  {07274288-d243-4221-abb6-f4811ffd5b09}, !- Inlet Branch Name
  {8cfaa561-4adc-4094-a69a-69985f3dd31e}; !- Outlet Branch Name 1

OS:Connection,
  {7ad725d1-81be-4b89-a887-8c6c2cc46adb}, !- Handle
  {c58f6f87-7330-419e-9616-15800752a240}, !- Name
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Source Object
  17,                                     !- Outlet Port
  {abe16664-4438-4111-b36b-450e90cafaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07274288-d243-4221-abb6-f4811ffd5b09}, !- Handle
  {139ddcd2-6cf3-4455-a922-efdebb95764b}, !- Name
  {abe16664-4438-4111-b36b-450e90cafaea}, !- Source Object
  3,                                      !- Outlet Port
  {27ee9e1e-32ab-4f69-8f59-c708c768a933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfaa561-4adc-4094-a69a-69985f3dd31e}, !- Handle
  {415ab093-9134-4cf4-9469-80754084f539}, !- Name
  {27ee9e1e-32ab-4f69-8f59-c708c768a933}, !- Source Object
  3,                                      !- Outlet Port
  {ee78c7b3-a317-4a86-a3e8-8cb2b5167e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2a9650-e8a0-47ee-aa6e-95f3c16b4571}, !- Handle
  {09ccdc98-9894-4790-a7b2-f89790b4c9d8}, !- Name
  {ee78c7b3-a317-4a86-a3e8-8cb2b5167e30}, !- Source Object
  3,                                      !- Outlet Port
  {147128e5-b534-4443-a40b-c54e9381ef65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bc246c3-d885-4a05-a8f8-71ebbe1f3685}, !- Handle
  {37cffede-5293-49ae-b996-2220a63d48fa}, !- Name
  {147128e5-b534-4443-a40b-c54e9381ef65}, !- Source Object
  2,                                      !- Outlet Port
  {6e108c19-a6c4-4853-b998-9084f11e5bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c669c4-cd48-4a32-bdff-a9b4a6b6ffc2}, !- Handle
  {166b91fa-e014-49f5-b097-9e7a22fc3127}, !- Name
  {6e108c19-a6c4-4853-b998-9084f11e5bf5}, !- Source Object
  3,                                      !- Outlet Port
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fc9a80a3-de31-430f-b333-fb6009942034}, !- Handle
  {5aeb6947-8c40-4f52-860e-816dcd2d798f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b7e179b5-94e6-459f-a369-6c16a27c8883}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {924d5bcb-029d-48ff-9bb9-239a6bf470e9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {cda1e2cc-ce70-47ab-83ac-3730a3bda13f}, !- Inlet Node Name
  {5b9680b3-fcd0-4f78-b918-25ec5aa65685}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5b9dbf29-79a9-41c7-aaf2-4966df3c73ef}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f29f0eea-5710-45b4-8da3-c92db2b454f4}, !- Inlet Node Name
  {5f5f7622-3453-4b23-abae-a5ed3ed505be}; !- Outlet Node Name

OS:Node,
  {163f86cd-7d2f-412d-9247-f006a84f8559}, !- Handle
  Node 14,                                !- Name
  {5b9680b3-fcd0-4f78-b918-25ec5aa65685}, !- Inlet Port
  {7dd23aa3-5305-42f4-bbac-3750801af797}; !- Outlet Port

OS:Connection,
  {cda1e2cc-ce70-47ab-83ac-3730a3bda13f}, !- Handle
  {b1abae9e-15d4-47a5-94f9-62b107a0a2c1}, !- Name
  {f8281a47-55be-4bc4-b837-c559ce1d2984}, !- Source Object
  3,                                      !- Outlet Port
  {924d5bcb-029d-48ff-9bb9-239a6bf470e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9680b3-fcd0-4f78-b918-25ec5aa65685}, !- Handle
  {70a80783-a567-46ca-a30f-b63e721c5351}, !- Name
  {924d5bcb-029d-48ff-9bb9-239a6bf470e9}, !- Source Object
  3,                                      !- Outlet Port
  {163f86cd-7d2f-412d-9247-f006a84f8559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd23aa3-5305-42f4-bbac-3750801af797}, !- Handle
  {c5092e13-d350-43e3-a766-f8d38df2416c}, !- Name
  {163f86cd-7d2f-412d-9247-f006a84f8559}, !- Source Object
  3,                                      !- Outlet Port
  {64b75ef9-5ca6-4306-96df-5e18a0bbc64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d639eee-108c-435e-b811-39748c62a9b4}, !- Handle
  Node 15,                                !- Name
  {565f3439-e5e8-4464-9a33-e84ffd4371b2}, !- Inlet Port
  {f29f0eea-5710-45b4-8da3-c92db2b454f4}; !- Outlet Port

OS:Connection,
  {565f3439-e5e8-4464-9a33-e84ffd4371b2}, !- Handle
  {ae839228-a3f8-4afd-a8af-20cbc01ebfb7}, !- Name
  {64b75ef9-5ca6-4306-96df-5e18a0bbc64f}, !- Source Object
  2,                                      !- Outlet Port
  {0d639eee-108c-435e-b811-39748c62a9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29f0eea-5710-45b4-8da3-c92db2b454f4}, !- Handle
  {43bf4399-b4bf-428f-a52f-8d63b5ceebf9}, !- Name
  {0d639eee-108c-435e-b811-39748c62a9b4}, !- Source Object
  3,                                      !- Outlet Port
  {5b9dbf29-79a9-41c7-aaf2-4966df3c73ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5f7622-3453-4b23-abae-a5ed3ed505be}, !- Handle
  {73c19b29-990a-4ede-8299-bc5854505972}, !- Name
  {5b9dbf29-79a9-41c7-aaf2-4966df3c73ef}, !- Source Object
  3,                                      !- Outlet Port
  {f3e1da53-93e8-4739-8e29-8146b4dea6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {016ab2ad-1270-48a4-a16e-b7821055cb79}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {16e170d9-3b5c-402c-8a32-8314c9ae83da}, !- Inlet Node Name
  {a4ffe5d0-b133-4ef2-b413-b9e49382791d}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {63fa03f4-fa34-4fab-8fa2-11bfb5536695}, !- Handle
  Node 16,                                !- Name
  {a4ffe5d0-b133-4ef2-b413-b9e49382791d}, !- Inlet Port
  {f2853b7b-453b-4953-8f07-95ab4204b285}; !- Outlet Port

OS:Connection,
  {16e170d9-3b5c-402c-8a32-8314c9ae83da}, !- Handle
  {d2b45b54-470a-46c5-8692-3c09fd955c09}, !- Name
  {c8395c96-d9cf-499e-9bb8-d8493f25c055}, !- Source Object
  3,                                      !- Outlet Port
  {016ab2ad-1270-48a4-a16e-b7821055cb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ffe5d0-b133-4ef2-b413-b9e49382791d}, !- Handle
  {e5d0275d-def8-4593-8cd7-b7378df6be1e}, !- Name
  {016ab2ad-1270-48a4-a16e-b7821055cb79}, !- Source Object
  3,                                      !- Outlet Port
  {63fa03f4-fa34-4fab-8fa2-11bfb5536695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2853b7b-453b-4953-8f07-95ab4204b285}, !- Handle
  {f279ca40-7345-4f6f-a045-a14f2168eb68}, !- Name
  {63fa03f4-fa34-4fab-8fa2-11bfb5536695}, !- Source Object
  3,                                      !- Outlet Port
  {72d92e68-62fb-4180-aa5c-56bdf022342a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5c05d205-744c-4453-ae52-b28e3dea5a5c}, !- Handle
  dhw temp,                               !- Name
  {24f417bd-084a-494f-84a2-e7ca5d8f3b19}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {76d4f09b-0f74-4fe0-ad48-9494dbe10322}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5c05d205-744c-4453-ae52-b28e3dea5a5c}, !- Schedule Name
  {f3e1da53-93e8-4739-8e29-8146b4dea6b4}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {24f417bd-084a-494f-84a2-e7ca5d8f3b19}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {92c5528f-69c9-4007-bcba-b08500e710c7}, !- Handle
  res wh,                                 !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {d9b2d27c-5bca-4dd5-a68d-2334c8330d85}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {6d0a9bf9-732c-4c47-b5aa-1bed27f785ef}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {56be2f3e-9020-443c-9316-30d527289c0d}, !- Use Side Inlet Node Name
  {9f9b9636-51e5-4213-a91a-f28ad9754fd5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {d9b2d27c-5bca-4dd5-a68d-2334c8330d85}, !- Handle
  WH Setpoint Temp,                       !- Name
  {24f417bd-084a-494f-84a2-e7ca5d8f3b19}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {0b5420d8-97da-4a92-9572-c6e8f43d67f4}, !- Handle
  Node 17,                                !- Name
  {97e61184-3712-4bbf-a044-0fef4f412125}, !- Inlet Port
  {56be2f3e-9020-443c-9316-30d527289c0d}; !- Outlet Port

OS:Connection,
  {97e61184-3712-4bbf-a044-0fef4f412125}, !- Handle
  {74460c4c-d1b2-4b20-9801-8462a1026b32}, !- Name
  {72d92e68-62fb-4180-aa5c-56bdf022342a}, !- Source Object
  4,                                      !- Outlet Port
  {0b5420d8-97da-4a92-9572-c6e8f43d67f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59c1e4f0-4417-43e0-94f5-c0329cd5caf5}, !- Handle
  Node 18,                                !- Name
  {9f9b9636-51e5-4213-a91a-f28ad9754fd5}, !- Inlet Port
  {b752e6e5-1c33-4497-8f38-c788d70dc6b1}; !- Outlet Port

OS:Connection,
  {56be2f3e-9020-443c-9316-30d527289c0d}, !- Handle
  {0b43eac4-ff73-401c-a2aa-66535e2580e4}, !- Name
  {0b5420d8-97da-4a92-9572-c6e8f43d67f4}, !- Source Object
  3,                                      !- Outlet Port
  {92c5528f-69c9-4007-bcba-b08500e710c7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9f9b9636-51e5-4213-a91a-f28ad9754fd5}, !- Handle
  {d26fc70f-e8e1-4593-bd86-65de2eedb737}, !- Name
  {92c5528f-69c9-4007-bcba-b08500e710c7}, !- Source Object
  32,                                     !- Outlet Port
  {59c1e4f0-4417-43e0-94f5-c0329cd5caf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b752e6e5-1c33-4497-8f38-c788d70dc6b1}, !- Handle
  {71bbdc74-770e-4823-b1eb-f805b6ddca45}, !- Name
  {59c1e4f0-4417-43e0-94f5-c0329cd5caf5}, !- Source Object
  3,                                      !- Outlet Port
  {64b75ef9-5ca6-4306-96df-5e18a0bbc64f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Handle
  Domestic Hot Water Loop|unit 2,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e0083332-95f9-4d5d-942a-8f05011321f5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {44df854f-0cd9-4cc9-920c-9b437ae38b08}, !- Plant Side Inlet Node Name
  {b9441000-0c15-4fe0-8227-b230661a6a19}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ce9bf1a0-a352-4248-b768-3296fdddec8e}, !- Demand Side Inlet Node Name
  {f6d2a242-a3fe-4eb8-8a0f-83efae40a9ca}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {72b40bfe-6449-43e0-b462-0a9e83ded1c9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d7171566-ed65-4a6b-a095-85566dec9c93}, !- Demand Mixer Name
  {5ab00aa6-ea34-4cfe-92c7-3c5a47b73fd3}, !- Demand Splitter Name
  {1c4e99be-9960-43d5-97e9-7034714954ff}, !- Supply Mixer Name
  {4c3a42ab-bc57-4da0-af68-35ab208a15e1}; !- Supply Splitter Name

OS:Node,
  {d18afb37-3b5a-4696-8f76-ced9d2aaf721}, !- Handle
  Node 19,                                !- Name
  {44df854f-0cd9-4cc9-920c-9b437ae38b08}, !- Inlet Port
  {5ca0c7bf-4a69-4160-a4ea-675512887f8a}; !- Outlet Port

OS:Node,
  {e0083332-95f9-4d5d-942a-8f05011321f5}, !- Handle
  Node 20,                                !- Name
  {1237ff6b-c223-459a-8db0-e6cb5a05f02f}, !- Inlet Port
  {b9441000-0c15-4fe0-8227-b230661a6a19}; !- Outlet Port

OS:Node,
  {b0f03b57-ee0f-4e6f-95e7-72566ad67b00}, !- Handle
  Node 21,                                !- Name
  {fdfc3b0c-2b33-4759-8e97-0d3541f03c6b}, !- Inlet Port
  {b417c640-997b-4ae8-a560-b0f35375efc3}; !- Outlet Port

OS:Connector:Mixer,
  {1c4e99be-9960-43d5-97e9-7034714954ff}, !- Handle
  Connector Mixer 3,                      !- Name
  {be5979a3-922a-48e5-87d0-8a437a0ca52c}, !- Outlet Branch Name
  {39e2113d-4b16-41d4-be3f-0786c8a6d614}, !- Inlet Branch Name 1
  {7cf24905-818d-4763-a504-d9644e1fac1d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4c3a42ab-bc57-4da0-af68-35ab208a15e1}, !- Handle
  Connector Splitter 3,                   !- Name
  {fbcac027-9440-47a3-ac7d-c21e602739b5}, !- Inlet Branch Name
  {fdfc3b0c-2b33-4759-8e97-0d3541f03c6b}, !- Outlet Branch Name 1
  {19570dd2-f683-46e9-a09f-8d740103bf21}; !- Outlet Branch Name 2

OS:Connection,
  {44df854f-0cd9-4cc9-920c-9b437ae38b08}, !- Handle
  {6c8f0300-c59e-4fdb-96fb-542a9dec72dd}, !- Name
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Source Object
  14,                                     !- Outlet Port
  {d18afb37-3b5a-4696-8f76-ced9d2aaf721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfc3b0c-2b33-4759-8e97-0d3541f03c6b}, !- Handle
  {9f5d7892-dc0e-4357-9f49-c7694ac08d8f}, !- Name
  {4c3a42ab-bc57-4da0-af68-35ab208a15e1}, !- Source Object
  3,                                      !- Outlet Port
  {b0f03b57-ee0f-4e6f-95e7-72566ad67b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9441000-0c15-4fe0-8227-b230661a6a19}, !- Handle
  {6c9e9389-454d-4b73-a298-19ff71c5529e}, !- Name
  {e0083332-95f9-4d5d-942a-8f05011321f5}, !- Source Object
  3,                                      !- Outlet Port
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b1b193f9-0ae0-430d-bd98-391b0abbc801}, !- Handle
  Node 22,                                !- Name
  {ce9bf1a0-a352-4248-b768-3296fdddec8e}, !- Inlet Port
  {287e3006-8091-4e63-bb47-18d6a27bd256}; !- Outlet Port

OS:Node,
  {f45e308a-dfdd-4156-83aa-1758a573c977}, !- Handle
  Node 23,                                !- Name
  {cca2187b-cd9d-425c-8029-4569825a8860}, !- Inlet Port
  {f6d2a242-a3fe-4eb8-8a0f-83efae40a9ca}; !- Outlet Port

OS:Node,
  {0dc7dcec-7d33-4196-92b6-8011bb6e5caa}, !- Handle
  Node 24,                                !- Name
  {9b34cfbe-5b3e-4fa9-9a4d-0e3c03d38892}, !- Inlet Port
  {35cb0367-4c88-41d6-94f8-bcd572ceaae4}; !- Outlet Port

OS:Connector:Mixer,
  {d7171566-ed65-4a6b-a095-85566dec9c93}, !- Handle
  Connector Mixer 4,                      !- Name
  {cca2187b-cd9d-425c-8029-4569825a8860}, !- Outlet Branch Name
  {35cb0367-4c88-41d6-94f8-bcd572ceaae4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5ab00aa6-ea34-4cfe-92c7-3c5a47b73fd3}, !- Handle
  Connector Splitter 4,                   !- Name
  {287e3006-8091-4e63-bb47-18d6a27bd256}, !- Inlet Branch Name
  {9b34cfbe-5b3e-4fa9-9a4d-0e3c03d38892}; !- Outlet Branch Name 1

OS:Connection,
  {ce9bf1a0-a352-4248-b768-3296fdddec8e}, !- Handle
  {74c45227-0c16-4f7d-9749-c7af165840d0}, !- Name
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Source Object
  17,                                     !- Outlet Port
  {b1b193f9-0ae0-430d-bd98-391b0abbc801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287e3006-8091-4e63-bb47-18d6a27bd256}, !- Handle
  {905af9b6-bb0c-466b-8f44-923f9853fd9e}, !- Name
  {b1b193f9-0ae0-430d-bd98-391b0abbc801}, !- Source Object
  3,                                      !- Outlet Port
  {5ab00aa6-ea34-4cfe-92c7-3c5a47b73fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b34cfbe-5b3e-4fa9-9a4d-0e3c03d38892}, !- Handle
  {018ca2f2-e4dc-4d4e-b0cd-fa55822aa87e}, !- Name
  {5ab00aa6-ea34-4cfe-92c7-3c5a47b73fd3}, !- Source Object
  3,                                      !- Outlet Port
  {0dc7dcec-7d33-4196-92b6-8011bb6e5caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cb0367-4c88-41d6-94f8-bcd572ceaae4}, !- Handle
  {d7ffa374-259b-4a2d-8528-afe68c461330}, !- Name
  {0dc7dcec-7d33-4196-92b6-8011bb6e5caa}, !- Source Object
  3,                                      !- Outlet Port
  {d7171566-ed65-4a6b-a095-85566dec9c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca2187b-cd9d-425c-8029-4569825a8860}, !- Handle
  {67ec7bca-d478-44c8-918c-1df00e597b7a}, !- Name
  {d7171566-ed65-4a6b-a095-85566dec9c93}, !- Source Object
  2,                                      !- Outlet Port
  {f45e308a-dfdd-4156-83aa-1758a573c977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d2a242-a3fe-4eb8-8a0f-83efae40a9ca}, !- Handle
  {69e5963e-fc98-422d-be48-94d3a96c4a8b}, !- Name
  {f45e308a-dfdd-4156-83aa-1758a573c977}, !- Source Object
  3,                                      !- Outlet Port
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {23badaa4-67b5-47c1-986b-62d719f99ad8}, !- Handle
  {8cd7cb7a-f33d-4e8a-a08d-f0fbdfa17d1f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {72b40bfe-6449-43e0-b462-0a9e83ded1c9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {ba9de8b1-afae-4276-8dde-22e5305bda06}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b417c640-997b-4ae8-a560-b0f35375efc3}, !- Inlet Node Name
  {d1b1bdbd-2f51-404b-a4ab-bafcf2d19b84}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {686f0ff7-3cc6-4a0a-8224-cdf4dc9b5249}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e5b9ec62-0049-4ce2-af18-68fb128f8723}, !- Inlet Node Name
  {1237ff6b-c223-459a-8db0-e6cb5a05f02f}; !- Outlet Node Name

OS:Node,
  {725f150a-a9ae-422e-9928-2a9217725368}, !- Handle
  Node 25,                                !- Name
  {d1b1bdbd-2f51-404b-a4ab-bafcf2d19b84}, !- Inlet Port
  {39e2113d-4b16-41d4-be3f-0786c8a6d614}; !- Outlet Port

OS:Connection,
  {b417c640-997b-4ae8-a560-b0f35375efc3}, !- Handle
  {a1c51611-608d-401b-a9f4-f4250193e755}, !- Name
  {b0f03b57-ee0f-4e6f-95e7-72566ad67b00}, !- Source Object
  3,                                      !- Outlet Port
  {ba9de8b1-afae-4276-8dde-22e5305bda06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b1bdbd-2f51-404b-a4ab-bafcf2d19b84}, !- Handle
  {9fe0a7d9-1ad1-4f2f-ae41-4ae80a0b6e26}, !- Name
  {ba9de8b1-afae-4276-8dde-22e5305bda06}, !- Source Object
  3,                                      !- Outlet Port
  {725f150a-a9ae-422e-9928-2a9217725368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e2113d-4b16-41d4-be3f-0786c8a6d614}, !- Handle
  {4c5763fa-a692-4d00-8d56-d18a9f5f978e}, !- Name
  {725f150a-a9ae-422e-9928-2a9217725368}, !- Source Object
  3,                                      !- Outlet Port
  {1c4e99be-9960-43d5-97e9-7034714954ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2449c6c7-b80c-4e5a-b0d8-8999ae62eda6}, !- Handle
  Node 26,                                !- Name
  {be5979a3-922a-48e5-87d0-8a437a0ca52c}, !- Inlet Port
  {e5b9ec62-0049-4ce2-af18-68fb128f8723}; !- Outlet Port

OS:Connection,
  {be5979a3-922a-48e5-87d0-8a437a0ca52c}, !- Handle
  {f4841bb0-b298-4a9b-95dd-ade731261d62}, !- Name
  {1c4e99be-9960-43d5-97e9-7034714954ff}, !- Source Object
  2,                                      !- Outlet Port
  {2449c6c7-b80c-4e5a-b0d8-8999ae62eda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b9ec62-0049-4ce2-af18-68fb128f8723}, !- Handle
  {064ff9b3-2e26-44ef-aaf7-f53c1f69da49}, !- Name
  {2449c6c7-b80c-4e5a-b0d8-8999ae62eda6}, !- Source Object
  3,                                      !- Outlet Port
  {686f0ff7-3cc6-4a0a-8224-cdf4dc9b5249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1237ff6b-c223-459a-8db0-e6cb5a05f02f}, !- Handle
  {03a5f4f4-dfe5-4b09-b5f1-338c0a41cae9}, !- Name
  {686f0ff7-3cc6-4a0a-8224-cdf4dc9b5249}, !- Source Object
  3,                                      !- Outlet Port
  {e0083332-95f9-4d5d-942a-8f05011321f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a17f6560-8488-4467-8d11-69c04378aa65}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {5ca0c7bf-4a69-4160-a4ea-675512887f8a}, !- Inlet Node Name
  {e6fa7618-995a-4c8c-b939-814f17d9c9c3}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {11ba2453-47dc-43f0-9d73-e0ef00593966}, !- Handle
  Node 27,                                !- Name
  {e6fa7618-995a-4c8c-b939-814f17d9c9c3}, !- Inlet Port
  {fbcac027-9440-47a3-ac7d-c21e602739b5}; !- Outlet Port

OS:Connection,
  {5ca0c7bf-4a69-4160-a4ea-675512887f8a}, !- Handle
  {74c290f5-1751-47c8-8022-be59b28bc184}, !- Name
  {d18afb37-3b5a-4696-8f76-ced9d2aaf721}, !- Source Object
  3,                                      !- Outlet Port
  {a17f6560-8488-4467-8d11-69c04378aa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6fa7618-995a-4c8c-b939-814f17d9c9c3}, !- Handle
  {a8616049-7174-4f7b-9966-08ac0121318b}, !- Name
  {a17f6560-8488-4467-8d11-69c04378aa65}, !- Source Object
  3,                                      !- Outlet Port
  {11ba2453-47dc-43f0-9d73-e0ef00593966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcac027-9440-47a3-ac7d-c21e602739b5}, !- Handle
  {bda58fe2-b669-4631-adf7-494e7b004126}, !- Name
  {11ba2453-47dc-43f0-9d73-e0ef00593966}, !- Source Object
  3,                                      !- Outlet Port
  {4c3a42ab-bc57-4da0-af68-35ab208a15e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3b4ccf09-8e64-44a8-a940-b38e27ca6253}, !- Handle
  dhw temp 1,                             !- Name
  {24f417bd-084a-494f-84a2-e7ca5d8f3b19}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {d8bf389a-1df3-4754-9e4f-79e64e541c50}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {3b4ccf09-8e64-44a8-a940-b38e27ca6253}, !- Schedule Name
  {e0083332-95f9-4d5d-942a-8f05011321f5}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {dfe63aaf-aa8d-463e-9456-b4099b466ca3}, !- Handle
  res wh|unit 2,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {d3781a44-181c-429f-9375-81fe7531c433}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {46983ddc-d7b2-40d5-b3ca-f67e4b2a302d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {98f82ceb-730f-4398-ab65-306021062ad3}, !- Use Side Inlet Node Name
  {51b19f84-3a60-44d7-be8a-f8621fc6f3a5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {d3781a44-181c-429f-9375-81fe7531c433}, !- Handle
  WH Setpoint Temp 1,                     !- Name
  {24f417bd-084a-494f-84a2-e7ca5d8f3b19}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {1fba0065-af49-451e-92bf-c920ebeb6df1}, !- Handle
  Node 28,                                !- Name
  {19570dd2-f683-46e9-a09f-8d740103bf21}, !- Inlet Port
  {98f82ceb-730f-4398-ab65-306021062ad3}; !- Outlet Port

OS:Connection,
  {19570dd2-f683-46e9-a09f-8d740103bf21}, !- Handle
  {f46ee0a6-eca9-43d8-baa6-82fc9e8f4941}, !- Name
  {4c3a42ab-bc57-4da0-af68-35ab208a15e1}, !- Source Object
  4,                                      !- Outlet Port
  {1fba0065-af49-451e-92bf-c920ebeb6df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c339527-d2c1-4a56-af18-f14654e5d93d}, !- Handle
  Node 29,                                !- Name
  {51b19f84-3a60-44d7-be8a-f8621fc6f3a5}, !- Inlet Port
  {7cf24905-818d-4763-a504-d9644e1fac1d}; !- Outlet Port

OS:Connection,
  {98f82ceb-730f-4398-ab65-306021062ad3}, !- Handle
  {d8aef52e-27a4-43f0-aedb-287aa8cea2a9}, !- Name
  {1fba0065-af49-451e-92bf-c920ebeb6df1}, !- Source Object
  3,                                      !- Outlet Port
  {dfe63aaf-aa8d-463e-9456-b4099b466ca3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {51b19f84-3a60-44d7-be8a-f8621fc6f3a5}, !- Handle
  {cd24fa96-6017-4838-b264-df38f64e1ed0}, !- Name
  {dfe63aaf-aa8d-463e-9456-b4099b466ca3}, !- Source Object
  32,                                     !- Outlet Port
  {3c339527-d2c1-4a56-af18-f14654e5d93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf24905-818d-4763-a504-d9644e1fac1d}, !- Handle
  {e486797b-1c36-489b-8d45-5bb069d1812b}, !- Name
  {3c339527-d2c1-4a56-af18-f14654e5d93d}, !- Source Object
  3,                                      !- Outlet Port
  {1c4e99be-9960-43d5-97e9-7034714954ff}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9c6ab137-ad31-4294-a52a-54a0b274552f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {527abf65-9fd3-46ff-a5a0-799d2bf679c8}, !- Plant Side Inlet Node Name
  {eb3be86e-6566-488f-8f1d-499484ca1941}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8a96d945-a5c5-466c-90f2-4c23c88a258e}, !- Demand Side Inlet Node Name
  {5c880ea3-ebcd-4553-844a-be8fb7093f47}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5ebb5e5e-25a2-4cbc-a609-cbe36ed39d45}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93dc1891-8b9a-468b-9ed1-6a207e28b965}, !- Demand Mixer Name
  {ce60d5e8-876e-4364-8a79-bb5e042e8940}, !- Demand Splitter Name
  {5a8cc4c1-7916-4566-a5ef-430b036e2dbc}, !- Supply Mixer Name
  {72fcb916-a8b4-470b-8f4e-6027f585d5f9}; !- Supply Splitter Name

OS:Node,
  {62c90c6f-048d-473f-82e1-210c41e42d16}, !- Handle
  Node 30,                                !- Name
  {527abf65-9fd3-46ff-a5a0-799d2bf679c8}, !- Inlet Port
  {2da7fe5e-bacd-410f-89cc-ddd5dff2e7e3}; !- Outlet Port

OS:Node,
  {9c6ab137-ad31-4294-a52a-54a0b274552f}, !- Handle
  Node 31,                                !- Name
  {9bbe9462-3532-4c65-96b4-d4da9ff06227}, !- Inlet Port
  {eb3be86e-6566-488f-8f1d-499484ca1941}; !- Outlet Port

OS:Node,
  {b5cb39c6-0148-4447-8b9b-585854b7c974}, !- Handle
  Node 32,                                !- Name
  {22bc5763-9324-4a12-948c-96d5004552bc}, !- Inlet Port
  {f9683f69-e7df-49bb-8e13-409c2da1abd8}; !- Outlet Port

OS:Connector:Mixer,
  {5a8cc4c1-7916-4566-a5ef-430b036e2dbc}, !- Handle
  Connector Mixer 5,                      !- Name
  {40cfd901-7011-4532-9cc7-1fb969c17310}, !- Outlet Branch Name
  {8dfa01fe-2144-4635-a829-593b26e7fbdd}, !- Inlet Branch Name 1
  {fd79c4ce-c714-4d41-9c0b-2cb03d8f3acc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72fcb916-a8b4-470b-8f4e-6027f585d5f9}, !- Handle
  Connector Splitter 5,                   !- Name
  {e1331e7f-1ce5-403c-bfcd-4171ed7de0a1}, !- Inlet Branch Name
  {22bc5763-9324-4a12-948c-96d5004552bc}, !- Outlet Branch Name 1
  {6178f5e0-6906-432f-8759-b241cfaac345}; !- Outlet Branch Name 2

OS:Connection,
  {527abf65-9fd3-46ff-a5a0-799d2bf679c8}, !- Handle
  {676aea76-79fd-448d-b7f4-40c462a1e340}, !- Name
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Source Object
  14,                                     !- Outlet Port
  {62c90c6f-048d-473f-82e1-210c41e42d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bc5763-9324-4a12-948c-96d5004552bc}, !- Handle
  {825baa66-3824-4a62-8d52-a20561faad4e}, !- Name
  {72fcb916-a8b4-470b-8f4e-6027f585d5f9}, !- Source Object
  3,                                      !- Outlet Port
  {b5cb39c6-0148-4447-8b9b-585854b7c974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3be86e-6566-488f-8f1d-499484ca1941}, !- Handle
  {4fa972db-8b1c-4beb-8b95-f00383236b07}, !- Name
  {9c6ab137-ad31-4294-a52a-54a0b274552f}, !- Source Object
  3,                                      !- Outlet Port
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f635fe62-0581-4c86-b126-88389b58808a}, !- Handle
  Node 33,                                !- Name
  {8a96d945-a5c5-466c-90f2-4c23c88a258e}, !- Inlet Port
  {803cb2db-9635-451f-9884-8014ece8d6d0}; !- Outlet Port

OS:Node,
  {16f6a5d4-a9f4-4455-b6eb-ee463c7e4107}, !- Handle
  Node 34,                                !- Name
  {37b0538e-8ee3-4845-9667-d30bbdca6980}, !- Inlet Port
  {5c880ea3-ebcd-4553-844a-be8fb7093f47}; !- Outlet Port

OS:Node,
  {b8a36f92-d3fa-4c96-9244-b4f3049d9904}, !- Handle
  Node 35,                                !- Name
  {5cde0e36-a82e-49f2-ba7f-56628b81c02f}, !- Inlet Port
  {22e34533-cf91-4fa0-8d7d-61d7135cbf96}; !- Outlet Port

OS:Connector:Mixer,
  {93dc1891-8b9a-468b-9ed1-6a207e28b965}, !- Handle
  Connector Mixer 6,                      !- Name
  {37b0538e-8ee3-4845-9667-d30bbdca6980}, !- Outlet Branch Name
  {22e34533-cf91-4fa0-8d7d-61d7135cbf96}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ce60d5e8-876e-4364-8a79-bb5e042e8940}, !- Handle
  Connector Splitter 6,                   !- Name
  {803cb2db-9635-451f-9884-8014ece8d6d0}, !- Inlet Branch Name
  {5cde0e36-a82e-49f2-ba7f-56628b81c02f}; !- Outlet Branch Name 1

OS:Connection,
  {8a96d945-a5c5-466c-90f2-4c23c88a258e}, !- Handle
  {3d598e55-834e-4e31-a714-0d78effe94be}, !- Name
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Source Object
  17,                                     !- Outlet Port
  {f635fe62-0581-4c86-b126-88389b58808a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803cb2db-9635-451f-9884-8014ece8d6d0}, !- Handle
  {585ad3e8-b7ac-48f0-9473-05b3fe667bbe}, !- Name
  {f635fe62-0581-4c86-b126-88389b58808a}, !- Source Object
  3,                                      !- Outlet Port
  {ce60d5e8-876e-4364-8a79-bb5e042e8940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cde0e36-a82e-49f2-ba7f-56628b81c02f}, !- Handle
  {b17394e1-058e-46ea-982c-4d9068b7ac77}, !- Name
  {ce60d5e8-876e-4364-8a79-bb5e042e8940}, !- Source Object
  3,                                      !- Outlet Port
  {b8a36f92-d3fa-4c96-9244-b4f3049d9904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e34533-cf91-4fa0-8d7d-61d7135cbf96}, !- Handle
  {e79b2b3f-9383-44ea-9096-7a1eeaf55b9b}, !- Name
  {b8a36f92-d3fa-4c96-9244-b4f3049d9904}, !- Source Object
  3,                                      !- Outlet Port
  {93dc1891-8b9a-468b-9ed1-6a207e28b965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37b0538e-8ee3-4845-9667-d30bbdca6980}, !- Handle
  {235f3809-2b87-477e-b081-c7e58553d045}, !- Name
  {93dc1891-8b9a-468b-9ed1-6a207e28b965}, !- Source Object
  2,                                      !- Outlet Port
  {16f6a5d4-a9f4-4455-b6eb-ee463c7e4107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c880ea3-ebcd-4553-844a-be8fb7093f47}, !- Handle
  {2b806adb-2083-48f4-afb2-688155fedbab}, !- Name
  {16f6a5d4-a9f4-4455-b6eb-ee463c7e4107}, !- Source Object
  3,                                      !- Outlet Port
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d760dcc3-4a91-444b-addc-7169b1c52431}, !- Handle
  {1c6c6042-378b-4b51-b665-192e87bebe2d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5ebb5e5e-25a2-4cbc-a609-cbe36ed39d45}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pipe:Adiabatic,
  {87289b3d-fd66-4f77-8143-973e45ff8388}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f9683f69-e7df-49bb-8e13-409c2da1abd8}, !- Inlet Node Name
  {01217640-23f7-43dd-a9a8-dbebbd573b91}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {341fbe4e-a2ed-4652-85e2-9d39afb45a83}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dc11e866-25cd-4d77-9d32-d96985160da2}, !- Inlet Node Name
  {9bbe9462-3532-4c65-96b4-d4da9ff06227}; !- Outlet Node Name

OS:Node,
  {a365b90f-577f-4a39-932c-ab51df235c7e}, !- Handle
  Node 36,                                !- Name
  {01217640-23f7-43dd-a9a8-dbebbd573b91}, !- Inlet Port
  {8dfa01fe-2144-4635-a829-593b26e7fbdd}; !- Outlet Port

OS:Connection,
  {f9683f69-e7df-49bb-8e13-409c2da1abd8}, !- Handle
  {6a135e04-7461-424d-b766-391f3b996609}, !- Name
  {b5cb39c6-0148-4447-8b9b-585854b7c974}, !- Source Object
  3,                                      !- Outlet Port
  {87289b3d-fd66-4f77-8143-973e45ff8388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01217640-23f7-43dd-a9a8-dbebbd573b91}, !- Handle
  {df62b606-b938-499f-addf-f11a1b3fb28f}, !- Name
  {87289b3d-fd66-4f77-8143-973e45ff8388}, !- Source Object
  3,                                      !- Outlet Port
  {a365b90f-577f-4a39-932c-ab51df235c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfa01fe-2144-4635-a829-593b26e7fbdd}, !- Handle
  {9ade2dfe-d19b-493f-874b-b9fb563962fc}, !- Name
  {a365b90f-577f-4a39-932c-ab51df235c7e}, !- Source Object
  3,                                      !- Outlet Port
  {5a8cc4c1-7916-4566-a5ef-430b036e2dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8753fcda-18e2-4c55-903a-9d5e2671469b}, !- Handle
  Node 37,                                !- Name
  {40cfd901-7011-4532-9cc7-1fb969c17310}, !- Inlet Port
  {dc11e866-25cd-4d77-9d32-d96985160da2}; !- Outlet Port

OS:Connection,
  {40cfd901-7011-4532-9cc7-1fb969c17310}, !- Handle
  {cae0e5fc-872f-416a-9097-87031ff1b205}, !- Name
  {5a8cc4c1-7916-4566-a5ef-430b036e2dbc}, !- Source Object
  2,                                      !- Outlet Port
  {8753fcda-18e2-4c55-903a-9d5e2671469b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc11e866-25cd-4d77-9d32-d96985160da2}, !- Handle
  {e699f4e5-ee35-4ec6-b48c-43dfdd9bc0f9}, !- Name
  {8753fcda-18e2-4c55-903a-9d5e2671469b}, !- Source Object
  3,                                      !- Outlet Port
  {341fbe4e-a2ed-4652-85e2-9d39afb45a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbe9462-3532-4c65-96b4-d4da9ff06227}, !- Handle
  {c1e08450-34a5-4603-94c5-716cd38d2daa}, !- Name
  {341fbe4e-a2ed-4652-85e2-9d39afb45a83}, !- Source Object
  3,                                      !- Outlet Port
  {9c6ab137-ad31-4294-a52a-54a0b274552f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {904effbe-8d37-4e7b-9f6e-7d890a7ff8af}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {2da7fe5e-bacd-410f-89cc-ddd5dff2e7e3}, !- Inlet Node Name
  {ea598112-304c-4513-b47f-58a0c05cd2e6}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
