!- NOTE: Auto-generated from /test/osw_files/SFA_2story_UB_ASHP2_HPWH.osw

OS:Version,
  {844919cc-40bd-4f49-829a-23523252fc73}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:WeatherFile,
  {426f42ae-2ee7-44bc-af89-f64a0fa20fbb}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {c7c5192f-8471-4ed0-8d06-c1f6ae042096}, !- Handle
  {426f42ae-2ee7-44bc-af89-f64a0fa20fbb}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {7ffdb179-030d-4900-911d-7307a69600d1}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {71708345-b3e5-428e-8a0e-061b2c44ddec}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {93c52f48-5e13-4316-9e3d-a3a466a5b36e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {9f1eb388-fe82-4584-8991-6a99dc69ef28}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {36e972a8-c71e-4413-885b-974d202798ee}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {baaf3b01-9a25-4070-a66d-830eb3a22606}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f8ae89d-19fa-4530-97e7-a37ea0e73a03}, !- Zone Air Inlet Port List
  {c234378d-36fd-4518-ad77-7662c8227d02}, !- Zone Air Exhaust Port List
  {ca0ed6b7-11fb-4e95-8d4a-8f1a0a1e35c0}, !- Zone Air Node Name
  {1a0ebdf7-5784-47e4-bb55-2e6515366c38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee204a9a-1a99-4fa6-a222-9cb34e6e2cff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {820a76bb-e70d-4200-b1ad-013a78ee27ca}, !- Handle
  Node 1,                                 !- Name
  {ca0ed6b7-11fb-4e95-8d4a-8f1a0a1e35c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca0ed6b7-11fb-4e95-8d4a-8f1a0a1e35c0}, !- Handle
  {b4669bd2-083d-45fc-a84f-ead36c20b67b}, !- Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Source Object
  11,                                     !- Outlet Port
  {820a76bb-e70d-4200-b1ad-013a78ee27ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f8ae89d-19fa-4530-97e7-a37ea0e73a03}, !- Handle
  {ab95285b-2173-4f8f-97c1-ae9e0bee3cdc}, !- Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- HVAC Component
  {744fce08-21ec-4a9c-a889-90b010145259}, !- Port 1
  {559f74f0-70c9-432b-b278-f0e6f402f013}; !- Port 2

OS:PortList,
  {c234378d-36fd-4518-ad77-7662c8227d02}, !- Handle
  {85efc5b7-71e9-4737-9ea4-35c8aa464c4e}, !- Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}; !- HVAC Component

OS:PortList,
  {1a0ebdf7-5784-47e4-bb55-2e6515366c38}, !- Handle
  {f1c7796a-ef03-40f1-a1fe-9589d091d362}, !- Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- HVAC Component
  {8497f2fd-fbab-456f-b4a3-9b551fc848c6}, !- Port 1
  {28be8ce0-510f-4e40-a1f2-d6d2beba4061}; !- Port 2

OS:Sizing:Zone,
  {da38e188-cf90-484d-9f0b-62b63e05437e}, !- Handle
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9e635e1-557e-49e9-9db5-f60c4bb3cb10}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {7de08324-538e-42ec-b16d-eb4abf317cf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7d669712-ea4a-497f-87cb-b8932d2f9d7b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Handle
  living space,                           !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1722cfa1-92ee-44b9-bb26-cd59c70a58f6}; !- Building Unit Name

OS:Surface,
  {9491d879-d136-4faf-a780-11618b6a3ac5}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {40e28a53-fe32-44cf-a22e-7f6f0c734ac2}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbacf4bb-222c-4556-8ebf-051df66b6ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186aa65b-4576-4a1d-9e50-17c042cb3533}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84aac9de-30ff-4eb6-95b9-b78d537426a8}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37abc0f1-6b42-4716-a56f-fe507c065d49}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b8d3c1-8391-471a-9489-54dbcb3ca4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3474cf9-4331-4694-b2bd-48ffa4233117}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c342460-c05f-4c12-84dc-051633ce72ae}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {2300d0d1-8d04-4d03-b778-c38f732978bf}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7688ed0b-faab-491c-8d6e-f2efd6598fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Handle
  living space|story 2,                   !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c4980b5-23c7-4134-b3f2-fb49f72e5aa5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1722cfa1-92ee-44b9-bb26-cd59c70a58f6}; !- Building Unit Name

OS:Surface,
  {7688ed0b-faab-491c-8d6e-f2efd6598fdc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {3e7c7f91-5b46-47fd-ab53-e3e927bea248}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c342460-c05f-4c12-84dc-051633ce72ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c97c17b-3ce6-4024-8ca3-f2b397cc1785}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2fb871c-3079-4fe6-bd2e-73afe1ac0ee2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f353e9c-e4f2-4bc3-a346-ab7cc91bb75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7baa3c-e077-4daf-8525-7ca85d2eae95}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34327852-7492-43fc-83fd-d1cce070fbef}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23d2618-77ae-4278-8d19-6df187bb1a43}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d7a3cfb-7e80-482d-97fa-871212e76644}, !- Construction Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8a5617-ba9a-4a75-9224-893622dc2458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a0eaab0-4438-4b0d-b7cc-34769d5e1908}, !- Zone Air Inlet Port List
  {a60dc65a-a84b-42d1-b7ee-8257fa3014e5}, !- Zone Air Exhaust Port List
  {377931d0-8840-478f-8c1a-0eec667307a7}, !- Zone Air Node Name
  {5969577a-7fbf-4d91-be44-667be72d99c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae04bc7b-dd00-402a-9088-33bdaafb8dc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e97a77ee-e52c-4fbf-9dfc-10bf219ebbcf}, !- Handle
  Node 2,                                 !- Name
  {377931d0-8840-478f-8c1a-0eec667307a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377931d0-8840-478f-8c1a-0eec667307a7}, !- Handle
  {2ad51e4b-db01-4c25-8f6c-679b295e0a74}, !- Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Source Object
  11,                                     !- Outlet Port
  {e97a77ee-e52c-4fbf-9dfc-10bf219ebbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a0eaab0-4438-4b0d-b7cc-34769d5e1908}, !- Handle
  {0f3b31cb-41c5-4c0e-b8d9-70ff7b8086d9}, !- Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- HVAC Component
  {c524270a-1cac-4f20-ad3f-eae41fe651de}, !- Port 1
  {cb3dc162-5b50-465e-896a-9eb5357ad390}; !- Port 2

OS:PortList,
  {a60dc65a-a84b-42d1-b7ee-8257fa3014e5}, !- Handle
  {0ccd6acd-b719-4b5a-8c3f-2e12bec69945}, !- Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}; !- HVAC Component

OS:PortList,
  {5969577a-7fbf-4d91-be44-667be72d99c9}, !- Handle
  {f9414a11-b263-44b9-8d6d-16af646bd294}, !- Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- HVAC Component
  {1ae3fe94-e491-4418-8858-c6eb30cb1505}, !- Port 1
  {ed36c4f2-ae9a-4955-b8cb-c00b25bf6be2}; !- Port 2

OS:Sizing:Zone,
  {7e741fa5-d2e2-405d-9e3a-eae447193b59}, !- Handle
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c64d0907-a52b-4789-94da-f5799ce1f2a1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {b2ded232-0d11-4747-9920-42144cd1f7da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {33e78047-7ece-405c-abb3-33c4823a165f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Handle
  living space|unit 2|story 1,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7fcc31e4-1898-4529-99a6-e9a0a583f19e}; !- Building Unit Name

OS:Surface,
  {2df767d5-a13e-40bd-a7ca-7ffd879fc757}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {40e28a53-fe32-44cf-a22e-7f6f0c734ac2}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd77a34b-847f-4727-bcf7-f6cacec74501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b8d3c1-8391-471a-9489-54dbcb3ca4ca}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37abc0f1-6b42-4716-a56f-fe507c065d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26370f51-bce3-4a10-adf7-3063ddfbaa73}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758eca60-71db-449a-be96-74e6b0f38262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fbde57-7368-492a-8723-40fc2d9d070a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.6407595912848, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.6407595912848, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3805daf-96d4-495a-9aa0-554e74532692}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a85d59-db80-449e-b347-1f08ad727bba}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2300d0d1-8d04-4d03-b778-c38f732978bf}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {105ce952-0902-4933-a246-686373c1a536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Handle
  living space|unit 2|story 2,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21067af5-b827-422a-b5bf-8b448bbd4118}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7fcc31e4-1898-4529-99a6-e9a0a583f19e}; !- Building Unit Name

OS:Surface,
  {9a005eef-a419-4ee7-9326-fdd80be08efb}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cd448d-0b67-415f-aa27-67548fd78635}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f353e9c-e4f2-4bc3-a346-ab7cc91bb75b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2fb871c-3079-4fe6-bd2e-73afe1ac0ee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105ce952-0902-4933-a246-686373c1a536}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  {3e7c7f91-5b46-47fd-ab53-e3e927bea248}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a85d59-db80-449e-b347-1f08ad727bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79691ef-c4ed-4a75-9fcc-57f4da5d258f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d24e3d-571b-4182-a1f5-a147fad176c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4bc431-0f9a-4683-bd24-418c7af9d7de}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d7a3cfb-7e80-482d-97fa-871212e76644}, !- Construction Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c838de7-f564-44e0-9122-9d30f6c3954d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a7a309-3316-49c8-87d5-151b00bee8b0}, !- Zone Air Inlet Port List
  {a8a90793-a4ae-41d0-a0af-a086ac510d60}, !- Zone Air Exhaust Port List
  {8f515391-bc71-4aed-8261-9cc51013695e}, !- Zone Air Node Name
  {7d231aef-a8b4-4e7e-95cd-dd4dbc5f27ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71476b06-7116-4220-aa62-4dcaff281857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97204565-1377-43ca-b76d-902f282fa028}, !- Handle
  Node 3,                                 !- Name
  {8f515391-bc71-4aed-8261-9cc51013695e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f515391-bc71-4aed-8261-9cc51013695e}, !- Handle
  {435dc0bc-7542-4317-8fda-e2124c9d77bd}, !- Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Source Object
  11,                                     !- Outlet Port
  {97204565-1377-43ca-b76d-902f282fa028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a7a309-3316-49c8-87d5-151b00bee8b0}, !- Handle
  {08135449-41c3-4823-9a85-74c1b9411c66}, !- Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- HVAC Component
  {8d042f50-cc6a-4e0b-910b-3ba9d81ee0b8}, !- Port 1
  {01a1076c-7f09-4449-8355-437b0eb264e7}; !- Port 2

OS:PortList,
  {a8a90793-a4ae-41d0-a0af-a086ac510d60}, !- Handle
  {791fc578-2c6d-48d5-8383-f4b0c05a3b64}, !- Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}; !- HVAC Component

OS:PortList,
  {7d231aef-a8b4-4e7e-95cd-dd4dbc5f27ad}, !- Handle
  {a1d2f461-6d64-464b-814c-f1822ed9695e}, !- Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- HVAC Component
  {9f53cd6c-af39-43b1-97f7-5f6cc665a3f9}, !- Port 1
  {269c931c-4cbc-45da-8efe-d4ce4ade9f41}; !- Port 2

OS:Sizing:Zone,
  {5fd180ea-2ba9-4cd9-bb08-9a447ccaf7c4}, !- Handle
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed397c56-e160-4384-b2ce-ff5192c22a15}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {23ec2d67-3195-4e65-be94-2d4fa2c35a58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {58d29299-b3ae-4f1a-8bb8-54329f51025d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Handle
  living space|unit 3|story 1,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5147a14b-c183-4f8c-b5f9-b9985eb04694}; !- Building Unit Name

OS:Surface,
  {5a610405-296b-46f2-9f61-85cedb7cac5a}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  {40e28a53-fe32-44cf-a22e-7f6f0c734ac2}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d915ad1-7160-456f-9a4c-b5228b7bdcb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758eca60-71db-449a-be96-74e6b0f38262}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26370f51-bce3-4a10-adf7-3063ddfbaa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8c53d4-3219-49ba-8096-a29deb2afa73}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a8c3bc-0fd7-4bd3-8419-2c9966439df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7de68f7-2247-44e9-8ad5-b5837f6f9504}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.23286203971246, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  8.23286203971246, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a212aa9c-fae0-4dd8-8839-fa38ccbc4d5e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9578b47-0fb6-441b-9342-6b76d204afe2}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2300d0d1-8d04-4d03-b778-c38f732978bf}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fe1fda-7313-49e4-861a-deaa15379712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Handle
  living space|unit 3|story 2,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d115d376-beee-40a4-b8e9-c556d12cd438}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5147a14b-c183-4f8c-b5f9-b9985eb04694}; !- Building Unit Name

OS:Surface,
  {f1e40e3f-e64a-4710-b030-c59f8cec972c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb0009b-3245-464c-86cf-a4914dcd686a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d24e3d-571b-4182-a1f5-a147fad176c0}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79691ef-c4ed-4a75-9fcc-57f4da5d258f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fe1fda-7313-49e4-861a-deaa15379712}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  {3e7c7f91-5b46-47fd-ab53-e3e927bea248}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9578b47-0fb6-441b-9342-6b76d204afe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5c20d0-ae9b-4b2c-abb3-fe139b45f772}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d18ee62-a36b-40c7-92af-d66f202300bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59f5751-18c1-447c-873c-93b7dedf4aec}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d7a3cfb-7e80-482d-97fa-871212e76644}, !- Construction Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21084e9-0f64-49df-93fa-b40d58bbf267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d182239-02c8-4dc4-bdcd-8d19a6caf55f}, !- Zone Air Inlet Port List
  {6f801a70-746b-4bbc-be77-56356ca98359}, !- Zone Air Exhaust Port List
  {01449297-1c2e-4e7d-ad16-ec233a44d9df}, !- Zone Air Node Name
  {70c90525-c09f-432d-8f6c-e56d3c9a3844}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d2c08f0-0542-4660-9035-0512d059acfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cba34aa2-8861-4d2d-8091-93fabf3be943}, !- Handle
  Node 4,                                 !- Name
  {01449297-1c2e-4e7d-ad16-ec233a44d9df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01449297-1c2e-4e7d-ad16-ec233a44d9df}, !- Handle
  {83715482-f6bf-4253-b741-4e64a335c8ac}, !- Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Source Object
  11,                                     !- Outlet Port
  {cba34aa2-8861-4d2d-8091-93fabf3be943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d182239-02c8-4dc4-bdcd-8d19a6caf55f}, !- Handle
  {61cc3ad9-52a4-473f-9510-87a36f799302}, !- Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- HVAC Component
  {660f65b8-0e37-4381-adda-eddff0cd38d3}, !- Port 1
  {a4b0d73a-11f9-4756-8dc6-4f87a2d40682}; !- Port 2

OS:PortList,
  {6f801a70-746b-4bbc-be77-56356ca98359}, !- Handle
  {7990c5ad-9a11-4b27-b328-0eb9a66de14e}, !- Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}; !- HVAC Component

OS:PortList,
  {70c90525-c09f-432d-8f6c-e56d3c9a3844}, !- Handle
  {12090a7b-1efe-49e0-b2db-33cb41499244}, !- Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- HVAC Component
  {7356ef05-0660-48bb-92fa-1397c88dd5fc}, !- Port 1
  {80b71788-4020-4895-8a98-818f36441ec3}; !- Port 2

OS:Sizing:Zone,
  {5a4e612a-0bcd-4312-894a-1d4151ebc2db}, !- Handle
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b10e8896-0ec1-42a4-a4d0-2b6d06fda923}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {8309b072-b454-4ec9-a908-7a80631f3707}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {839a0d1d-8b43-4ef6-a167-aa90adb01819}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Handle
  living space|unit 4|story 1,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1bfac650-be43-4f6a-bc1c-9a3587150919}; !- Building Unit Name

OS:Surface,
  {d2d2b8e1-1101-414f-8fdf-50c7af040d4e}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  {40e28a53-fe32-44cf-a22e-7f6f0c734ac2}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db8fb93-a6a2-4299-9068-d31127786e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a8c3bc-0fd7-4bd3-8419-2c9966439df2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8c53d4-3219-49ba-8096-a29deb2afa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d5491a-215d-42e3-ad0e-ac66474144fb}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.3684097937106, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed3c8e1-7c5c-46cd-bd74-4a75c17507a1}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  11.8249644881401, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  11.8249644881401, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3cd026-a10f-4cd7-9918-5697b05108f5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c531f3c2-1a2f-4b4e-8e91-f32309c4d113}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2300d0d1-8d04-4d03-b778-c38f732978bf}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9646d955-5a3e-4d3d-96d3-a70f08fde573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Handle
  living space|unit 4|story 2,            !- Name
  {8f59ffec-f421-43a8-8c27-229f7704d1d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {977f1ea1-b9a8-4cad-a60c-4966f79b1097}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1bfac650-be43-4f6a-bc1c-9a3587150919}; !- Building Unit Name

OS:Surface,
  {a8a778ac-8f34-4527-be32-880361711a8d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721a99d-d33e-4dbf-9aca-811a20a0c2ea}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d18ee62-a36b-40c7-92af-d66f202300bd}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5c20d0-ae9b-4b2c-abb3-fe139b45f772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9646d955-5a3e-4d3d-96d3-a70f08fde573}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {3e7c7f91-5b46-47fd-ab53-e3e927bea248}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c531f3c2-1a2f-4b4e-8e91-f32309c4d113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3da4d0-d123-44b4-9521-a86db876ad03}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.3684097937106, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2859946c-8c01-47c6-9687-d8420dde1679}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4d7a3cfb-7e80-482d-97fa-871212e76644}, !- Construction Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4548b0ba-fbf3-4eaa-b65b-d97b9ff3c6eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2261d2-da54-461d-86e6-da500c2ff25a}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  {4f5e73ec-71cb-4819-8f63-f7d1785d30fd}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {59209461-4fe1-4ab5-9f7f-b222ecde19f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, -2.4384,          !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5590fae1-18b6-48c7-ac31-8fae1b137880}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {7a47bd1d-90d2-4846-a6b1-f4a536914b56}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {59209461-4fe1-4ab5-9f7f-b222ecde19f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, -2.4384,          !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897587b4-19d0-4882-b6c2-6a6a939c3538}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {7a47bd1d-90d2-4846-a6b1-f4a536914b56}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {59209461-4fe1-4ab5-9f7f-b222ecde19f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, -2.4384,           !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b11bd4c-f098-4a7d-9a02-a621f35339ca}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {7a47bd1d-90d2-4846-a6b1-f4a536914b56}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {59209461-4fe1-4ab5-9f7f-b222ecde19f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, -2.4384,          !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbacf4bb-222c-4556-8ebf-051df66b6ae3}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  {84beada8-2a2d-4251-ba22-4ae4049260cb}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9491d879-d136-4faf-a780-11618b6a3ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62fc7d0c-0cda-4718-a580-8534d8143a92}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {e2a0ec77-9fb0-4dda-98fe-383edf089ca0}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9dafef50-a2c4-4cfa-bd2e-20d3f77ea9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, 0, -2.4384,           !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40a41a4-fe6d-4358-b566-fb87c01f9b84}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {f25929b4-0597-435f-ab6e-7615d182cb12}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9dafef50-a2c4-4cfa-bd2e-20d3f77ea9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, -2.4384,           !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5814e94-5573-4747-b770-6f874b6daf2e}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {f25929b4-0597-435f-ab6e-7615d182cb12}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9dafef50-a2c4-4cfa-bd2e-20d3f77ea9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd77a34b-847f-4727-bcf7-f6cacec74501}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  {84beada8-2a2d-4251-ba22-4ae4049260cb}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df767d5-a13e-40bd-a7ca-7ffd879fc757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.59210244842766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.59210244842766, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6dc12c-634c-49f5-84d1-7eac07a3ba87}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {d9639f81-90cd-4404-9797-61c3b57ed1ad}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {a73d89ed-7fb8-4658-9cb8-d6d1b262ed20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, 0, -2.4384,           !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a291b3-821e-4687-b083-237aed4d1f5e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {32854530-0a27-44d1-bab2-df6d487041b3}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {a73d89ed-7fb8-4658-9cb8-d6d1b262ed20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b94cb2d-6801-4eaa-924e-e81663a46336}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {32854530-0a27-44d1-bab2-df6d487041b3}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {a73d89ed-7fb8-4658-9cb8-d6d1b262ed20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d915ad1-7160-456f-9a4c-b5228b7bdcb6}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  {84beada8-2a2d-4251-ba22-4ae4049260cb}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a610405-296b-46f2-9f61-85cedb7cac5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.18420489685532, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.18420489685532, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40d9417-f853-4902-b883-e9cfc3208ded}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  {6115842a-f1e3-497b-9f05-f920a4168d4e}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {72f84201-247d-4af9-af89-8391b8bdef79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 1 {m}
  10.776307345283, 0, -2.4384,            !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, -2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f432332-08a3-4c18-be7d-28f48fb3885c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {078233cb-6d69-4c27-8b70-f830138258dd}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {72f84201-247d-4af9-af89-8391b8bdef79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, -2.4384,           !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, -2.4384,            !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b7e973-4286-419f-908e-60e2aa05f273}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  {078233cb-6d69-4c27-8b70-f830138258dd}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {72f84201-247d-4af9-af89-8391b8bdef79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, -2.4384,           !- X,Y,Z Vertex 3 {m}
  14.3684097937106, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e1373e-fdfa-4b14-abd7-268864709b3c}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {078233cb-6d69-4c27-8b70-f830138258dd}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {72f84201-247d-4af9-af89-8391b8bdef79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -6.46578440716979, -2.4384, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db8fb93-a6a2-4299-9068-d31127786e1a}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  {84beada8-2a2d-4251-ba22-4ae4049260cb}, !- Construction Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d2b8e1-1101-414f-8fdf-50c7af040d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -6.46578440716979, 0, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.776307345283, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  10.776307345283, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Handle
  unfinished basement space,              !- Name
  {e599f31d-f798-4d0b-b177-fe89e893c9bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}; !- Thermal Zone Name

OS:ThermalZone,
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a563c0a-ddd9-4906-8966-6d5525001d24}, !- Zone Air Inlet Port List
  {9b33abf2-208d-4cc5-80c6-3e9d0a24d0eb}, !- Zone Air Exhaust Port List
  {70327fa0-5b83-4db8-bd3d-d58730e08c0a}, !- Zone Air Node Name
  {2e1e5f93-e6ab-484f-bd3d-a34092db325e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25d4e3ef-30f4-4708-a710-b75d87ed6852}, !- Handle
  Node 5,                                 !- Name
  {70327fa0-5b83-4db8-bd3d-d58730e08c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70327fa0-5b83-4db8-bd3d-d58730e08c0a}, !- Handle
  {06681118-8e93-4ecc-9643-51b4427ab2c2}, !- Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}, !- Source Object
  11,                                     !- Outlet Port
  {25d4e3ef-30f4-4708-a710-b75d87ed6852}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a563c0a-ddd9-4906-8966-6d5525001d24}, !- Handle
  {897aa1e7-0f5a-4ee7-836c-528b6d25e8ad}, !- Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}; !- HVAC Component

OS:PortList,
  {9b33abf2-208d-4cc5-80c6-3e9d0a24d0eb}, !- Handle
  {7659c326-d7c4-491f-a522-a75868e6f346}, !- Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}; !- HVAC Component

OS:PortList,
  {2e1e5f93-e6ab-484f-bd3d-a34092db325e}, !- Handle
  {37198d5c-75c5-46ee-96e8-f684b2e39bf0}, !- Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}; !- HVAC Component

OS:Sizing:Zone,
  {3e70d263-934e-418b-800b-858ea3eef0b8}, !- Handle
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d901928e-4f90-49f1-8f14-1fa773667bce}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ffc984ae-8575-4e8d-b9e0-995347b9f766}; !- Thermal Zone

OS:SpaceType,
  {e599f31d-f798-4d0b-b177-fe89e893c9bf}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:Surface,
  {4548b0ba-fbf3-4eaa-b65b-d97b9ff3c6eb}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {fb3ed2e6-40c2-4323-b4a7-a9f0214277c4}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2859946c-8c01-47c6-9687-d8420dde1679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 3 {m}
  10.776307345283, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60166275-fa41-446a-bc87-be43c24a5de8}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b89199e0-1381-44a3-91ce-eb64ee5674a6}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.2328922035849, 6.79804610179245,  !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4170e9-e79d-4722-a8af-8883eb10c62f}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b89199e0-1381-44a3-91ce-eb64ee5674a6}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 1 {m}
  0, -3.2328922035849, 6.79804610179245,  !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 5.1816,           !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029f5525-d434-404a-8d7d-3b76a19a18f7}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {911da096-d519-49d5-848c-a12934816f69}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.2328922035849, 6.49324610179245,  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 4.8768;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {352e8691-75df-411a-90a8-69d1155eeadd}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {911da096-d519-49d5-848c-a12934816f69}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3684097937106, -3.2328922035849, 6.49324610179245, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 4.8768;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Handle
  unfinished attic space,                 !- Name
  {16653bfd-d7a8-44ea-8032-279581dc2335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}; !- Thermal Zone Name

OS:ThermalZone,
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d7e2157-755a-4eed-960a-ff4cc1dff567}, !- Zone Air Inlet Port List
  {c51a7f08-a4de-42c5-8cc6-3bb71991a891}, !- Zone Air Exhaust Port List
  {f5d489da-2710-4cc4-b364-64439f916cb5}, !- Zone Air Node Name
  {f09d9f3c-d6ee-4010-b27a-c53b15d4073f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21692104-274a-4f9f-a5a4-672585db8754}, !- Handle
  Node 6,                                 !- Name
  {f5d489da-2710-4cc4-b364-64439f916cb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5d489da-2710-4cc4-b364-64439f916cb5}, !- Handle
  {36f8eb7d-c4bb-4b33-b807-0bed7109d6fd}, !- Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}, !- Source Object
  11,                                     !- Outlet Port
  {21692104-274a-4f9f-a5a4-672585db8754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d7e2157-755a-4eed-960a-ff4cc1dff567}, !- Handle
  {c6313324-20e3-4219-ac40-3a0941baf39f}, !- Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}; !- HVAC Component

OS:PortList,
  {c51a7f08-a4de-42c5-8cc6-3bb71991a891}, !- Handle
  {31a2a3a3-0570-424c-b143-9c9b2602396c}, !- Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}; !- HVAC Component

OS:PortList,
  {f09d9f3c-d6ee-4010-b27a-c53b15d4073f}, !- Handle
  {49e880a0-8b74-4c90-9c63-f4413f3fe5ff}, !- Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}; !- HVAC Component

OS:Sizing:Zone,
  {d9d153a7-342e-4d91-bc0e-c71a2439150e}, !- Handle
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c772483-3ca0-40c5-801e-47e736a497ae}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b092005c-5397-4b80-9aeb-0a1c37eafd65}; !- Thermal Zone

OS:SpaceType,
  {16653bfd-d7a8-44ea-8032-279581dc2335}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {1722cfa1-92ee-44b9-bb26-cd59c70a58f6}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {f0589ddf-3fca-43fa-8632-67a1d4613fc1}, !- Handle
  {1722cfa1-92ee-44b9-bb26-cd59c70a58f6}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  99.999999999999943,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  59.999999999999957,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {7fcc31e4-1898-4529-99a6-e9a0a583f19e}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {b15a80e3-d776-422e-9980-d09fd7be09dc}, !- Handle
  {7fcc31e4-1898-4529-99a6-e9a0a583f19e}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  99.999999999999943,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  59.999999999999957,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {5147a14b-c183-4f8c-b5f9-b9985eb04694}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {a80e8c9f-dbfd-477d-91f2-af7ebe92dccf}, !- Handle
  {5147a14b-c183-4f8c-b5f9-b9985eb04694}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35.000000000000028,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100.0000000000005,                      !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60.000000000000291,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {1bfac650-be43-4f6a-bc1c-9a3587150919}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {62dd623b-6965-48a8-a876-7a8eea5d3732}, !- Handle
  {1bfac650-be43-4f6a-bc1c-9a3587150919}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  34.999999999999915,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  99.999999999998252,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  59.999999999998948,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:Building,
  {5419a977-b412-4a5b-ad90-945b619a5ba1}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {2dddda99-032c-46ee-87d7-fb10c21a9bab}, !- Handle
  {5419a977-b412-4a5b-ad90-945b619a5ba1}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {ac8a5617-ba9a-4a75-9224-893622dc2458}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {fb3ed2e6-40c2-4323-b4a7-a9f0214277c4}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f23d2618-77ae-4278-8d19-6df187bb1a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59210244842766, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c838de7-f564-44e0-9122-9d30f6c3954d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {fb3ed2e6-40c2-4323-b4a7-a9f0214277c4}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b4bc431-0f9a-4683-bd24-418c7af9d7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.18420489685532, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 3 {m}
  3.59210244842766, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21084e9-0f64-49df-93fa-b40d58bbf267}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  {fb3ed2e6-40c2-4323-b4a7-a9f0214277c4}, !- Construction Name
  {f2570d97-76c0-4ab8-885e-360b98ee9098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59f5751-18c1-447c-873c-93b7dedf4aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.776307345283, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, 4.8768, !- X,Y,Z Vertex 3 {m}
  7.18420489685532, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {4be53e67-c835-421b-9f25-471a52517698}, !- Handle
  res occupants schedule,                 !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  {47a263c6-c1c3-4b83-bb46-8fc9b9ef0921}, !- Default Day Schedule Name
  {3689b27c-ef0d-489b-a91d-8e5835e14feb}, !- Summer Design Day Schedule Name
  {d26b314c-d37e-4909-81c3-c979aa510bd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47a263c6-c1c3-4b83-bb46-8fc9b9ef0921}, !- Handle
  Schedule Day 3,                         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ca26cc-5b58-4d5c-ac9f-cf0c672c27df}, !- Handle
  res occupants schedule allday ruleset1, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f11a644b-29db-48cd-913a-c2cb09adb54c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f11a644b-29db-48cd-913a-c2cb09adb54c}, !- Handle
  res occupants schedule allday1,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bdc9ccda-b4ad-41bb-86a3-7e2be0986da0}, !- Handle
  res occupants schedule allday ruleset2, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9a161977-5b5a-42c3-918a-00b78b72dfe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9a161977-5b5a-42c3-918a-00b78b72dfe4}, !- Handle
  res occupants schedule allday2,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {09be7b97-57e8-4054-8e99-ef19b37309fb}, !- Handle
  res occupants schedule allday ruleset3, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9054a57c-5154-4ccc-909c-6445c766b213}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9054a57c-5154-4ccc-909c-6445c766b213}, !- Handle
  res occupants schedule allday3,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3cc1b5b3-ecd3-4531-b091-96f3034e7659}, !- Handle
  res occupants schedule allday ruleset4, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ea4d0a8c-9bcd-4c98-9ebb-cab3f566479e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea4d0a8c-9bcd-4c98-9ebb-cab3f566479e}, !- Handle
  res occupants schedule allday4,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {775a22be-3fe6-46fe-8ed6-99c27c9fa962}, !- Handle
  res occupants schedule allday ruleset5, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8acf876e-3edb-4f91-89ba-a6fe0d6f0e95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8acf876e-3edb-4f91-89ba-a6fe0d6f0e95}, !- Handle
  res occupants schedule allday5,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5616c821-f026-413d-a24d-38fd88147b51}, !- Handle
  res occupants schedule allday ruleset6, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe4875a1-01bb-4473-8f3d-5ce6a813d353}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe4875a1-01bb-4473-8f3d-5ce6a813d353}, !- Handle
  res occupants schedule allday6,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {18e380b9-86dc-42be-989a-9745fec5683a}, !- Handle
  res occupants schedule allday ruleset7, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {05cddb68-ddaa-4df9-b54c-01cfdfcdbac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05cddb68-ddaa-4df9-b54c-01cfdfcdbac1}, !- Handle
  res occupants schedule allday7,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3aa5fc0f-5af4-4114-a6c9-0ee8794aee9b}, !- Handle
  res occupants schedule allday ruleset8, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ed607b67-b7bb-4325-b547-5706383ab0eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed607b67-b7bb-4325-b547-5706383ab0eb}, !- Handle
  res occupants schedule allday8,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {34b9c3a1-68ce-4d97-a1f5-f87e178a3586}, !- Handle
  res occupants schedule allday ruleset9, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {45570138-3c1e-4ed2-a869-a4327b752653}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45570138-3c1e-4ed2-a869-a4327b752653}, !- Handle
  res occupants schedule allday9,         !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {4c5ad701-9690-49cc-9d77-47e9c0481ac1}, !- Handle
  res occupants schedule allday ruleset10, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03969f3a-9a13-4172-ac57-c64c15422cc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03969f3a-9a13-4172-ac57-c64c15422cc8}, !- Handle
  res occupants schedule allday10,        !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {9723896b-3673-4ac0-b3e9-c40a3d27282c}, !- Handle
  res occupants schedule allday ruleset11, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {459824e6-6517-4635-9bfa-3cc2fa3f597f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {459824e6-6517-4635-9bfa-3cc2fa3f597f}, !- Handle
  res occupants schedule allday11,        !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5915c811-ee38-4b69-bbbe-5dfdcc2c24b9}, !- Handle
  res occupants schedule allday ruleset12, !- Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cd01708-e1f3-45f3-934e-62a1961e5460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cd01708-e1f3-45f3-934e-62a1961e5460}, !- Handle
  res occupants schedule allday12,        !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {d26b314c-d37e-4909-81c3-c979aa510bd2}, !- Handle
  res occupants schedule winter design,   !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3689b27c-ef0d-489b-a91d-8e5835e14feb}, !- Handle
  res occupants schedule summer design,   !- Name
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {07e86b86-e0b8-44f1-8096-163ec7fcf940}, !- Schedule Type Limits Name
  {ca32672f-27e9-4428-a278-aa57e93d06d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca32672f-27e9-4428-a278-aa57e93d06d6}, !- Handle
  Schedule Day 4,                         !- Name
  {07e86b86-e0b8-44f1-8096-163ec7fcf940}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {7b656a3f-8d29-4d94-b3e3-cbf431faf5d5}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {7b7aee33-3e8e-427f-947d-150d259074aa}, !- Handle
  res occupants|living space,             !- Name
  {7b656a3f-8d29-4d94-b3e3-cbf431faf5d5}, !- People Definition Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {07e86b86-e0b8-44f1-8096-163ec7fcf940}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {dd4ba2df-ac67-4fcd-a253-259e0b54180d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {4240de27-96fc-43c8-baa7-e8d8b1f13e03}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {4488d9d0-998e-4b1d-acc5-ba348489c060}, !- Handle
  res occupants|living space|story 2,     !- Name
  {4240de27-96fc-43c8-baa7-e8d8b1f13e03}, !- People Definition Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bac3049d-38a5-4773-af19-bc95293521e8}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {32b5812f-af9e-4496-8c38-b3713eca0bff}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {bac3049d-38a5-4773-af19-bc95293521e8}, !- People Definition Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7986180c-0198-4b77-9da6-729e882ba371}, !- Handle
  res occupants|unit 3|living space|unit 3|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {870b23b7-9de6-478e-b76a-32dfa76bba4e}, !- Handle
  res occupants|unit 3|living space|unit 3|story 2, !- Name
  {7986180c-0198-4b77-9da6-729e882ba371}, !- People Definition Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {700a0903-2180-4861-8ec1-db82970172ba}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {89b9d41e-5169-450b-a1c2-75f24611035c}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  {700a0903-2180-4861-8ec1-db82970172ba}, !- People Definition Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6ee9b21e-d9d2-4057-bbad-75ca2f61385b}, !- Handle
  res occupants|unit 2|living space|unit 2|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {cc965f08-1730-4e93-8ed1-fdbc991232f4}, !- Handle
  res occupants|unit 2|living space|unit 2|story 2, !- Name
  {6ee9b21e-d9d2-4057-bbad-75ca2f61385b}, !- People Definition Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4ddde83c-e836-407f-8fd0-1303dcd3bdd7}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {55865b39-1141-4896-a516-196181877e82}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  {4ddde83c-e836-407f-8fd0-1303dcd3bdd7}, !- People Definition Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f7bf8ebd-b8bb-4f3f-a37d-c064c05591c7}, !- Handle
  res occupants|unit 4|living space|unit 4|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2c47c777-d6f4-4d45-9955-45a87ae4d4f0}, !- Handle
  res occupants|unit 4|living space|unit 4|story 2, !- Name
  {f7bf8ebd-b8bb-4f3f-a37d-c064c05591c7}, !- People Definition Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space or SpaceType Name
  {4be53e67-c835-421b-9f25-471a52517698}, !- Number of People Schedule Name
  {3fa63036-de63-4ebd-b464-b740688ca1ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8630152e-c079-4501-92e7-07efd5fcd248}, !- Handle
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 2 {m}
  0, -3.2328922035849, 6.79804610179245,  !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a675e2be-ba4d-405b-bbf7-4f56ced66643}, !- Handle
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9780097937106, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 1 {m}
  14.9780097937106, 0, 5.1816,            !- X,Y,Z Vertex 2 {m}
  14.3684097937106, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -3.2328922035849, 6.79804610179245; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {247d2aa6-4bd7-40d8-86be-c3ef888298da}, !- Handle
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, 0.6096, 4.8768,       !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  14.3684097937106, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aea4566a-319f-4f75-9a0e-8d3d6efb7123}, !- Handle
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9780097937106, -6.46578440716979, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.9780097937106, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -6.46578440716979, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b54a1f94-3506-4d5d-bba2-7adb94194314}, !- Handle
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, -3.2328922035849, 6.79804610179245, !- X,Y,Z Vertex 1 {m}
  -0.6096, -6.46578440716979, 5.1816,     !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 5.1816,           !- X,Y,Z Vertex 3 {m}
  0, -3.2328922035849, 6.79804610179245;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e08f63d-c9a6-45cc-9de9-9bf198a0a5b4}, !- Handle
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {25a9ef29-6c6a-4a14-b9ea-6a536377dec7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.07538440716979, 4.8768,           !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -7.07538440716979, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -6.46578440716979, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -6.46578440716979, 5.1816;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {826fc42a-d2fb-4bd4-8a35-2e0aa64f9792}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3e6aa45b-dcb8-414c-b301-866ddeb6c9cf}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {826fc42a-d2fb-4bd4-8a35-2e0aa64f9792}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -6.46578440716979, 0,           !- X,Y,Z Vertex 1 {m}
  -3.048, -6.46578440716979, 6.49324610179245, !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 6.49324610179245,            !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9397dd2e-3d3c-4186-a3c4-e9871fb7106b}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {826fc42a-d2fb-4bd4-8a35-2e0aa64f9792}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.4164097937106, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  17.4164097937106, 0, 6.49324610179245,  !- X,Y,Z Vertex 2 {m}
  17.4164097937106, -6.46578440716979, 6.49324610179245, !- X,Y,Z Vertex 3 {m}
  17.4164097937106, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25af5d58-f0af-45c9-8b20-77014b9d807f}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {2c3e6aad-c608-4656-887c-46ea3bf91c8e}, !- Construction Name
  {c447b297-6d68-40c3-a966-433317349fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -6.46578440716979, 2.1336,      !- X,Y,Z Vertex 1 {m}
  0.1524, -6.46578440716979, 0,           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7010b4ce-4a0c-406a-a6dd-13a58d24f681}, !- Handle
  unit 3 - Surface 38 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {2c3e6aad-c608-4656-887c-46ea3bf91c8e}, !- Construction Name
  {94aac441-e32e-48a1-9303-88a7996d94c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33660489685532, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.33660489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  8.20746203971246, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  8.20746203971246, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d341093-7903-4062-bd6c-ee8cef0b6a94}, !- Handle
  unit 2 - Surface 21 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {2c3e6aad-c608-4656-887c-46ea3bf91c8e}, !- Construction Name
  {36bba8a5-2991-4370-8c0d-40fb1dca34fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.74450244842766, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.74450244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 2 {m}
  4.6153595912848, -6.46578440716979, 0,  !- X,Y,Z Vertex 3 {m}
  4.6153595912848, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d926f5e0-b52c-43ea-b63a-016bf17c2fa8}, !- Handle
  unit 4 - Surface 55 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {2c3e6aad-c608-4656-887c-46ea3bf91c8e}, !- Construction Name
  {4bd4887f-7ce4-4a10-b2af-27f53e50117c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.928707345283, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.928707345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 2 {m}
  11.7995644881401, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  11.7995644881401, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c447b297-6d68-40c3-a966-433317349fd0}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.127, -6.46578440716979, 2.4384,       !- X,Y,Z Vertex 2 {m}
  0.127, -6.46578440716979, 0,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d855c26-6b5d-41fa-90bb-da8f580e3f86}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -6.46578440716979, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, -6.46578440716979, 0,                !- X,Y,Z Vertex 3 {m}
  0.127, -6.46578440716979, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bba8a5-2991-4370-8c0d-40fb1dca34fc}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6407595912848, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.71910244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.71910244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  4.6407595912848, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f323e9e4-7ba5-45c6-ac77-e6d0ec28043c}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71910244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.59210244842766, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.59210244842766, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  3.71910244842766, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94aac441-e32e-48a1-9303-88a7996d94c1}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23286203971246, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.31120489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.31120489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  8.23286203971246, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac3c99d-7e7d-4b99-9c8e-74ca4f16b521}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.31120489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.18420489685532, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.18420489685532, -6.46578440716979, 0, !- X,Y,Z Vertex 3 {m}
  7.31120489685532, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd4887f-7ce4-4a10-b2af-27f53e50117c}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8249644881401, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  10.903307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  10.903307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 3 {m}
  11.8249644881401, -6.46578440716979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d34fa6-246b-45e1-98bb-a9c33293a11a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Construction Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.903307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 1 {m}
  10.776307345283, -6.46578440716979, 2.4384, !- X,Y,Z Vertex 2 {m}
  10.776307345283, -6.46578440716979, 0,  !- X,Y,Z Vertex 3 {m}
  10.903307345283, -6.46578440716979, 0;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb4b2a93-cb3e-4356-9c5f-63940f6928fb}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f3474cf9-4331-4694-b2bd-48ffa4233117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63613924421319, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.63613924421319, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  2.2898997956424, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  2.2898997956424, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {900c8b99-9281-491b-91f0-9e7b3eabfc13}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f3474cf9-4331-4694-b2bd-48ffa4233117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3508597956424, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.3508597956424, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  3.00462034707161, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  3.00462034707161, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d233198c-c04c-4f50-9fd8-79748a972cab}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {0c7baa3c-e077-4daf-8525-7ca85d2eae95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.988641267863215, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  0.988641267863215, -6.46578440716979, 1.09795236818463, !- X,Y,Z Vertex 2 {m}
  1.76557122421383, -6.46578440716979, 1.09795236818463, !- X,Y,Z Vertex 3 {m}
  1.76557122421383, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {304bf77f-48ef-408a-86fc-062c8430d29f}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {0c7baa3c-e077-4daf-8525-7ca85d2eae95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.82653122421383, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  1.82653122421383, -6.46578440716979, 1.09795236818463, !- X,Y,Z Vertex 2 {m}
  2.60346118056445, -6.46578440716979, 1.09795236818463, !- X,Y,Z Vertex 3 {m}
  2.60346118056445, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68199f03-a192-4c8b-80e7-69bb67d45fcc}, !- Handle
  Surface 59 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {c721a99d-d33e-4dbf-9aca-811a20a0c2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7649486131462, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  11.7649486131462, -6.46578440716979, 3.53635236818464, !- X,Y,Z Vertex 2 {m}
  12.5418785694968, -6.46578440716979, 3.53635236818464, !- X,Y,Z Vertex 3 {m}
  12.5418785694968, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {039759fd-a2bb-43cf-b411-f4ce963f2fd9}, !- Handle
  Surface 59 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {c721a99d-d33e-4dbf-9aca-811a20a0c2ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6028385694968, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  12.6028385694968, -6.46578440716979, 3.53635236818464, !- X,Y,Z Vertex 2 {m}
  13.3797685258474, -6.46578440716979, 3.53635236818464, !- X,Y,Z Vertex 3 {m}
  13.3797685258474, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e60089c-ed7c-412b-ae2e-5e26898420f1}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {92fbde57-7368-492a-8723-40fc2d9d070a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22824169264085, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.22824169264085, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  5.88200224407006, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  5.88200224407006, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cdf6616-94fe-421c-92c5-74abf7eaaf0f}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {92fbde57-7368-492a-8723-40fc2d9d070a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.94296224407006, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.94296224407006, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  6.59672279549927, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  6.59672279549927, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22a773fe-3416-4f93-808f-2f6f257a3de6}, !- Handle
  Surface 42 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {dfb0009b-3245-464c-86cf-a4914dcd686a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.17284616471854, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  8.17284616471854, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 2 {m}
  8.94977612106916, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 3 {m}
  8.94977612106916, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6129e759-0ea1-4194-b8c9-f4d7bdf5ae4c}, !- Handle
  Surface 42 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {dfb0009b-3245-464c-86cf-a4914dcd686a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01073612106916, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  9.01073612106916, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 2 {m}
  9.78766607741978, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 3 {m}
  9.78766607741978, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fecef145-ddc4-4b56-b2aa-eea6e92786a5}, !- Handle
  Surface 25 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f6cd448d-0b67-415f-aa27-67548fd78635}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58074371629087, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  4.58074371629087, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 2 {m}
  5.35767367264149, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 3 {m}
  5.35767367264149, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99024a38-714f-4813-ac55-6ea153265e80}, !- Handle
  Surface 25 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f6cd448d-0b67-415f-aa27-67548fd78635}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.41863367264149, -6.46578440716979, 4.572, !- X,Y,Z Vertex 1 {m}
  5.41863367264149, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 2 {m}
  6.19556362899211, -6.46578440716979, 3.53635236818463, !- X,Y,Z Vertex 3 {m}
  6.19556362899211, -6.46578440716979, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a77e9d3a-f1e9-45ce-a373-bda8ac42eaff}, !- Handle
  Surface 38 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {d7de68f7-2247-44e9-8ad5-b5837f6f9504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.82034414106852, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.82034414106852, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  9.47410469249773, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  9.47410469249773, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48c3cf64-034e-45cf-8bb5-40256bad61b4}, !- Handle
  Surface 38 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {d7de68f7-2247-44e9-8ad5-b5837f6f9504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53506469249773, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.53506469249773, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  10.1888252439269, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  10.1888252439269, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cacee8cc-e28a-46d6-bfe3-6da05731f64c}, !- Handle
  Surface 55 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {4ed3c8e1-7c5c-46cd-bd74-4a75c17507a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4124465894961, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.4124465894961, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  13.0662071409254, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  13.0662071409254, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4af989fe-0ac9-4b07-a53b-69f5a97e0868}, !- Handle
  Surface 55 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {4ed3c8e1-7c5c-46cd-bd74-4a75c17507a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1271671409254, -6.46578440716979, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.1271671409254, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 2 {m}
  13.7809276923546, -6.46578440716979, 1.26213718494487, !- X,Y,Z Vertex 3 {m}
  13.7809276923546, -6.46578440716979, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1feebf-264b-405a-a553-a4dcc59a4a72}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {84aac9de-30ff-4eb6-95b9-b78d537426a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59554303880731, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.59554303880731, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  1.82653122421383, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  1.82653122421383, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6764faa3-ebae-4314-aa22-1ea80583fd01}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {84aac9de-30ff-4eb6-95b9-b78d537426a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76557122421383, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.76557122421383, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  0.996559409620354, 0, 1.1085072511469,  !- X,Y,Z Vertex 3 {m}
  0.996559409620354, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97010a9f-8ff4-4160-af4c-e97c101d2f3a}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {34327852-7492-43fc-83fd-d1cce070fbef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59554303880731, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.59554303880731, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  1.82653122421383, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  1.82653122421383, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6fd5921-5181-4c70-beef-c7f77d68e394}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {34327852-7492-43fc-83fd-d1cce070fbef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.76557122421383, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.76557122421383, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  0.996559409620354, 0, 1.1085072511469,  !- X,Y,Z Vertex 3 {m}
  0.996559409620354, 0, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49989ee9-c70e-4af5-8f36-168a783b4ab8}, !- Handle
  Surface 58 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {a8a778ac-8f34-4527-be32-880361711a8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3718503840903, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  13.3718503840903, 0, 3.5469072511469,   !- X,Y,Z Vertex 2 {m}
  12.6028385694968, 0, 3.5469072511469,   !- X,Y,Z Vertex 3 {m}
  12.6028385694968, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c8b7cc-792f-4385-81f4-f30d16305404}, !- Handle
  Surface 58 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {a8a778ac-8f34-4527-be32-880361711a8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5418785694968, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  12.5418785694968, 0, 3.5469072511469,   !- X,Y,Z Vertex 2 {m}
  11.7728667549033, 0, 3.5469072511469,   !- X,Y,Z Vertex 3 {m}
  11.7728667549033, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425eab06-9f3b-4947-8171-db6c48242771}, !- Handle
  Surface 22 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f3805daf-96d4-495a-9aa0-554e74532692}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.18764548723497, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.18764548723497, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  5.41863367264149, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  5.41863367264149, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc093f4a-4808-469b-b934-b057a8b4c13e}, !- Handle
  Surface 22 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f3805daf-96d4-495a-9aa0-554e74532692}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35767367264149, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.35767367264149, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  4.58866185804801, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  4.58866185804801, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58f32542-0a40-4995-a769-b3d676f0059b}, !- Handle
  Surface 41 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f1e40e3f-e64a-4710-b030-c59f8cec972c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.77974793566264, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  9.77974793566264, 0, 3.54690725114689,  !- X,Y,Z Vertex 2 {m}
  9.01073612106916, 0, 3.54690725114689,  !- X,Y,Z Vertex 3 {m}
  9.01073612106916, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d99d8c2-aad4-45c6-b37c-12f95d44de3f}, !- Handle
  Surface 41 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {f1e40e3f-e64a-4710-b030-c59f8cec972c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.94977612106916, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  8.94977612106916, 0, 3.54690725114689,  !- X,Y,Z Vertex 2 {m}
  8.18076430647568, 0, 3.54690725114689,  !- X,Y,Z Vertex 3 {m}
  8.18076430647568, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54f8c200-6db3-4871-8c1a-97adaffd59ae}, !- Handle
  Surface 24 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {9a005eef-a419-4ee7-9326-fdd80be08efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.18764548723497, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.18764548723497, 0, 3.5469072511469,   !- X,Y,Z Vertex 2 {m}
  5.41863367264149, 0, 3.5469072511469,   !- X,Y,Z Vertex 3 {m}
  5.41863367264149, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bef416ef-d77a-4f1c-a626-f73e8e6b66d6}, !- Handle
  Surface 24 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {9a005eef-a419-4ee7-9326-fdd80be08efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35767367264149, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.35767367264149, 0, 3.5469072511469,   !- X,Y,Z Vertex 2 {m}
  4.58866185804801, 0, 3.5469072511469,   !- X,Y,Z Vertex 3 {m}
  4.58866185804801, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5de09756-6a52-4b23-9b6a-62b151ddd890}, !- Handle
  Surface 39 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {a212aa9c-fae0-4dd8-8839-fa38ccbc4d5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.77974793566264, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.77974793566264, 0, 1.10850725114689,  !- X,Y,Z Vertex 2 {m}
  9.01073612106916, 0, 1.10850725114689,  !- X,Y,Z Vertex 3 {m}
  9.01073612106916, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {243405c6-756b-4ad3-846d-e9ec391f1781}, !- Handle
  Surface 39 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {a212aa9c-fae0-4dd8-8839-fa38ccbc4d5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.94977612106916, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.94977612106916, 0, 1.10850725114689,  !- X,Y,Z Vertex 2 {m}
  8.18076430647568, 0, 1.10850725114689,  !- X,Y,Z Vertex 3 {m}
  8.18076430647568, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c778d70-dec9-4a50-9760-22d014914fad}, !- Handle
  Surface 56 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {3a3cd026-a10f-4cd7-9918-5697b05108f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3718503840903, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  13.3718503840903, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  12.6028385694968, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  12.6028385694968, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ec221bf-e05d-404a-b80d-954b210cec28}, !- Handle
  Surface 56 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {3a3cd026-a10f-4cd7-9918-5697b05108f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5418785694968, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  12.5418785694968, 0, 1.1085072511469,   !- X,Y,Z Vertex 2 {m}
  11.7728667549033, 0, 1.1085072511469,   !- X,Y,Z Vertex 3 {m}
  11.7728667549033, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {887b810c-4849-4d7f-b9d2-820f9843c240}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {186aa65b-4576-4a1d-9e50-17c042cb3533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.28237123337494, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -1.28237123337494, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  0, -2.1247814690566, 1.01066715583635,  !- X,Y,Z Vertex 3 {m}
  0, -2.1247814690566, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6796792e-ebc4-4b6b-9ae1-0494d90d3214}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {186aa65b-4576-4a1d-9e50-17c042cb3533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.1857414690566, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, -2.1857414690566, 1.01066715583635,  !- X,Y,Z Vertex 2 {m}
  0, -3.02815170473825, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  0, -3.02815170473825, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aea37848-5232-4173-b58a-4a6f2fa0c3f3}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {186aa65b-4576-4a1d-9e50-17c042cb3533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.88931782027237, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.88931782027237, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  0, -4.73172805595402, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  0, -4.73172805595402, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44aa49dc-4821-4864-9f3e-43066db52489}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {3c97c17b-3ce6-4024-8ca3-f2b397cc1785}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.28237123337494, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -1.28237123337494, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  0, -2.1247814690566, 1.01066715583635,  !- X,Y,Z Vertex 3 {m}
  0, -2.1247814690566, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bceeca7-5491-4df1-b7e2-2e51f5749639}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {3c97c17b-3ce6-4024-8ca3-f2b397cc1785}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.1857414690566, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, -2.1857414690566, 1.01066715583635,  !- X,Y,Z Vertex 2 {m}
  0, -3.02815170473825, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  0, -3.02815170473825, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c526cf1-b781-4035-bb88-afb1e612f6df}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {3c97c17b-3ce6-4024-8ca3-f2b397cc1785}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.88931782027237, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.88931782027237, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  0, -4.73172805595402, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  0, -4.73172805595402, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4a13bd0-8afd-45ac-9717-292f7391d019}, !- Handle
  Surface 62 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {5f3da4d0-d123-44b4-9521-a86db876ad03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -5.18341317379485, 4.572, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -5.18341317379485, 3.44906715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -4.34100293811319, 3.44906715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -4.34100293811319, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cac6b90d-1738-46bd-b893-9daa16e38124}, !- Handle
  Surface 62 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {5f3da4d0-d123-44b4-9521-a86db876ad03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -4.28004293811319, 4.572, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -4.28004293811319, 3.44906715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -3.43763270243154, 3.44906715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -3.43763270243154, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5316c8fa-c2cc-4b90-a277-5e0abcf4fe60}, !- Handle
  Surface 62 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {5f3da4d0-d123-44b4-9521-a86db876ad03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -2.57646658689742, 4.572, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -2.57646658689742, 3.44906715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -1.73405635121577, 3.44906715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -1.73405635121577, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5793843b-581d-4c47-b2a8-1586a4891a8e}, !- Handle
  Surface 54 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {76d5491a-215d-42e3-ad0e-ac66474144fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -5.18341317379485, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -5.18341317379485, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -4.34100293811319, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -4.34100293811319, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d991776-a922-4704-b36e-660a629bd5e0}, !- Handle
  Surface 54 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {76d5491a-215d-42e3-ad0e-ac66474144fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -4.28004293811319, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -4.28004293811319, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -3.43763270243154, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -3.43763270243154, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93c35cfe-e39b-46df-8859-71d5cce371e7}, !- Handle
  Surface 54 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {de93a49b-18de-4357-9ffa-f534cc408513}, !- Construction Name
  {76d5491a-215d-42e3-ad0e-ac66474144fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ef6f28e2-d721-46e0-8086-7192c6fefe55}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3684097937106, -2.57646658689742, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -2.57646658689742, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  14.3684097937106, -1.73405635121577, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  14.3684097937106, -1.73405635121577, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6edc4df4-df68-4b77-b49d-bcfd8c235741}, !- Handle
  Surface 54 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8d991776-a922-4704-b36e-660a629bd5e0}; !- Shaded Object Name

OS:ShadingSurface,
  {d3085050-28a3-429c-9d91-b5277646108d}, !- Handle
  Surface 54 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6edc4df4-df68-4b77-b49d-bcfd8c235741}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -3.28523270243154, 2.286, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -4.43244293811319, 2.286, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -4.43244293811319, 2.286, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -3.28523270243154, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d70fd5b-5a26-4920-a5ad-f8cfdf3be520}, !- Handle
  {8d991776-a922-4704-b36e-660a629bd5e0}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {54ee3e0f-6a2f-4a45-b4bf-a4f09f45b07d}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {44aa49dc-4821-4864-9f3e-43066db52489}; !- Shaded Object Name

OS:ShadingSurface,
  {06a2501e-b051-4cff-b5ca-1f056a6a85fc}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {54ee3e0f-6a2f-4a45-b4bf-a4f09f45b07d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.2771814690566, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, -1.12997123337494, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.12997123337494, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -2.2771814690566, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ecdcbd9-f702-438f-aea2-159ffa26f7a2}, !- Handle
  {44aa49dc-4821-4864-9f3e-43066db52489}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7fc9e5c3-8fff-41f6-a51b-2739d1619cfe}, !- Handle
  Surface 38 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {48c3cf64-034e-45cf-8bb5-40256bad61b4}; !- Shaded Object Name

OS:ShadingSurface,
  {6832d414-6cdd-4ee9-8825-bbf682e2c106}, !- Handle
  Surface 38 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {7fc9e5c3-8fff-41f6-a51b-2739d1619cfe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3412252439269, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  9.38266469249773, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  9.38266469249773, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  10.3412252439269, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1826d166-f861-4c00-bd28-2d9719087740}, !- Handle
  {48c3cf64-034e-45cf-8bb5-40256bad61b4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {84a6b22a-c88a-4a3f-aecd-2c6fb07678c3}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {304bf77f-48ef-408a-86fc-062c8430d29f}; !- Shaded Object Name

OS:ShadingSurface,
  {9d06fe8e-4d9a-43a6-8e16-076f0774610c}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {84a6b22a-c88a-4a3f-aecd-2c6fb07678c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.75586118056445, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  1.67413122421383, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  1.67413122421383, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  2.75586118056445, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9478331-7df8-4b21-ac22-f47c2ec4d1ac}, !- Handle
  {304bf77f-48ef-408a-86fc-062c8430d29f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a4a1b59e-7c88-4d61-9b28-d326ea9fd74e}, !- Handle
  Surface 41 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d99d8c2-aad4-45c6-b37c-12f95d44de3f}; !- Shaded Object Name

OS:ShadingSurface,
  {b6bc5f06-9640-4e2d-9148-dd2f37e90b62}, !- Handle
  Surface 41 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a4a1b59e-7c88-4d61-9b28-d326ea9fd74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.02836430647568, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  9.10217612106916, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  9.10217612106916, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  8.02836430647568, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8a7f478b-dd84-43cc-8855-ff7af11a462c}, !- Handle
  {2d99d8c2-aad4-45c6-b37c-12f95d44de3f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9c2f3143-ad8c-4410-8eeb-31867c471cbf}, !- Handle
  Surface 56 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c778d70-dec9-4a50-9760-22d014914fad}; !- Shaded Object Name

OS:ShadingSurface,
  {ea5b77a5-5a09-4436-b758-53708c47c018}, !- Handle
  Surface 56 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {9c2f3143-ad8c-4410-8eeb-31867c471cbf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4504385694968, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  13.5242503840903, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  13.5242503840903, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  12.4504385694968, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76cb7df4-bfd1-470f-a7bb-43f3eb89b4e9}, !- Handle
  {6c778d70-dec9-4a50-9760-22d014914fad}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3f74bde8-d070-47db-b623-1d4e7aedec21}, !- Handle
  Surface 22 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {425eab06-9f3b-4947-8171-db6c48242771}; !- Shaded Object Name

OS:ShadingSurface,
  {41d5f926-7340-4ee3-8073-8f25f937ae74}, !- Handle
  Surface 22 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3f74bde8-d070-47db-b623-1d4e7aedec21}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.26623367264149, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.34004548723497, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.34004548723497, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  5.26623367264149, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {673c1f6a-d3b9-44a4-95cb-fe3c0a830dc0}, !- Handle
  {425eab06-9f3b-4947-8171-db6c48242771}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {70a5d3e2-7329-4bb0-b27e-e1ed75732021}, !- Handle
  Surface 59 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {68199f03-a192-4c8b-80e7-69bb67d45fcc}; !- Shaded Object Name

OS:ShadingSurface,
  {79172124-b841-44a2-9181-baeaa093f1f9}, !- Handle
  Surface 59 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {70a5d3e2-7329-4bb0-b27e-e1ed75732021}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.6942785694968, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  11.6125486131462, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  11.6125486131462, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  12.6942785694968, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c928b2ed-91f3-4de5-aa32-5f11e0396ec9}, !- Handle
  {68199f03-a192-4c8b-80e7-69bb67d45fcc}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2539f052-d9eb-48b7-a43a-4f01c857ef54}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eb4b2a93-cb3e-4356-9c5f-63940f6928fb}; !- Shaded Object Name

OS:ShadingSurface,
  {76a76d19-0fee-421b-9041-e1805dff659b}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2539f052-d9eb-48b7-a43a-4f01c857ef54}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4422997956424, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  1.48373924421319, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  1.48373924421319, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  2.4422997956424, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9b2f92b-0518-4dc8-9543-a28ead3c4a7d}, !- Handle
  {eb4b2a93-cb3e-4356-9c5f-63940f6928fb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d0d061ba-8829-4214-b4a6-fb44996778b3}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f6fd5921-5181-4c70-beef-c7f77d68e394}; !- Shaded Object Name

OS:ShadingSurface,
  {e187caba-4e8c-4b8b-ab1c-cf6dc122a167}, !- Handle
  Surface 11 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {d0d061ba-8829-4214-b4a6-fb44996778b3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.844159409620354, 0, 2.286,            !- X,Y,Z Vertex 1 {m}
  1.91797122421383, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.91797122421383, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  0.844159409620354, 0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ddfd573b-a46c-4110-9adb-319e6a853a9d}, !- Handle
  {f6fd5921-5181-4c70-beef-c7f77d68e394}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {43a166a1-078d-4c48-96d7-bd0d535021e7}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {900c8b99-9281-491b-91f0-9e7b3eabfc13}; !- Shaded Object Name

OS:ShadingSurface,
  {a80e0a17-8bec-4182-a4a2-fb4342d8a98d}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {43a166a1-078d-4c48-96d7-bd0d535021e7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.15702034707161, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  2.1984597956424, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  2.1984597956424, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  3.15702034707161, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4349635f-c718-4f1b-b39f-71123543cd74}, !- Handle
  {900c8b99-9281-491b-91f0-9e7b3eabfc13}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2265436e-4d22-43e9-a8f0-016292d2b42b}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d233198c-c04c-4f50-9fd8-79748a972cab}; !- Shaded Object Name

OS:ShadingSurface,
  {5a4798fd-82d2-465d-8e7d-12eff4e5a6eb}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2265436e-4d22-43e9-a8f0-016292d2b42b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.91797122421383, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  0.836241267863215, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  0.836241267863215, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  1.91797122421383, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14e13722-379e-4aa0-a6f5-9b844bc64fcd}, !- Handle
  {d233198c-c04c-4f50-9fd8-79748a972cab}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c913fee1-a132-4da9-b81b-c7a1321656c7}, !- Handle
  Surface 59 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {039759fd-a2bb-43cf-b411-f4ce963f2fd9}; !- Shaded Object Name

OS:ShadingSurface,
  {59c50251-70dc-41af-a08b-2ec75304c960}, !- Handle
  Surface 59 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c913fee1-a132-4da9-b81b-c7a1321656c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5321685258474, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  12.4504385694968, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  12.4504385694968, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  13.5321685258474, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dc904d24-9b38-4ba6-9f32-3bcd1e5c0090}, !- Handle
  {039759fd-a2bb-43cf-b411-f4ce963f2fd9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a5549520-76bf-4a34-8cca-124312397ae2}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5e60089c-ed7c-412b-ae2e-5e26898420f1}; !- Shaded Object Name

OS:ShadingSurface,
  {a410aed2-088a-40e8-a57f-d389d5d6fd83}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a5549520-76bf-4a34-8cca-124312397ae2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.03440224407006, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  5.07584169264085, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  5.07584169264085, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  6.03440224407006, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72b52425-e448-4c40-b731-79f8f8b06627}, !- Handle
  {5e60089c-ed7c-412b-ae2e-5e26898420f1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f903ae9c-fdf5-43e9-98e8-a2aa4979d05f}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5cdf6616-94fe-421c-92c5-74abf7eaaf0f}; !- Shaded Object Name

OS:ShadingSurface,
  {d810db8b-32db-49f9-b31a-f7b7339285d5}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f903ae9c-fdf5-43e9-98e8-a2aa4979d05f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.74912279549927, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  5.79056224407006, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  5.79056224407006, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  6.74912279549927, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {345bad3b-6df7-4916-aab1-3b97f4fb745e}, !- Handle
  {5cdf6616-94fe-421c-92c5-74abf7eaaf0f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {44184a72-7bbc-4143-8218-16132e4330ac}, !- Handle
  Surface 42 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22a773fe-3416-4f93-808f-2f6f257a3de6}; !- Shaded Object Name

OS:ShadingSurface,
  {ca4aed4e-b0f8-482e-9e85-d9f065f6b92f}, !- Handle
  Surface 42 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {44184a72-7bbc-4143-8218-16132e4330ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.10217612106916, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.02044616471854, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  8.02044616471854, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.10217612106916, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f33b2d39-26b3-480b-a97f-b76bb120dc7e}, !- Handle
  {22a773fe-3416-4f93-808f-2f6f257a3de6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4fab5ffe-c500-46b0-bc1e-c791c6223946}, !- Handle
  Surface 42 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6129e759-0ea1-4194-b8c9-f4d7bdf5ae4c}; !- Shaded Object Name

OS:ShadingSurface,
  {fcb5c697-ee06-4b75-babc-df2c5144e49f}, !- Handle
  Surface 42 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4fab5ffe-c500-46b0-bc1e-c791c6223946}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.94006607741978, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.85833612106916, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  8.85833612106916, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.94006607741978, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a6603113-fea0-4551-9ec2-887c4489b184}, !- Handle
  {6129e759-0ea1-4194-b8c9-f4d7bdf5ae4c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {385f585b-42a1-482d-b2e7-ebc1d3079a05}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6bceeca7-5491-4df1-b7e2-2e51f5749639}; !- Shaded Object Name

OS:ShadingSurface,
  {c4ba57cf-f536-44d1-b9fa-40e81a27b017}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {385f585b-42a1-482d-b2e7-ebc1d3079a05}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.18055170473825, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.0333414690566, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.0333414690566, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.18055170473825, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb31523c-9647-4768-a610-ee1b58ecaa3c}, !- Handle
  {6bceeca7-5491-4df1-b7e2-2e51f5749639}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {98c3a71d-f4e1-440a-bd74-71a6f5847d04}, !- Handle
  Surface 25 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fecef145-ddc4-4b56-b2aa-eea6e92786a5}; !- Shaded Object Name

OS:ShadingSurface,
  {2183fa7e-0d0e-4f7d-92c9-59cb52f61697}, !- Handle
  Surface 25 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {98c3a71d-f4e1-440a-bd74-71a6f5847d04}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.51007367264149, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  4.42834371629087, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  4.42834371629087, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  5.51007367264149, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5741b95-38ef-4453-a66f-b1d22044e992}, !- Handle
  {fecef145-ddc4-4b56-b2aa-eea6e92786a5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dadc851f-203a-4d3a-bde7-f43384c12681}, !- Handle
  Surface 25 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {99024a38-714f-4813-ac55-6ea153265e80}; !- Shaded Object Name

OS:ShadingSurface,
  {555636ac-0a08-45e7-941f-3b7cc1705eb0}, !- Handle
  Surface 25 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {dadc851f-203a-4d3a-bde7-f43384c12681}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.34796362899211, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 1 {m}
  5.26623367264149, -6.46578440716979, 4.7244, !- X,Y,Z Vertex 2 {m}
  5.26623367264149, -7.07538440716979, 4.7244, !- X,Y,Z Vertex 3 {m}
  6.34796362899211, -7.07538440716979, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f89dda24-5852-4ff8-99a6-91bc8e0374de}, !- Handle
  {99024a38-714f-4813-ac55-6ea153265e80}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f497a04a-8cd6-4a5e-a114-5cd42edbaa66}, !- Handle
  Surface 38 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a77e9d3a-f1e9-45ce-a373-bda8ac42eaff}; !- Shaded Object Name

OS:ShadingSurface,
  {6f29e140-bfc1-4804-a5cb-d4668a07ccd0}, !- Handle
  Surface 38 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f497a04a-8cd6-4a5e-a114-5cd42edbaa66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.62650469249773, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  8.66794414106852, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  8.66794414106852, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  9.62650469249773, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ed452d01-6c13-41d9-81f3-b5db3924d1d0}, !- Handle
  {a77e9d3a-f1e9-45ce-a373-bda8ac42eaff}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a59eebcf-5d31-452d-a84e-9cf05ffdad1d}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aea37848-5232-4173-b58a-4a6f2fa0c3f3}; !- Shaded Object Name

OS:ShadingSurface,
  {fa6af5ea-cbe0-4aaa-8f95-c76e17a79ab6}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a59eebcf-5d31-452d-a84e-9cf05ffdad1d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.88412805595402, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -3.73691782027237, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -3.73691782027237, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.88412805595402, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9dce55f-2adf-42cc-abda-b6728f788a4c}, !- Handle
  {aea37848-5232-4173-b58a-4a6f2fa0c3f3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f232f536-7da6-4fd9-870c-d819626ee178}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6796792e-ebc4-4b6b-9ae1-0494d90d3214}; !- Shaded Object Name

OS:ShadingSurface,
  {2cd4f3f1-9bce-43d8-ac87-99379b8edec1}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f232f536-7da6-4fd9-870c-d819626ee178}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.18055170473825, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.0333414690566, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.0333414690566, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.18055170473825, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0636923-3a92-4f27-a1fa-4091f34ba639}, !- Handle
  {6796792e-ebc4-4b6b-9ae1-0494d90d3214}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {59a8ad1c-bd81-4b41-ad2f-4e8daca5fa00}, !- Handle
  Surface 55 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cacee8cc-e28a-46d6-bfe3-6da05731f64c}; !- Shaded Object Name

OS:ShadingSurface,
  {363106f0-e6dc-44ae-b78c-8fe11bc7ed0e}, !- Handle
  Surface 55 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {59a8ad1c-bd81-4b41-ad2f-4e8daca5fa00}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.2186071409254, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  12.2600465894961, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  12.2600465894961, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  13.2186071409254, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {080684f1-8135-491f-95f2-abdacc052b4e}, !- Handle
  {cacee8cc-e28a-46d6-bfe3-6da05731f64c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {62fb35ff-ad88-4fa3-902a-8b652bc39127}, !- Handle
  Surface 55 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4af989fe-0ac9-4b07-a53b-69f5a97e0868}; !- Shaded Object Name

OS:ShadingSurface,
  {9e85f947-c5d5-4395-90a7-6e89fc230fa9}, !- Handle
  Surface 55 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {62fb35ff-ad88-4fa3-902a-8b652bc39127}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9333276923546, -6.46578440716979, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9747671409254, -6.46578440716979, 2.286, !- X,Y,Z Vertex 2 {m}
  12.9747671409254, -7.07538440716979, 2.286, !- X,Y,Z Vertex 3 {m}
  13.9333276923546, -7.07538440716979, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aa047f38-33f8-4a52-b631-a82a79d8a15d}, !- Handle
  {4af989fe-0ac9-4b07-a53b-69f5a97e0868}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {46705105-02ab-4ab6-b085-40da75cd78b2}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cc1feebf-264b-405a-a553-a4dcc59a4a72}; !- Shaded Object Name

OS:ShadingSurface,
  {665ebcfd-2833-40b5-aa45-09fa21e0f25b}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {46705105-02ab-4ab6-b085-40da75cd78b2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.67413122421383, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.74794303880731, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.74794303880731, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.67413122421383, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {66b18230-2860-4291-a468-acee8b1ee7dd}, !- Handle
  {cc1feebf-264b-405a-a553-a4dcc59a4a72}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7db165e2-5d4d-40d2-91cf-9dad9ec55f59}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6764faa3-ebae-4314-aa22-1ea80583fd01}; !- Shaded Object Name

OS:ShadingSurface,
  {e9c3bf73-d3a6-40bd-b4de-55634d161243}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {7db165e2-5d4d-40d2-91cf-9dad9ec55f59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.844159409620354, 0, 2.286,            !- X,Y,Z Vertex 1 {m}
  1.91797122421383, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.91797122421383, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  0.844159409620354, 0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a0754a44-5022-49a0-bd63-5e4bf2ad132e}, !- Handle
  {6764faa3-ebae-4314-aa22-1ea80583fd01}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3c18eb33-53f2-4443-9543-a3eeebe7cf67}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {97010a9f-8ff4-4160-af4c-e97c101d2f3a}; !- Shaded Object Name

OS:ShadingSurface,
  {d29864b7-600f-41bc-b669-fbc621130c4b}, !- Handle
  Surface 11 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3c18eb33-53f2-4443-9543-a3eeebe7cf67}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.67413122421383, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.74794303880731, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.74794303880731, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  1.67413122421383, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb085738-7e40-43fd-ab49-93a15c64a764}, !- Handle
  {97010a9f-8ff4-4160-af4c-e97c101d2f3a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {af6b06af-bf45-496e-a423-303969f58c1e}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9c526cf1-b781-4035-bb88-afb1e612f6df}; !- Shaded Object Name

OS:ShadingSurface,
  {9eb010ae-3280-4b0d-ad00-2f03ecf533b2}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {af6b06af-bf45-496e-a423-303969f58c1e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.88412805595402, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -3.73691782027237, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -3.73691782027237, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.88412805595402, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {001fb528-89ce-4f67-9329-61897599c994}, !- Handle
  {9c526cf1-b781-4035-bb88-afb1e612f6df}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4471152f-c934-49e4-b2ee-e4dc673ad4ea}, !- Handle
  Surface 39 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {243405c6-756b-4ad3-846d-e9ec391f1781}; !- Shaded Object Name

OS:ShadingSurface,
  {b2da38af-cb95-4c60-802b-e756fc8b140d}, !- Handle
  Surface 39 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4471152f-c934-49e4-b2ee-e4dc673ad4ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.02836430647568, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  9.10217612106916, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  9.10217612106916, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  8.02836430647568, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1328f22a-72f0-4086-b1e3-a51c332d5592}, !- Handle
  {243405c6-756b-4ad3-846d-e9ec391f1781}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4dc107ad-3976-4092-8322-8ff299f5e2a3}, !- Handle
  Surface 58 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {49989ee9-c70e-4af5-8f36-168a783b4ab8}; !- Shaded Object Name

OS:ShadingSurface,
  {f977ae3d-d69a-4135-a6c0-1f18043978e0}, !- Handle
  Surface 58 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4dc107ad-3976-4092-8322-8ff299f5e2a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4504385694968, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  13.5242503840903, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  13.5242503840903, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  12.4504385694968, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63faacbd-12f0-490f-9aa1-bf54af9adecf}, !- Handle
  {49989ee9-c70e-4af5-8f36-168a783b4ab8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e77d7da4-a297-44a8-be43-96e7fddbe161}, !- Handle
  Surface 58 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f8c8b7cc-792f-4385-81f4-f30d16305404}; !- Shaded Object Name

OS:ShadingSurface,
  {f3e68800-b1f0-4acc-aa5c-4500d9f1e2b3}, !- Handle
  Surface 58 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e77d7da4-a297-44a8-be43-96e7fddbe161}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.6204667549033, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  12.6942785694968, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  12.6942785694968, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  11.6204667549033, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d35df26-59e6-4f99-a1cd-5c8703add0fe}, !- Handle
  {f8c8b7cc-792f-4385-81f4-f30d16305404}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {44da6a89-5d97-406e-831d-c441aec9eea5}, !- Handle
  Surface 62 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cac6b90d-1738-46bd-b893-9daa16e38124}; !- Shaded Object Name

OS:ShadingSurface,
  {0279ef9b-8461-4fd3-8c0a-935b2e1f16e3}, !- Handle
  Surface 62 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {44da6a89-5d97-406e-831d-c441aec9eea5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -3.28523270243154, 4.7244, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -4.43244293811319, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -4.43244293811319, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -3.28523270243154, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47502587-49af-4f1d-9182-619b00fd2a5b}, !- Handle
  {cac6b90d-1738-46bd-b893-9daa16e38124}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {267587e1-0660-4dc7-b9b3-6487a8ba9550}, !- Handle
  Surface 41 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58f32542-0a40-4995-a769-b3d676f0059b}; !- Shaded Object Name

OS:ShadingSurface,
  {98106725-1a09-4d7a-8c19-30c92aaeffea}, !- Handle
  Surface 41 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {267587e1-0660-4dc7-b9b3-6487a8ba9550}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.85833612106916, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  9.93214793566264, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  9.93214793566264, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  8.85833612106916, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48a8ca39-c79f-4493-bc6f-ee59e05153b5}, !- Handle
  {58f32542-0a40-4995-a769-b3d676f0059b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e67665dd-0bce-4abb-b8f8-1bcec6f1d0b0}, !- Handle
  Surface 22 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dc093f4a-4808-469b-b934-b057a8b4c13e}; !- Shaded Object Name

OS:ShadingSurface,
  {0db235be-253a-4e64-919a-4e180f1213a0}, !- Handle
  Surface 22 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e67665dd-0bce-4abb-b8f8-1bcec6f1d0b0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.43626185804801, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.51007367264149, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.51007367264149, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  4.43626185804801, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {931cde77-6b07-41bc-a6d1-ca6b2e70b768}, !- Handle
  {dc093f4a-4808-469b-b934-b057a8b4c13e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0ab32dc0-e210-4315-95b9-9e15c86a6542}, !- Handle
  Surface 24 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {54f8c200-6db3-4871-8c1a-97adaffd59ae}; !- Shaded Object Name

OS:ShadingSurface,
  {0609d8d1-8e23-45ee-8fd9-3ac6a3f50590}, !- Handle
  Surface 24 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0ab32dc0-e210-4315-95b9-9e15c86a6542}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.26623367264149, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  6.34004548723497, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  6.34004548723497, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  5.26623367264149, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a764f49-b740-48b5-95ba-a0b0e71bc4f4}, !- Handle
  {54f8c200-6db3-4871-8c1a-97adaffd59ae}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bad9a2cc-a287-452c-80fc-87b34ba433eb}, !- Handle
  Surface 24 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bef416ef-d77a-4f1c-a626-f73e8e6b66d6}; !- Shaded Object Name

OS:ShadingSurface,
  {530c47e5-6dc4-467f-ad06-aa29d1fb71e7}, !- Handle
  Surface 24 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bad9a2cc-a287-452c-80fc-87b34ba433eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.43626185804801, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  5.51007367264149, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  5.51007367264149, 0.6096, 4.7244,       !- X,Y,Z Vertex 3 {m}
  4.43626185804801, 0.6096, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c03eda65-29b8-432b-98c1-5d7c78563aa1}, !- Handle
  {bef416ef-d77a-4f1c-a626-f73e8e6b66d6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ef5e8a8f-2cad-4404-8f53-d4926698604b}, !- Handle
  Surface 39 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5de09756-6a52-4b23-9b6a-62b151ddd890}; !- Shaded Object Name

OS:ShadingSurface,
  {e535912b-2e6b-42b5-9c68-850d01d2490c}, !- Handle
  Surface 39 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ef5e8a8f-2cad-4404-8f53-d4926698604b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.85833612106916, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  9.93214793566264, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  9.93214793566264, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  8.85833612106916, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d981dcd9-4223-43a0-833a-072538364cd6}, !- Handle
  {5de09756-6a52-4b23-9b6a-62b151ddd890}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {323b19ed-4cd4-466b-8068-7910c6f70013}, !- Handle
  Surface 56 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5ec221bf-e05d-404a-b80d-954b210cec28}; !- Shaded Object Name

OS:ShadingSurface,
  {b0a3ff12-4ad5-4407-bfa1-0ba97c7e14e8}, !- Handle
  Surface 56 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {323b19ed-4cd4-466b-8068-7910c6f70013}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.6204667549033, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  12.6942785694968, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  12.6942785694968, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  11.6204667549033, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e8da1e8-34f6-4bd9-8ac0-3324f906b2ed}, !- Handle
  {5ec221bf-e05d-404a-b80d-954b210cec28}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {619cf387-1253-4428-b975-c3729f82b2a1}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {887b810c-4849-4d7f-b9d2-820f9843c240}; !- Shaded Object Name

OS:ShadingSurface,
  {9167cac3-13b2-48d5-b0a5-5b11c2d0c890}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {619cf387-1253-4428-b975-c3729f82b2a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.2771814690566, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, -1.12997123337494, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.12997123337494, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -2.2771814690566, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cd10fc80-9749-40bd-9360-fc6cf8a517da}, !- Handle
  {887b810c-4849-4d7f-b9d2-820f9843c240}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {63c1cc60-ed7f-4e3b-b11c-bf0fad9faef6}, !- Handle
  Surface 62 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4a13bd0-8afd-45ac-9717-292f7391d019}; !- Shaded Object Name

OS:ShadingSurface,
  {e64f65f9-4df3-4337-bf02-2337e877a423}, !- Handle
  Surface 62 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {63c1cc60-ed7f-4e3b-b11c-bf0fad9faef6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -4.18860293811319, 4.7244, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -5.33581317379485, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -5.33581317379485, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -4.18860293811319, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8748470-ae75-4027-9ead-78b6224fcc7b}, !- Handle
  {b4a13bd0-8afd-45ac-9717-292f7391d019}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d156b404-062d-424d-9a8a-5a0e23ae1820}, !- Handle
  Surface 62 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5316c8fa-c2cc-4b90-a277-5e0abcf4fe60}; !- Shaded Object Name

OS:ShadingSurface,
  {9bb99bfa-7ae6-4d17-8134-e7048189ff0f}, !- Handle
  Surface 62 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {d156b404-062d-424d-9a8a-5a0e23ae1820}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -1.58165635121577, 4.7244, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -2.72886658689742, 4.7244, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -2.72886658689742, 4.7244, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -1.58165635121577, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50aae85e-c33d-4669-822d-1fb61dc27ae5}, !- Handle
  {5316c8fa-c2cc-4b90-a277-5e0abcf4fe60}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b0fc1e09-d5dd-47ac-9e5b-650e0c0b1b29}, !- Handle
  Surface 54 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5793843b-581d-4c47-b2a8-1586a4891a8e}; !- Shaded Object Name

OS:ShadingSurface,
  {e21150a2-b6e3-40fc-a65d-8ea0326525b6}, !- Handle
  Surface 54 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b0fc1e09-d5dd-47ac-9e5b-650e0c0b1b29}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -4.18860293811319, 2.286, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -5.33581317379485, 2.286, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -5.33581317379485, 2.286, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -4.18860293811319, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {53e9d883-f0ed-4835-ac15-4323e748a6b7}, !- Handle
  {5793843b-581d-4c47-b2a8-1586a4891a8e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a68999b3-7bae-4f23-a5b0-bb3dbb1a2cf8}, !- Handle
  Surface 54 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {93c35cfe-e39b-46df-8859-71d5cce371e7}; !- Shaded Object Name

OS:ShadingSurface,
  {46a68781-0053-4220-ba5b-e2c99cd5b0d1}, !- Handle
  Surface 54 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a68999b3-7bae-4f23-a5b0-bb3dbb1a2cf8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3684097937106, -1.58165635121577, 2.286, !- X,Y,Z Vertex 1 {m}
  14.3684097937106, -2.72886658689742, 2.286, !- X,Y,Z Vertex 2 {m}
  14.9780097937106, -2.72886658689742, 2.286, !- X,Y,Z Vertex 3 {m}
  14.9780097937106, -1.58165635121577, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bbf00192-34b9-44ab-b695-9c09236921ce}, !- Handle
  {93c35cfe-e39b-46df-8859-71d5cce371e7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {aac31930-860f-46e1-bad3-a781a7d536cf}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {339dca65-4eb7-4cda-856d-396d10e65e08}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {81bd82e2-b431-4fd8-8500-99095a81aa27}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {fb3ed2e6-40c2-4323-b4a7-a9f0214277c4}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {aac31930-860f-46e1-bad3-a781a7d536cf}, !- Layer 1
  {339dca65-4eb7-4cda-856d-396d10e65e08}, !- Layer 2
  {81bd82e2-b431-4fd8-8500-99095a81aa27}; !- Layer 3

OS:Construction,
  {4d7a3cfb-7e80-482d-97fa-871212e76644}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {81bd82e2-b431-4fd8-8500-99095a81aa27}, !- Layer 1
  {339dca65-4eb7-4cda-856d-396d10e65e08}, !- Layer 2
  {aac31930-860f-46e1-bad3-a781a7d536cf}; !- Layer 3

OS:Material,
  {da098f9e-c02a-47d2-80fd-e6d938ed7036}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {8343545d-af49-4b2f-a83b-3b1b841e1a11}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {b89199e0-1381-44a3-91ce-eb64ee5674a6}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {da098f9e-c02a-47d2-80fd-e6d938ed7036}, !- Layer 1
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Layer 2
  {8343545d-af49-4b2f-a83b-3b1b841e1a11}; !- Layer 3

OS:AdditionalProperties,
  {ab92fa24-e348-4c5c-9481-f7f784669d66}, !- Handle
  {4e4170e9-e79d-4722-a8af-8883eb10c62f}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {f54f7b72-d944-4a6d-938d-5b36b9f4eb35}, !- Handle
  {60166275-fa41-446a-bc87-be43c24a5de8}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Material,
  {90c54960-9a19-44ee-83da-6fefd4c8b5ce}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {6296189d-057b-4e2b-b35b-6285cff811be}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {f3b7c5b9-ae14-4e97-8ba9-d1e5e2e716e8}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {92786382-b778-4675-a3d8-e5f226da30da}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {90c54960-9a19-44ee-83da-6fefd4c8b5ce}, !- Layer 1
  {6296189d-057b-4e2b-b35b-6285cff811be}, !- Layer 2
  {f3b7c5b9-ae14-4e97-8ba9-d1e5e2e716e8}, !- Layer 3
  {81bd82e2-b431-4fd8-8500-99095a81aa27}; !- Layer 4

OS:AdditionalProperties,
  {e215cc26-1e8b-4639-81be-9b39d5b65d8c}, !- Handle
  {c447b297-6d68-40c3-a966-433317349fd0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {bc24cb6d-cae2-4c5d-8c9e-7c81df4945c7}, !- Handle
  {0d855c26-6b5d-41fa-90bb-da8f580e3f86}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {59a27660-8606-46d2-8384-b6dc25c05ca9}, !- Handle
  {186aa65b-4576-4a1d-9e50-17c042cb3533}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {32f98d54-d9ed-4f4e-a893-cb2ae810b87f}, !- Handle
  {f3474cf9-4331-4694-b2bd-48ffa4233117}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ab10b24b-33a4-431d-97fd-73109c4766b0}, !- Handle
  {84aac9de-30ff-4eb6-95b9-b78d537426a8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9b2117c1-8c25-489b-a0ae-8b37677495ca}, !- Handle
  {34327852-7492-43fc-83fd-d1cce070fbef}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0949071e-dfec-41d1-9b68-01a2575fb8ec}, !- Handle
  {0c7baa3c-e077-4daf-8525-7ca85d2eae95}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {847f6a42-be6e-4c4d-b77d-de55381ec263}, !- Handle
  {3c97c17b-3ce6-4024-8ca3-f2b397cc1785}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b5d39d9e-5cbd-4f47-a3fc-4ace0290d06e}, !- Handle
  {a8a778ac-8f34-4527-be32-880361711a8d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {146901be-8922-47f3-8dc2-ec4132d080fb}, !- Handle
  {5f3da4d0-d123-44b4-9521-a86db876ad03}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0c126a1b-5478-4bed-8c13-303167bdfdbb}, !- Handle
  {c721a99d-d33e-4dbf-9aca-811a20a0c2ea}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {d6360e65-e599-47c2-a1f1-ddb350d8c058}, !- Handle
  {36bba8a5-2991-4370-8c0d-40fb1dca34fc}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f3c3f3e0-74ac-4392-93b9-cddc6a1f41ce}, !- Handle
  {f323e9e4-7ba5-45c6-ac77-e6d0ec28043c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9821ebc1-6e47-4650-a9fe-b3a9a2052a4e}, !- Handle
  {92fbde57-7368-492a-8723-40fc2d9d070a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b7d2e436-4489-4923-bcee-aaaa68420778}, !- Handle
  {f3805daf-96d4-495a-9aa0-554e74532692}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {112000bd-9099-4f27-89e0-270796ce2ee1}, !- Handle
  {f1e40e3f-e64a-4710-b030-c59f8cec972c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {60ed42dd-6cc3-46fd-8062-4f5ed7769cfc}, !- Handle
  {dfb0009b-3245-464c-86cf-a4914dcd686a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5b5e715d-5ec3-4c07-baaf-145b7c20bbfd}, !- Handle
  {f6cd448d-0b67-415f-aa27-67548fd78635}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {165840e7-9670-4599-9fae-010947e2fd0b}, !- Handle
  {9a005eef-a419-4ee7-9326-fdd80be08efb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5e2509bd-0078-4b77-a282-ca3f7d1b2c03}, !- Handle
  {dac3c99d-7e7d-4b99-9c8e-74ca4f16b521}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6479446f-1fc6-4f95-a4f0-0bf6e08225b9}, !- Handle
  {94aac441-e32e-48a1-9303-88a7996d94c1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5c8c2c2c-038c-4dc8-96f1-8a12a4801a83}, !- Handle
  {d7de68f7-2247-44e9-8ad5-b5837f6f9504}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1158977a-2924-4e0f-a469-08f1e9a957af}, !- Handle
  {a212aa9c-fae0-4dd8-8839-fa38ccbc4d5e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {66c40c9b-39da-4bfc-b053-e67e2ef16292}, !- Handle
  {69d34fa6-246b-45e1-98bb-a9c33293a11a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {d08b2dc0-0271-4c0e-ba05-a9eea56eee77}, !- Handle
  {4bd4887f-7ce4-4a10-b2af-27f53e50117c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {94574c25-a7f5-4362-8a9a-1bab580c5a39}, !- Handle
  {3a3cd026-a10f-4cd7-9918-5697b05108f5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {31e7c2a2-a3cd-4ab9-b3c2-606a33d2e6cd}, !- Handle
  {76d5491a-215d-42e3-ad0e-ac66474144fb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {de8fc3c9-c5b0-4f89-b54d-61c137e00f66}, !- Handle
  {4ed3c8e1-7c5c-46cd-bd74-4a75c17507a1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {1857c7c9-98f8-4aa3-a4f5-ceb5e51988ea}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {911da096-d519-49d5-848c-a12934816f69}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {90c54960-9a19-44ee-83da-6fefd4c8b5ce}, !- Layer 1
  {6296189d-057b-4e2b-b35b-6285cff811be}, !- Layer 2
  {1857c7c9-98f8-4aa3-a4f5-ceb5e51988ea}; !- Layer 3

OS:AdditionalProperties,
  {22dc996e-268d-47fd-a2e2-f8ad8dc71552}, !- Handle
  {352e8691-75df-411a-90a8-69d1155eeadd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {a326319e-f8c1-4fca-a7dd-6c0ea4958657}, !- Handle
  {029f5525-d434-404a-8d7d-3b76a19a18f7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {e04e76ad-c9fd-402d-be7c-d02b29981529}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {f031ff78-e401-4b26-bf79-a8a707e8cb4e}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {90c54960-9a19-44ee-83da-6fefd4c8b5ce}, !- Layer 1
  {e04e76ad-c9fd-402d-be7c-d02b29981529}, !- Layer 2
  {81bd82e2-b431-4fd8-8500-99095a81aa27}; !- Layer 3

OS:Construction,
  {26cc6dea-ddde-4b7d-b6de-4f950a5cbe45}, !- Handle
  WallIntFinUninsFin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {81bd82e2-b431-4fd8-8500-99095a81aa27}, !- Layer 1
  {e04e76ad-c9fd-402d-be7c-d02b29981529}, !- Layer 2
  {90c54960-9a19-44ee-83da-6fefd4c8b5ce}; !- Layer 3

OS:AdditionalProperties,
  {fb8c7973-9d58-4a08-88a8-c5fafa6bc1be}, !- Handle
  {37abc0f1-6b42-4716-a56f-fe507c065d49}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e7284dab-ddf6-49f5-b2fd-a364b5465859}, !- Handle
  {a2fb871c-3079-4fe6-bd2e-73afe1ac0ee2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2cc5a579-6f5c-4615-9a86-3bbc0bc35bfa}, !- Handle
  {7d18ee62-a36b-40c7-92af-d66f202300bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9d014380-2ce8-4a6e-82e5-938a67e04fec}, !- Handle
  {26370f51-bce3-4a10-adf7-3063ddfbaa73}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {288934ab-474f-49fa-9ec2-6b1158a802df}, !- Handle
  {a2b8d3c1-8391-471a-9489-54dbcb3ca4ca}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ad442b2f-bd9a-4aad-9d93-3c03be90b0e0}, !- Handle
  {ba5c20d0-ae9b-4b2c-abb3-fe139b45f772}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2a245071-6719-4f85-b163-fddfbccf6048}, !- Handle
  {36d24e3d-571b-4182-a1f5-a147fad176c0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {775e67e7-f9d4-4397-9527-d5a15c20b990}, !- Handle
  {3f353e9c-e4f2-4bc3-a346-ab7cc91bb75b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b37f5ca2-b685-4539-b8c5-90ed26b64165}, !- Handle
  {a79691ef-c4ed-4a75-9fcc-57f4da5d258f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4887a4e7-f11c-4981-9afb-2e43b73fa109}, !- Handle
  {758eca60-71db-449a-be96-74e6b0f38262}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {eb5fdff5-e851-4eae-958b-b0f965d5722e}, !- Handle
  {3e8c53d4-3219-49ba-8096-a29deb2afa73}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {03786d6e-950f-432d-acec-98779c888609}, !- Handle
  {74a8c3bc-0fd7-4bd3-8419-2c9966439df2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {6a0d41b9-3450-41fb-b4ab-b8182dc67a78}, !- Handle
  res furniture mass living space,        !- Name
  {71e88127-8f71-4115-91f5-f056b8db3811}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.290304,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {af4703c8-18e2-46ae-ad32-c82afedd0e29}, !- Handle
  res furniture mass living space,        !- Name
  {6a0d41b9-3450-41fb-b4ab-b8182dc67a78}, !- Internal Mass Definition Name
  {bc39e701-565a-4a4f-b16e-c98fbd345675}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {71e88127-8f71-4115-91f5-f056b8db3811}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {ac3fbe6c-fa3d-4777-b651-50db80458f6e}, !- Handle
  res furniture mass living space|story 2, !- Name
  {6723fcb1-fda6-4935-a584-1336608bda17}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.290304,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e76f4630-6be1-486d-96cc-3cbd234de897}, !- Handle
  res furniture mass living space|story 2, !- Name
  {ac3fbe6c-fa3d-4777-b651-50db80458f6e}, !- Internal Mass Definition Name
  {012d5f83-b0f1-4264-83ee-a39c72249107}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {6723fcb1-fda6-4935-a584-1336608bda17}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {34673455-2d11-475e-9342-3b6541012d3e}, !- Handle
  res furniture mass living space|unit 4|story 2, !- Name
  {ea9c62af-38f7-4b9a-abc3-73fdf9cd4b74}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.29030399999984,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1746d5d8-828b-4f96-baf4-cdb2c9aea2df}, !- Handle
  res furniture mass living space|unit 4|story 2, !- Name
  {34673455-2d11-475e-9342-3b6541012d3e}, !- Internal Mass Definition Name
  {5376889f-2b1c-4b8d-8f1c-89164932e1bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ea9c62af-38f7-4b9a-abc3-73fdf9cd4b74}, !- Handle
  res furniture construction living space|unit 4|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {6828fe1e-98cb-4311-b4b8-7b65ad5342d4}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {65314248-a67b-40e9-8704-d9171ffaa2d1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.290304,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6d4ac17a-4db2-46d2-957b-2b6cd0ee76ee}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {6828fe1e-98cb-4311-b4b8-7b65ad5342d4}, !- Internal Mass Definition Name
  {5e8f5428-9c80-4bc5-8741-16aedf78892c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {65314248-a67b-40e9-8704-d9171ffaa2d1}, !- Handle
  res furniture construction living space|unit 2|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {a6630770-b93f-40f4-a572-9759490929ce}, !- Handle
  res furniture mass living space|unit 3|story 2, !- Name
  {0e6990bc-f2b6-4ed1-af25-c5d1dec5cd8e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.29030400000005,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c2e54192-3c2d-4c32-9180-9d53d3795a15}, !- Handle
  res furniture mass living space|unit 3|story 2, !- Name
  {a6630770-b93f-40f4-a572-9759490929ce}, !- Internal Mass Definition Name
  {2dcc17c5-f211-47d8-8264-bfc9fd76ce3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {0e6990bc-f2b6-4ed1-af25-c5d1dec5cd8e}, !- Handle
  res furniture construction living space|unit 3|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {76f8e9cb-8eaf-420b-91ad-27217ef691af}, !- Handle
  res furniture mass living space|unit 2|story 2, !- Name
  {295d7fcb-0194-4d90-a463-15ae64b7dda9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.290304,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {334ffc48-0266-422a-b9c6-792976c31636}, !- Handle
  res furniture mass living space|unit 2|story 2, !- Name
  {76f8e9cb-8eaf-420b-91ad-27217ef691af}, !- Internal Mass Definition Name
  {3a46e91f-11cc-4aee-9b81-d045d24a1702}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {295d7fcb-0194-4d90-a463-15ae64b7dda9}, !- Handle
  res furniture construction living space|unit 2|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {40eed78e-96bb-4e2e-88e1-0f4ce9d766cd}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {e5621cc9-94a2-4be6-82cc-6d091e624e16}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.29030400000005,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {efdc48d2-3b7e-445d-ae0b-178467c0e263}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {40eed78e-96bb-4e2e-88e1-0f4ce9d766cd}, !- Internal Mass Definition Name
  {f17c4038-9b99-493d-8359-5f82cf66cb31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e5621cc9-94a2-4be6-82cc-6d091e624e16}, !- Handle
  res furniture construction living space|unit 3|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {66a70472-b65d-4444-9c8c-4ce71acb9b9a}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {5ece1ab9-72b8-40a4-9506-b5b7df6c87b7}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  9.29030399999984,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e7e7f49a-bbe9-4bf3-aaba-6c278ce6c6b9}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {66a70472-b65d-4444-9c8c-4ce71acb9b9a}, !- Internal Mass Definition Name
  {e8850763-8501-4bdf-b7e8-899ffcdf778e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {5ece1ab9-72b8-40a4-9506-b5b7df6c87b7}, !- Handle
  res furniture construction living space|unit 4|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:InternalMass:Definition,
  {00950056-777a-4104-8ae1-18b2fda8adfd}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {9931d031-2ed6-4630-9b40-c2bd752af024}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.1612159999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {92d024eb-f918-4898-bf55-0e411167f116}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {00950056-777a-4104-8ae1-18b2fda8adfd}, !- Internal Mass Definition Name
  {ccbf0b70-922a-48c7-94e7-7c561aaed09f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {9931d031-2ed6-4630-9b40-c2bd752af024}, !- Handle
  res furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {6bb7ce4f-9887-4b2a-96bc-daff6233c444}; !- Layer 1

OS:Foundation:Kiva,
  {72f84201-247d-4af9-af89-8391b8bdef79}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {bc12f46c-db7f-43f5-ac25-8df1551c14f3}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {bc12f46c-db7f-43f5-ac25-8df1551c14f3}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {6000debd-a0b3-444e-8d55-6baa07952ef3}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {6b282b98-b4fa-4cc3-bacc-293ababcd670}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {078233cb-6d69-4c27-8b70-f830138258dd}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {6b282b98-b4fa-4cc3-bacc-293ababcd670}; !- Layer 1

OS:Material,
  {74c2465e-1587-45b6-9ea1-c9876389528a}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {6115842a-f1e3-497b-9f05-f920a4168d4e}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {74c2465e-1587-45b6-9ea1-c9876389528a}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7e281d7c-f29e-4daf-8cbe-0276d604c206}, !- Handle
  {c40d9417-f853-4902-b883-e9cfc3208ded}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  13.649989304025;                        !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {59209461-4fe1-4ab5-9f7f-b222ecde19f5}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {d1d436c0-70ec-44f0-81bb-c811353726fa}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {d1d436c0-70ec-44f0-81bb-c811353726fa}, !- Handle
  FoundationExtVertIns 1,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {7a47bd1d-90d2-4846-a6b1-f4a536914b56}, !- Handle
  WallFndGrndUnfinB 1,                    !- Name
  ,                                       !- Surface Rendering Name
  {6b282b98-b4fa-4cc3-bacc-293ababcd670}; !- Layer 1

OS:Construction,
  {4f5e73ec-71cb-4819-8f63-f7d1785d30fd}, !- Handle
  FloorFndGrndUnfinB 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {74c2465e-1587-45b6-9ea1-c9876389528a}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ef8abed6-2d03-4753-8ebe-1c5545a2ec27}, !- Handle
  {ed2261d2-da54-461d-86e6-da500c2ff25a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  13.6499893040251;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {9dafef50-a2c4-4cfa-bd2e-20d3f77ea9d6}, !- Handle
  Foundation Kiva 3,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {222bff8e-a15e-4e1a-b66e-06ce390065ee}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {222bff8e-a15e-4e1a-b66e-06ce390065ee}, !- Handle
  FoundationExtVertIns 2,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {f25929b4-0597-435f-ab6e-7615d182cb12}, !- Handle
  WallFndGrndUnfinB 2,                    !- Name
  ,                                       !- Surface Rendering Name
  {6b282b98-b4fa-4cc3-bacc-293ababcd670}; !- Layer 1

OS:Construction,
  {e2a0ec77-9fb0-4dda-98fe-383edf089ca0}, !- Handle
  FloorFndGrndUnfinB 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {74c2465e-1587-45b6-9ea1-c9876389528a}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6103ff34-26c6-40b6-a809-97e9b91181b3}, !- Handle
  {62fc7d0c-0cda-4718-a580-8534d8143a92}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  7.18420489685532;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {a73d89ed-7fb8-4658-9cb8-d6d1b262ed20}, !- Handle
  Foundation Kiva 4,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {b64e935a-2e3c-4e46-9feb-f4050fcb454b}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {b64e935a-2e3c-4e46-9feb-f4050fcb454b}, !- Handle
  FoundationExtVertIns 3,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {32854530-0a27-44d1-bab2-df6d487041b3}, !- Handle
  WallFndGrndUnfinB 3,                    !- Name
  ,                                       !- Surface Rendering Name
  {6b282b98-b4fa-4cc3-bacc-293ababcd670}; !- Layer 1

OS:Construction,
  {d9639f81-90cd-4404-9797-61c3b57ed1ad}, !- Handle
  FloorFndGrndUnfinB 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {74c2465e-1587-45b6-9ea1-c9876389528a}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ff6bf006-47da-4724-9d15-fba7609a949e}, !- Handle
  {7b6dc12c-634c-49f5-84d1-7eac07a3ba87}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  7.18420489685536;                       !- Total Exposed Perimeter {m}

OS:Material,
  {bb14c64c-be42-4424-bbc3-eca13e516781}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {44fe3f87-9e96-44b2-9347-4d1ff36867a7}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {98272dd8-04c0-4542-8826-c53085a00662}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {84beada8-2a2d-4251-ba22-4ae4049260cb}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {bb14c64c-be42-4424-bbc3-eca13e516781}, !- Layer 1
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Layer 2
  {44fe3f87-9e96-44b2-9347-4d1ff36867a7}, !- Layer 3
  {98272dd8-04c0-4542-8826-c53085a00662}; !- Layer 4

OS:Construction,
  {40e28a53-fe32-44cf-a22e-7f6f0c734ac2}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {98272dd8-04c0-4542-8826-c53085a00662}, !- Layer 1
  {44fe3f87-9e96-44b2-9347-4d1ff36867a7}, !- Layer 2
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Layer 3
  {bb14c64c-be42-4424-bbc3-eca13e516781}; !- Layer 4

OS:Material,
  {df225772-c7c2-4780-85d2-ff5d2c65fe6f}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {3e7c7f91-5b46-47fd-ab53-e3e927bea248}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {81bd82e2-b431-4fd8-8500-99095a81aa27}, !- Layer 1
  {df225772-c7c2-4780-85d2-ff5d2c65fe6f}, !- Layer 2
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Layer 3
  {44fe3f87-9e96-44b2-9347-4d1ff36867a7}, !- Layer 4
  {98272dd8-04c0-4542-8826-c53085a00662}; !- Layer 5

OS:Construction,
  {2300d0d1-8d04-4d03-b778-c38f732978bf}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {98272dd8-04c0-4542-8826-c53085a00662}, !- Layer 1
  {44fe3f87-9e96-44b2-9347-4d1ff36867a7}, !- Layer 2
  {83f68a3e-753f-48c2-97ab-6206a8faf26d}, !- Layer 3
  {df225772-c7c2-4780-85d2-ff5d2c65fe6f}, !- Layer 4
  {81bd82e2-b431-4fd8-8500-99095a81aa27}; !- Layer 5

OS:ScheduleTypeLimits,
  {c899df88-8435-4c19-b4af-e4acc2c32567}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {45c8f250-b322-4377-972c-b0c9c89b9d26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45c8f250-b322-4377-972c-b0c9c89b9d26}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a60413b4-a9ba-4348-99aa-8d88873f8763}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fe4ec9e0-5d60-43dc-89d5-487e60cf3d0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe4ec9e0-5d60-43dc-89d5-487e60cf3d0d}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edfc90d7-6622-479a-83d3-725353c05be8}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9e81883b-b311-4380-a611-5826879cdb8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9e81883b-b311-4380-a611-5826879cdb8e}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bdd248b-88ce-4140-b015-33f8608083f0}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d71cebb3-d522-4978-b709-6d1216ea35ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d71cebb3-d522-4978-b709-6d1216ea35ec}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c51ac12-d9f8-4666-b2a0-6974f6f006a3}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d87fd069-dbbe-4f39-9a49-85a96e289eb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d87fd069-dbbe-4f39-9a49-85a96e289eb6}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a0f016b-4dfe-439f-8b1d-0724510bd1d5}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {908e52e5-28b1-4c07-93c1-c101be17d18b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {908e52e5-28b1-4c07-93c1-c101be17d18b}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a55ab44-3ca3-4de2-9e01-f85a90d1503e}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {376dbf0c-807b-4b43-8e50-4527459fd96c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {376dbf0c-807b-4b43-8e50-4527459fd96c}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26459ccd-b6a1-4d3d-9ec9-d7264bbe219e}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {992c38b2-5479-49ae-af6d-4051e1ceb265}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {992c38b2-5479-49ae-af6d-4051e1ceb265}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {092f013d-26e9-4563-96a8-364f06b89611}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {450248e3-4ef8-4fb8-a144-38de084cfff9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {450248e3-4ef8-4fb8-a144-38de084cfff9}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aeeb0c0d-78d1-4165-ad7b-dac8b80fa965}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {90251367-540a-4937-8313-f65442fe9a3f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {429e2a46-1a2f-49e4-87e3-ebe7b6100cf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {429e2a46-1a2f-49e4-87e3-ebe7b6100cf4}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d745d24-1aca-4406-b0c5-2af203b13b57}, !- Handle
