  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c67077d5-0cfd-4f22-a056-bca7b24d55c4}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c01eb0b-7ed9-4cda-9a15-96a98752c70d}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {93b0d681-20f2-48e6-b072-262fed6782e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fcbc2be6-d61c-4c62-b8ed-f10aba121ff1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fcbc2be6-d61c-4c62-b8ed-f10aba121ff1}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d65d2c43-fd85-4ef7-b5cd-2db8f31834fc}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {93b0d681-20f2-48e6-b072-262fed6782e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {260bc193-f64e-4a6b-b3ee-09238af3d893}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {260bc193-f64e-4a6b-b3ee-09238af3d893}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db5ebf84-e13f-4479-9077-2b625146b803}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {93b0d681-20f2-48e6-b072-262fed6782e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07d5d43c-a0fd-4466-96fd-99b718ea7c8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07d5d43c-a0fd-4466-96fd-99b718ea7c8c}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {136eafb3-02fa-4a88-b681-165e98382be3}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {93b0d681-20f2-48e6-b072-262fed6782e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0a7098f-1020-46a0-a3b5-180f5b1981dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0a7098f-1020-46a0-a3b5-180f5b1981dd}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {39b85c6c-537b-4ffe-966f-fbbe9ce3a1f7}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {510686d4-a4dd-4aee-a9d7-20e231eaf2fc}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {39b85c6c-537b-4ffe-966f-fbbe9ce3a1f7}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {93b0d681-20f2-48e6-b072-262fed6782e3}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {25c38927-2405-4dd4-881a-83e6a883befc}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {3acfec7c-e726-46d7-8389-e263043546c6}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {25c38927-2405-4dd4-881a-83e6a883befc}; !- Layer 1

OS:Material,
  {02d0fa84-a2e6-47c1-9ffe-e3eb3849556e}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {c3805586-c4e2-4a15-9301-9aacd0e779c3}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {02d0fa84-a2e6-47c1-9ffe-e3eb3849556e}; !- Layer 1

OS:PlantLoop,
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {86fd1cc8-a7e9-4347-828e-85a9d82965ed}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {a1f56f4e-b6d9-4ca3-9a35-e84d3baf6b63}, !- Plant Side Inlet Node Name
  {3fe9b063-8943-44de-aa31-692640aed90d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {11c4d237-5fff-4226-b877-7b6f5e894355}, !- Demand Side Inlet Node Name
  {f72d1492-231d-4252-8c7c-c1e41a32bfb4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cfa554a9-8951-4392-9659-3387eb6acf23}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {121a6667-aba8-43cb-bbc6-3818ca0e75a3}, !- Demand Mixer Name
  {89821815-5e8d-4ad3-a464-c151a003e759}, !- Demand Splitter Name
  {29990af2-4f3f-4408-b58b-c33019217335}, !- Supply Mixer Name
  {79cf4fd5-ee3d-4fbb-93d6-39585bfbb956}; !- Supply Splitter Name

OS:Node,
  {fbeeb78b-9144-4967-a7b2-37a16c2a15ad}, !- Handle
  Node 7,                                 !- Name
  {a1f56f4e-b6d9-4ca3-9a35-e84d3baf6b63}, !- Inlet Port
  {29bf5757-7c5c-4ec8-b998-30083cf378ef}; !- Outlet Port

OS:Node,
  {86fd1cc8-a7e9-4347-828e-85a9d82965ed}, !- Handle
  Node 8,                                 !- Name
  {17c58806-fad6-4571-bbba-b11f4a946abe}, !- Inlet Port
  {3fe9b063-8943-44de-aa31-692640aed90d}; !- Outlet Port

OS:Node,
  {5a9a2bcf-a906-4bf4-b67d-5fa3f84532ad}, !- Handle
  Node 9,                                 !- Name
  {83652d3d-1dc0-47d0-9bef-b9892ee13e88}, !- Inlet Port
  {4e493a99-0a06-4714-a0f2-7def8c05d2da}; !- Outlet Port

OS:Connector:Mixer,
  {29990af2-4f3f-4408-b58b-c33019217335}, !- Handle
  Connector Mixer 1,                      !- Name
  {1c7fd56b-57e0-4e87-b576-eca4a82e80f6}, !- Outlet Branch Name
  {8a3f5bff-cba5-4e0c-9d28-eb0872a4a18f}, !- Inlet Branch Name 1
  {4d810688-6724-4a41-aaeb-48136dfbe023}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {79cf4fd5-ee3d-4fbb-93d6-39585bfbb956}, !- Handle
  Connector Splitter 1,                   !- Name
  {beed47f8-7882-4684-860d-8eb8829cb331}, !- Inlet Branch Name
  {83652d3d-1dc0-47d0-9bef-b9892ee13e88}, !- Outlet Branch Name 1
  {3a934d7f-07c8-4053-86f6-fc659a6f9373}; !- Outlet Branch Name 2

OS:Connection,
  {a1f56f4e-b6d9-4ca3-9a35-e84d3baf6b63}, !- Handle
  {1efd1918-3327-4557-a773-2d72bcd29b8c}, !- Name
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Source Object
  14,                                     !- Outlet Port
  {fbeeb78b-9144-4967-a7b2-37a16c2a15ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83652d3d-1dc0-47d0-9bef-b9892ee13e88}, !- Handle
  {666734fb-d8d7-4838-b56a-91f987d82370}, !- Name
  {79cf4fd5-ee3d-4fbb-93d6-39585bfbb956}, !- Source Object
  3,                                      !- Outlet Port
  {5a9a2bcf-a906-4bf4-b67d-5fa3f84532ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe9b063-8943-44de-aa31-692640aed90d}, !- Handle
  {d88e432f-c005-427b-91d3-50244eafd07f}, !- Name
  {86fd1cc8-a7e9-4347-828e-85a9d82965ed}, !- Source Object
  3,                                      !- Outlet Port
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {155f95ef-d94e-49ad-aa26-ce2918a3e6b3}, !- Handle
  Node 10,                                !- Name
  {11c4d237-5fff-4226-b877-7b6f5e894355}, !- Inlet Port
  {4a48b20b-043d-4a03-824b-f484906bd778}; !- Outlet Port

OS:Node,
  {b2cb409b-099f-4298-b9d9-6d12deaae1e3}, !- Handle
  Node 11,                                !- Name
  {610019d1-d664-46a4-a83f-0ce40ab69680}, !- Inlet Port
  {f72d1492-231d-4252-8c7c-c1e41a32bfb4}; !- Outlet Port

OS:Node,
  {e0668347-09e2-4322-b548-463e6719b11c}, !- Handle
  Node 12,                                !- Name
  {47bf6ffd-651e-4143-a4cc-ad0e1c21709d}, !- Inlet Port
  {d6afc80a-d3ee-4523-83dc-24bf731dd502}; !- Outlet Port

OS:Connector:Mixer,
  {121a6667-aba8-43cb-bbc6-3818ca0e75a3}, !- Handle
  Connector Mixer 2,                      !- Name
  {610019d1-d664-46a4-a83f-0ce40ab69680}, !- Outlet Branch Name
  {d6afc80a-d3ee-4523-83dc-24bf731dd502}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {89821815-5e8d-4ad3-a464-c151a003e759}, !- Handle
  Connector Splitter 2,                   !- Name
  {4a48b20b-043d-4a03-824b-f484906bd778}, !- Inlet Branch Name
  {47bf6ffd-651e-4143-a4cc-ad0e1c21709d}; !- Outlet Branch Name 1

OS:Connection,
  {11c4d237-5fff-4226-b877-7b6f5e894355}, !- Handle
  {9a19be46-fdba-4aae-800c-3da1eae8000e}, !- Name
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Source Object
  17,                                     !- Outlet Port
  {155f95ef-d94e-49ad-aa26-ce2918a3e6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a48b20b-043d-4a03-824b-f484906bd778}, !- Handle
  {795d234a-5cac-4209-b82f-09f99eed95fa}, !- Name
  {155f95ef-d94e-49ad-aa26-ce2918a3e6b3}, !- Source Object
  3,                                      !- Outlet Port
  {89821815-5e8d-4ad3-a464-c151a003e759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47bf6ffd-651e-4143-a4cc-ad0e1c21709d}, !- Handle
  {93465a34-e783-4efb-9569-bdcc5955a700}, !- Name
  {89821815-5e8d-4ad3-a464-c151a003e759}, !- Source Object
  3,                                      !- Outlet Port
  {e0668347-09e2-4322-b548-463e6719b11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6afc80a-d3ee-4523-83dc-24bf731dd502}, !- Handle
  {d0ee37cb-47a7-49e5-bc91-d19b19e29a98}, !- Name
  {e0668347-09e2-4322-b548-463e6719b11c}, !- Source Object
  3,                                      !- Outlet Port
  {121a6667-aba8-43cb-bbc6-3818ca0e75a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {610019d1-d664-46a4-a83f-0ce40ab69680}, !- Handle
  {c979eb6c-ab3a-47d5-b06f-d3fea57872fc}, !- Name
  {121a6667-aba8-43cb-bbc6-3818ca0e75a3}, !- Source Object
  2,                                      !- Outlet Port
  {b2cb409b-099f-4298-b9d9-6d12deaae1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72d1492-231d-4252-8c7c-c1e41a32bfb4}, !- Handle
  {800f927b-c610-4b96-b994-09545156a0c9}, !- Name
  {b2cb409b-099f-4298-b9d9-6d12deaae1e3}, !- Source Object
  3,                                      !- Outlet Port
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {83033e3b-eef2-40b9-8032-4c80dad49e9c}, !- Handle
  {6eec27aa-37a7-419f-8aa3-65274329653f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cfa554a9-8951-4392-9659-3387eb6acf23}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {c4bd2bce-a4a3-46f4-a4bc-149f911de85e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4e493a99-0a06-4714-a0f2-7def8c05d2da}, !- Inlet Node Name
  {9d6e1206-8e66-4d33-95cd-a2605cd8e6bf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8527c099-ffe2-4fe1-914a-f0a0f25ea4fc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b8d65aff-a17a-402b-8819-2ec9a42e0d6c}, !- Inlet Node Name
  {17c58806-fad6-4571-bbba-b11f4a946abe}; !- Outlet Node Name

OS:Node,
  {8b03f8f5-ffb1-494d-b946-d3db8ad7433b}, !- Handle
  Node 13,                                !- Name
  {9d6e1206-8e66-4d33-95cd-a2605cd8e6bf}, !- Inlet Port
  {8a3f5bff-cba5-4e0c-9d28-eb0872a4a18f}; !- Outlet Port

OS:Connection,
  {4e493a99-0a06-4714-a0f2-7def8c05d2da}, !- Handle
  {09094d0a-6719-4bbf-ba32-770233b9673c}, !- Name
  {5a9a2bcf-a906-4bf4-b67d-5fa3f84532ad}, !- Source Object
  3,                                      !- Outlet Port
  {c4bd2bce-a4a3-46f4-a4bc-149f911de85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6e1206-8e66-4d33-95cd-a2605cd8e6bf}, !- Handle
  {44a418f1-c54f-42a0-bccb-6e80dadf76a5}, !- Name
  {c4bd2bce-a4a3-46f4-a4bc-149f911de85e}, !- Source Object
  3,                                      !- Outlet Port
  {8b03f8f5-ffb1-494d-b946-d3db8ad7433b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3f5bff-cba5-4e0c-9d28-eb0872a4a18f}, !- Handle
  {7519481d-273d-417a-aaf5-2645a319e535}, !- Name
  {8b03f8f5-ffb1-494d-b946-d3db8ad7433b}, !- Source Object
  3,                                      !- Outlet Port
  {29990af2-4f3f-4408-b58b-c33019217335}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a158a73-ef8d-4ae4-867c-bdcf1c6b8336}, !- Handle
  Node 14,                                !- Name
  {1c7fd56b-57e0-4e87-b576-eca4a82e80f6}, !- Inlet Port
  {b8d65aff-a17a-402b-8819-2ec9a42e0d6c}; !- Outlet Port

OS:Connection,
  {1c7fd56b-57e0-4e87-b576-eca4a82e80f6}, !- Handle
  {18885781-87a1-41c7-829b-28e1856effc9}, !- Name
  {29990af2-4f3f-4408-b58b-c33019217335}, !- Source Object
  2,                                      !- Outlet Port
  {4a158a73-ef8d-4ae4-867c-bdcf1c6b8336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d65aff-a17a-402b-8819-2ec9a42e0d6c}, !- Handle
  {b1eb19a3-c4d2-430a-b816-c5bc19c1d915}, !- Name
  {4a158a73-ef8d-4ae4-867c-bdcf1c6b8336}, !- Source Object
  3,                                      !- Outlet Port
  {8527c099-ffe2-4fe1-914a-f0a0f25ea4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c58806-fad6-4571-bbba-b11f4a946abe}, !- Handle
  {492494d0-9884-4a7e-b01c-e3c524415ff6}, !- Name
  {8527c099-ffe2-4fe1-914a-f0a0f25ea4fc}, !- Source Object
  3,                                      !- Outlet Port
  {86fd1cc8-a7e9-4347-828e-85a9d82965ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {3e380d3b-d194-460e-a92f-8e4f3a112672}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {29bf5757-7c5c-4ec8-b998-30083cf378ef}, !- Inlet Node Name
  {1088a42a-5be9-4873-b73d-3063f40488c6}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ad187e37-040f-43af-b1b6-77b78cab6bb0}, !- Handle
  Node 15,                                !- Name
  {1088a42a-5be9-4873-b73d-3063f40488c6}, !- Inlet Port
  {beed47f8-7882-4684-860d-8eb8829cb331}; !- Outlet Port

OS:Connection,
  {29bf5757-7c5c-4ec8-b998-30083cf378ef}, !- Handle
  {7c54dd27-8e5d-4372-8857-ac9e7398e65f}, !- Name
  {fbeeb78b-9144-4967-a7b2-37a16c2a15ad}, !- Source Object
  3,                                      !- Outlet Port
  {3e380d3b-d194-460e-a92f-8e4f3a112672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1088a42a-5be9-4873-b73d-3063f40488c6}, !- Handle
  {24917b22-a802-4ccc-bf7f-428a823b5fb6}, !- Name
  {3e380d3b-d194-460e-a92f-8e4f3a112672}, !- Source Object
  3,                                      !- Outlet Port
  {ad187e37-040f-43af-b1b6-77b78cab6bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beed47f8-7882-4684-860d-8eb8829cb331}, !- Handle
  {6d287645-4ed5-4428-aad8-ca7858a8ee5b}, !- Name
  {ad187e37-040f-43af-b1b6-77b78cab6bb0}, !- Source Object
  3,                                      !- Outlet Port
  {79cf4fd5-ee3d-4fbb-93d6-39585bfbb956}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {09b20f85-9d16-4aee-8f41-9b9f90492b70}, !- Handle
  dhw temp,                               !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {d82d9895-2ecd-4dff-8976-5f7a20309b99}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {09b20f85-9d16-4aee-8f41-9b9f90492b70}, !- Schedule Name
  {86fd1cc8-a7e9-4347-828e-85a9d82965ed}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4a21aa51-0f91-42e9-a3ff-c3bfb274409a}, !- Handle
  res wh,                                 !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {b06977a7-0ffd-4ae5-aa34-b3cd159c85ad}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {919bc741-a2be-4df4-8fb7-a87cd4e7cca7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {662dcfc6-145d-453a-bda1-ae702f02a7cb}, !- Use Side Inlet Node Name
  {76dab1c9-ef47-4c4d-bb27-474aa6fa7a62}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {b06977a7-0ffd-4ae5-aa34-b3cd159c85ad}, !- Handle
  WH Setpoint Temp,                       !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {399a4861-6ffd-486a-bf61-c66fbabdcaa9}, !- Handle
  Node 16,                                !- Name
  {3a934d7f-07c8-4053-86f6-fc659a6f9373}, !- Inlet Port
  {662dcfc6-145d-453a-bda1-ae702f02a7cb}; !- Outlet Port

OS:Connection,
  {3a934d7f-07c8-4053-86f6-fc659a6f9373}, !- Handle
  {a5b62066-605f-4f54-becd-82aa1e0fa33b}, !- Name
  {79cf4fd5-ee3d-4fbb-93d6-39585bfbb956}, !- Source Object
  4,                                      !- Outlet Port
  {399a4861-6ffd-486a-bf61-c66fbabdcaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63730d30-2dbd-43ed-a882-ace1ade704f9}, !- Handle
  Node 17,                                !- Name
  {76dab1c9-ef47-4c4d-bb27-474aa6fa7a62}, !- Inlet Port
  {4d810688-6724-4a41-aaeb-48136dfbe023}; !- Outlet Port

OS:Connection,
  {662dcfc6-145d-453a-bda1-ae702f02a7cb}, !- Handle
  {aa6ce474-a32b-498c-8305-225951e561d8}, !- Name
  {399a4861-6ffd-486a-bf61-c66fbabdcaa9}, !- Source Object
  3,                                      !- Outlet Port
  {4a21aa51-0f91-42e9-a3ff-c3bfb274409a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {76dab1c9-ef47-4c4d-bb27-474aa6fa7a62}, !- Handle
  {8028d0f6-de3c-428d-8170-dfc6d6fed28c}, !- Name
  {4a21aa51-0f91-42e9-a3ff-c3bfb274409a}, !- Source Object
  32,                                     !- Outlet Port
  {63730d30-2dbd-43ed-a882-ace1ade704f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d810688-6724-4a41-aaeb-48136dfbe023}, !- Handle
  {95348b5c-f872-4cfd-994d-0e4b4c9581ef}, !- Name
  {63730d30-2dbd-43ed-a882-ace1ade704f9}, !- Source Object
  3,                                      !- Outlet Port
  {29990af2-4f3f-4408-b58b-c33019217335}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c4489eff-8b2e-49a3-b582-51a0d027173e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {fcb5e370-633a-4e62-86e7-ea4761e07c94}, !- Plant Side Inlet Node Name
  {2e64a603-2df3-4c23-b243-7aa5977c6e3e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9a162d47-aa6c-48d7-a3e7-36d4bbfb45ce}, !- Demand Side Inlet Node Name
  {fae41475-3b77-4211-b769-d034dd5b6d59}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b7f7e5b4-ad21-447c-9daa-7475bb6aa6cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1f0bcb39-7f6a-40db-a251-451481f7132b}, !- Demand Mixer Name
  {37e08277-b79b-41d6-8dbb-790751081ce2}, !- Demand Splitter Name
  {9e2f7f6f-f22b-4f6a-b8b7-57d6d7309b84}, !- Supply Mixer Name
  {9a48288a-278f-4320-8947-bda0a141f224}; !- Supply Splitter Name

OS:Node,
  {4ff1367b-b681-45ac-b066-2f8e1f740811}, !- Handle
  Node 18,                                !- Name
  {fcb5e370-633a-4e62-86e7-ea4761e07c94}, !- Inlet Port
  {7f14039e-b611-4cb3-81a7-00a174509015}; !- Outlet Port

OS:Node,
  {c4489eff-8b2e-49a3-b582-51a0d027173e}, !- Handle
  Node 19,                                !- Name
  {90624e90-130b-4bec-ac7b-bc06ab1a4247}, !- Inlet Port
  {2e64a603-2df3-4c23-b243-7aa5977c6e3e}; !- Outlet Port

OS:Node,
  {b9b8013d-a6d6-40d0-b6c2-9a342996e65d}, !- Handle
  Node 20,                                !- Name
  {f500f7f9-65a5-43d5-bd93-3318a7afbc28}, !- Inlet Port
  {e6b8c5f8-0ab1-448d-963a-933c89cbf56a}; !- Outlet Port

OS:Connector:Mixer,
  {9e2f7f6f-f22b-4f6a-b8b7-57d6d7309b84}, !- Handle
  Connector Mixer 3,                      !- Name
  {86a75751-7be9-43a2-bc44-59f2248ba98b}, !- Outlet Branch Name
  {6b2c1f1f-0e67-4f91-ac2c-090238a07c71}, !- Inlet Branch Name 1
  {bd235b1d-2e52-45b6-84e2-2654dfc1950b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9a48288a-278f-4320-8947-bda0a141f224}, !- Handle
  Connector Splitter 3,                   !- Name
  {5a6e9296-0333-4cba-a124-22987b9c08c2}, !- Inlet Branch Name
  {f500f7f9-65a5-43d5-bd93-3318a7afbc28}, !- Outlet Branch Name 1
  {1be017ba-4fbe-45f7-9a0d-066c26b5f9d9}; !- Outlet Branch Name 2

OS:Connection,
  {fcb5e370-633a-4e62-86e7-ea4761e07c94}, !- Handle
  {517c5eec-6b96-4816-aba6-ba60b95e9dd7}, !- Name
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Source Object
  14,                                     !- Outlet Port
  {4ff1367b-b681-45ac-b066-2f8e1f740811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f500f7f9-65a5-43d5-bd93-3318a7afbc28}, !- Handle
  {b0537b95-1225-4d8b-bc2e-7d24bd7baea3}, !- Name
  {9a48288a-278f-4320-8947-bda0a141f224}, !- Source Object
  3,                                      !- Outlet Port
  {b9b8013d-a6d6-40d0-b6c2-9a342996e65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e64a603-2df3-4c23-b243-7aa5977c6e3e}, !- Handle
  {71942dd9-c7fc-4acf-9d29-e678518714f1}, !- Name
  {c4489eff-8b2e-49a3-b582-51a0d027173e}, !- Source Object
  3,                                      !- Outlet Port
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {049bdaca-ae7e-4105-8ab5-138aa57ab25a}, !- Handle
  Node 21,                                !- Name
  {9a162d47-aa6c-48d7-a3e7-36d4bbfb45ce}, !- Inlet Port
  {fc8338bc-38c0-4f2c-b959-dc0afe3bfafb}; !- Outlet Port

OS:Node,
  {87de4fd5-711a-4deb-8b90-d3e0b91eaa8f}, !- Handle
  Node 22,                                !- Name
  {42ffca76-4c05-4752-8e32-e22388994ff9}, !- Inlet Port
  {fae41475-3b77-4211-b769-d034dd5b6d59}; !- Outlet Port

OS:Node,
  {fc6d3d2c-d049-42f3-863a-6bf862518e26}, !- Handle
  Node 23,                                !- Name
  {c976beb4-eb33-4bc0-a386-a4c8870495b8}, !- Inlet Port
  {a6d4cfdc-39ac-4935-8382-0da781eb3874}; !- Outlet Port

OS:Connector:Mixer,
  {1f0bcb39-7f6a-40db-a251-451481f7132b}, !- Handle
  Connector Mixer 4,                      !- Name
  {42ffca76-4c05-4752-8e32-e22388994ff9}, !- Outlet Branch Name
  {a6d4cfdc-39ac-4935-8382-0da781eb3874}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {37e08277-b79b-41d6-8dbb-790751081ce2}, !- Handle
  Connector Splitter 4,                   !- Name
  {fc8338bc-38c0-4f2c-b959-dc0afe3bfafb}, !- Inlet Branch Name
  {c976beb4-eb33-4bc0-a386-a4c8870495b8}; !- Outlet Branch Name 1

OS:Connection,
  {9a162d47-aa6c-48d7-a3e7-36d4bbfb45ce}, !- Handle
  {c45a477f-7349-45d5-82ef-379b5f389348}, !- Name
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Source Object
  17,                                     !- Outlet Port
  {049bdaca-ae7e-4105-8ab5-138aa57ab25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8338bc-38c0-4f2c-b959-dc0afe3bfafb}, !- Handle
  {14f07e57-fe2e-4e26-b765-3e7ebe48637f}, !- Name
  {049bdaca-ae7e-4105-8ab5-138aa57ab25a}, !- Source Object
  3,                                      !- Outlet Port
  {37e08277-b79b-41d6-8dbb-790751081ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c976beb4-eb33-4bc0-a386-a4c8870495b8}, !- Handle
  {edb3981a-3c20-4e2b-9672-87c08a12b1eb}, !- Name
  {37e08277-b79b-41d6-8dbb-790751081ce2}, !- Source Object
  3,                                      !- Outlet Port
  {fc6d3d2c-d049-42f3-863a-6bf862518e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d4cfdc-39ac-4935-8382-0da781eb3874}, !- Handle
  {6398f0d7-f61b-4c29-9a8a-c3c28d043498}, !- Name
  {fc6d3d2c-d049-42f3-863a-6bf862518e26}, !- Source Object
  3,                                      !- Outlet Port
  {1f0bcb39-7f6a-40db-a251-451481f7132b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42ffca76-4c05-4752-8e32-e22388994ff9}, !- Handle
  {e346e8e8-e9b9-42cc-8365-78e27a0debce}, !- Name
  {1f0bcb39-7f6a-40db-a251-451481f7132b}, !- Source Object
  2,                                      !- Outlet Port
  {87de4fd5-711a-4deb-8b90-d3e0b91eaa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae41475-3b77-4211-b769-d034dd5b6d59}, !- Handle
  {a2a04e12-c390-4064-b84f-d3a38e729048}, !- Name
  {87de4fd5-711a-4deb-8b90-d3e0b91eaa8f}, !- Source Object
  3,                                      !- Outlet Port
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5aa0bb58-43ef-41c6-b478-b055e3f54c9f}, !- Handle
  {78946ed2-edb3-49f8-bbb7-8b1c0f1eb8d8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b7f7e5b4-ad21-447c-9daa-7475bb6aa6cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {0b5255c4-9b12-467c-bfba-b7230823138f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e6b8c5f8-0ab1-448d-963a-933c89cbf56a}, !- Inlet Node Name
  {93f8a88f-cb01-4ca3-9901-9f92d6b58668}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d7ab4205-e6de-49bd-b0d7-50f8fa1af2fb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5e2fd692-6eb8-4bd7-877a-35d2bd88f6a2}, !- Inlet Node Name
  {90624e90-130b-4bec-ac7b-bc06ab1a4247}; !- Outlet Node Name

OS:Node,
  {df0e81d5-dd2f-4e66-a467-209ddb8e14be}, !- Handle
  Node 24,                                !- Name
  {93f8a88f-cb01-4ca3-9901-9f92d6b58668}, !- Inlet Port
  {6b2c1f1f-0e67-4f91-ac2c-090238a07c71}; !- Outlet Port

OS:Connection,
  {e6b8c5f8-0ab1-448d-963a-933c89cbf56a}, !- Handle
  {02a286aa-e4ba-474c-8015-9dbd0123224a}, !- Name
  {b9b8013d-a6d6-40d0-b6c2-9a342996e65d}, !- Source Object
  3,                                      !- Outlet Port
  {0b5255c4-9b12-467c-bfba-b7230823138f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f8a88f-cb01-4ca3-9901-9f92d6b58668}, !- Handle
  {59445ece-d42a-429f-a54c-700b309c00cb}, !- Name
  {0b5255c4-9b12-467c-bfba-b7230823138f}, !- Source Object
  3,                                      !- Outlet Port
  {df0e81d5-dd2f-4e66-a467-209ddb8e14be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2c1f1f-0e67-4f91-ac2c-090238a07c71}, !- Handle
  {2180f10f-cb15-4732-97cd-45189b324fd3}, !- Name
  {df0e81d5-dd2f-4e66-a467-209ddb8e14be}, !- Source Object
  3,                                      !- Outlet Port
  {9e2f7f6f-f22b-4f6a-b8b7-57d6d7309b84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8305da2-cee3-4506-b547-56459a53248d}, !- Handle
  Node 25,                                !- Name
  {86a75751-7be9-43a2-bc44-59f2248ba98b}, !- Inlet Port
  {5e2fd692-6eb8-4bd7-877a-35d2bd88f6a2}; !- Outlet Port

OS:Connection,
  {86a75751-7be9-43a2-bc44-59f2248ba98b}, !- Handle
  {a4b9f8a6-cc0a-46ea-a72e-74b17218ad7e}, !- Name
  {9e2f7f6f-f22b-4f6a-b8b7-57d6d7309b84}, !- Source Object
  2,                                      !- Outlet Port
  {e8305da2-cee3-4506-b547-56459a53248d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2fd692-6eb8-4bd7-877a-35d2bd88f6a2}, !- Handle
  {799803e4-adf1-4138-8a69-49891d9a6c23}, !- Name
  {e8305da2-cee3-4506-b547-56459a53248d}, !- Source Object
  3,                                      !- Outlet Port
  {d7ab4205-e6de-49bd-b0d7-50f8fa1af2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90624e90-130b-4bec-ac7b-bc06ab1a4247}, !- Handle
  {d143c2e7-ddd3-4abf-888c-628bd4f4e8d8}, !- Name
  {d7ab4205-e6de-49bd-b0d7-50f8fa1af2fb}, !- Source Object
  3,                                      !- Outlet Port
  {c4489eff-8b2e-49a3-b582-51a0d027173e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {93f40d75-54e1-4c1f-a1c5-5bd993673e56}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {7f14039e-b611-4cb3-81a7-00a174509015}, !- Inlet Node Name
  {9471b21f-294d-48a7-a377-716e0a51c090}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {af6d6790-d672-49a8-96bf-9706ce9c6f87}, !- Handle
  Node 26,                                !- Name
  {9471b21f-294d-48a7-a377-716e0a51c090}, !- Inlet Port
  {5a6e9296-0333-4cba-a124-22987b9c08c2}; !- Outlet Port

OS:Connection,
  {7f14039e-b611-4cb3-81a7-00a174509015}, !- Handle
  {454f566b-d415-44a2-bd5a-8657554c7c25}, !- Name
  {4ff1367b-b681-45ac-b066-2f8e1f740811}, !- Source Object
  3,                                      !- Outlet Port
  {93f40d75-54e1-4c1f-a1c5-5bd993673e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9471b21f-294d-48a7-a377-716e0a51c090}, !- Handle
  {a2d064f2-eebc-42b3-9869-674a732ed0f5}, !- Name
  {93f40d75-54e1-4c1f-a1c5-5bd993673e56}, !- Source Object
  3,                                      !- Outlet Port
  {af6d6790-d672-49a8-96bf-9706ce9c6f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6e9296-0333-4cba-a124-22987b9c08c2}, !- Handle
  {ce82bc08-cd5b-4449-ad85-0d1216b2244b}, !- Name
  {af6d6790-d672-49a8-96bf-9706ce9c6f87}, !- Source Object
  3,                                      !- Outlet Port
  {9a48288a-278f-4320-8947-bda0a141f224}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {04027850-e9c2-4e26-b6fa-95b2726bc674}, !- Handle
  dhw temp 1,                             !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {8a0e48a1-eeb1-44d6-a598-68088728ef71}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {04027850-e9c2-4e26-b6fa-95b2726bc674}, !- Schedule Name
  {c4489eff-8b2e-49a3-b582-51a0d027173e}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {c647d87f-b38e-44d8-8431-3f31353d535a}, !- Handle
  res wh|unit 3,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {b9013bc2-fa0c-49f7-943b-6e087b8c3c63}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {919bc741-a2be-4df4-8fb7-a87cd4e7cca7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e201ab09-e8c6-4287-b867-d139aaad5dbc}, !- Use Side Inlet Node Name
  {c607e9d6-0138-4f9d-8b73-0c9c11a39ffa}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 3;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {b9013bc2-fa0c-49f7-943b-6e087b8c3c63}, !- Handle
  WH Setpoint Temp 1,                     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {bd1c1e0b-7426-4db2-a260-3976ae46a44f}, !- Handle
  Node 27,                                !- Name
  {1be017ba-4fbe-45f7-9a0d-066c26b5f9d9}, !- Inlet Port
  {e201ab09-e8c6-4287-b867-d139aaad5dbc}; !- Outlet Port

OS:Connection,
  {1be017ba-4fbe-45f7-9a0d-066c26b5f9d9}, !- Handle
  {a05f0da1-9422-4aed-9700-7d6e7279a767}, !- Name
  {9a48288a-278f-4320-8947-bda0a141f224}, !- Source Object
  4,                                      !- Outlet Port
  {bd1c1e0b-7426-4db2-a260-3976ae46a44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dbac4d8-28dc-48ea-a0ca-c53de8155608}, !- Handle
  Node 28,                                !- Name
  {c607e9d6-0138-4f9d-8b73-0c9c11a39ffa}, !- Inlet Port
  {bd235b1d-2e52-45b6-84e2-2654dfc1950b}; !- Outlet Port

OS:Connection,
  {e201ab09-e8c6-4287-b867-d139aaad5dbc}, !- Handle
  {f84187db-18ac-43a9-bc75-ed32cfba4182}, !- Name
  {bd1c1e0b-7426-4db2-a260-3976ae46a44f}, !- Source Object
  3,                                      !- Outlet Port
  {c647d87f-b38e-44d8-8431-3f31353d535a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c607e9d6-0138-4f9d-8b73-0c9c11a39ffa}, !- Handle
  {b19decee-6d31-4d7e-ab3b-331baebd6693}, !- Name
  {c647d87f-b38e-44d8-8431-3f31353d535a}, !- Source Object
  32,                                     !- Outlet Port
  {9dbac4d8-28dc-48ea-a0ca-c53de8155608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd235b1d-2e52-45b6-84e2-2654dfc1950b}, !- Handle
  {9b5c3798-bcd9-41b2-8104-391a9321b347}, !- Name
  {9dbac4d8-28dc-48ea-a0ca-c53de8155608}, !- Source Object
  3,                                      !- Outlet Port
  {9e2f7f6f-f22b-4f6a-b8b7-57d6d7309b84}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Handle
  Domestic Hot Water Loop|unit 2,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3ac64de4-c1bd-4af5-855e-ea6827a3fb18}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {b4e5485d-3e67-4bba-ac73-08a3508bf1a9}, !- Plant Side Inlet Node Name
  {1cc127d1-371a-4ab2-b3a5-0f9deff14459}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {060cf7e2-84b9-4145-8565-9b98493aa782}, !- Demand Side Inlet Node Name
  {89b4cbd8-92bd-4b3d-a9aa-0785fe0f1857}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0706b2a2-ba0d-4788-9b6c-e5409ed95810}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5bf1bb59-4d36-4d7a-840a-8a48ab1768d8}, !- Demand Mixer Name
  {1b2d6da0-68b1-47dd-8711-aee1651c4eeb}, !- Demand Splitter Name
  {c3fca820-deb6-4395-8c11-80fb48c28665}, !- Supply Mixer Name
  {bdba7633-ae12-4b4e-8175-b4048beaf629}; !- Supply Splitter Name

OS:Node,
  {eb9016a4-9b88-4f4d-a225-0941e790203d}, !- Handle
  Node 29,                                !- Name
  {b4e5485d-3e67-4bba-ac73-08a3508bf1a9}, !- Inlet Port
  {81a466ae-dedf-457b-aca1-c8eb56dc18b5}; !- Outlet Port

OS:Node,
  {3ac64de4-c1bd-4af5-855e-ea6827a3fb18}, !- Handle
  Node 30,                                !- Name
  {3054c3c7-eb9c-4a5a-939a-fa1a0160c603}, !- Inlet Port
  {1cc127d1-371a-4ab2-b3a5-0f9deff14459}; !- Outlet Port

OS:Node,
  {1cdf1bee-553a-42d6-b30c-1dd0f8333b24}, !- Handle
  Node 31,                                !- Name
  {c0336bc9-4fc0-4e05-bd10-e06d3ad6f200}, !- Inlet Port
  {85a625c6-93d2-46f2-8ea5-3e7b2eaf2df0}; !- Outlet Port

OS:Connector:Mixer,
  {c3fca820-deb6-4395-8c11-80fb48c28665}, !- Handle
  Connector Mixer 5,                      !- Name
  {6002c7cd-180a-49c9-90ed-e5557a3d0a78}, !- Outlet Branch Name
  {e250b83e-dd10-420d-b208-03a346cd29a2}, !- Inlet Branch Name 1
  {1540ac3e-4692-4f65-9dec-5dae3ced9473}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bdba7633-ae12-4b4e-8175-b4048beaf629}, !- Handle
  Connector Splitter 5,                   !- Name
  {fc879063-eebb-4cd1-a5b4-1819df585eab}, !- Inlet Branch Name
  {c0336bc9-4fc0-4e05-bd10-e06d3ad6f200}, !- Outlet Branch Name 1
  {31e94d12-c86b-41d1-b993-6357b5d77c0f}; !- Outlet Branch Name 2

OS:Connection,
  {b4e5485d-3e67-4bba-ac73-08a3508bf1a9}, !- Handle
  {2d4daeaf-da19-4c4c-a609-35cbaa7b8b90}, !- Name
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Source Object
  14,                                     !- Outlet Port
  {eb9016a4-9b88-4f4d-a225-0941e790203d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0336bc9-4fc0-4e05-bd10-e06d3ad6f200}, !- Handle
  {30c4b73f-527e-47e0-a9db-1a2903f0b476}, !- Name
  {bdba7633-ae12-4b4e-8175-b4048beaf629}, !- Source Object
  3,                                      !- Outlet Port
  {1cdf1bee-553a-42d6-b30c-1dd0f8333b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc127d1-371a-4ab2-b3a5-0f9deff14459}, !- Handle
  {e60836f0-7e04-43c3-b86c-239100e10362}, !- Name
  {3ac64de4-c1bd-4af5-855e-ea6827a3fb18}, !- Source Object
  3,                                      !- Outlet Port
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eb710b04-843f-4f88-9d28-981433990e89}, !- Handle
  Node 32,                                !- Name
  {060cf7e2-84b9-4145-8565-9b98493aa782}, !- Inlet Port
  {054c2031-8c7c-4a44-99e9-1872ed0bd8c9}; !- Outlet Port

OS:Node,
  {98750550-92cf-4596-b58d-fcd9765ea264}, !- Handle
  Node 33,                                !- Name
  {ceef51e6-a66f-4f6e-8b4c-32f97ac75549}, !- Inlet Port
  {89b4cbd8-92bd-4b3d-a9aa-0785fe0f1857}; !- Outlet Port

OS:Node,
  {2934862b-b572-4602-81bf-f045af0fc9df}, !- Handle
  Node 34,                                !- Name
  {56a0db0d-5a71-4ee1-808f-7be05363a5df}, !- Inlet Port
  {e6dace96-fc1d-410b-8487-9aff1fb40204}; !- Outlet Port

OS:Connector:Mixer,
  {5bf1bb59-4d36-4d7a-840a-8a48ab1768d8}, !- Handle
  Connector Mixer 6,                      !- Name
  {ceef51e6-a66f-4f6e-8b4c-32f97ac75549}, !- Outlet Branch Name
  {e6dace96-fc1d-410b-8487-9aff1fb40204}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1b2d6da0-68b1-47dd-8711-aee1651c4eeb}, !- Handle
  Connector Splitter 6,                   !- Name
  {054c2031-8c7c-4a44-99e9-1872ed0bd8c9}, !- Inlet Branch Name
  {56a0db0d-5a71-4ee1-808f-7be05363a5df}; !- Outlet Branch Name 1

OS:Connection,
  {060cf7e2-84b9-4145-8565-9b98493aa782}, !- Handle
  {c6e39d8f-6224-45a9-af37-64a1a6ef6a8b}, !- Name
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Source Object
  17,                                     !- Outlet Port
  {eb710b04-843f-4f88-9d28-981433990e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054c2031-8c7c-4a44-99e9-1872ed0bd8c9}, !- Handle
  {430dae9c-0dba-4f2d-b30a-8731b36c985c}, !- Name
  {eb710b04-843f-4f88-9d28-981433990e89}, !- Source Object
  3,                                      !- Outlet Port
  {1b2d6da0-68b1-47dd-8711-aee1651c4eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a0db0d-5a71-4ee1-808f-7be05363a5df}, !- Handle
  {fe60a1ed-9e48-4ff6-9cb2-a0b89fa2d8ca}, !- Name
  {1b2d6da0-68b1-47dd-8711-aee1651c4eeb}, !- Source Object
  3,                                      !- Outlet Port
  {2934862b-b572-4602-81bf-f045af0fc9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6dace96-fc1d-410b-8487-9aff1fb40204}, !- Handle
  {16080163-3f61-4e85-87b4-5675f5b7ef2e}, !- Name
  {2934862b-b572-4602-81bf-f045af0fc9df}, !- Source Object
  3,                                      !- Outlet Port
  {5bf1bb59-4d36-4d7a-840a-8a48ab1768d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceef51e6-a66f-4f6e-8b4c-32f97ac75549}, !- Handle
  {0a7c9b0f-bdb5-4ae0-b8e1-9c5a695b5c18}, !- Name
  {5bf1bb59-4d36-4d7a-840a-8a48ab1768d8}, !- Source Object
  2,                                      !- Outlet Port
  {98750550-92cf-4596-b58d-fcd9765ea264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b4cbd8-92bd-4b3d-a9aa-0785fe0f1857}, !- Handle
  {d5b7695a-0c96-4fb6-8221-a68d4cde8c9c}, !- Name
  {98750550-92cf-4596-b58d-fcd9765ea264}, !- Source Object
  3,                                      !- Outlet Port
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fe45fccf-0856-4e36-8053-81fe5ea8a28f}, !- Handle
  {4842da77-446e-4c65-bc2e-af8306d5837c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0706b2a2-ba0d-4788-9b6c-e5409ed95810}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pipe:Adiabatic,
  {6c86a1ff-c112-45ab-835b-01558e20e3cd}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {85a625c6-93d2-46f2-8ea5-3e7b2eaf2df0}, !- Inlet Node Name
  {b4bbf38d-824e-4831-aa4b-1fb4f389fd80}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0a0c930a-79ae-48b2-85df-79d93535ac3b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {bbdc2f8b-ae34-44a8-92e8-b6a1bf5e5cfb}, !- Inlet Node Name
  {3054c3c7-eb9c-4a5a-939a-fa1a0160c603}; !- Outlet Node Name

OS:Node,
  {c280e6fd-d3f1-49aa-92ba-4f0ae1e3ca07}, !- Handle
  Node 35,                                !- Name
  {b4bbf38d-824e-4831-aa4b-1fb4f389fd80}, !- Inlet Port
  {e250b83e-dd10-420d-b208-03a346cd29a2}; !- Outlet Port

OS:Connection,
  {85a625c6-93d2-46f2-8ea5-3e7b2eaf2df0}, !- Handle
  {d1a8c110-db9b-4e41-9bb3-452f4f6e196e}, !- Name
  {1cdf1bee-553a-42d6-b30c-1dd0f8333b24}, !- Source Object
  3,                                      !- Outlet Port
  {6c86a1ff-c112-45ab-835b-01558e20e3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bbf38d-824e-4831-aa4b-1fb4f389fd80}, !- Handle
  {dec89a58-8f82-45a2-a680-0446fcaf309f}, !- Name
  {6c86a1ff-c112-45ab-835b-01558e20e3cd}, !- Source Object
  3,                                      !- Outlet Port
  {c280e6fd-d3f1-49aa-92ba-4f0ae1e3ca07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e250b83e-dd10-420d-b208-03a346cd29a2}, !- Handle
  {0132dcda-af50-44ed-a66d-d6a3ce8f2ce9}, !- Name
  {c280e6fd-d3f1-49aa-92ba-4f0ae1e3ca07}, !- Source Object
  3,                                      !- Outlet Port
  {c3fca820-deb6-4395-8c11-80fb48c28665}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6a971d6-052a-4f08-b4a1-58ff7498eace}, !- Handle
  Node 36,                                !- Name
  {6002c7cd-180a-49c9-90ed-e5557a3d0a78}, !- Inlet Port
  {bbdc2f8b-ae34-44a8-92e8-b6a1bf5e5cfb}; !- Outlet Port

OS:Connection,
  {6002c7cd-180a-49c9-90ed-e5557a3d0a78}, !- Handle
  {858e0830-0f7f-4cbd-b075-2f85c7a7fd1b}, !- Name
  {c3fca820-deb6-4395-8c11-80fb48c28665}, !- Source Object
  2,                                      !- Outlet Port
  {c6a971d6-052a-4f08-b4a1-58ff7498eace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdc2f8b-ae34-44a8-92e8-b6a1bf5e5cfb}, !- Handle
  {62afdfd6-e05f-442e-9f87-f3f211bc467a}, !- Name
  {c6a971d6-052a-4f08-b4a1-58ff7498eace}, !- Source Object
  3,                                      !- Outlet Port
  {0a0c930a-79ae-48b2-85df-79d93535ac3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3054c3c7-eb9c-4a5a-939a-fa1a0160c603}, !- Handle
  {f0d234ee-c67c-4e91-933f-1f28f9df7de9}, !- Name
  {0a0c930a-79ae-48b2-85df-79d93535ac3b}, !- Source Object
  3,                                      !- Outlet Port
  {3ac64de4-c1bd-4af5-855e-ea6827a3fb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {09b8602b-7743-431f-b60a-b8e11445bd9d}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {81a466ae-dedf-457b-aca1-c8eb56dc18b5}, !- Inlet Node Name
  {46e206bb-4fc9-4e32-af12-dc93c9aa7b39}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f864a42d-b60b-4969-a7e9-4f14bd6a4878}, !- Handle
  Node 37,                                !- Name
  {46e206bb-4fc9-4e32-af12-dc93c9aa7b39}, !- Inlet Port
  {fc879063-eebb-4cd1-a5b4-1819df585eab}; !- Outlet Port

OS:Connection,
  {81a466ae-dedf-457b-aca1-c8eb56dc18b5}, !- Handle
  {14de3c1d-b9a7-4a2d-914a-fffe6ab5ff12}, !- Name
  {eb9016a4-9b88-4f4d-a225-0941e790203d}, !- Source Object
  3,                                      !- Outlet Port
  {09b8602b-7743-431f-b60a-b8e11445bd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e206bb-4fc9-4e32-af12-dc93c9aa7b39}, !- Handle
  {8c6c7df9-8f99-413c-8b9a-1c3b10c47b32}, !- Name
  {09b8602b-7743-431f-b60a-b8e11445bd9d}, !- Source Object
  3,                                      !- Outlet Port
  {f864a42d-b60b-4969-a7e9-4f14bd6a4878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc879063-eebb-4cd1-a5b4-1819df585eab}, !- Handle
  {23e33aa2-79b1-4ecd-963a-93cc74da175a}, !- Name
  {f864a42d-b60b-4969-a7e9-4f14bd6a4878}, !- Source Object
  3,                                      !- Outlet Port
  {bdba7633-ae12-4b4e-8175-b4048beaf629}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5937e3c6-a26f-4972-aac9-d4bd410ac108}, !- Handle
  dhw temp 2,                             !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {2003da02-27f1-4f7e-850b-9478a1d5c12c}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {5937e3c6-a26f-4972-aac9-d4bd410ac108}, !- Schedule Name
  {3ac64de4-c1bd-4af5-855e-ea6827a3fb18}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {7bcd0b4c-43ac-48b7-b675-d6e18ed741c6}, !- Handle
  res wh|unit 2,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {852146ee-80aa-40ad-b1f3-1343066d215f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {919bc741-a2be-4df4-8fb7-a87cd4e7cca7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e30e66a9-cdbf-4880-91b2-1c55a4d83538}, !- Use Side Inlet Node Name
  {d5355068-7610-44d7-aff1-726ba4656da4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {852146ee-80aa-40ad-b1f3-1343066d215f}, !- Handle
  WH Setpoint Temp 2,                     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {816acf8d-ec58-435a-a70a-c0ddb6838faa}, !- Handle
  Node 38,                                !- Name
  {31e94d12-c86b-41d1-b993-6357b5d77c0f}, !- Inlet Port
  {e30e66a9-cdbf-4880-91b2-1c55a4d83538}; !- Outlet Port

OS:Connection,
  {31e94d12-c86b-41d1-b993-6357b5d77c0f}, !- Handle
  {0c56b807-f9a9-4f2c-9c9d-7e4402d9cfde}, !- Name
  {bdba7633-ae12-4b4e-8175-b4048beaf629}, !- Source Object
  4,                                      !- Outlet Port
  {816acf8d-ec58-435a-a70a-c0ddb6838faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57de73b0-4d50-485a-bfb3-9a6c061b62dc}, !- Handle
  Node 39,                                !- Name
  {d5355068-7610-44d7-aff1-726ba4656da4}, !- Inlet Port
  {1540ac3e-4692-4f65-9dec-5dae3ced9473}; !- Outlet Port

OS:Connection,
  {e30e66a9-cdbf-4880-91b2-1c55a4d83538}, !- Handle
  {5060bc33-80b9-4342-8b5e-7440f57768fb}, !- Name
  {816acf8d-ec58-435a-a70a-c0ddb6838faa}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd0b4c-43ac-48b7-b675-d6e18ed741c6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d5355068-7610-44d7-aff1-726ba4656da4}, !- Handle
  {96c729c3-19c0-4049-b3fa-7329cac73835}, !- Name
  {7bcd0b4c-43ac-48b7-b675-d6e18ed741c6}, !- Source Object
  32,                                     !- Outlet Port
  {57de73b0-4d50-485a-bfb3-9a6c061b62dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1540ac3e-4692-4f65-9dec-5dae3ced9473}, !- Handle
  {7839acac-dc6b-4abc-a7fe-6b6f27f8b220}, !- Name
  {57de73b0-4d50-485a-bfb3-9a6c061b62dc}, !- Source Object
  3,                                      !- Outlet Port
  {c3fca820-deb6-4395-8c11-80fb48c28665}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Handle
  Domestic Hot Water Loop|unit 4,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5ebf2232-e6ee-4187-8934-1350887137d4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {e3756c65-6cd4-4f1d-a85c-b8cead07e739}, !- Plant Side Inlet Node Name
  {e84cfd4e-1ad9-4d8c-8e1c-997ac2df358b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {511e9464-cd19-4cae-85cb-2ffa285798fd}, !- Demand Side Inlet Node Name
  {eb9b2b98-d37e-4037-a63a-2a75b92e41df}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3324e043-d392-43cf-b928-e1bec8fd2a37}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d7138211-266b-4b7e-a901-5a59e971b6d3}, !- Demand Mixer Name
  {9a279b8d-a5fa-430c-a5a9-9e7ef967167b}, !- Demand Splitter Name
  {e916e5e7-5e7b-4770-a3f6-ce896f3786fe}, !- Supply Mixer Name
  {f50ed3b6-a64e-4af0-8a32-612b89657402}; !- Supply Splitter Name

OS:Node,
  {5f0b0b96-db91-40fc-a3b0-1b73ac712121}, !- Handle
  Node 40,                                !- Name
  {e3756c65-6cd4-4f1d-a85c-b8cead07e739}, !- Inlet Port
  {97b08841-42a0-4dff-bd64-d3fd7e622977}; !- Outlet Port

OS:Node,
  {5ebf2232-e6ee-4187-8934-1350887137d4}, !- Handle
  Node 41,                                !- Name
  {10c15674-0438-4aec-b004-56cc5fe2d602}, !- Inlet Port
  {e84cfd4e-1ad9-4d8c-8e1c-997ac2df358b}; !- Outlet Port

OS:Node,
  {98bed8dd-4baa-433f-b9ae-ec3a6cbadaaa}, !- Handle
  Node 42,                                !- Name
  {a6a800c0-1fdb-48b8-a65f-c9078f3d05d6}, !- Inlet Port
  {f04611e1-0a28-42d4-b927-8f67958e3bf6}; !- Outlet Port

OS:Connector:Mixer,
  {e916e5e7-5e7b-4770-a3f6-ce896f3786fe}, !- Handle
  Connector Mixer 7,                      !- Name
  {2ba61543-4a5e-4b10-ba82-f0633acd598a}, !- Outlet Branch Name
  {a764bebf-97da-4d8f-8b39-509e3fb536d5}, !- Inlet Branch Name 1
  {5d640117-f6be-4248-88a6-0e76f8e5507e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f50ed3b6-a64e-4af0-8a32-612b89657402}, !- Handle
  Connector Splitter 7,                   !- Name
  {3f584a78-c403-4a9e-bcb4-3d6717a7100a}, !- Inlet Branch Name
  {a6a800c0-1fdb-48b8-a65f-c9078f3d05d6}, !- Outlet Branch Name 1
  {92174df6-7cec-430a-8bdf-13ee7e34e2e8}; !- Outlet Branch Name 2

OS:Connection,
  {e3756c65-6cd4-4f1d-a85c-b8cead07e739}, !- Handle
  {cb924267-c86d-4bb9-9218-27547bf81b25}, !- Name
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Source Object
  14,                                     !- Outlet Port
  {5f0b0b96-db91-40fc-a3b0-1b73ac712121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a800c0-1fdb-48b8-a65f-c9078f3d05d6}, !- Handle
  {bad72e74-50c8-4e4c-8ce6-165b37127d27}, !- Name
  {f50ed3b6-a64e-4af0-8a32-612b89657402}, !- Source Object
  3,                                      !- Outlet Port
  {98bed8dd-4baa-433f-b9ae-ec3a6cbadaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84cfd4e-1ad9-4d8c-8e1c-997ac2df358b}, !- Handle
  {7aac694f-ad09-482f-abf3-270e07b4399c}, !- Name
  {5ebf2232-e6ee-4187-8934-1350887137d4}, !- Source Object
  3,                                      !- Outlet Port
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8608689a-616a-4743-ba8e-24254c4598a2}, !- Handle
  Node 43,                                !- Name
  {511e9464-cd19-4cae-85cb-2ffa285798fd}, !- Inlet Port
  {fa1f9f5d-fef0-406b-822f-01d4a706979a}; !- Outlet Port

OS:Node,
  {90a4cf43-8a0d-40d1-a11c-89f24654b456}, !- Handle
  Node 44,                                !- Name
  {b9e8f58d-3bae-408d-a385-b9e18036dd2e}, !- Inlet Port
  {eb9b2b98-d37e-4037-a63a-2a75b92e41df}; !- Outlet Port

OS:Node,
  {2fa5a8f3-4a26-4a47-ba6c-7ef06d06f591}, !- Handle
  Node 45,                                !- Name
  {ea026391-e907-4915-a01c-36f01b321d10}, !- Inlet Port
  {58eb0765-b12d-4c00-a246-5e4464a5d1ea}; !- Outlet Port

OS:Connector:Mixer,
  {d7138211-266b-4b7e-a901-5a59e971b6d3}, !- Handle
  Connector Mixer 8,                      !- Name
  {b9e8f58d-3bae-408d-a385-b9e18036dd2e}, !- Outlet Branch Name
  {58eb0765-b12d-4c00-a246-5e4464a5d1ea}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9a279b8d-a5fa-430c-a5a9-9e7ef967167b}, !- Handle
  Connector Splitter 8,                   !- Name
  {fa1f9f5d-fef0-406b-822f-01d4a706979a}, !- Inlet Branch Name
  {ea026391-e907-4915-a01c-36f01b321d10}; !- Outlet Branch Name 1

OS:Connection,
  {511e9464-cd19-4cae-85cb-2ffa285798fd}, !- Handle
  {21a6d21f-ac2a-4acd-baa8-eab7e0b6e342}, !- Name
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Source Object
  17,                                     !- Outlet Port
  {8608689a-616a-4743-ba8e-24254c4598a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1f9f5d-fef0-406b-822f-01d4a706979a}, !- Handle
  {006c6fd5-8383-42b7-97c9-82c51bc3f96f}, !- Name
  {8608689a-616a-4743-ba8e-24254c4598a2}, !- Source Object
  3,                                      !- Outlet Port
  {9a279b8d-a5fa-430c-a5a9-9e7ef967167b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea026391-e907-4915-a01c-36f01b321d10}, !- Handle
  {3a5f1059-ed9f-461f-8d87-c98dfd5f60f6}, !- Name
  {9a279b8d-a5fa-430c-a5a9-9e7ef967167b}, !- Source Object
  3,                                      !- Outlet Port
  {2fa5a8f3-4a26-4a47-ba6c-7ef06d06f591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58eb0765-b12d-4c00-a246-5e4464a5d1ea}, !- Handle
  {da808649-b206-4502-a19b-0251c4fe632a}, !- Name
  {2fa5a8f3-4a26-4a47-ba6c-7ef06d06f591}, !- Source Object
  3,                                      !- Outlet Port
  {d7138211-266b-4b7e-a901-5a59e971b6d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9e8f58d-3bae-408d-a385-b9e18036dd2e}, !- Handle
  {890f9baa-0ff9-463e-aa21-e96dee77e5dc}, !- Name
  {d7138211-266b-4b7e-a901-5a59e971b6d3}, !- Source Object
  2,                                      !- Outlet Port
  {90a4cf43-8a0d-40d1-a11c-89f24654b456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9b2b98-d37e-4037-a63a-2a75b92e41df}, !- Handle
  {3281d139-a2f7-4ced-a48b-cda86a1b76d3}, !- Name
  {90a4cf43-8a0d-40d1-a11c-89f24654b456}, !- Source Object
  3,                                      !- Outlet Port
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {101263d8-dc09-45f1-bc7b-3ea39dd2b787}, !- Handle
  {b2bca6d4-1a53-418a-ba81-ab0d23c919fb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3324e043-d392-43cf-b928-e1bec8fd2a37}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pipe:Adiabatic,
  {4b3a895a-79ae-4050-bcef-9442b57a9aac}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f04611e1-0a28-42d4-b927-8f67958e3bf6}, !- Inlet Node Name
  {1c38e97a-9641-42d4-9482-aba1ed2e7ea0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d46facbf-23d0-46a8-8701-6bbc1dc7bd87}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {0ebc8fb1-d1eb-4d5e-a9ef-e4d94107db58}, !- Inlet Node Name
  {10c15674-0438-4aec-b004-56cc5fe2d602}; !- Outlet Node Name

OS:Node,
  {ef8473aa-ec6f-4c20-bf86-7deb1a5209f6}, !- Handle
  Node 46,                                !- Name
  {1c38e97a-9641-42d4-9482-aba1ed2e7ea0}, !- Inlet Port
  {a764bebf-97da-4d8f-8b39-509e3fb536d5}; !- Outlet Port

OS:Connection,
  {f04611e1-0a28-42d4-b927-8f67958e3bf6}, !- Handle
  {661900ed-c11b-40f4-a9e5-b2beb1cf20b0}, !- Name
  {98bed8dd-4baa-433f-b9ae-ec3a6cbadaaa}, !- Source Object
  3,                                      !- Outlet Port
  {4b3a895a-79ae-4050-bcef-9442b57a9aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c38e97a-9641-42d4-9482-aba1ed2e7ea0}, !- Handle
  {57d30859-7efe-4155-afbf-a922241345f2}, !- Name
  {4b3a895a-79ae-4050-bcef-9442b57a9aac}, !- Source Object
  3,                                      !- Outlet Port
  {ef8473aa-ec6f-4c20-bf86-7deb1a5209f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a764bebf-97da-4d8f-8b39-509e3fb536d5}, !- Handle
  {675d159b-d679-4313-8199-5bfa4e61632a}, !- Name
  {ef8473aa-ec6f-4c20-bf86-7deb1a5209f6}, !- Source Object
  3,                                      !- Outlet Port
  {e916e5e7-5e7b-4770-a3f6-ce896f3786fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f392723b-07a8-4d33-940d-96cfadf69586}, !- Handle
  Node 47,                                !- Name
  {2ba61543-4a5e-4b10-ba82-f0633acd598a}, !- Inlet Port
  {0ebc8fb1-d1eb-4d5e-a9ef-e4d94107db58}; !- Outlet Port

OS:Connection,
  {2ba61543-4a5e-4b10-ba82-f0633acd598a}, !- Handle
  {fe16d80a-df2d-4c77-bd09-19e083a7b0e3}, !- Name
  {e916e5e7-5e7b-4770-a3f6-ce896f3786fe}, !- Source Object
  2,                                      !- Outlet Port
  {f392723b-07a8-4d33-940d-96cfadf69586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebc8fb1-d1eb-4d5e-a9ef-e4d94107db58}, !- Handle
  {135975cf-42f9-4117-9229-5100f790f466}, !- Name
  {f392723b-07a8-4d33-940d-96cfadf69586}, !- Source Object
  3,                                      !- Outlet Port
  {d46facbf-23d0-46a8-8701-6bbc1dc7bd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c15674-0438-4aec-b004-56cc5fe2d602}, !- Handle
  {bf12075d-54b1-4ae4-9045-d76aa8582ca1}, !- Name
  {d46facbf-23d0-46a8-8701-6bbc1dc7bd87}, !- Source Object
  3,                                      !- Outlet Port
  {5ebf2232-e6ee-4187-8934-1350887137d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {89227dcf-92a3-4d32-b6f9-7624580ff4c6}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {97b08841-42a0-4dff-bd64-d3fd7e622977}, !- Inlet Node Name
  {47dc2b88-6824-4d65-af26-c1dc5b608c6c}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e78bb4e9-f8f2-4e23-8e22-563f61fe63d3}, !- Handle
  Node 48,                                !- Name
  {47dc2b88-6824-4d65-af26-c1dc5b608c6c}, !- Inlet Port
  {3f584a78-c403-4a9e-bcb4-3d6717a7100a}; !- Outlet Port

OS:Connection,
  {97b08841-42a0-4dff-bd64-d3fd7e622977}, !- Handle
  {8564da32-eb16-4ebd-83f4-ac52d68c1621}, !- Name
  {5f0b0b96-db91-40fc-a3b0-1b73ac712121}, !- Source Object
  3,                                      !- Outlet Port
  {89227dcf-92a3-4d32-b6f9-7624580ff4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47dc2b88-6824-4d65-af26-c1dc5b608c6c}, !- Handle
  {8d71a553-2d33-4b67-b633-94733e50f8d7}, !- Name
  {89227dcf-92a3-4d32-b6f9-7624580ff4c6}, !- Source Object
  3,                                      !- Outlet Port
  {e78bb4e9-f8f2-4e23-8e22-563f61fe63d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f584a78-c403-4a9e-bcb4-3d6717a7100a}, !- Handle
  {b985b96d-fcc6-4dae-b013-1d7635e89d24}, !- Name
  {e78bb4e9-f8f2-4e23-8e22-563f61fe63d3}, !- Source Object
  3,                                      !- Outlet Port
  {f50ed3b6-a64e-4af0-8a32-612b89657402}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {16d42c3d-1c03-46e7-882e-dbb2ff39fce8}, !- Handle
  dhw temp 3,                             !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {4e6ac0a6-53fe-4fdd-88b3-41b195fb6152}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {16d42c3d-1c03-46e7-882e-dbb2ff39fce8}, !- Schedule Name
  {5ebf2232-e6ee-4187-8934-1350887137d4}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {d59707d5-5952-4abe-9d77-3310e876cf9a}, !- Handle
  res wh|unit 4,                          !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {e6127ed6-9117-413e-8bce-d6b6a2cdd18d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {919bc741-a2be-4df4-8fb7-a87cd4e7cca7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fd30ff52-f1f0-41fb-a0be-8e4347cbadca}, !- Use Side Inlet Node Name
  {f0c1ee72-5945-475d-b44b-87594c7b0587}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 4;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {e6127ed6-9117-413e-8bce-d6b6a2cdd18d}, !- Handle
  WH Setpoint Temp 3,                     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {eb850c27-473d-427f-be81-59a956267092}, !- Handle
  Node 49,                                !- Name
  {92174df6-7cec-430a-8bdf-13ee7e34e2e8}, !- Inlet Port
  {fd30ff52-f1f0-41fb-a0be-8e4347cbadca}; !- Outlet Port

OS:Connection,
  {92174df6-7cec-430a-8bdf-13ee7e34e2e8}, !- Handle
  {a0640330-9eab-4814-90ae-3a4f1e43b406}, !- Name
  {f50ed3b6-a64e-4af0-8a32-612b89657402}, !- Source Object
  4,                                      !- Outlet Port
  {eb850c27-473d-427f-be81-59a956267092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfc37ff3-0c90-43b2-87f8-e2e2da4bc644}, !- Handle
  Node 50,                                !- Name
  {f0c1ee72-5945-475d-b44b-87594c7b0587}, !- Inlet Port
  {5d640117-f6be-4248-88a6-0e76f8e5507e}; !- Outlet Port

OS:Connection,
  {fd30ff52-f1f0-41fb-a0be-8e4347cbadca}, !- Handle
  {190d3302-a67b-405e-9736-b592023b8ca7}, !- Name
  {eb850c27-473d-427f-be81-59a956267092}, !- Source Object
  3,                                      !- Outlet Port
  {d59707d5-5952-4abe-9d77-3310e876cf9a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f0c1ee72-5945-475d-b44b-87594c7b0587}, !- Handle
  {29685ae0-900c-40e8-8668-52790c105484}, !- Name
  {d59707d5-5952-4abe-9d77-3310e876cf9a}, !- Source Object
  32,                                     !- Outlet Port
  {cfc37ff3-0c90-43b2-87f8-e2e2da4bc644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d640117-f6be-4248-88a6-0e76f8e5507e}, !- Handle
  {a1cd3395-b6c9-460e-834d-d1a96a9aba88}, !- Name
  {cfc37ff3-0c90-43b2-87f8-e2e2da4bc644}, !- Source Object
  3,                                      !- Outlet Port
  {e916e5e7-5e7b-4770-a3f6-ce896f3786fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ad47e6c3-9fdb-4172-96b8-289bc756b1a7}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a343c520-6599-42d1-bbd1-01f53f290975}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4a90dd8d-0935-4043-8b97-2b0e37e53c19}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bd29e1fd-d5b5-473c-8a0e-554209f56762}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a4beb489-fb1e-4c4c-862e-5229edeff3c1}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Handle
  Always On Discrete,                     !- Name
  {3254a194-8979-4b4f-a69c-cfbb4b2b5bbc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3254a194-8979-4b4f-a69c-cfbb4b2b5bbc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {cc17ffd8-6287-48f1-92c2-3cf491199584}, !- Handle
  res room ac cooling coil,               !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  10550.5585262,                          !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad47e6c3-9fdb-4172-96b8-289bc756b1a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a343c520-6599-42d1-bbd1-01f53f290975}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a90dd8d-0935-4043-8b97-2b0e37e53c19}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd29e1fd-d5b5-473c-8a0e-554209f56762}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a4beb489-fb1e-4c4c-862e-5229edeff3c1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d5769a1a-110c-4084-a9e8-3f0f08eb38c9}, !- Handle
  res room ac living zone clg supply fan, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {218e8ba1-96d4-4824-84d0-a90a79e66473}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88495087-541a-4047-89c2-a783b1a930f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac clg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {218e8ba1-96d4-4824-84d0-a90a79e66473}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88495087-541a-4047-89c2-a783b1a930f9}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}, !- Handle
  Always Off Discrete,                    !- Name
  {6965c1c3-8d3f-42cd-98a2-7e8fc1a12ef5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6965c1c3-8d3f-42cd-98a2-7e8fc1a12ef5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {38cc022c-4ab3-4e14-8455-6a462b84e36f}, !- Handle
  res room ac always off heating coil,    !- Name
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc104791-1ab2-43eb-98cc-c593088c9186}, !- Handle
  res room ac zone ptac,                  !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {d39c17a3-a17b-4048-9de7-ad020f7474bb}, !- Air Inlet Node Name
  {bbccaa20-973f-4910-ba4a-9f847f0c1f72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5769a1a-110c-4084-a9e8-3f0f08eb38c9}, !- Supply Air Fan Name
  {38cc022c-4ab3-4e14-8455-6a462b84e36f}, !- Heating Coil Name
  {cc17ffd8-6287-48f1-92c2-3cf491199584}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9fa28c6b-12b7-4148-bc9f-572c089a002d}, !- Handle
  Node 51,                                !- Name
  {9fad9a7d-ff29-41dc-8118-428fe0bbb468}, !- Inlet Port
  {d39c17a3-a17b-4048-9de7-ad020f7474bb}; !- Outlet Port

OS:Connection,
  {9fad9a7d-ff29-41dc-8118-428fe0bbb468}, !- Handle
  {36d5e86c-1bcd-4181-bb9c-ed3583fba964}, !- Name
  {1a35f525-1542-4c87-823e-4778dd48de7f}, !- Source Object
  3,                                      !- Outlet Port
  {9fa28c6b-12b7-4148-bc9f-572c089a002d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39c17a3-a17b-4048-9de7-ad020f7474bb}, !- Handle
  {5490cacb-5a79-42ac-a1d4-ba7c28ef44b1}, !- Name
  {9fa28c6b-12b7-4148-bc9f-572c089a002d}, !- Source Object
  3,                                      !- Outlet Port
  {fc104791-1ab2-43eb-98cc-c593088c9186}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {068c7591-7593-4ea0-90e7-f383851b4915}, !- Handle
  Node 52,                                !- Name
  {bbccaa20-973f-4910-ba4a-9f847f0c1f72}, !- Inlet Port
  {1f59104d-8e9d-4d2f-8cb5-f640c40a3cc8}; !- Outlet Port

OS:Connection,
  {1f59104d-8e9d-4d2f-8cb5-f640c40a3cc8}, !- Handle
  {db8e28af-0cc6-4e14-84d3-3ca9628bdf3c}, !- Name
  {068c7591-7593-4ea0-90e7-f383851b4915}, !- Source Object
  3,                                      !- Outlet Port
  {8d58991d-1669-4fa0-a9e9-047c82991522}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbccaa20-973f-4910-ba4a-9f847f0c1f72}, !- Handle
  {3eef305b-f892-4653-8646-ce669027f4f1}, !- Name
  {fc104791-1ab2-43eb-98cc-c593088c9186}, !- Source Object
  4,                                      !- Outlet Port
  {068c7591-7593-4ea0-90e7-f383851b4915}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {3f51b490-05a5-466d-92d4-8759aed2c4fe}, !- Handle
  {fc104791-1ab2-43eb-98cc-c593088c9186}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {213a875a-7007-4eea-bd5f-cfef66c67e15}, !- Handle
  RoomAC-Cap-fT 1,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {43716cba-1e43-4819-8ed4-1a89bfa6a6ab}, !- Handle
  RoomAC-Cap-fFF 1,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {16e3dcbb-42de-42ad-b2ba-b4531b4a0981}, !- Handle
  RoomAC-EIR-fT 1,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b707dbd4-f5c4-4429-8ed9-ae25e524b879}, !- Handle
  RoomAC-EIR-fFF 1,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {26dfcbb7-593f-40c4-8317-2301ac6a0534}, !- Handle
  RoomAC-PLF-fPLR 1,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ad701839-f028-4350-a0a5-9a5f1d1b32d2}, !- Handle
  res room ac|unit 3 cooling coil,        !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  10550.5585262,                          !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {213a875a-7007-4eea-bd5f-cfef66c67e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {43716cba-1e43-4819-8ed4-1a89bfa6a6ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {16e3dcbb-42de-42ad-b2ba-b4531b4a0981}, !- Energy Input Ratio Function of Temperature Curve Name
  {b707dbd4-f5c4-4429-8ed9-ae25e524b879}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {26dfcbb7-593f-40c4-8317-2301ac6a0534}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c736d860-3bcb-4f4d-979c-6478e0edfcb3}, !- Handle
  res room ac|unit 3 living zone|unit 3 clg supply fan, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9a9113b-d2b0-44e3-8b38-0c61a63b2d55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44c88b42-fb89-4245-8e76-f51b1c471369}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac|unit 3 clg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {c9a9113b-d2b0-44e3-8b38-0c61a63b2d55}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44c88b42-fb89-4245-8e76-f51b1c471369}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c13337b9-04d2-47f5-883a-c2e4db9a2cda}, !- Handle
  res room ac|unit 3 always off heating coil, !- Name
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7ac2634e-767d-49ec-9f0a-b7956898c4d5}, !- Handle
  res room ac|unit 3 zone ptac,           !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {8b623ce9-fc70-4324-a3b2-9b01bf8bc824}, !- Air Inlet Node Name
  {9db59780-6653-462f-8c2e-bb048f4dec96}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c736d860-3bcb-4f4d-979c-6478e0edfcb3}, !- Supply Air Fan Name
  {c13337b9-04d2-47f5-883a-c2e4db9a2cda}, !- Heating Coil Name
  {ad701839-f028-4350-a0a5-9a5f1d1b32d2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07f23c31-e848-464b-9512-c192ae4d3d06}, !- Handle
  Node 53,                                !- Name
  {3715741a-efbe-4dbd-bcc1-263be9a5613b}, !- Inlet Port
  {8b623ce9-fc70-4324-a3b2-9b01bf8bc824}; !- Outlet Port

OS:Connection,
  {3715741a-efbe-4dbd-bcc1-263be9a5613b}, !- Handle
  {9c3610ea-36b3-4c43-a83c-46c2c2632303}, !- Name
  {7f7931ef-7649-4ce4-af0d-b7a4fb5ed7d7}, !- Source Object
  3,                                      !- Outlet Port
  {07f23c31-e848-464b-9512-c192ae4d3d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b623ce9-fc70-4324-a3b2-9b01bf8bc824}, !- Handle
  {b1f4d971-dd6b-48ec-a8dd-42e67eb8c20c}, !- Name
  {07f23c31-e848-464b-9512-c192ae4d3d06}, !- Source Object
  3,                                      !- Outlet Port
  {7ac2634e-767d-49ec-9f0a-b7956898c4d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c518f0fb-4ca6-4523-bed2-b4d152ac6658}, !- Handle
  Node 54,                                !- Name
  {9db59780-6653-462f-8c2e-bb048f4dec96}, !- Inlet Port
  {7e8be512-930c-4c92-9e1d-70424132a326}; !- Outlet Port

OS:Connection,
  {7e8be512-930c-4c92-9e1d-70424132a326}, !- Handle
  {79ff7218-0aef-4da7-b439-296d13c778de}, !- Name
  {c518f0fb-4ca6-4523-bed2-b4d152ac6658}, !- Source Object
  3,                                      !- Outlet Port
  {25249586-79e5-49ce-9f0d-7661b30d39f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9db59780-6653-462f-8c2e-bb048f4dec96}, !- Handle
  {b0c7a8ab-42d1-4431-9506-0a303ef3d7c6}, !- Name
  {7ac2634e-767d-49ec-9f0a-b7956898c4d5}, !- Source Object
  4,                                      !- Outlet Port
  {c518f0fb-4ca6-4523-bed2-b4d152ac6658}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c8c60afb-65f2-498b-877c-4a92e819ac50}, !- Handle
  {7ac2634e-767d-49ec-9f0a-b7956898c4d5}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {1f06e8a1-709d-4613-8b2f-cb86e3b08a24}, !- Handle
  RoomAC-Cap-fT 2,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9a1ba588-0e38-4c40-a62a-02dd31f6dbfd}, !- Handle
  RoomAC-Cap-fFF 2,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {105d41e0-6657-42a3-a7ea-3c74d48a3759}, !- Handle
  RoomAC-EIR-fT 2,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {db7eb06e-775b-4303-9761-06f5bc932a72}, !- Handle
  RoomAC-EIR-fFF 2,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0d48bd40-43b4-4544-8aec-4dda745e19dd}, !- Handle
  RoomAC-PLF-fPLR 2,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f78aebd0-28b3-4b4e-affa-a14469ce806d}, !- Handle
  res room ac|unit 2 cooling coil,        !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  10550.5585262,                          !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f06e8a1-709d-4613-8b2f-cb86e3b08a24}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a1ba588-0e38-4c40-a62a-02dd31f6dbfd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {105d41e0-6657-42a3-a7ea-3c74d48a3759}, !- Energy Input Ratio Function of Temperature Curve Name
  {db7eb06e-775b-4303-9761-06f5bc932a72}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d48bd40-43b4-4544-8aec-4dda745e19dd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f48c4bd0-d401-4b51-af22-4f6721c45e55}, !- Handle
  res room ac|unit 2 living zone|unit 2 clg supply fan, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcee89ad-f66e-44db-a610-0b53df7cf848}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3214878b-6508-404a-8c76-8ae28c6956f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac|unit 2 clg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {dcee89ad-f66e-44db-a610-0b53df7cf848}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3214878b-6508-404a-8c76-8ae28c6956f5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {171fad40-e064-4e55-9741-7a4ed6d18e0c}, !- Handle
  res room ac|unit 2 always off heating coil, !- Name
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {742f4d14-a5b6-4e58-886f-1233c01ed78d}, !- Handle
  res room ac|unit 2 zone ptac,           !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {a8cb6e7f-83f2-4d3c-bb62-98554a68ddce}, !- Air Inlet Node Name
  {4011efc7-40e4-43b7-b77f-d8c9e5678465}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f48c4bd0-d401-4b51-af22-4f6721c45e55}, !- Supply Air Fan Name
  {171fad40-e064-4e55-9741-7a4ed6d18e0c}, !- Heating Coil Name
  {f78aebd0-28b3-4b4e-affa-a14469ce806d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d361245-740b-4bf6-94a0-d4cb45c7122f}, !- Handle
  Node 55,                                !- Name
  {8af67e6f-0961-4461-8c87-d5b428affbe0}, !- Inlet Port
  {a8cb6e7f-83f2-4d3c-bb62-98554a68ddce}; !- Outlet Port

OS:Connection,
  {8af67e6f-0961-4461-8c87-d5b428affbe0}, !- Handle
  {6a2d1f6e-2f96-4879-8cc8-c00ff0098a41}, !- Name
  {1eaad695-6c08-4c74-bd39-6b0ca067f32a}, !- Source Object
  3,                                      !- Outlet Port
  {5d361245-740b-4bf6-94a0-d4cb45c7122f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cb6e7f-83f2-4d3c-bb62-98554a68ddce}, !- Handle
  {8de66d4f-f6a4-4e91-9036-0e5224a72f92}, !- Name
  {5d361245-740b-4bf6-94a0-d4cb45c7122f}, !- Source Object
  3,                                      !- Outlet Port
  {742f4d14-a5b6-4e58-886f-1233c01ed78d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {211589b6-ac2d-4f31-95e9-91c135303dc3}, !- Handle
  Node 56,                                !- Name
  {4011efc7-40e4-43b7-b77f-d8c9e5678465}, !- Inlet Port
  {d20fae7f-ba88-4381-8557-0fdc35461783}; !- Outlet Port

OS:Connection,
  {d20fae7f-ba88-4381-8557-0fdc35461783}, !- Handle
  {5faa1dc2-976e-4e84-ade1-e11cf58a035a}, !- Name
  {211589b6-ac2d-4f31-95e9-91c135303dc3}, !- Source Object
  3,                                      !- Outlet Port
  {62741dc4-2c2d-49f0-ac24-0f43d9e092be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4011efc7-40e4-43b7-b77f-d8c9e5678465}, !- Handle
  {0387ab8a-98f7-45b6-84bd-9511442f93de}, !- Name
  {742f4d14-a5b6-4e58-886f-1233c01ed78d}, !- Source Object
  4,                                      !- Outlet Port
  {211589b6-ac2d-4f31-95e9-91c135303dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {74fb028a-787a-4926-8db2-30c2d670ccfd}, !- Handle
  {742f4d14-a5b6-4e58-886f-1233c01ed78d}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Biquadratic,
  {6d17f725-4dd2-46e7-9572-766819537db3}, !- Handle
  RoomAC-Cap-fT 3,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {88919fb7-ea1c-4433-bcf6-84d21a3c153d}, !- Handle
  RoomAC-Cap-fFF 3,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a3be9502-4bec-44a6-857c-2c022f363216}, !- Handle
  RoomAC-EIR-fT 3,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e5c766aa-28dd-43e9-9ae0-baa5e84acc45}, !- Handle
  RoomAC-EIR-fFF 3,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1e1039fb-a962-4b3b-bf27-942c5fe0e456}, !- Handle
  RoomAC-PLF-fPLR 3,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4ba22bbb-e597-4c0f-86fb-d3cb76ec83ef}, !- Handle
  res room ac|unit 4 cooling coil,        !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  10550.5585262,                          !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d17f725-4dd2-46e7-9572-766819537db3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88919fb7-ea1c-4433-bcf6-84d21a3c153d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3be9502-4bec-44a6-857c-2c022f363216}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5c766aa-28dd-43e9-9ae0-baa5e84acc45}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e1039fb-a962-4b3b-bf27-942c5fe0e456}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a89a5b34-ab88-4138-bf18-fbd476c26f4a}, !- Handle
  res room ac|unit 4 living zone|unit 4 clg supply fan, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e4d78a2-fbd7-44e4-9e98-7fc2d0b34c67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb516adb-22a3-4a64-b27d-3f8719cac241}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac|unit 4 clg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {0e4d78a2-fbd7-44e4-9e98-7fc2d0b34c67}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb516adb-22a3-4a64-b27d-3f8719cac241}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f91a7d74-71bd-427c-b9a1-4e65345caef7}, !- Handle
  res room ac|unit 4 always off heating coil, !- Name
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {039a9764-d45c-4916-a43e-38ec98f9ba7e}, !- Handle
  res room ac|unit 4 zone ptac,           !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {8d0d4d43-0c9b-441d-b748-5f4310bae85d}, !- Air Inlet Node Name
  {0944ff2f-7138-48cf-8c7b-9a456175b972}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a89a5b34-ab88-4138-bf18-fbd476c26f4a}, !- Supply Air Fan Name
  {f91a7d74-71bd-427c-b9a1-4e65345caef7}, !- Heating Coil Name
  {4ba22bbb-e597-4c0f-86fb-d3cb76ec83ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f240d6a1-08f4-47bd-a5c9-844804a9312c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0c5ef99d-015e-411a-9b19-0dde1bfa3e6f}, !- Handle
  Node 57,                                !- Name
  {cc41aeb9-8556-4e18-954c-0c22ffbf2d4a}, !- Inlet Port
  {8d0d4d43-0c9b-441d-b748-5f4310bae85d}; !- Outlet Port

OS:Connection,
  {cc41aeb9-8556-4e18-954c-0c22ffbf2d4a}, !- Handle
  {718fc6e5-3809-4525-a263-d12bb720902f}, !- Name
  {754811d8-8879-4317-a2d4-6e0dbc651f04}, !- Source Object
  3,                                      !- Outlet Port
  {0c5ef99d-015e-411a-9b19-0dde1bfa3e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0d4d43-0c9b-441d-b748-5f4310bae85d}, !- Handle
  {cca00ca3-d49d-4d61-a363-de6f744bbace}, !- Name
  {0c5ef99d-015e-411a-9b19-0dde1bfa3e6f}, !- Source Object
  3,                                      !- Outlet Port
  {039a9764-d45c-4916-a43e-38ec98f9ba7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4a7967c-042d-4d9a-8b2b-19eed7cc7853}, !- Handle
  Node 58,                                !- Name
  {0944ff2f-7138-48cf-8c7b-9a456175b972}, !- Inlet Port
  {ecafc0e7-e90b-417e-a69c-21225b054e91}; !- Outlet Port

OS:Connection,
  {ecafc0e7-e90b-417e-a69c-21225b054e91}, !- Handle
  {ace98343-6a52-4725-bf95-49ed5da10941}, !- Name
  {c4a7967c-042d-4d9a-8b2b-19eed7cc7853}, !- Source Object
  3,                                      !- Outlet Port
  {3191c550-70e5-4145-8a95-628f95ac3139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0944ff2f-7138-48cf-8c7b-9a456175b972}, !- Handle
  {6cd3e061-7b5b-46eb-9968-80e02d457a95}, !- Name
  {039a9764-d45c-4916-a43e-38ec98f9ba7e}, !- Source Object
  4,                                      !- Outlet Port
  {c4a7967c-042d-4d9a-8b2b-19eed7cc7853}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {69cb981c-6da0-4ec8-afdc-cb590ceeea85}, !- Handle
  {039a9764-d45c-4916-a43e-38ec98f9ba7e}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Curve:Bicubic,
  {cd61cb08-0995-421a-aaa0-d3e3d6a43bea}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Handle
  res boiler oil hydronic heat loop,      !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {377b5ade-494b-4e5d-90a3-82cc54d97516}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {16a57ed2-1007-4b03-bd6c-3a1a91cacc21}, !- Plant Side Inlet Node Name
  {0488246f-f099-4a4c-bac6-e054cfcb53d4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5162fbf2-fe09-47dd-9d5f-c3b80dd4559e}, !- Demand Side Inlet Node Name
  {a1dcb2de-ae22-4a7f-bbf3-c56bb72f3dc7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bd275cdf-e91e-4e53-9b31-f93d20e100a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {53f1ac82-f6cf-48bb-8043-81806f15cce0}, !- Demand Mixer Name
  {b10de23f-5117-4a65-963d-cbe9c1827342}, !- Demand Splitter Name
  {ef07fe8a-0b05-4d26-a448-e38d07432bed}, !- Supply Mixer Name
  {6650bb5d-403b-4d97-99d5-4a00db861e13}; !- Supply Splitter Name

OS:Node,
  {68a21df3-550e-473c-89f1-978446984bed}, !- Handle
  Node 59,                                !- Name
  {16a57ed2-1007-4b03-bd6c-3a1a91cacc21}, !- Inlet Port
  {9916056e-fcba-4179-aacb-dc0aa2e9a5f2}; !- Outlet Port

OS:Node,
  {377b5ade-494b-4e5d-90a3-82cc54d97516}, !- Handle
  Node 60,                                !- Name
  {e0284cb9-c8e7-491c-84d4-9b9f8cf03108}, !- Inlet Port
  {0488246f-f099-4a4c-bac6-e054cfcb53d4}; !- Outlet Port

OS:Node,
  {986ba4ed-6434-42e6-b1da-302a1cea101d}, !- Handle
  Node 61,                                !- Name
  {00e971d2-2734-4cb8-84ce-1130aaffaa6d}, !- Inlet Port
  {6290dfdc-84bf-4b37-9b35-992e4194cdbe}; !- Outlet Port

OS:Connector:Mixer,
  {ef07fe8a-0b05-4d26-a448-e38d07432bed}, !- Handle
  Connector Mixer 9,                      !- Name
  {7c8875d2-931c-491c-afd2-8db5cf3f4ac2}, !- Outlet Branch Name
  {b0fe5178-c7d4-49c4-ad0c-217d7ccbb830}, !- Inlet Branch Name 1
  {ebd264ce-9cb6-4fd4-b4d8-8294307cd828}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6650bb5d-403b-4d97-99d5-4a00db861e13}, !- Handle
  Connector Splitter 9,                   !- Name
  {60779099-cadb-45b4-82c6-cecb77265142}, !- Inlet Branch Name
  {00e971d2-2734-4cb8-84ce-1130aaffaa6d}, !- Outlet Branch Name 1
  {ca070a08-2382-4cd0-9376-bb59513409c1}; !- Outlet Branch Name 2

OS:Connection,
  {16a57ed2-1007-4b03-bd6c-3a1a91cacc21}, !- Handle
  {e6d51e97-043a-4dd2-8782-28d02b3cc0e6}, !- Name
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Source Object
  14,                                     !- Outlet Port
  {68a21df3-550e-473c-89f1-978446984bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e971d2-2734-4cb8-84ce-1130aaffaa6d}, !- Handle
  {1bff60e6-0a51-4f27-a176-ed230a9c4ed8}, !- Name
  {6650bb5d-403b-4d97-99d5-4a00db861e13}, !- Source Object
  3,                                      !- Outlet Port
  {986ba4ed-6434-42e6-b1da-302a1cea101d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0488246f-f099-4a4c-bac6-e054cfcb53d4}, !- Handle
  {ab27b214-1520-4900-aae7-94cbdae2e263}, !- Name
  {377b5ade-494b-4e5d-90a3-82cc54d97516}, !- Source Object
  3,                                      !- Outlet Port
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa5468f6-c265-4b8a-9a86-da707e29c069}, !- Handle
  Node 62,                                !- Name
  {5162fbf2-fe09-47dd-9d5f-c3b80dd4559e}, !- Inlet Port
  {20a594a7-7497-47f0-b8be-df9fd9b99d29}; !- Outlet Port

OS:Node,
  {4871aa06-3236-4bf5-8ffa-5ac3a631a24a}, !- Handle
  Node 63,                                !- Name
  {bc64c3e6-8dc0-49a1-b8df-50343a12c1c1}, !- Inlet Port
  {a1dcb2de-ae22-4a7f-bbf3-c56bb72f3dc7}; !- Outlet Port

OS:Node,
  {2c5b58f3-f5d1-46a1-b4c9-4a4260810688}, !- Handle
  Node 64,                                !- Name
  {2c19f42e-cee6-42da-9d9a-199c1cb34897}, !- Inlet Port
  {4e2f6b10-479e-41c6-b881-9d3fc56b3ecc}; !- Outlet Port

OS:Connector:Mixer,
  {53f1ac82-f6cf-48bb-8043-81806f15cce0}, !- Handle
  Connector Mixer 10,                     !- Name
  {cd17db12-96dc-4dd0-9e4b-87394f2d793b}, !- Outlet Branch Name
  {e2ca5e08-8097-4abf-872b-e55394cde05f}, !- Inlet Branch Name 1
  {0e535475-1962-4584-ae8e-afcda0166479}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b10de23f-5117-4a65-963d-cbe9c1827342}, !- Handle
  Connector Splitter 10,                  !- Name
  {e0def873-c599-4024-95a3-553614e4ad6a}, !- Inlet Branch Name
  {2c19f42e-cee6-42da-9d9a-199c1cb34897}, !- Outlet Branch Name 1
  {d909548e-b2b5-4465-96fd-5efa7cfd5685}; !- Outlet Branch Name 2

OS:Connection,
  {5162fbf2-fe09-47dd-9d5f-c3b80dd4559e}, !- Handle
  {ab7b6d32-510f-4741-bd93-55039c517b93}, !- Name
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Source Object
  17,                                     !- Outlet Port
  {fa5468f6-c265-4b8a-9a86-da707e29c069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c19f42e-cee6-42da-9d9a-199c1cb34897}, !- Handle
  {f980e7b8-26e9-4389-964f-34168dddfdb0}, !- Name
  {b10de23f-5117-4a65-963d-cbe9c1827342}, !- Source Object
  3,                                      !- Outlet Port
  {2c5b58f3-f5d1-46a1-b4c9-4a4260810688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dcb2de-ae22-4a7f-bbf3-c56bb72f3dc7}, !- Handle
  {dba08a60-6b01-4d01-9447-db6170c72bc6}, !- Name
  {4871aa06-3236-4bf5-8ffa-5ac3a631a24a}, !- Source Object
  3,                                      !- Outlet Port
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0cbb1e48-8318-4403-a5bc-4849d7dcdda6}, !- Handle
  {e62c2d20-0eaf-4a71-9957-81fb487e0786}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bd275cdf-e91e-4e53-9b31-f93d20e100a5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pump:VariableSpeed,
  {1153effa-5176-4995-9717-a226d3118352}, !- Handle
  res boiler oil hydronic pump,           !- Name
  {9916056e-fcba-4179-aacb-dc0aa2e9a5f2}, !- Inlet Node Name
  {11bafee2-5792-4482-9da7-8c65daef3074}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {37553f94-a60d-4a9d-a471-f4799a6341c8}, !- Handle
  res_boiler_oil_hydronic_pump_s,         !- Name
  res boiler oil hydronic pump,           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {8cb0beb3-7336-41c8-99ec-b2324438b88e}, !- Handle
  res boiler oil,                         !- Name
  FuelOil#1,                              !- Fuel Type
  29307.1070172222,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {cd61cb08-0995-421a-aaa0-d3e3d6a43bea}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6290dfdc-84bf-4b37-9b35-992e4194cdbe}, !- Boiler Water Inlet Node Name
  {98617a8c-8e27-4819-bda9-31595a4ee97e}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  220,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {8972f89d-7121-4df8-8d32-a43b76186dfd}, !- Handle
  res boiler oil hydronic heat supply setpoint, !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {f80d52ce-f8c0-4845-9a98-b76cd6c65c8c}, !- Handle
  res boiler oil hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {8972f89d-7121-4df8-8d32-a43b76186dfd}, !- Schedule Name
  {377b5ade-494b-4e5d-90a3-82cc54d97516}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {dad47e94-20d8-46a0-9a1b-ec6e172a9507}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b449dcfa-722c-4f66-86c5-d4ebb84b92ba}, !- Inlet Node Name
  {672424c2-2199-463f-aea2-721266951c9e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {da065c5d-ed1a-4dca-bb86-0b476bbaa0ac}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {3205fa21-6c7a-4b52-adf0-f5538e26db90}, !- Inlet Node Name
  {e0284cb9-c8e7-491c-84d4-9b9f8cf03108}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0ad8d9b0-d9d2-414a-b5dc-0b340ab1dbb0}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {4e2f6b10-479e-41c6-b881-9d3fc56b3ecc}, !- Inlet Node Name
  {4e1471a6-acd7-46da-a5ad-6c44093e6c10}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fb58fdc3-c07b-49c6-bead-d7b65c4edada}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {20a594a7-7497-47f0-b8be-df9fd9b99d29}, !- Inlet Node Name
  {fa8b4b72-799c-40b5-be21-e7bf0f80a852}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {672df878-dd56-4d65-b8d8-70aa8ab139fa}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {51d12bae-240b-4a1f-aabf-bb420d18521b}, !- Inlet Node Name
  {bc64c3e6-8dc0-49a1-b8df-50343a12c1c1}; !- Outlet Node Name

OS:Node,
  {e058420b-5a92-4442-bc4e-fda71e9c7acb}, !- Handle
  Node 65,                                !- Name
  {98617a8c-8e27-4819-bda9-31595a4ee97e}, !- Inlet Port
  {b0fe5178-c7d4-49c4-ad0c-217d7ccbb830}; !- Outlet Port

OS:Connection,
  {6290dfdc-84bf-4b37-9b35-992e4194cdbe}, !- Handle
  {b3f541ec-285a-435c-9aba-178b4b45419b}, !- Name
  {986ba4ed-6434-42e6-b1da-302a1cea101d}, !- Source Object
  3,                                      !- Outlet Port
  {8cb0beb3-7336-41c8-99ec-b2324438b88e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {98617a8c-8e27-4819-bda9-31595a4ee97e}, !- Handle
  {c3efad43-de87-4458-8e3a-63037ad91380}, !- Name
  {8cb0beb3-7336-41c8-99ec-b2324438b88e}, !- Source Object
  13,                                     !- Outlet Port
  {e058420b-5a92-4442-bc4e-fda71e9c7acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fe5178-c7d4-49c4-ad0c-217d7ccbb830}, !- Handle
  {dca0f433-9bd6-443c-ab2c-ce03c6f52a95}, !- Name
  {e058420b-5a92-4442-bc4e-fda71e9c7acb}, !- Source Object
  3,                                      !- Outlet Port
  {ef07fe8a-0b05-4d26-a448-e38d07432bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5de562f-a083-44c5-971b-0f0a11b9108f}, !- Handle
  Node 66,                                !- Name
  {ca070a08-2382-4cd0-9376-bb59513409c1}, !- Inlet Port
  {b449dcfa-722c-4f66-86c5-d4ebb84b92ba}; !- Outlet Port

OS:Connection,
  {ca070a08-2382-4cd0-9376-bb59513409c1}, !- Handle
  {cdd33ca9-2162-4d42-8430-0acbda87e3a1}, !- Name
  {6650bb5d-403b-4d97-99d5-4a00db861e13}, !- Source Object
  4,                                      !- Outlet Port
  {b5de562f-a083-44c5-971b-0f0a11b9108f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fa456e8-d27b-40ae-9308-72179ebe039d}, !- Handle
  Node 67,                                !- Name
  {672424c2-2199-463f-aea2-721266951c9e}, !- Inlet Port
  {ebd264ce-9cb6-4fd4-b4d8-8294307cd828}; !- Outlet Port

OS:Connection,
  {b449dcfa-722c-4f66-86c5-d4ebb84b92ba}, !- Handle
  {f82de681-ecf7-45d7-b5f5-057e40147eb7}, !- Name
  {b5de562f-a083-44c5-971b-0f0a11b9108f}, !- Source Object
  3,                                      !- Outlet Port
  {dad47e94-20d8-46a0-9a1b-ec6e172a9507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672424c2-2199-463f-aea2-721266951c9e}, !- Handle
  {4583db0b-577c-4f98-9851-a4e7b6ad70ff}, !- Name
  {dad47e94-20d8-46a0-9a1b-ec6e172a9507}, !- Source Object
  3,                                      !- Outlet Port
  {5fa456e8-d27b-40ae-9308-72179ebe039d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd264ce-9cb6-4fd4-b4d8-8294307cd828}, !- Handle
  {ede68c9c-c49b-44e7-854a-72433e0c0429}, !- Name
  {5fa456e8-d27b-40ae-9308-72179ebe039d}, !- Source Object
  3,                                      !- Outlet Port
  {ef07fe8a-0b05-4d26-a448-e38d07432bed}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {760fbce5-4477-40bf-bafd-c6e0b1c2c781}, !- Handle
  Node 68,                                !- Name
  {11bafee2-5792-4482-9da7-8c65daef3074}, !- Inlet Port
  {60779099-cadb-45b4-82c6-cecb77265142}; !- Outlet Port

OS:Connection,
  {9916056e-fcba-4179-aacb-dc0aa2e9a5f2}, !- Handle
  {bec68f47-ceb0-44ec-ba66-c0c8348edf0f}, !- Name
  {68a21df3-550e-473c-89f1-978446984bed}, !- Source Object
  3,                                      !- Outlet Port
  {1153effa-5176-4995-9717-a226d3118352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bafee2-5792-4482-9da7-8c65daef3074}, !- Handle
  {dfa2156e-33ab-4dc5-b5c6-6b91105b50f1}, !- Name
  {1153effa-5176-4995-9717-a226d3118352}, !- Source Object
  3,                                      !- Outlet Port
  {760fbce5-4477-40bf-bafd-c6e0b1c2c781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60779099-cadb-45b4-82c6-cecb77265142}, !- Handle
  {17266a05-78f2-48ec-b1db-4309c5caef3f}, !- Name
  {760fbce5-4477-40bf-bafd-c6e0b1c2c781}, !- Source Object
  3,                                      !- Outlet Port
  {6650bb5d-403b-4d97-99d5-4a00db861e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12cd34e8-4888-4f66-a48f-b236d9f6a9b0}, !- Handle
  Node 69,                                !- Name
  {7c8875d2-931c-491c-afd2-8db5cf3f4ac2}, !- Inlet Port
  {3205fa21-6c7a-4b52-adf0-f5538e26db90}; !- Outlet Port

OS:Connection,
  {7c8875d2-931c-491c-afd2-8db5cf3f4ac2}, !- Handle
  {ff22e9b2-35e1-46ef-b63a-bf890a080d03}, !- Name
  {ef07fe8a-0b05-4d26-a448-e38d07432bed}, !- Source Object
  2,                                      !- Outlet Port
  {12cd34e8-4888-4f66-a48f-b236d9f6a9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3205fa21-6c7a-4b52-adf0-f5538e26db90}, !- Handle
  {799ffea8-fa6e-47bc-9943-2877c37cb652}, !- Name
  {12cd34e8-4888-4f66-a48f-b236d9f6a9b0}, !- Source Object
  3,                                      !- Outlet Port
  {da065c5d-ed1a-4dca-bb86-0b476bbaa0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0284cb9-c8e7-491c-84d4-9b9f8cf03108}, !- Handle
  {9aaefa8f-b586-4271-bbc1-795b4dfc3f45}, !- Name
  {da065c5d-ed1a-4dca-bb86-0b476bbaa0ac}, !- Source Object
  3,                                      !- Outlet Port
  {377b5ade-494b-4e5d-90a3-82cc54d97516}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efe20a53-bd2f-4f11-a90a-39d8e09a7753}, !- Handle
  Node 70,                                !- Name
  {4e1471a6-acd7-46da-a5ad-6c44093e6c10}, !- Inlet Port
  {e2ca5e08-8097-4abf-872b-e55394cde05f}; !- Outlet Port

OS:Connection,
  {4e2f6b10-479e-41c6-b881-9d3fc56b3ecc}, !- Handle
  {637d6921-5785-4836-b441-4ae5e7970f93}, !- Name
  {2c5b58f3-f5d1-46a1-b4c9-4a4260810688}, !- Source Object
  3,                                      !- Outlet Port
  {0ad8d9b0-d9d2-414a-b5dc-0b340ab1dbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1471a6-acd7-46da-a5ad-6c44093e6c10}, !- Handle
  {97affeb0-f1d4-4265-bd11-9c99ec6276a8}, !- Name
  {0ad8d9b0-d9d2-414a-b5dc-0b340ab1dbb0}, !- Source Object
  3,                                      !- Outlet Port
  {efe20a53-bd2f-4f11-a90a-39d8e09a7753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ca5e08-8097-4abf-872b-e55394cde05f}, !- Handle
  {930f525f-ffb4-4dea-a560-f11136874d4f}, !- Name
  {efe20a53-bd2f-4f11-a90a-39d8e09a7753}, !- Source Object
  3,                                      !- Outlet Port
  {53f1ac82-f6cf-48bb-8043-81806f15cce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eab9f96d-8bea-4022-9e83-669294fbde84}, !- Handle
  Node 71,                                !- Name
  {fa8b4b72-799c-40b5-be21-e7bf0f80a852}, !- Inlet Port
  {e0def873-c599-4024-95a3-553614e4ad6a}; !- Outlet Port

OS:Connection,
  {20a594a7-7497-47f0-b8be-df9fd9b99d29}, !- Handle
  {99e87b7a-7d44-469a-99a7-978eacee6e64}, !- Name
  {fa5468f6-c265-4b8a-9a86-da707e29c069}, !- Source Object
  3,                                      !- Outlet Port
  {fb58fdc3-c07b-49c6-bead-d7b65c4edada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8b4b72-799c-40b5-be21-e7bf0f80a852}, !- Handle
  {3fae6397-e13c-4292-a8cb-00d5da74e4b0}, !- Name
  {fb58fdc3-c07b-49c6-bead-d7b65c4edada}, !- Source Object
  3,                                      !- Outlet Port
  {eab9f96d-8bea-4022-9e83-669294fbde84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0def873-c599-4024-95a3-553614e4ad6a}, !- Handle
  {0f981117-431b-4837-be4e-3488d50ac140}, !- Name
  {eab9f96d-8bea-4022-9e83-669294fbde84}, !- Source Object
  3,                                      !- Outlet Port
  {b10de23f-5117-4a65-963d-cbe9c1827342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6adc255-7bf3-443f-9039-8c1ee08ebdd4}, !- Handle
  Node 72,                                !- Name
  {cd17db12-96dc-4dd0-9e4b-87394f2d793b}, !- Inlet Port
  {51d12bae-240b-4a1f-aabf-bb420d18521b}; !- Outlet Port

OS:Connection,
  {cd17db12-96dc-4dd0-9e4b-87394f2d793b}, !- Handle
  {7669a4f3-7b20-4fa7-bad3-9c2d417b89d0}, !- Name
  {53f1ac82-f6cf-48bb-8043-81806f15cce0}, !- Source Object
  2,                                      !- Outlet Port
  {e6adc255-7bf3-443f-9039-8c1ee08ebdd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d12bae-240b-4a1f-aabf-bb420d18521b}, !- Handle
  {724feb01-60f2-40ca-9389-d794f9d8fbae}, !- Name
  {e6adc255-7bf3-443f-9039-8c1ee08ebdd4}, !- Source Object
  3,                                      !- Outlet Port
  {672df878-dd56-4d65-b8d8-70aa8ab139fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc64c3e6-8dc0-49a1-b8df-50343a12c1c1}, !- Handle
  {ea276a7d-b984-43dc-8500-0afc56539881}, !- Name
  {672df878-dd56-4d65-b8d8-70aa8ab139fa}, !- Source Object
  3,                                      !- Outlet Port
  {4871aa06-3236-4bf5-8ffa-5ac3a631a24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {848b9d47-e81b-48f0-9a89-36e9ff971eb3}, !- Handle
  res boiler oil living zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29307.1070172222,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f9eca094-8941-4061-bdb8-3043519dcdc4}, !- Water Inlet Node Name
  {a9b7db6d-6028-4fd2-88d7-98c3095ed4ff}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f7dc73b-95f1-4db6-a998-618c6012b202}, !- Handle
  res boiler oil living zone convective water, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {848b9d47-e81b-48f0-9a89-36e9ff971eb3}; !- Heating Coil Name

OS:Node,
  {9064ed49-f786-4a3a-8fa7-c7c9a2eeb30b}, !- Handle
  Node 73,                                !- Name
  {d909548e-b2b5-4465-96fd-5efa7cfd5685}, !- Inlet Port
  {f9eca094-8941-4061-bdb8-3043519dcdc4}; !- Outlet Port

OS:Connection,
  {d909548e-b2b5-4465-96fd-5efa7cfd5685}, !- Handle
  {c978cdd7-cf9f-454c-8afa-e6866832eaf7}, !- Name
  {b10de23f-5117-4a65-963d-cbe9c1827342}, !- Source Object
  4,                                      !- Outlet Port
  {9064ed49-f786-4a3a-8fa7-c7c9a2eeb30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d72ac505-a852-4b89-a56a-6643bfd07d82}, !- Handle
  Node 74,                                !- Name
  {a9b7db6d-6028-4fd2-88d7-98c3095ed4ff}, !- Inlet Port
  {0e535475-1962-4584-ae8e-afcda0166479}; !- Outlet Port

OS:Connection,
  {f9eca094-8941-4061-bdb8-3043519dcdc4}, !- Handle
  {b7fe6f8d-388b-4e3f-be4c-25eb6a42f136}, !- Name
  {9064ed49-f786-4a3a-8fa7-c7c9a2eeb30b}, !- Source Object
  3,                                      !- Outlet Port
  {848b9d47-e81b-48f0-9a89-36e9ff971eb3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a9b7db6d-6028-4fd2-88d7-98c3095ed4ff}, !- Handle
  {1c6ac1e4-1d1b-4d87-b7a9-956caaf6cc94}, !- Name
  {848b9d47-e81b-48f0-9a89-36e9ff971eb3}, !- Source Object
  10,                                     !- Outlet Port
  {d72ac505-a852-4b89-a56a-6643bfd07d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e535475-1962-4584-ae8e-afcda0166479}, !- Handle
  {80316feb-c2c2-4885-b651-f30aea44d870}, !- Name
  {d72ac505-a852-4b89-a56a-6643bfd07d82}, !- Source Object
  3,                                      !- Outlet Port
  {53f1ac82-f6cf-48bb-8043-81806f15cce0}, !- Target Object
  4;                                      !- Inlet Port

OS:AdditionalProperties,
  {0026180c-3106-4ee6-bfa5-b4f4d1947e0a}, !- Handle
  {5f7dc73b-95f1-4db6-a998-618c6012b202}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {066c2e9f-24d3-47fc-83a5-ce01a665b034}, !- Handle
  res_boiler_oil_pumps_program,           !- Name
  Set unit_1_pumps_h = res_boiler_oil_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {daa832b3-dd80-4645-88a9-b234efb67ca2}, !- Handle
  res boiler oil htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {066c2e9f-24d3-47fc-83a5-ce01a665b034}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {96c5615f-c745-41da-ba49-8cfb18baf7c5}, !- Handle
  res boiler oil pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {066c2e9f-24d3-47fc-83a5-ce01a665b034}; !- Program Name 1

OS:Curve:Bicubic,
  {be00e3a8-472c-48cc-9eef-558d2f8720f5}, !- Handle
  NonCondensingBoilerEff 1,               !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Handle
  res boiler oil|unit 3 hydronic heat loop, !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {db19e575-5cf0-481b-b602-ed22c6460970}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2646dfda-b578-46b3-a59f-d2a57423eb26}, !- Plant Side Inlet Node Name
  {4cc4dc65-24a4-4927-b43b-0ff8ab3deb9e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27d5d099-9f3e-4ebb-b193-63d1b2f50fad}, !- Demand Side Inlet Node Name
  {3239d651-a936-4a10-a695-5d7f911b448b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8fd8161d-deeb-4d62-b6e9-daa53240993e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5fb5131b-fbf4-40ec-9c9a-dde6af15b4be}, !- Demand Mixer Name
  {a9037b2e-d090-4bd7-afe6-416ec9f44f1b}, !- Demand Splitter Name
  {5f61927f-1984-4545-9451-de8ee048db9a}, !- Supply Mixer Name
  {18332962-26ce-4dbb-ad20-d1cc024da469}; !- Supply Splitter Name

OS:Node,
  {0a8b7425-8468-4dac-8367-e4a54a72038f}, !- Handle
  Node 75,                                !- Name
  {2646dfda-b578-46b3-a59f-d2a57423eb26}, !- Inlet Port
  {1080d50a-1591-4e0b-9cd6-2a4a27ef28e2}; !- Outlet Port

OS:Node,
  {db19e575-5cf0-481b-b602-ed22c6460970}, !- Handle
  Node 76,                                !- Name
  {3c1b573e-b4e4-4a66-b427-7affd92a742f}, !- Inlet Port
  {4cc4dc65-24a4-4927-b43b-0ff8ab3deb9e}; !- Outlet Port

OS:Node,
  {02c0f2d7-a7d6-4c81-855d-2f5206ccad97}, !- Handle
  Node 77,                                !- Name
  {05364b21-0d2b-42c2-9e56-fdaf679210be}, !- Inlet Port
  {05e3ad61-c3e0-41ce-81a3-32519596cb0d}; !- Outlet Port

OS:Connector:Mixer,
  {5f61927f-1984-4545-9451-de8ee048db9a}, !- Handle
  Connector Mixer 11,                     !- Name
  {10ae3ee4-71e4-4067-97ec-ac29b902d3e4}, !- Outlet Branch Name
  {bfea9499-3da0-4fff-947d-8374a247ba9c}, !- Inlet Branch Name 1
  {569b4772-488e-4eed-932f-0716e52931b7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {18332962-26ce-4dbb-ad20-d1cc024da469}, !- Handle
  Connector Splitter 11,                  !- Name
  {25d3c594-8de8-4894-b4d5-35eeb5e118f7}, !- Inlet Branch Name
  {05364b21-0d2b-42c2-9e56-fdaf679210be}, !- Outlet Branch Name 1
  {c8462930-ba1b-4649-baa3-759b2484deb4}; !- Outlet Branch Name 2

OS:Connection,
  {2646dfda-b578-46b3-a59f-d2a57423eb26}, !- Handle
  {1154b019-bf5a-4442-8acf-27b3307497b0}, !- Name
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Source Object
  14,                                     !- Outlet Port
  {0a8b7425-8468-4dac-8367-e4a54a72038f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05364b21-0d2b-42c2-9e56-fdaf679210be}, !- Handle
  {5a392ce3-afaf-4985-8bec-f1d160f7f12c}, !- Name
  {18332962-26ce-4dbb-ad20-d1cc024da469}, !- Source Object
  3,                                      !- Outlet Port
  {02c0f2d7-a7d6-4c81-855d-2f5206ccad97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc4dc65-24a4-4927-b43b-0ff8ab3deb9e}, !- Handle
  {7df4e1b0-7a4a-43f9-9581-226737b9dccc}, !- Name
  {db19e575-5cf0-481b-b602-ed22c6460970}, !- Source Object
  3,                                      !- Outlet Port
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ea2b65be-365a-4758-afee-55319928fb7e}, !- Handle
  Node 78,                                !- Name
  {27d5d099-9f3e-4ebb-b193-63d1b2f50fad}, !- Inlet Port
  {c57ffed9-f04b-4017-ab57-888ecfed7ed7}; !- Outlet Port

OS:Node,
  {959da50c-4c3f-452a-970d-3a5919f35340}, !- Handle
  Node 79,                                !- Name
  {cca8de58-5e98-46b7-90b8-9fcc6c572d65}, !- Inlet Port
  {3239d651-a936-4a10-a695-5d7f911b448b}; !- Outlet Port

OS:Node,
  {f362c145-ca6c-4dee-bcee-2b94d1a72986}, !- Handle
  Node 80,                                !- Name
  {94943a26-2145-4536-b08a-5eae5fbd481c}, !- Inlet Port
  {cddcd170-b1ab-4a1b-97a1-add0f3c0f1a0}; !- Outlet Port

OS:Connector:Mixer,
  {5fb5131b-fbf4-40ec-9c9a-dde6af15b4be}, !- Handle
  Connector Mixer 12,                     !- Name
  {01c13a7d-794e-4cd6-b3ea-e3bbf7d78d0c}, !- Outlet Branch Name
  {0fa7ada6-7e98-4966-9de0-efdc192d158b}, !- Inlet Branch Name 1
  {63a65708-5c25-4403-a02c-759a21d9d573}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9037b2e-d090-4bd7-afe6-416ec9f44f1b}, !- Handle
  Connector Splitter 12,                  !- Name
  {c8668fa9-8671-4824-bd65-de68cf02dff0}, !- Inlet Branch Name
  {94943a26-2145-4536-b08a-5eae5fbd481c}, !- Outlet Branch Name 1
  {d3ebf0bd-46f6-4dd4-a79d-0c0e21fa33dd}; !- Outlet Branch Name 2

OS:Connection,
  {27d5d099-9f3e-4ebb-b193-63d1b2f50fad}, !- Handle
  {d0fa0351-2c53-4ad4-a351-957200fa1b3f}, !- Name
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Source Object
  17,                                     !- Outlet Port
  {ea2b65be-365a-4758-afee-55319928fb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94943a26-2145-4536-b08a-5eae5fbd481c}, !- Handle
  {7bfaf62d-fd97-4ec3-a563-cbc1dac739ee}, !- Name
  {a9037b2e-d090-4bd7-afe6-416ec9f44f1b}, !- Source Object
  3,                                      !- Outlet Port
  {f362c145-ca6c-4dee-bcee-2b94d1a72986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3239d651-a936-4a10-a695-5d7f911b448b}, !- Handle
  {e701cc49-2e6f-43ce-a77e-1bf877ea7ce0}, !- Name
  {959da50c-4c3f-452a-970d-3a5919f35340}, !- Source Object
  3,                                      !- Outlet Port
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {10282ce0-b0b3-4b55-8551-20b79ed52545}, !- Handle
  {c44e85a0-ff0a-478c-8cc5-dc4fb5043bc6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8fd8161d-deeb-4d62-b6e9-daa53240993e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Pump:VariableSpeed,
  {6ca5d697-7f60-43d8-af74-cb1b43270ed0}, !- Handle
  res boiler oil|unit 3 hydronic pump,    !- Name
  {1080d50a-1591-4e0b-9cd6-2a4a27ef28e2}, !- Inlet Node Name
  {fa8bd6e4-36cd-40d5-876a-1ba5949cef41}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {95aed3a8-d9e8-4db8-9157-f6fdd7a20a61}, !- Handle
  res_boiler_oil_unit_3_hydronic_pump_s,  !- Name
  res boiler oil|unit 3 hydronic pump,    !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {032d69cb-5807-4f68-ab64-169cd9056c64}, !- Handle
  res boiler oil|unit 3,                  !- Name
  FuelOil#1,                              !- Fuel Type
  29307.1070172222,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {be00e3a8-472c-48cc-9eef-558d2f8720f5}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {05e3ad61-c3e0-41ce-81a3-32519596cb0d}, !- Boiler Water Inlet Node Name
  {2161afbd-a977-4c9b-89b1-559374114fcf}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  220,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {cc4cc4f6-562a-4784-83a2-a46fe2f6dd0a}, !- Handle
  res boiler oil|unit 3 hydronic heat supply setpoint, !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {4176c2ec-c2ab-4a1e-9e9e-c68bd4b7a700}, !- Handle
  res boiler oil|unit 3 hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {cc4cc4f6-562a-4784-83a2-a46fe2f6dd0a}, !- Schedule Name
  {db19e575-5cf0-481b-b602-ed22c6460970}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {c4e1ebeb-8331-436f-bc27-0cf2e476146f}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {1b294b44-5e2f-4a4c-8ac8-444e92f42771}, !- Inlet Node Name
  {865274da-896b-4c5a-a9c7-b370149568be}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {41e83f50-2af4-4523-bed3-233bfc1d0870}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {b2c80a54-ce0a-41c3-83c8-884feb15e888}, !- Inlet Node Name
  {3c1b573e-b4e4-4a66-b427-7affd92a742f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {80da9eb5-e0dd-4652-96d8-8d7da122bd52}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {cddcd170-b1ab-4a1b-97a1-add0f3c0f1a0}, !- Inlet Node Name
  {95c1757f-020e-45b9-a9f4-0d29dd64c6bd}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {75e21277-f83c-4f2a-a869-18badeaad9ef}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {c57ffed9-f04b-4017-ab57-888ecfed7ed7}, !- Inlet Node Name
  {c95726ab-03e9-44f9-9cab-0d9ab78ca78f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2d9aee48-cf50-495f-93fe-3a0357b1258e}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {ab9c1a84-45ff-4701-b04e-7c391129d654}, !- Inlet Node Name
  {cca8de58-5e98-46b7-90b8-9fcc6c572d65}; !- Outlet Node Name

OS:Node,
  {37c8b548-899d-433e-adf8-48abebf8d40d}, !- Handle
  Node 81,                                !- Name
  {2161afbd-a977-4c9b-89b1-559374114fcf}, !- Inlet Port
  {bfea9499-3da0-4fff-947d-8374a247ba9c}; !- Outlet Port

OS:Connection,
  {05e3ad61-c3e0-41ce-81a3-32519596cb0d}, !- Handle
  {fa9ae44b-0a83-4803-8c51-cb8c77b8aacb}, !- Name
  {02c0f2d7-a7d6-4c81-855d-2f5206ccad97}, !- Source Object
  3,                                      !- Outlet Port
  {032d69cb-5807-4f68-ab64-169cd9056c64}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2161afbd-a977-4c9b-89b1-559374114fcf}, !- Handle
  {61e96680-da5e-48fa-af63-01dc2c14f59f}, !- Name
  {032d69cb-5807-4f68-ab64-169cd9056c64}, !- Source Object
  13,                                     !- Outlet Port
  {37c8b548-899d-433e-adf8-48abebf8d40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfea9499-3da0-4fff-947d-8374a247ba9c}, !- Handle
  {741e5383-ae47-4389-b70e-daa553055f18}, !- Name
  {37c8b548-899d-433e-adf8-48abebf8d40d}, !- Source Object
  3,                                      !- Outlet Port
  {5f61927f-1984-4545-9451-de8ee048db9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6ac3cc1-1d5d-4430-b522-4911db557933}, !- Handle
  Node 82,                                !- Name
  {c8462930-ba1b-4649-baa3-759b2484deb4}, !- Inlet Port
  {1b294b44-5e2f-4a4c-8ac8-444e92f42771}; !- Outlet Port

OS:Connection,
  {c8462930-ba1b-4649-baa3-759b2484deb4}, !- Handle
  {cc87f115-624e-4466-90ff-cad7bc5c1dc8}, !- Name
  {18332962-26ce-4dbb-ad20-d1cc024da469}, !- Source Object
  4,                                      !- Outlet Port
  {e6ac3cc1-1d5d-4430-b522-4911db557933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b98b509d-1e98-46c9-af8d-e543535e5838}, !- Handle
  Node 83,                                !- Name
  {865274da-896b-4c5a-a9c7-b370149568be}, !- Inlet Port
  {569b4772-488e-4eed-932f-0716e52931b7}; !- Outlet Port

OS:Connection,
  {1b294b44-5e2f-4a4c-8ac8-444e92f42771}, !- Handle
  {445307b5-4060-4264-9539-4c9ba81b6413}, !- Name
  {e6ac3cc1-1d5d-4430-b522-4911db557933}, !- Source Object
  3,                                      !- Outlet Port
  {c4e1ebeb-8331-436f-bc27-0cf2e476146f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865274da-896b-4c5a-a9c7-b370149568be}, !- Handle
  {1c53f078-37af-4a76-a06a-03f71d39bd8e}, !- Name
  {c4e1ebeb-8331-436f-bc27-0cf2e476146f}, !- Source Object
  3,                                      !- Outlet Port
  {b98b509d-1e98-46c9-af8d-e543535e5838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569b4772-488e-4eed-932f-0716e52931b7}, !- Handle
  {3d854fe9-b43b-475a-90ff-b2e71a135524}, !- Name
  {b98b509d-1e98-46c9-af8d-e543535e5838}, !- Source Object
  3,                                      !- Outlet Port
  {5f61927f-1984-4545-9451-de8ee048db9a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8209ce1b-da5e-4bf7-bbab-f68101dd28aa}, !- Handle
  Node 84,                                !- Name
  {fa8bd6e4-36cd-40d5-876a-1ba5949cef41}, !- Inlet Port
  {25d3c594-8de8-4894-b4d5-35eeb5e118f7}; !- Outlet Port

OS:Connection,
  {1080d50a-1591-4e0b-9cd6-2a4a27ef28e2}, !- Handle
  {8d69a741-7bd8-4475-82c4-77cc43d095d4}, !- Name
  {0a8b7425-8468-4dac-8367-e4a54a72038f}, !- Source Object
  3,                                      !- Outlet Port
  {6ca5d697-7f60-43d8-af74-cb1b43270ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8bd6e4-36cd-40d5-876a-1ba5949cef41}, !- Handle
  {025bb3b1-c503-4a71-b6f4-05cdd8634b58}, !- Name
  {6ca5d697-7f60-43d8-af74-cb1b43270ed0}, !- Source Object
  3,                                      !- Outlet Port
  {8209ce1b-da5e-4bf7-bbab-f68101dd28aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d3c594-8de8-4894-b4d5-35eeb5e118f7}, !- Handle
  {3845b16b-212f-4a32-990c-c6a66d4429bd}, !- Name
  {8209ce1b-da5e-4bf7-bbab-f68101dd28aa}, !- Source Object
  3,                                      !- Outlet Port
  {18332962-26ce-4dbb-ad20-d1cc024da469}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9d3ddc-f5b7-4737-a3e2-d2eaa539c636}, !- Handle
  Node 85,                                !- Name
  {10ae3ee4-71e4-4067-97ec-ac29b902d3e4}, !- Inlet Port
  {b2c80a54-ce0a-41c3-83c8-884feb15e888}; !- Outlet Port

OS:Connection,
  {10ae3ee4-71e4-4067-97ec-ac29b902d3e4}, !- Handle
  {6f292077-36e6-45ec-9212-a22e00a0d6fa}, !- Name
  {5f61927f-1984-4545-9451-de8ee048db9a}, !- Source Object
  2,                                      !- Outlet Port
  {5e9d3ddc-f5b7-4737-a3e2-d2eaa539c636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c80a54-ce0a-41c3-83c8-884feb15e888}, !- Handle
  {c769782f-b3f5-4385-b441-9747f71953a3}, !- Name
  {5e9d3ddc-f5b7-4737-a3e2-d2eaa539c636}, !- Source Object
  3,                                      !- Outlet Port
  {41e83f50-2af4-4523-bed3-233bfc1d0870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1b573e-b4e4-4a66-b427-7affd92a742f}, !- Handle
  {28a9c01e-8d4c-44ad-90b2-106f04bffd97}, !- Name
  {41e83f50-2af4-4523-bed3-233bfc1d0870}, !- Source Object
  3,                                      !- Outlet Port
  {db19e575-5cf0-481b-b602-ed22c6460970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a9381c2-be1b-4f1d-8246-cb7beccf1c65}, !- Handle
  Node 86,                                !- Name
  {95c1757f-020e-45b9-a9f4-0d29dd64c6bd}, !- Inlet Port
  {0fa7ada6-7e98-4966-9de0-efdc192d158b}; !- Outlet Port

OS:Connection,
  {cddcd170-b1ab-4a1b-97a1-add0f3c0f1a0}, !- Handle
  {b1af7156-ebb5-405b-9535-c0d77ac94d0f}, !- Name
  {f362c145-ca6c-4dee-bcee-2b94d1a72986}, !- Source Object
  3,                                      !- Outlet Port
  {80da9eb5-e0dd-4652-96d8-8d7da122bd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c1757f-020e-45b9-a9f4-0d29dd64c6bd}, !- Handle
  {790cc347-279c-4c5c-a46c-ca506d19437f}, !- Name
  {80da9eb5-e0dd-4652-96d8-8d7da122bd52}, !- Source Object
  3,                                      !- Outlet Port
  {7a9381c2-be1b-4f1d-8246-cb7beccf1c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa7ada6-7e98-4966-9de0-efdc192d158b}, !- Handle
  {ece22654-bded-48d7-a683-bc6cf148931f}, !- Name
  {7a9381c2-be1b-4f1d-8246-cb7beccf1c65}, !- Source Object
  3,                                      !- Outlet Port
  {5fb5131b-fbf4-40ec-9c9a-dde6af15b4be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91b074b2-2ea3-4de9-9e0f-557931104205}, !- Handle
  Node 87,                                !- Name
  {c95726ab-03e9-44f9-9cab-0d9ab78ca78f}, !- Inlet Port
  {c8668fa9-8671-4824-bd65-de68cf02dff0}; !- Outlet Port

OS:Connection,
  {c57ffed9-f04b-4017-ab57-888ecfed7ed7}, !- Handle
  {0fd82cae-0b44-452c-bb33-ade3fc4d2783}, !- Name
  {ea2b65be-365a-4758-afee-55319928fb7e}, !- Source Object
  3,                                      !- Outlet Port
  {75e21277-f83c-4f2a-a869-18badeaad9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95726ab-03e9-44f9-9cab-0d9ab78ca78f}, !- Handle
  {95754e35-3983-462f-a505-613edcc45d1f}, !- Name
  {75e21277-f83c-4f2a-a869-18badeaad9ef}, !- Source Object
  3,                                      !- Outlet Port
  {91b074b2-2ea3-4de9-9e0f-557931104205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8668fa9-8671-4824-bd65-de68cf02dff0}, !- Handle
  {1570da9c-0a91-49c9-be2c-3c1cf2de3f57}, !- Name
  {91b074b2-2ea3-4de9-9e0f-557931104205}, !- Source Object
  3,                                      !- Outlet Port
  {a9037b2e-d090-4bd7-afe6-416ec9f44f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {844cf07e-7e25-4fe1-828d-034bbb60f516}, !- Handle
  Node 88,                                !- Name
  {01c13a7d-794e-4cd6-b3ea-e3bbf7d78d0c}, !- Inlet Port
  {ab9c1a84-45ff-4701-b04e-7c391129d654}; !- Outlet Port

OS:Connection,
  {01c13a7d-794e-4cd6-b3ea-e3bbf7d78d0c}, !- Handle
  {c07d78fa-1b4f-4672-a074-a6e65fa781a6}, !- Name
  {5fb5131b-fbf4-40ec-9c9a-dde6af15b4be}, !- Source Object
  2,                                      !- Outlet Port
  {844cf07e-7e25-4fe1-828d-034bbb60f516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9c1a84-45ff-4701-b04e-7c391129d654}, !- Handle
  {9680a48b-be9b-4649-b550-5eb92b9bf32b}, !- Name
  {844cf07e-7e25-4fe1-828d-034bbb60f516}, !- Source Object
  3,                                      !- Outlet Port
  {2d9aee48-cf50-495f-93fe-3a0357b1258e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca8de58-5e98-46b7-90b8-9fcc6c572d65}, !- Handle
  {8cf6d350-b1d6-4430-9334-dab22cc5e6f0}, !- Name
  {2d9aee48-cf50-495f-93fe-3a0357b1258e}, !- Source Object
  3,                                      !- Outlet Port
  {959da50c-4c3f-452a-970d-3a5919f35340}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4558ba9d-5e3e-435d-8c5d-270381abdb06}, !- Handle
  res boiler oil|unit 3 living zone|unit 3 heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29307.1070172222,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {90e89dcf-6744-494e-9662-7cb948acf2cd}, !- Water Inlet Node Name
  {b3a7ffb0-5270-4d1a-9d44-3755d2666c16}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca9af65e-0618-4465-a9a7-3185f85c3a9f}, !- Handle
  res boiler oil|unit 3 living zone|unit 3 convective water, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {4558ba9d-5e3e-435d-8c5d-270381abdb06}; !- Heating Coil Name

OS:Node,
  {0659b946-35fb-4b50-8388-991c681dbfda}, !- Handle
  Node 89,                                !- Name
  {d3ebf0bd-46f6-4dd4-a79d-0c0e21fa33dd}, !- Inlet Port
  {90e89dcf-6744-494e-9662-7cb948acf2cd}; !- Outlet Port

OS:Connection,
  {d3ebf0bd-46f6-4dd4-a79d-0c0e21fa33dd}, !- Handle
  {7e99cef3-a678-40d6-8c4d-071ca42e0975}, !- Name
  {a9037b2e-d090-4bd7-afe6-416ec9f44f1b}, !- Source Object
  4,                                      !- Outlet Port
  {0659b946-35fb-4b50-8388-991c681dbfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ea044c5-e381-412e-8250-8a0a96c0d168}, !- Handle
  Node 90,                                !- Name
  {b3a7ffb0-5270-4d1a-9d44-3755d2666c16}, !- Inlet Port
  {63a65708-5c25-4403-a02c-759a21d9d573}; !- Outlet Port

OS:Connection,
  {90e89dcf-6744-494e-9662-7cb948acf2cd}, !- Handle
  {420b11fe-f8ce-42b1-9054-d8afd5e36477}, !- Name
  {0659b946-35fb-4b50-8388-991c681dbfda}, !- Source Object
  3,                                      !- Outlet Port
  {4558ba9d-5e3e-435d-8c5d-270381abdb06}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b3a7ffb0-5270-4d1a-9d44-3755d2666c16}, !- Handle
  {c8967fa8-949c-478e-96d9-127c5b7fb69a}, !- Name
  {4558ba9d-5e3e-435d-8c5d-270381abdb06}, !- Source Object
  10,                                     !- Outlet Port
  {1ea044c5-e381-412e-8250-8a0a96c0d168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a65708-5c25-4403-a02c-759a21d9d573}, !- Handle
  {ab4100ac-5151-4efc-a4fd-0596274f850f}, !- Name
  {1ea044c5-e381-412e-8250-8a0a96c0d168}, !- Source Object
  3,                                      !- Outlet Port
  {5fb5131b-fbf4-40ec-9c9a-dde6af15b4be}, !- Target Object
  4;                                      !- Inlet Port

OS:AdditionalProperties,
  {7653b1e9-f1f4-4349-bc0d-9dc359c0acb2}, !- Handle
  {ca9af65e-0618-4465-a9a7-3185f85c3a9f}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {f688b0f1-b3c5-49b6-a32c-1fe1bdc701f5}, !- Handle
  res_boiler_oil|unit_3_pumps_program,    !- Name
  Set unit_3_pumps_h = res_boiler_oil_unit_3_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {e2355a1e-b523-4a55-84c6-3d191d23bfdc}, !- Handle
  res boiler oil|unit 3 htg pump:Pumps:Electricity, !- Name
  unit_3_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {f688b0f1-b3c5-49b6-a32c-1fe1bdc701f5}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {c5a24169-8f9e-4bc5-b367-90fedfc6f957}, !- Handle
  res boiler oil|unit 3 pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f688b0f1-b3c5-49b6-a32c-1fe1bdc701f5}; !- Program Name 1

OS:Curve:Bicubic,
  {be2891c1-ca2a-4b51-a6ad-be9e96aa711d}, !- Handle
  NonCondensingBoilerEff 2,               !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Handle
  res boiler oil|unit 2 hydronic heat loop, !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69c61695-9af6-4367-96ed-c239622a2464}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da3405b1-ae47-4a2f-9105-a5622df7a768}, !- Plant Side Inlet Node Name
  {2d89324e-88ff-4840-9851-3f93721442b2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ec1a4ac6-943b-4509-8d3c-058c298ad034}, !- Demand Side Inlet Node Name
  {f89933f1-2e9a-4e2a-84b8-3224e0d81bdf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2701b55b-b8dc-468f-9e45-f929e3036d0e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c574f0e1-c0d0-4ff7-84c1-01c9cff67dd7}, !- Demand Mixer Name
  {bcf23d94-ff14-49bf-9d3f-5e3224038b65}, !- Demand Splitter Name
  {7f44a625-a5c1-4be6-96c7-1957f2fa5df6}, !- Supply Mixer Name
  {d5090138-6ad2-431b-a108-9aa7f63b5c6e}; !- Supply Splitter Name

OS:Node,
  {abae97a7-bfd0-4d77-bd29-fe1b7f90ed8a}, !- Handle
  Node 91,                                !- Name
  {da3405b1-ae47-4a2f-9105-a5622df7a768}, !- Inlet Port
  {a1075702-5cf5-46cc-bf37-43901cc5f5e1}; !- Outlet Port

OS:Node,
  {69c61695-9af6-4367-96ed-c239622a2464}, !- Handle
  Node 92,                                !- Name
  {d3fc6ea7-a223-4ac4-94fa-1fb85eb8acb1}, !- Inlet Port
  {2d89324e-88ff-4840-9851-3f93721442b2}; !- Outlet Port

OS:Node,
  {7a463e00-38d6-4c19-b551-d79b9510521f}, !- Handle
  Node 93,                                !- Name
  {b69cb30b-a450-4110-8f19-4d46b885a4b3}, !- Inlet Port
  {d18ac492-3361-4147-a098-8dea217b42f4}; !- Outlet Port

OS:Connector:Mixer,
  {7f44a625-a5c1-4be6-96c7-1957f2fa5df6}, !- Handle
  Connector Mixer 13,                     !- Name
  {4cc02764-6071-442a-9e1d-3d7807e7da04}, !- Outlet Branch Name
  {8a4a46ec-b989-4af7-a166-f0a239c753f2}, !- Inlet Branch Name 1
  {b4dbe291-c9b8-4340-9fad-7b307973904a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d5090138-6ad2-431b-a108-9aa7f63b5c6e}, !- Handle
  Connector Splitter 13,                  !- Name
  {1c344592-a610-4fe5-bd65-3f807c3ab48e}, !- Inlet Branch Name
  {b69cb30b-a450-4110-8f19-4d46b885a4b3}, !- Outlet Branch Name 1
  {bf89eefb-325c-43b8-9e65-bc1c29efbdf7}; !- Outlet Branch Name 2

OS:Connection,
  {da3405b1-ae47-4a2f-9105-a5622df7a768}, !- Handle
  {cc85c0cd-3341-471b-bdb0-9d300f9348bc}, !- Name
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Source Object
  14,                                     !- Outlet Port
  {abae97a7-bfd0-4d77-bd29-fe1b7f90ed8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69cb30b-a450-4110-8f19-4d46b885a4b3}, !- Handle
  {dee2a486-c332-4995-aaf2-74ea068e1d7b}, !- Name
  {d5090138-6ad2-431b-a108-9aa7f63b5c6e}, !- Source Object
  3,                                      !- Outlet Port
  {7a463e00-38d6-4c19-b551-d79b9510521f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d89324e-88ff-4840-9851-3f93721442b2}, !- Handle
  {48fe1456-7c73-47ef-ab6c-d49b5bdcb3d3}, !- Name
  {69c61695-9af6-4367-96ed-c239622a2464}, !- Source Object
  3,                                      !- Outlet Port
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e4ba3551-c0c1-4922-a999-e708d029cb87}, !- Handle
  Node 94,                                !- Name
  {ec1a4ac6-943b-4509-8d3c-058c298ad034}, !- Inlet Port
  {44a3925c-3014-49f3-8ce2-5bb0972403a2}; !- Outlet Port

OS:Node,
  {f17f857d-35c3-41c8-9f0c-e578d67b80f7}, !- Handle
  Node 95,                                !- Name
  {578556d1-784b-4472-8065-7a27f93ad8bc}, !- Inlet Port
  {f89933f1-2e9a-4e2a-84b8-3224e0d81bdf}; !- Outlet Port

OS:Node,
  {c0b70b87-a59d-4b84-a7e1-c2cc45c71cef}, !- Handle
  Node 96,                                !- Name
  {1876f28f-5165-4603-8e2a-cf09eea6ce56}, !- Inlet Port
  {ce75504a-6561-4917-a45f-54c8287f7a13}; !- Outlet Port

OS:Connector:Mixer,
  {c574f0e1-c0d0-4ff7-84c1-01c9cff67dd7}, !- Handle
  Connector Mixer 14,                     !- Name
  {0fe442fa-9a9b-413d-8e0a-b424d3d20b0d}, !- Outlet Branch Name
  {dbe77e7c-5516-49e0-9086-7d6506542d44}, !- Inlet Branch Name 1
  {7ad0cc69-c67f-45c0-922e-7f99f81a06eb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bcf23d94-ff14-49bf-9d3f-5e3224038b65}, !- Handle
  Connector Splitter 14,                  !- Name
  {72442cb9-923d-45bf-8f6d-bd5d612f387f}, !- Inlet Branch Name
  {1876f28f-5165-4603-8e2a-cf09eea6ce56}, !- Outlet Branch Name 1
  {7b67c6e1-29e7-448e-b565-1cb47dd771a6}; !- Outlet Branch Name 2

OS:Connection,
  {ec1a4ac6-943b-4509-8d3c-058c298ad034}, !- Handle
  {909e63b5-b5db-4f87-9e76-00c6faf84dd5}, !- Name
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Source Object
  17,                                     !- Outlet Port
  {e4ba3551-c0c1-4922-a999-e708d029cb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1876f28f-5165-4603-8e2a-cf09eea6ce56}, !- Handle
  {2b7686d1-34c3-4e61-91bf-72e978203d6e}, !- Name
  {bcf23d94-ff14-49bf-9d3f-5e3224038b65}, !- Source Object
  3,                                      !- Outlet Port
  {c0b70b87-a59d-4b84-a7e1-c2cc45c71cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89933f1-2e9a-4e2a-84b8-3224e0d81bdf}, !- Handle
  {17cec943-20e9-41bc-8d4a-b0b094816edd}, !- Name
  {f17f857d-35c3-41c8-9f0c-e578d67b80f7}, !- Source Object
  3,                                      !- Outlet Port
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f36a9410-0665-4f8d-9ddc-c0f6e9119723}, !- Handle
  {fe85b897-5e78-4ddf-a64c-e6f92b1a8fa7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2701b55b-b8dc-468f-9e45-f929e3036d0e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Pump:VariableSpeed,
  {373a50c3-dcd4-426b-bfa9-0ef56a494867}, !- Handle
  res boiler oil|unit 2 hydronic pump,    !- Name
  {a1075702-5cf5-46cc-bf37-43901cc5f5e1}, !- Inlet Node Name
  {73d5d995-ea05-4a5c-b27e-f3b14daf8eaf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b40af443-020a-4a32-93b8-97e599e3e2a2}, !- Handle
  res_boiler_oil_unit_2_hydronic_pump_s,  !- Name
  res boiler oil|unit 2 hydronic pump,    !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {cc327279-42e2-4a40-8e80-0f0a8d3d446a}, !- Handle
  res boiler oil|unit 2,                  !- Name
  FuelOil#1,                              !- Fuel Type
  29307.1070172222,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {be2891c1-ca2a-4b51-a6ad-be9e96aa711d}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {d18ac492-3361-4147-a098-8dea217b42f4}, !- Boiler Water Inlet Node Name
  {c8237ccd-5050-41ee-ad08-a4785415cce9}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  220,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {28047ada-939f-4604-b746-4dc609d082f6}, !- Handle
  res boiler oil|unit 2 hydronic heat supply setpoint, !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {8c42a4a3-4b76-4402-925b-94752f33148b}, !- Handle
  res boiler oil|unit 2 hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {28047ada-939f-4604-b746-4dc609d082f6}, !- Schedule Name
  {69c61695-9af6-4367-96ed-c239622a2464}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {7b3a637c-933e-44b1-ad41-8035e90a3b6f}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {ad710dc8-95df-44a1-a4d4-c73ff2be8c23}, !- Inlet Node Name
  {d8e5af34-2b40-4b5c-8fbb-15ce6a58d1a2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {dde3fc2c-c052-409a-95c9-60953a414e5c}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {975fa2bd-49c3-482e-8933-515d029a5c79}, !- Inlet Node Name
  {d3fc6ea7-a223-4ac4-94fa-1fb85eb8acb1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {21c3ae5b-0f4f-4eb7-9e60-7354a132d063}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {ce75504a-6561-4917-a45f-54c8287f7a13}, !- Inlet Node Name
  {c0650407-5ba7-45dc-bca5-182bae155b09}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a172708b-347b-4957-87bb-108fa5870f84}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {44a3925c-3014-49f3-8ce2-5bb0972403a2}, !- Inlet Node Name
  {898c426a-0363-4e61-9559-0add84f4fe5c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3483ec31-521c-4189-9be5-4949820cd57c}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {41f44124-bcf8-4a86-a7cb-aff2b7c325d3}, !- Inlet Node Name
  {578556d1-784b-4472-8065-7a27f93ad8bc}; !- Outlet Node Name

OS:Node,
  {d0bc7d95-7692-487c-91f6-44a3941c3e94}, !- Handle
  Node 97,                                !- Name
  {c8237ccd-5050-41ee-ad08-a4785415cce9}, !- Inlet Port
  {8a4a46ec-b989-4af7-a166-f0a239c753f2}; !- Outlet Port

OS:Connection,
  {d18ac492-3361-4147-a098-8dea217b42f4}, !- Handle
  {7f5520cc-1c06-4c57-9426-cafa1789b945}, !- Name
  {7a463e00-38d6-4c19-b551-d79b9510521f}, !- Source Object
  3,                                      !- Outlet Port
  {cc327279-42e2-4a40-8e80-0f0a8d3d446a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c8237ccd-5050-41ee-ad08-a4785415cce9}, !- Handle
  {20557c2b-8466-4fa6-83c9-7341212b09cc}, !- Name
  {cc327279-42e2-4a40-8e80-0f0a8d3d446a}, !- Source Object
  13,                                     !- Outlet Port
  {d0bc7d95-7692-487c-91f6-44a3941c3e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4a46ec-b989-4af7-a166-f0a239c753f2}, !- Handle
  {52b51a07-be56-4909-b71d-7b0d912c744c}, !- Name
  {d0bc7d95-7692-487c-91f6-44a3941c3e94}, !- Source Object
  3,                                      !- Outlet Port
  {7f44a625-a5c1-4be6-96c7-1957f2fa5df6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a0bce70-4699-4523-a033-5e57c89f584c}, !- Handle
  Node 98,                                !- Name
  {bf89eefb-325c-43b8-9e65-bc1c29efbdf7}, !- Inlet Port
  {ad710dc8-95df-44a1-a4d4-c73ff2be8c23}; !- Outlet Port

OS:Connection,
  {bf89eefb-325c-43b8-9e65-bc1c29efbdf7}, !- Handle
  {e50251e1-5ad1-4bbb-9578-10e5ffa68df6}, !- Name
  {d5090138-6ad2-431b-a108-9aa7f63b5c6e}, !- Source Object
  4,                                      !- Outlet Port
  {0a0bce70-4699-4523-a033-5e57c89f584c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3308ec4f-30fc-4655-ba7a-355dacf8cd47}, !- Handle
  Node 99,                                !- Name
  {d8e5af34-2b40-4b5c-8fbb-15ce6a58d1a2}, !- Inlet Port
  {b4dbe291-c9b8-4340-9fad-7b307973904a}; !- Outlet Port

OS:Connection,
  {ad710dc8-95df-44a1-a4d4-c73ff2be8c23}, !- Handle
  {4be6313d-a1b2-45ce-a7e5-29176fe27caa}, !- Name
  {0a0bce70-4699-4523-a033-5e57c89f584c}, !- Source Object
  3,                                      !- Outlet Port
  {7b3a637c-933e-44b1-ad41-8035e90a3b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e5af34-2b40-4b5c-8fbb-15ce6a58d1a2}, !- Handle
  {340551dd-c5bf-4182-b5f1-ce00246cc2a3}, !- Name
  {7b3a637c-933e-44b1-ad41-8035e90a3b6f}, !- Source Object
  3,                                      !- Outlet Port
  {3308ec4f-30fc-4655-ba7a-355dacf8cd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4dbe291-c9b8-4340-9fad-7b307973904a}, !- Handle
  {dae5fd9a-0957-4254-95be-300ca514a4f2}, !- Name
  {3308ec4f-30fc-4655-ba7a-355dacf8cd47}, !- Source Object
  3,                                      !- Outlet Port
  {7f44a625-a5c1-4be6-96c7-1957f2fa5df6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {17ccc2c2-1a1d-4cc4-b3a0-dac19abfbac1}, !- Handle
  Node 100,                               !- Name
  {73d5d995-ea05-4a5c-b27e-f3b14daf8eaf}, !- Inlet Port
  {1c344592-a610-4fe5-bd65-3f807c3ab48e}; !- Outlet Port

OS:Connection,
  {a1075702-5cf5-46cc-bf37-43901cc5f5e1}, !- Handle
  {3fb0e820-1242-43f9-a831-492b8b1deab6}, !- Name
  {abae97a7-bfd0-4d77-bd29-fe1b7f90ed8a}, !- Source Object
  3,                                      !- Outlet Port
  {373a50c3-dcd4-426b-bfa9-0ef56a494867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d5d995-ea05-4a5c-b27e-f3b14daf8eaf}, !- Handle
  {fa01ecef-d2aa-4bdd-ab4b-c60df6849250}, !- Name
  {373a50c3-dcd4-426b-bfa9-0ef56a494867}, !- Source Object
  3,                                      !- Outlet Port
  {17ccc2c2-1a1d-4cc4-b3a0-dac19abfbac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c344592-a610-4fe5-bd65-3f807c3ab48e}, !- Handle
  {b0ba2046-646f-4386-8147-74e363525d2e}, !- Name
  {17ccc2c2-1a1d-4cc4-b3a0-dac19abfbac1}, !- Source Object
  3,                                      !- Outlet Port
  {d5090138-6ad2-431b-a108-9aa7f63b5c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2c883fa-a89d-4897-9e18-4148e62b5181}, !- Handle
  Node 101,                               !- Name
  {4cc02764-6071-442a-9e1d-3d7807e7da04}, !- Inlet Port
  {975fa2bd-49c3-482e-8933-515d029a5c79}; !- Outlet Port

OS:Connection,
  {4cc02764-6071-442a-9e1d-3d7807e7da04}, !- Handle
  {e8221261-2156-4b78-ae76-57fa280db10e}, !- Name
  {7f44a625-a5c1-4be6-96c7-1957f2fa5df6}, !- Source Object
  2,                                      !- Outlet Port
  {b2c883fa-a89d-4897-9e18-4148e62b5181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975fa2bd-49c3-482e-8933-515d029a5c79}, !- Handle
  {fcf93ebc-46be-4520-9e6d-d2cccac79a91}, !- Name
  {b2c883fa-a89d-4897-9e18-4148e62b5181}, !- Source Object
  3,                                      !- Outlet Port
  {dde3fc2c-c052-409a-95c9-60953a414e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fc6ea7-a223-4ac4-94fa-1fb85eb8acb1}, !- Handle
  {6deb7787-687b-4da2-b53f-3197ae3ae272}, !- Name
  {dde3fc2c-c052-409a-95c9-60953a414e5c}, !- Source Object
  3,                                      !- Outlet Port
  {69c61695-9af6-4367-96ed-c239622a2464}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73966669-ad39-4724-9ee2-79cbf27da353}, !- Handle
  Node 102,                               !- Name
  {c0650407-5ba7-45dc-bca5-182bae155b09}, !- Inlet Port
  {dbe77e7c-5516-49e0-9086-7d6506542d44}; !- Outlet Port

OS:Connection,
  {ce75504a-6561-4917-a45f-54c8287f7a13}, !- Handle
  {14613769-60c6-4651-9a8d-dc9365f80226}, !- Name
  {c0b70b87-a59d-4b84-a7e1-c2cc45c71cef}, !- Source Object
  3,                                      !- Outlet Port
  {21c3ae5b-0f4f-4eb7-9e60-7354a132d063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0650407-5ba7-45dc-bca5-182bae155b09}, !- Handle
  {2b419c48-0782-43dc-8bcb-f0be068cb8ca}, !- Name
  {21c3ae5b-0f4f-4eb7-9e60-7354a132d063}, !- Source Object
  3,                                      !- Outlet Port
  {73966669-ad39-4724-9ee2-79cbf27da353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe77e7c-5516-49e0-9086-7d6506542d44}, !- Handle
  {8d55d36c-19b7-4f5d-98a4-568c94b667ec}, !- Name
  {73966669-ad39-4724-9ee2-79cbf27da353}, !- Source Object
  3,                                      !- Outlet Port
  {c574f0e1-c0d0-4ff7-84c1-01c9cff67dd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {320c8453-d539-4dbc-982e-977744c8ddbe}, !- Handle
  Node 103,                               !- Name
  {898c426a-0363-4e61-9559-0add84f4fe5c}, !- Inlet Port
  {72442cb9-923d-45bf-8f6d-bd5d612f387f}; !- Outlet Port

OS:Connection,
  {44a3925c-3014-49f3-8ce2-5bb0972403a2}, !- Handle
  {429ed6d6-4543-4dbb-aee0-8d30caf655b3}, !- Name
  {e4ba3551-c0c1-4922-a999-e708d029cb87}, !- Source Object
  3,                                      !- Outlet Port
  {a172708b-347b-4957-87bb-108fa5870f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898c426a-0363-4e61-9559-0add84f4fe5c}, !- Handle
  {8a6247b7-f41f-4fb3-b502-cb23caebbc42}, !- Name
  {a172708b-347b-4957-87bb-108fa5870f84}, !- Source Object
  3,                                      !- Outlet Port
  {320c8453-d539-4dbc-982e-977744c8ddbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72442cb9-923d-45bf-8f6d-bd5d612f387f}, !- Handle
  {ad43a444-1701-4302-bcad-7745652e4c7d}, !- Name
  {320c8453-d539-4dbc-982e-977744c8ddbe}, !- Source Object
  3,                                      !- Outlet Port
  {bcf23d94-ff14-49bf-9d3f-5e3224038b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22d39150-f591-40ff-a896-569aa481afb8}, !- Handle
  Node 104,                               !- Name
  {0fe442fa-9a9b-413d-8e0a-b424d3d20b0d}, !- Inlet Port
  {41f44124-bcf8-4a86-a7cb-aff2b7c325d3}; !- Outlet Port

OS:Connection,
  {0fe442fa-9a9b-413d-8e0a-b424d3d20b0d}, !- Handle
  {63572a02-b401-48ee-9710-aa4735e8b0e3}, !- Name
  {c574f0e1-c0d0-4ff7-84c1-01c9cff67dd7}, !- Source Object
  2,                                      !- Outlet Port
  {22d39150-f591-40ff-a896-569aa481afb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f44124-bcf8-4a86-a7cb-aff2b7c325d3}, !- Handle
  {1ce7cb8b-b3ca-4fd9-ac31-99875db40157}, !- Name
  {22d39150-f591-40ff-a896-569aa481afb8}, !- Source Object
  3,                                      !- Outlet Port
  {3483ec31-521c-4189-9be5-4949820cd57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578556d1-784b-4472-8065-7a27f93ad8bc}, !- Handle
  {c39f1c70-09b6-4a99-99e6-d6307c73b81e}, !- Name
  {3483ec31-521c-4189-9be5-4949820cd57c}, !- Source Object
  3,                                      !- Outlet Port
  {f17f857d-35c3-41c8-9f0c-e578d67b80f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {49ef31f7-36ee-470e-aafe-9e442e81fee7}, !- Handle
  res boiler oil|unit 2 living zone|unit 2 heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29307.1070172222,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {34212ce0-b8b1-48cb-aba6-44a4820ca190}, !- Water Inlet Node Name
  {d6694447-2d67-44a2-b155-b2058b47a5f4}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {07faccf5-b452-4683-8ec1-c5b3dd1a228f}, !- Handle
  res boiler oil|unit 2 living zone|unit 2 convective water, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {49ef31f7-36ee-470e-aafe-9e442e81fee7}; !- Heating Coil Name

OS:Node,
  {78024dab-5d70-43a2-8065-b4a3c0acf259}, !- Handle
  Node 105,                               !- Name
  {7b67c6e1-29e7-448e-b565-1cb47dd771a6}, !- Inlet Port
  {34212ce0-b8b1-48cb-aba6-44a4820ca190}; !- Outlet Port

OS:Connection,
  {7b67c6e1-29e7-448e-b565-1cb47dd771a6}, !- Handle
  {2c6044b9-9a17-47b8-b620-7838e0e84c6f}, !- Name
  {bcf23d94-ff14-49bf-9d3f-5e3224038b65}, !- Source Object
  4,                                      !- Outlet Port
  {78024dab-5d70-43a2-8065-b4a3c0acf259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58465a2e-c80b-4db9-a6d9-24a987ca1cd6}, !- Handle
  Node 106,                               !- Name
  {d6694447-2d67-44a2-b155-b2058b47a5f4}, !- Inlet Port
  {7ad0cc69-c67f-45c0-922e-7f99f81a06eb}; !- Outlet Port

OS:Connection,
  {34212ce0-b8b1-48cb-aba6-44a4820ca190}, !- Handle
  {2415342b-0734-4e9e-9f3a-c40da1cde9e8}, !- Name
  {78024dab-5d70-43a2-8065-b4a3c0acf259}, !- Source Object
  3,                                      !- Outlet Port
  {49ef31f7-36ee-470e-aafe-9e442e81fee7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6694447-2d67-44a2-b155-b2058b47a5f4}, !- Handle
  {e6f4f9dc-3e03-4226-bfc9-c6e65377dad8}, !- Name
  {49ef31f7-36ee-470e-aafe-9e442e81fee7}, !- Source Object
  10,                                     !- Outlet Port
  {58465a2e-c80b-4db9-a6d9-24a987ca1cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad0cc69-c67f-45c0-922e-7f99f81a06eb}, !- Handle
  {4bc4ce75-5fdc-4fd1-bd18-3c61b0990648}, !- Name
  {58465a2e-c80b-4db9-a6d9-24a987ca1cd6}, !- Source Object
  3,                                      !- Outlet Port
  {c574f0e1-c0d0-4ff7-84c1-01c9cff67dd7}, !- Target Object
  4;                                      !- Inlet Port

OS:AdditionalProperties,
  {746fe541-c526-4f99-8228-ae548ea7d0fc}, !- Handle
  {07faccf5-b452-4683-8ec1-c5b3dd1a228f}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {5a0aa9d1-fe2f-4b85-bf64-d80ea0339b77}, !- Handle
  res_boiler_oil|unit_2_pumps_program,    !- Name
  Set unit_2_pumps_h = res_boiler_oil_unit_2_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {5fbdc3a0-34e4-4417-a416-e3924ba3ba7b}, !- Handle
  res boiler oil|unit 2 htg pump:Pumps:Electricity, !- Name
  unit_2_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5a0aa9d1-fe2f-4b85-bf64-d80ea0339b77}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {8e8cc535-5199-456e-bf05-0c558719e6d6}, !- Handle
  res boiler oil|unit 2 pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5a0aa9d1-fe2f-4b85-bf64-d80ea0339b77}; !- Program Name 1

OS:Curve:Bicubic,
  {cee587ac-2175-4690-b218-311fd41890fa}, !- Handle
  NonCondensingBoilerEff 3,               !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Handle
  res boiler oil|unit 4 hydronic heat loop, !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {85fbdc70-6544-40aa-841f-e11d951159f8}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3e3d06ea-f7b2-4dfd-95d4-55d661b064af}, !- Plant Side Inlet Node Name
  {a58f6bdb-d6ae-4047-ac93-2976bcc1c25d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {175dfcad-5dfd-4fa6-a267-7fa6a0f81a4c}, !- Demand Side Inlet Node Name
  {d05c1843-0aa6-4274-a1c7-be30722830e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cf3dbf3f-ee4c-4f7c-ad43-a908c8e2b566}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f392eea7-a1af-4fca-b3c2-84b1e4c7332f}, !- Demand Mixer Name
  {dbc96272-9b53-4456-be42-87e3ee524046}, !- Demand Splitter Name
  {6a3c8d8d-063b-4542-9c7f-348a72e48567}, !- Supply Mixer Name
  {719e8b2d-d776-48b2-a8f8-d4f0fd8ddb47}; !- Supply Splitter Name

OS:Node,
  {1bc9be5b-1cf0-4814-8df3-33073ff93d75}, !- Handle
  Node 107,                               !- Name
  {3e3d06ea-f7b2-4dfd-95d4-55d661b064af}, !- Inlet Port
  {bfa9e1bc-00a0-4b0a-a8f0-5c581aab4e93}; !- Outlet Port

OS:Node,
  {85fbdc70-6544-40aa-841f-e11d951159f8}, !- Handle
  Node 108,                               !- Name
  {effda400-0d24-4672-8f29-38a0a67d1e57}, !- Inlet Port
  {a58f6bdb-d6ae-4047-ac93-2976bcc1c25d}; !- Outlet Port

OS:Node,
  {2cdd4e8c-f769-4e11-b420-8656e3ad8f94}, !- Handle
  Node 109,                               !- Name
  {79a05d04-8874-4a63-8e5b-7f8315a4c022}, !- Inlet Port
  {ca171124-0d38-4407-b2ae-513c0dbec673}; !- Outlet Port

OS:Connector:Mixer,
  {6a3c8d8d-063b-4542-9c7f-348a72e48567}, !- Handle
  Connector Mixer 15,                     !- Name
  {4165e953-6e0f-4397-beaa-78256c99db9f}, !- Outlet Branch Name
  {7f3dc788-b16a-4d10-a35f-815d80677c15}, !- Inlet Branch Name 1
  {6a1df4ee-f633-4ee8-a181-9b824c3fc77d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {719e8b2d-d776-48b2-a8f8-d4f0fd8ddb47}, !- Handle
  Connector Splitter 15,                  !- Name
  {be0f390f-ad8e-49ee-8700-48240c3653fb}, !- Inlet Branch Name
  {79a05d04-8874-4a63-8e5b-7f8315a4c022}, !- Outlet Branch Name 1
  {c0959df2-7499-48c3-a722-950199d5c263}; !- Outlet Branch Name 2

OS:Connection,
  {3e3d06ea-f7b2-4dfd-95d4-55d661b064af}, !- Handle
  {377768c3-7d2f-40a3-a2fd-491af64ac809}, !- Name
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Source Object
  14,                                     !- Outlet Port
  {1bc9be5b-1cf0-4814-8df3-33073ff93d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a05d04-8874-4a63-8e5b-7f8315a4c022}, !- Handle
  {f190d42c-7894-449b-a398-89f59091fbd4}, !- Name
  {719e8b2d-d776-48b2-a8f8-d4f0fd8ddb47}, !- Source Object
  3,                                      !- Outlet Port
  {2cdd4e8c-f769-4e11-b420-8656e3ad8f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58f6bdb-d6ae-4047-ac93-2976bcc1c25d}, !- Handle
  {28792322-e32a-4050-a463-0f6233faa4e3}, !- Name
  {85fbdc70-6544-40aa-841f-e11d951159f8}, !- Source Object
  3,                                      !- Outlet Port
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {be32a7a4-9a43-436a-9ff0-e303ae3277c2}, !- Handle
  Node 110,                               !- Name
  {175dfcad-5dfd-4fa6-a267-7fa6a0f81a4c}, !- Inlet Port
  {e3f56fc4-9cc8-4a9b-8e05-edd35e75b78c}; !- Outlet Port

OS:Node,
  {37162a66-8ba1-44aa-a097-4711c7f82d6b}, !- Handle
  Node 111,                               !- Name
  {18319a8f-6097-40f5-9c7f-8863c6aa6aa3}, !- Inlet Port
  {d05c1843-0aa6-4274-a1c7-be30722830e2}; !- Outlet Port

OS:Node,
  {6bd2c14d-6f71-444c-a33c-6912727f70e4}, !- Handle
  Node 112,                               !- Name
  {274e8bb5-3d39-49db-b432-6279f032d4c1}, !- Inlet Port
  {8081a21d-9f9e-44df-9402-3d295bed1263}; !- Outlet Port

OS:Connector:Mixer,
  {f392eea7-a1af-4fca-b3c2-84b1e4c7332f}, !- Handle
  Connector Mixer 16,                     !- Name
  {184375b8-7cfb-4d51-b09c-ccab26fa7a3f}, !- Outlet Branch Name
  {c002583d-3d84-498c-92c2-1767a916b79e}, !- Inlet Branch Name 1
  {eb2d3932-f2d6-4dea-80a7-a9126fcee59e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dbc96272-9b53-4456-be42-87e3ee524046}, !- Handle
  Connector Splitter 16,                  !- Name
  {786abbaf-3756-4c66-97ee-6ff29c2d713f}, !- Inlet Branch Name
  {274e8bb5-3d39-49db-b432-6279f032d4c1}, !- Outlet Branch Name 1
  {16640d33-f4c2-4cba-898f-8cef2b2601ab}; !- Outlet Branch Name 2

OS:Connection,
  {175dfcad-5dfd-4fa6-a267-7fa6a0f81a4c}, !- Handle
  {e9aac4c1-c92f-4216-9b43-225d04bcb1c3}, !- Name
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Source Object
  17,                                     !- Outlet Port
  {be32a7a4-9a43-436a-9ff0-e303ae3277c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274e8bb5-3d39-49db-b432-6279f032d4c1}, !- Handle
  {44bf7d96-cf37-4508-9c6f-2cfa22daad31}, !- Name
  {dbc96272-9b53-4456-be42-87e3ee524046}, !- Source Object
  3,                                      !- Outlet Port
  {6bd2c14d-6f71-444c-a33c-6912727f70e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05c1843-0aa6-4274-a1c7-be30722830e2}, !- Handle
  {624c3fd5-2292-41d6-ae44-d941c3412a69}, !- Name
  {37162a66-8ba1-44aa-a097-4711c7f82d6b}, !- Source Object
  3,                                      !- Outlet Port
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4edeb044-a44f-40eb-9ff0-016fa4754dfc}, !- Handle
  {cb9c6392-1a37-49e2-b3c2-53353c3c468b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cf3dbf3f-ee4c-4f7c-ad43-a908c8e2b566}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Pump:VariableSpeed,
  {60b8c4b7-220f-4dcb-a15f-5fff5be850ae}, !- Handle
  res boiler oil|unit 4 hydronic pump,    !- Name
  {bfa9e1bc-00a0-4b0a-a8f0-5c581aab4e93}, !- Inlet Node Name
  {6178d1a3-08c3-4fa5-b10b-78c6b4f5a0dc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f38a653b-4f64-4f5e-9ab9-8bbd8daddaa9}, !- Handle
  res_boiler_oil_unit_4_hydronic_pump_s,  !- Name
  res boiler oil|unit 4 hydronic pump,    !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {acd6884b-ce33-45c6-9b5a-d08dee9bcef4}, !- Handle
  res boiler oil|unit 4,                  !- Name
  FuelOil#1,                              !- Fuel Type
  29307.1070172222,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {cee587ac-2175-4690-b218-311fd41890fa}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {ca171124-0d38-4407-b2ae-513c0dbec673}, !- Boiler Water Inlet Node Name
  {95fde7b8-dbf9-4b4b-9c1d-e9b5a6237a97}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  220,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {604dd12a-401f-4ab1-8545-9c974b1e8185}, !- Handle
  res boiler oil|unit 4 hydronic heat supply setpoint, !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {c8321f43-b2f3-4899-8194-85ecb065ee1b}, !- Handle
  res boiler oil|unit 4 hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {604dd12a-401f-4ab1-8545-9c974b1e8185}, !- Schedule Name
  {85fbdc70-6544-40aa-841f-e11d951159f8}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {46aa7c26-431e-4a02-a6d4-89fc17b22471}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {1570a11d-4f1b-4ec7-8e85-029302530ad4}, !- Inlet Node Name
  {636e8c8d-325b-43f6-bfc0-71b11e46dc6d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2eef5135-0f3f-4dc9-a351-88dc34f47128}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {76f7ebf6-fffb-4f3c-be90-e6af601f68da}, !- Inlet Node Name
  {effda400-0d24-4672-8f29-38a0a67d1e57}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3f0afb85-0b04-4257-8185-5eb7af9d6b26}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {8081a21d-9f9e-44df-9402-3d295bed1263}, !- Inlet Node Name
  {313767ba-440c-410b-a842-0c7527e2cbab}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0e77a88b-5a8e-4f35-b381-4beefe02364f}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {e3f56fc4-9cc8-4a9b-8e05-edd35e75b78c}, !- Inlet Node Name
  {9f98bb7e-d68d-4bbd-8947-e1ff32781361}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7ed75566-8325-435b-a2e5-dd647d658a1c}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {bb1dc520-a00c-4bb0-afa8-1d1771053305}, !- Inlet Node Name
  {18319a8f-6097-40f5-9c7f-8863c6aa6aa3}; !- Outlet Node Name

OS:Node,
  {955cc26c-17e5-43dd-a9ba-dcba547926a8}, !- Handle
  Node 113,                               !- Name
  {95fde7b8-dbf9-4b4b-9c1d-e9b5a6237a97}, !- Inlet Port
  {7f3dc788-b16a-4d10-a35f-815d80677c15}; !- Outlet Port

OS:Connection,
  {ca171124-0d38-4407-b2ae-513c0dbec673}, !- Handle
  {700ebd38-7d5f-4c4c-9811-777853bd4f86}, !- Name
  {2cdd4e8c-f769-4e11-b420-8656e3ad8f94}, !- Source Object
  3,                                      !- Outlet Port
  {acd6884b-ce33-45c6-9b5a-d08dee9bcef4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {95fde7b8-dbf9-4b4b-9c1d-e9b5a6237a97}, !- Handle
  {f0b4e457-a062-4dce-a4c7-541bda729770}, !- Name
  {acd6884b-ce33-45c6-9b5a-d08dee9bcef4}, !- Source Object
  13,                                     !- Outlet Port
  {955cc26c-17e5-43dd-a9ba-dcba547926a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3dc788-b16a-4d10-a35f-815d80677c15}, !- Handle
  {79c9d6c8-046f-40b9-aff4-18054817a7ee}, !- Name
  {955cc26c-17e5-43dd-a9ba-dcba547926a8}, !- Source Object
  3,                                      !- Outlet Port
  {6a3c8d8d-063b-4542-9c7f-348a72e48567}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2ff4025-ac9f-482d-a553-fe299c4c9250}, !- Handle
  Node 114,                               !- Name
  {c0959df2-7499-48c3-a722-950199d5c263}, !- Inlet Port
  {1570a11d-4f1b-4ec7-8e85-029302530ad4}; !- Outlet Port

OS:Connection,
  {c0959df2-7499-48c3-a722-950199d5c263}, !- Handle
  {4a332b6d-a0e5-4596-ab2b-067d5c6d9e39}, !- Name
  {719e8b2d-d776-48b2-a8f8-d4f0fd8ddb47}, !- Source Object
  4,                                      !- Outlet Port
  {a2ff4025-ac9f-482d-a553-fe299c4c9250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2789a60-c7e8-4a33-9815-cd7148019185}, !- Handle
  Node 115,                               !- Name
  {636e8c8d-325b-43f6-bfc0-71b11e46dc6d}, !- Inlet Port
  {6a1df4ee-f633-4ee8-a181-9b824c3fc77d}; !- Outlet Port

OS:Connection,
  {1570a11d-4f1b-4ec7-8e85-029302530ad4}, !- Handle
  {b7d458f8-2166-4657-b0ef-ff93af166adf}, !- Name
  {a2ff4025-ac9f-482d-a553-fe299c4c9250}, !- Source Object
  3,                                      !- Outlet Port
  {46aa7c26-431e-4a02-a6d4-89fc17b22471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636e8c8d-325b-43f6-bfc0-71b11e46dc6d}, !- Handle
  {b98bd91f-bddc-4ed7-aaa0-0cffbe9afd1c}, !- Name
  {46aa7c26-431e-4a02-a6d4-89fc17b22471}, !- Source Object
  3,                                      !- Outlet Port
  {f2789a60-c7e8-4a33-9815-cd7148019185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1df4ee-f633-4ee8-a181-9b824c3fc77d}, !- Handle
  {6fe3cc69-9326-445f-a029-82e0a33fe49a}, !- Name
  {f2789a60-c7e8-4a33-9815-cd7148019185}, !- Source Object
  3,                                      !- Outlet Port
  {6a3c8d8d-063b-4542-9c7f-348a72e48567}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {55dc5626-f706-47de-8f14-2130a0045996}, !- Handle
  Node 116,                               !- Name
  {6178d1a3-08c3-4fa5-b10b-78c6b4f5a0dc}, !- Inlet Port
  {be0f390f-ad8e-49ee-8700-48240c3653fb}; !- Outlet Port

OS:Connection,
  {bfa9e1bc-00a0-4b0a-a8f0-5c581aab4e93}, !- Handle
  {38f95aa3-3fe1-4f4d-b7b6-a2cfbc9d46e9}, !- Name
  {1bc9be5b-1cf0-4814-8df3-33073ff93d75}, !- Source Object
  3,                                      !- Outlet Port
  {60b8c4b7-220f-4dcb-a15f-5fff5be850ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6178d1a3-08c3-4fa5-b10b-78c6b4f5a0dc}, !- Handle
  {7b663dba-e934-4a20-a573-3876b55c204c}, !- Name
  {60b8c4b7-220f-4dcb-a15f-5fff5be850ae}, !- Source Object
  3,                                      !- Outlet Port
  {55dc5626-f706-47de-8f14-2130a0045996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0f390f-ad8e-49ee-8700-48240c3653fb}, !- Handle
  {b1979339-ed58-4287-996b-1380cc5db952}, !- Name
  {55dc5626-f706-47de-8f14-2130a0045996}, !- Source Object
  3,                                      !- Outlet Port
  {719e8b2d-d776-48b2-a8f8-d4f0fd8ddb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21abfc7d-06a5-4bfe-9acf-bf857279b7ac}, !- Handle
  Node 117,                               !- Name
  {4165e953-6e0f-4397-beaa-78256c99db9f}, !- Inlet Port
  {76f7ebf6-fffb-4f3c-be90-e6af601f68da}; !- Outlet Port

OS:Connection,
  {4165e953-6e0f-4397-beaa-78256c99db9f}, !- Handle
  {95fcea5e-5509-469d-824c-8f2badfab3e5}, !- Name
  {6a3c8d8d-063b-4542-9c7f-348a72e48567}, !- Source Object
  2,                                      !- Outlet Port
  {21abfc7d-06a5-4bfe-9acf-bf857279b7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f7ebf6-fffb-4f3c-be90-e6af601f68da}, !- Handle
  {721ec64c-d4db-481f-b7c7-d549bf4f468d}, !- Name
  {21abfc7d-06a5-4bfe-9acf-bf857279b7ac}, !- Source Object
  3,                                      !- Outlet Port
  {2eef5135-0f3f-4dc9-a351-88dc34f47128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effda400-0d24-4672-8f29-38a0a67d1e57}, !- Handle
  {143af0fa-1ade-47b8-8d4f-3259ed4c067d}, !- Name
  {2eef5135-0f3f-4dc9-a351-88dc34f47128}, !- Source Object
  3,                                      !- Outlet Port
  {85fbdc70-6544-40aa-841f-e11d951159f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d95a59b9-a881-4c52-a4f5-e482f6c1f158}, !- Handle
  Node 118,                               !- Name
  {313767ba-440c-410b-a842-0c7527e2cbab}, !- Inlet Port
  {c002583d-3d84-498c-92c2-1767a916b79e}; !- Outlet Port

OS:Connection,
  {8081a21d-9f9e-44df-9402-3d295bed1263}, !- Handle
  {e726d794-ecbc-468c-a040-40620a7172f4}, !- Name
  {6bd2c14d-6f71-444c-a33c-6912727f70e4}, !- Source Object
  3,                                      !- Outlet Port
  {3f0afb85-0b04-4257-8185-5eb7af9d6b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313767ba-440c-410b-a842-0c7527e2cbab}, !- Handle
  {ff39ed14-e443-4fa8-87f4-10a6e52f2fb8}, !- Name
  {3f0afb85-0b04-4257-8185-5eb7af9d6b26}, !- Source Object
  3,                                      !- Outlet Port
  {d95a59b9-a881-4c52-a4f5-e482f6c1f158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c002583d-3d84-498c-92c2-1767a916b79e}, !- Handle
  {9f89a6e4-3ece-4c3e-a958-a79c166f1474}, !- Name
  {d95a59b9-a881-4c52-a4f5-e482f6c1f158}, !- Source Object
  3,                                      !- Outlet Port
  {f392eea7-a1af-4fca-b3c2-84b1e4c7332f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58215c29-c454-4c17-9c96-86f3520fe6c6}, !- Handle
  Node 119,                               !- Name
  {9f98bb7e-d68d-4bbd-8947-e1ff32781361}, !- Inlet Port
  {786abbaf-3756-4c66-97ee-6ff29c2d713f}; !- Outlet Port

OS:Connection,
  {e3f56fc4-9cc8-4a9b-8e05-edd35e75b78c}, !- Handle
  {6f6b03c0-b401-4396-9ec8-2d66ff6c82d7}, !- Name
  {be32a7a4-9a43-436a-9ff0-e303ae3277c2}, !- Source Object
  3,                                      !- Outlet Port
  {0e77a88b-5a8e-4f35-b381-4beefe02364f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f98bb7e-d68d-4bbd-8947-e1ff32781361}, !- Handle
  {f1b91702-ba10-4d03-b7a1-53ec207614cc}, !- Name
  {0e77a88b-5a8e-4f35-b381-4beefe02364f}, !- Source Object
  3,                                      !- Outlet Port
  {58215c29-c454-4c17-9c96-86f3520fe6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786abbaf-3756-4c66-97ee-6ff29c2d713f}, !- Handle
  {eb6aadbb-4f78-4b3e-b55b-9a2fcf5b2d8c}, !- Name
  {58215c29-c454-4c17-9c96-86f3520fe6c6}, !- Source Object
  3,                                      !- Outlet Port
  {dbc96272-9b53-4456-be42-87e3ee524046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1d2bc26-9b40-475b-95a5-6996bcc7d0fc}, !- Handle
  Node 120,                               !- Name
  {184375b8-7cfb-4d51-b09c-ccab26fa7a3f}, !- Inlet Port
  {bb1dc520-a00c-4bb0-afa8-1d1771053305}; !- Outlet Port

OS:Connection,
  {184375b8-7cfb-4d51-b09c-ccab26fa7a3f}, !- Handle
  {d6fa2a83-98fe-4c38-98d4-3368a8097fa7}, !- Name
  {f392eea7-a1af-4fca-b3c2-84b1e4c7332f}, !- Source Object
  2,                                      !- Outlet Port
  {b1d2bc26-9b40-475b-95a5-6996bcc7d0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1dc520-a00c-4bb0-afa8-1d1771053305}, !- Handle
  {c3d2ca11-352f-42c6-aa40-35f725a3013d}, !- Name
  {b1d2bc26-9b40-475b-95a5-6996bcc7d0fc}, !- Source Object
  3,                                      !- Outlet Port
  {7ed75566-8325-435b-a2e5-dd647d658a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18319a8f-6097-40f5-9c7f-8863c6aa6aa3}, !- Handle
  {6891a6bf-5059-4a2a-9e11-df8cf13e2f92}, !- Name
  {7ed75566-8325-435b-a2e5-dd647d658a1c}, !- Source Object
  3,                                      !- Outlet Port
  {37162a66-8ba1-44aa-a097-4711c7f82d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa9af801-9ad4-421e-bcfa-915afe3da27b}, !- Handle
  res boiler oil|unit 4 living zone|unit 4 heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29307.1070172222,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {7d4f5a98-5e44-49c6-a44c-1f4e1151cf94}, !- Water Inlet Node Name
  {b22a4560-d955-48a1-a831-b7ca3cddc82a}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {267574ff-a5b3-4bae-bbe2-62dc33bebc68}, !- Handle
  res boiler oil|unit 4 living zone|unit 4 convective water, !- Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Availability Schedule Name
  {fa9af801-9ad4-421e-bcfa-915afe3da27b}; !- Heating Coil Name

OS:Node,
  {32e936c6-7bc4-4301-92bd-bee72d180721}, !- Handle
  Node 121,                               !- Name
  {16640d33-f4c2-4cba-898f-8cef2b2601ab}, !- Inlet Port
  {7d4f5a98-5e44-49c6-a44c-1f4e1151cf94}; !- Outlet Port

OS:Connection,
  {16640d33-f4c2-4cba-898f-8cef2b2601ab}, !- Handle
  {c5f88c82-3806-45dc-a442-70c9698edbbc}, !- Name
  {dbc96272-9b53-4456-be42-87e3ee524046}, !- Source Object
  4,                                      !- Outlet Port
  {32e936c6-7bc4-4301-92bd-bee72d180721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63af059f-8183-4dba-8d0f-9f40df70336a}, !- Handle
  Node 122,                               !- Name
  {b22a4560-d955-48a1-a831-b7ca3cddc82a}, !- Inlet Port
  {eb2d3932-f2d6-4dea-80a7-a9126fcee59e}; !- Outlet Port

OS:Connection,
  {7d4f5a98-5e44-49c6-a44c-1f4e1151cf94}, !- Handle
  {71bb51ad-2370-4c4d-b0d9-771226944ce6}, !- Name
  {32e936c6-7bc4-4301-92bd-bee72d180721}, !- Source Object
  3,                                      !- Outlet Port
  {fa9af801-9ad4-421e-bcfa-915afe3da27b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b22a4560-d955-48a1-a831-b7ca3cddc82a}, !- Handle
  {30e0de1c-d932-4869-8761-66f3c01f5d47}, !- Name
  {fa9af801-9ad4-421e-bcfa-915afe3da27b}, !- Source Object
  10,                                     !- Outlet Port
  {63af059f-8183-4dba-8d0f-9f40df70336a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2d3932-f2d6-4dea-80a7-a9126fcee59e}, !- Handle
  {5e96864d-beaa-4f35-aa08-3d440a8bd541}, !- Name
  {63af059f-8183-4dba-8d0f-9f40df70336a}, !- Source Object
  3,                                      !- Outlet Port
  {f392eea7-a1af-4fca-b3c2-84b1e4c7332f}, !- Target Object
  4;                                      !- Inlet Port

OS:AdditionalProperties,
  {80a799a6-3bbb-4a24-9b7a-b02abe0c8450}, !- Handle
  {267574ff-a5b3-4bae-bbe2-62dc33bebc68}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {30d0fa67-b568-4e96-ad6a-7094edbeb1bf}, !- Handle
  res_boiler_oil|unit_4_pumps_program,    !- Name
  Set unit_4_pumps_h = res_boiler_oil_unit_4_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {286d90ce-187c-4627-9578-f0937c18bfc5}, !- Handle
  res boiler oil|unit 4 htg pump:Pumps:Electricity, !- Name
  unit_4_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {30d0fa67-b568-4e96-ad6a-7094edbeb1bf}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {099f0f0b-37c3-4580-a1cf-edc3d0ca1694}, !- Handle
  res boiler oil|unit 4 pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {30d0fa67-b568-4e96-ad6a-7094edbeb1bf}; !- Program Name 1

OS:Schedule:Ruleset,
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Handle
  res heating season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {68ced8a4-a3c3-4724-9920-de2be5881965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68ced8a4-a3c3-4724-9920-de2be5881965}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5771ade-acf7-49a1-be0d-4295eb520d08}, !- Handle
  res heating season allday ruleset1,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {21c93db5-0daf-437f-b7a9-98fc8b0137ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21c93db5-0daf-437f-b7a9-98fc8b0137ea}, !- Handle
  res heating season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6241947b-4921-4c08-873f-d443dfe572e1}, !- Handle
  res heating season allday ruleset2,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {15d5c0d5-2294-4ea0-a788-9b8ddff48abf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {15d5c0d5-2294-4ea0-a788-9b8ddff48abf}, !- Handle
  res heating season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73dba6df-77ed-4f41-acd1-b8ca8b2117db}, !- Handle
  res heating season allday ruleset3,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {80ac5e11-ba2c-4248-ad5f-d7630edd2395}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80ac5e11-ba2c-4248-ad5f-d7630edd2395}, !- Handle
  res heating season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f681b0e9-30a7-4e0f-89be-bd4ec4d982ca}, !- Handle
  res heating season allday ruleset4,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c378c2a2-e334-4142-b873-fd36d01f9d1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c378c2a2-e334-4142-b873-fd36d01f9d1f}, !- Handle
  res heating season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a651fb4-37e5-4ce5-af8b-768490d8aca8}, !- Handle
  res heating season allday ruleset5,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0f68d013-d862-4097-9341-e2c99a125016}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f68d013-d862-4097-9341-e2c99a125016}, !- Handle
  res heating season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52ed5060-3282-47d4-80f7-4dda3500595d}, !- Handle
  res heating season allday ruleset6,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d08c9d74-9532-46a1-a9a4-94e0a6382b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d08c9d74-9532-46a1-a9a4-94e0a6382b28}, !- Handle
  res heating season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d721984-cde6-46f6-ae8a-03ab14215ddf}, !- Handle
  res heating season allday ruleset7,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {533f537a-2366-4319-b2b8-0d7cbd823ce0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {533f537a-2366-4319-b2b8-0d7cbd823ce0}, !- Handle
  res heating season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfaaf00d-9d5a-4d42-a8e5-9813f241fb1c}, !- Handle
  res heating season allday ruleset8,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f8fc556c-9d0d-4990-bff7-d7c05e435245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8fc556c-9d0d-4990-bff7-d7c05e435245}, !- Handle
  res heating season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d36e2b2-5800-4bca-8c39-87a4d7e15ad6}, !- Handle
  res heating season allday ruleset9,     !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {79aed466-9aec-48b7-b058-72c14d795c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79aed466-9aec-48b7-b058-72c14d795c44}, !- Handle
  res heating season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d93eeb7-b3e6-4115-9684-fd7e034af35a}, !- Handle
  res heating season allday ruleset10,    !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24b5b6c8-5753-4412-b7d1-1a03be404346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24b5b6c8-5753-4412-b7d1-1a03be404346}, !- Handle
  res heating season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68d933df-6b91-41af-b3a6-b3b5db853746}, !- Handle
  res heating season allday ruleset11,    !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f60ab03-597e-43b5-9e0d-b85de501b028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f60ab03-597e-43b5-9e0d-b85de501b028}, !- Handle
  res heating season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5865fab-9deb-4a7c-ab50-f03d615e19da}, !- Handle
  res heating season allday ruleset12,    !- Name
  {ee88178e-329f-404d-ab90-6f22ee3334cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40deebff-27b4-49ff-b212-57b0f55d4457}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40deebff-27b4-49ff-b212-57b0f55d4457}, !- Handle
  res heating season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d496c30-ece5-4103-99c7-c0abd54aa585}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Heating Setpoint Temperature Schedule Name
  {787489fb-9564-4589-a4c8-99d88e693e39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42ccdf55-e8d9-484e-a6b3-d6b2ecc905c0}, !- Handle
  living zone temperature setpoint,       !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Heating Setpoint Temperature Schedule Name
  {787489fb-9564-4589-a4c8-99d88e693e39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df87ca5c-7a07-40ec-95f1-592bbecfef83}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Heating Setpoint Temperature Schedule Name
  {787489fb-9564-4589-a4c8-99d88e693e39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {978abad0-2e4e-4679-9258-f1b662646544}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Heating Setpoint Temperature Schedule Name
  {787489fb-9564-4589-a4c8-99d88e693e39}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Handle
  res cooling season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5b4fad46-a9b9-46a8-ab5a-e563fb4b3e91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4fad46-a9b9-46a8-ab5a-e563fb4b3e91}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ded8214-fc3d-47f5-9c19-70ae76773d05}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1eef989d-b6a1-4dc2-bb32-b347bcacc4a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eef989d-b6a1-4dc2-bb32-b347bcacc4a4}, !- Handle
  res cooling season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d9986b3-cb90-4bc7-a143-a3fc3375d6a9}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5aabb37a-1076-4f01-8388-9c03a1cc972f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5aabb37a-1076-4f01-8388-9c03a1cc972f}, !- Handle
  res cooling season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d35fe28-5a08-4917-965f-935ac566004d}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f9c2f782-a485-41b0-b8c7-18245f5ff379}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9c2f782-a485-41b0-b8c7-18245f5ff379}, !- Handle
  res cooling season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef7c480c-cd63-4d29-b04b-5d6358f8c809}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {53e7fdc1-3205-4cd2-bb7f-fad79a419257}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53e7fdc1-3205-4cd2-bb7f-fad79a419257}, !- Handle
  res cooling season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41ef1da0-6025-413a-96a7-e353b0674061}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {56e6e446-bc30-4323-99a5-c5930f3c0d4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56e6e446-bc30-4323-99a5-c5930f3c0d4c}, !- Handle
  res cooling season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a2c8d7e-22d7-4890-af0c-7bffa013e29d}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d256b7a9-41b7-4645-b48d-1d3f162e4914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d256b7a9-41b7-4645-b48d-1d3f162e4914}, !- Handle
  res cooling season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59bdc738-365e-4a19-9aa7-5298902639b2}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d3c4cc77-7dfe-41ab-a367-e9ceabbc3017}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c4cc77-7dfe-41ab-a367-e9ceabbc3017}, !- Handle
  res cooling season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e291db69-8eac-4efa-b54d-7bd192edc1bb}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2c106e29-c278-4b65-9ccd-31e3c9a7c3cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c106e29-c278-4b65-9ccd-31e3c9a7c3cd}, !- Handle
  res cooling season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e495e4f-7d6f-4233-a797-18f78dfdeaba}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {974b2706-1301-4be8-96fe-2bf75babb4bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {974b2706-1301-4be8-96fe-2bf75babb4bb}, !- Handle
  res cooling season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8dea026-be76-4bfb-aa47-10517f3a3da8}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f59db13-ce50-433e-b900-09461d5f4719}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f59db13-ce50-433e-b900-09461d5f4719}, !- Handle
  res cooling season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ba35939-750f-4755-ab65-ac0853cde878}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b94fc7a1-9d2f-4114-89f2-c940828f683b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b94fc7a1-9d2f-4114-89f2-c940828f683b}, !- Handle
  res cooling season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbdaa1db-cdef-464b-8a2c-070aafd05fb1}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {020593b1-858b-47de-9036-2a6bc74f15ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9ff7c14-971e-4d09-8c9b-422291c7e256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9ff7c14-971e-4d09-8c9b-422291c7e256}, !- Handle
  res cooling season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a1ce4c26-538e-45bf-b514-984f63365371}, !- Handle
  {4d496c30-ece5-4103-99c7-c0abd54aa585}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {243626b2-c4e6-42f0-863a-df9e2d76508f}, !- Handle
  {42ccdf55-e8d9-484e-a6b3-d6b2ecc905c0}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {22fa4564-6625-4840-a9d6-7b68083c7ad0}, !- Handle
  {df87ca5c-7a07-40ec-95f1-592bbecfef83}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {aca4cb65-ee64-4a4a-a866-00a8035f7d0e}, !- Handle
  {978abad0-2e4e-4679-9258-f1b662646544}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Handle
  res heating setpoint,                   !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  {7e40b6b7-9883-4084-bb67-0cd1f9142731}, !- Default Day Schedule Name
  {6d0c0937-d3be-4f4a-9e3a-dc170fb86824}, !- Summer Design Day Schedule Name
  {ac7dca7d-b944-44fa-ae2b-6d51714af4b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e40b6b7-9883-4084-bb67-0cd1f9142731}, !- Handle
  Schedule Day 6,                         !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {137410fa-9ea2-47df-8140-d28a2814a29d}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b2a6ed77-838d-43d2-ab86-e3603b34ee82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2a6ed77-838d-43d2-ab86-e3603b34ee82}, !- Handle
  res heating setpoint allday1,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6eb9792e-14bb-468a-a81e-d3a619785e40}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2271a393-d8bc-458b-a7b0-81a0b05cda02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2271a393-d8bc-458b-a7b0-81a0b05cda02}, !- Handle
  res heating setpoint allday2,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {03b6864d-988a-4cd9-ba64-9b727a8af967}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0803f739-4f54-4d78-aef6-fa7cce750fd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0803f739-4f54-4d78-aef6-fa7cce750fd3}, !- Handle
  res heating setpoint allday3,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2d6bb78-b388-49b2-b9dc-04609c02bebc}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0a183434-d3a4-4b24-8e0c-37134a4ff9f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a183434-d3a4-4b24-8e0c-37134a4ff9f0}, !- Handle
  res heating setpoint allday4,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1fed550a-2fb3-4c89-ba2d-bcc791b321f6}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1134f9fc-90e3-4e1a-a80f-5159b4b70897}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1134f9fc-90e3-4e1a-a80f-5159b4b70897}, !- Handle
  res heating setpoint allday5,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {65f48afc-ebef-4a6f-98cc-8dd4268b838d}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0e2657a8-fb68-4270-9f0c-bfff9493e6ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e2657a8-fb68-4270-9f0c-bfff9493e6ca}, !- Handle
  res heating setpoint allday6,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {55aad8fe-d19a-4ed8-84bf-de04f53e7f6a}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7aa952f8-486b-4581-a63b-5d8962a8385e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aa952f8-486b-4581-a63b-5d8962a8385e}, !- Handle
  res heating setpoint allday7,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9ba8b84-3a58-4134-9ee5-da23351f9d3e}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7aacce31-e9f4-4799-8b35-c54f8b0b6bae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aacce31-e9f4-4799-8b35-c54f8b0b6bae}, !- Handle
  res heating setpoint allday8,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0ad849bd-70f6-4c6e-bf9b-b78474e74296}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {da816436-d726-4cc2-bf15-a849509d7427}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da816436-d726-4cc2-bf15-a849509d7427}, !- Handle
  res heating setpoint allday9,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {418fa1e1-378e-47eb-a364-09f46fa31d3d}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47abc9f3-c3e1-42cd-ac80-b0948b6d93f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47abc9f3-c3e1-42cd-ac80-b0948b6d93f5}, !- Handle
  res heating setpoint allday10,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0070eddc-f27f-4353-a695-ff5668f368ae}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5955dbbe-c8bd-46cb-a703-8662bfa164ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5955dbbe-c8bd-46cb-a703-8662bfa164ba}, !- Handle
  res heating setpoint allday11,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a6a139ff-9766-4129-8ce1-9967e82c935d}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {723812a8-bfdf-4b86-8ae9-f9def26138f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45e7049c-5efc-431f-b90f-bec1e1b678c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45e7049c-5efc-431f-b90f-bec1e1b678c4}, !- Handle
  res heating setpoint allday12,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ac7dca7d-b944-44fa-ae2b-6d51714af4b4}, !- Handle
  res heating setpoint winter design,     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {6d0c0937-d3be-4f4a-9e3a-dc170fb86824}, !- Handle
  res heating setpoint summer design,     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Handle
  res cooling setpoint,                   !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  {57c0404d-ff4a-487d-bc68-dd796b9fbac3}, !- Default Day Schedule Name
  {b5249c7a-d258-4fae-8db4-68892a00b91b}, !- Summer Design Day Schedule Name
  {8413d421-91f8-46f5-8a4c-e67822733bb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57c0404d-ff4a-487d-bc68-dd796b9fbac3}, !- Handle
  Schedule Day 7,                         !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deb60a6a-0313-4ff3-be75-49f1e58be24b}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {025fb0c5-3e3c-4f51-8d3c-315d931c500c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {025fb0c5-3e3c-4f51-8d3c-315d931c500c}, !- Handle
  res cooling setpoint allday1,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {396ab0a3-a40e-4e0d-ae95-ea6f3839f39b}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6cb445fd-95b8-4aae-aa1a-044060d21f84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6cb445fd-95b8-4aae-aa1a-044060d21f84}, !- Handle
  res cooling setpoint allday2,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {41f5730f-c30b-46a9-98b9-49f994214720}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {587822ad-99e4-42d7-80aa-09bccfd58872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {587822ad-99e4-42d7-80aa-09bccfd58872}, !- Handle
  res cooling setpoint allday3,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78006c54-9491-4276-a6b6-9aebc5827f5d}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {842400d1-927b-4f47-97e1-102d440b6ffc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {842400d1-927b-4f47-97e1-102d440b6ffc}, !- Handle
  res cooling setpoint allday4,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {efd00d85-794b-4038-a666-5dde932a7e89}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {af9b4439-b3e6-4220-838a-f2a6e6c2615a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af9b4439-b3e6-4220-838a-f2a6e6c2615a}, !- Handle
  res cooling setpoint allday5,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {857f6160-0cbd-4af6-ba81-27f1ed29b7be}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c9de2c2d-71c7-475e-bf92-5504efa53f12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9de2c2d-71c7-475e-bf92-5504efa53f12}, !- Handle
  res cooling setpoint allday6,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d98e73b5-7db0-4eaa-8a19-196f3b3624b0}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {652b8266-204d-4c0d-a57e-b2f898785ad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {652b8266-204d-4c0d-a57e-b2f898785ad4}, !- Handle
  res cooling setpoint allday7,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fe16542a-2f1b-47e5-9b6c-91cbcd9ad178}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2dc09f2f-f819-4f5d-8f2e-3d94a3d10ef7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dc09f2f-f819-4f5d-8f2e-3d94a3d10ef7}, !- Handle
  res cooling setpoint allday8,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3ef08c60-cea5-4f03-8d12-fe559648d133}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3889ab5-1626-41b3-a713-565f78428375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3889ab5-1626-41b3-a713-565f78428375}, !- Handle
  res cooling setpoint allday9,           !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6ca4b8c8-dd43-42fb-ac26-f7c019043527}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aedbea85-79ed-4c69-8c9d-cd455da8bcfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aedbea85-79ed-4c69-8c9d-cd455da8bcfa}, !- Handle
  res cooling setpoint allday10,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ba442b68-b162-4e23-bab6-fc83f0f432b3}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c4130fa-fc4d-4f37-920a-1e8746035698}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c4130fa-fc4d-4f37-920a-1e8746035698}, !- Handle
  res cooling setpoint allday11,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c98954bd-bef9-437c-a006-8ff809d9f6d7}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {787489fb-9564-4589-a4c8-99d88e693e39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ce524c0-1f97-4868-900d-831f2e687522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce524c0-1f97-4868-900d-831f2e687522}, !- Handle
  res cooling setpoint allday12,          !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {8413d421-91f8-46f5-8a4c-e67822733bb3}, !- Handle
  res cooling setpoint winter design,     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b5249c7a-d258-4fae-8db4-68892a00b91b}, !- Handle
  res cooling setpoint summer design,     !- Name
  {040bebed-65d7-49e4-8d80-cc7a037092a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Handle
  res refrig schedule,                    !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  {15180d32-ad3f-40b8-85ae-fedc50b51288}, !- Default Day Schedule Name
  {a969ead8-280d-49af-929c-8b60c75c6c04}, !- Summer Design Day Schedule Name
  {ce0ba70e-b433-4fd0-80b9-cb81a13e7c07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15180d32-ad3f-40b8-85ae-fedc50b51288}, !- Handle
  Schedule Day 8,                         !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5b54eb4-6b5e-4ecd-9f2a-fd992ccd6699}, !- Handle
  res refrig schedule allday ruleset1,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c1c0d0ea-335e-46b2-a3d2-29d8c6c6cbc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1c0d0ea-335e-46b2-a3d2-29d8c6c6cbc7}, !- Handle
  res refrig schedule allday1,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {49e44840-def6-4821-b12a-f4923657ecf5}, !- Handle
  res refrig schedule allday ruleset2,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0b54ed5a-7e8a-40c3-b2b1-50f7a83f0da2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0b54ed5a-7e8a-40c3-b2b1-50f7a83f0da2}, !- Handle
  res refrig schedule allday2,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8f4de0a7-1894-44cb-9257-aa12d36f9cda}, !- Handle
  res refrig schedule allday ruleset3,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {56b36e9d-e40e-4d91-a2e6-1eee002525f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56b36e9d-e40e-4d91-a2e6-1eee002525f3}, !- Handle
  res refrig schedule allday3,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {97766889-eaa3-4778-87da-ba50f6dddd8f}, !- Handle
  res refrig schedule allday ruleset4,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d69a201f-4c74-4130-af04-3ef76af1fa5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d69a201f-4c74-4130-af04-3ef76af1fa5c}, !- Handle
  res refrig schedule allday4,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0e362a01-d0f9-40a8-9a9f-7eaf7398a6a9}, !- Handle
  res refrig schedule allday ruleset5,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6950f666-1e8d-4f65-ac0a-bed2d7a23a14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6950f666-1e8d-4f65-ac0a-bed2d7a23a14}, !- Handle
  res refrig schedule allday5,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a8d2c630-50aa-4a8e-9654-91e970be24bd}, !- Handle
  res refrig schedule allday ruleset6,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eae6d215-9e40-4050-8bff-174924c68a24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eae6d215-9e40-4050-8bff-174924c68a24}, !- Handle
  res refrig schedule allday6,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {c003ebda-e6df-4c09-b799-b1e0a39e4d90}, !- Handle
  res refrig schedule allday ruleset7,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9fcd9785-b741-4c31-a376-1fcada2e0f91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fcd9785-b741-4c31-a376-1fcada2e0f91}, !- Handle
  res refrig schedule allday7,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {4df5aab9-9fab-45b9-ae85-9583dd122640}, !- Handle
  res refrig schedule allday ruleset8,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00f75806-5c5e-492b-975f-b058ba67595f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00f75806-5c5e-492b-975f-b058ba67595f}, !- Handle
  res refrig schedule allday8,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {126ceff4-a03d-4df0-aa3f-8a899b4eec65}, !- Handle
  res refrig schedule allday ruleset9,    !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d747efb-17ed-4b64-9d96-e84c3cae8266}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d747efb-17ed-4b64-9d96-e84c3cae8266}, !- Handle
  res refrig schedule allday9,            !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {eae12de2-89f6-4a13-b216-dd6ecd682d5a}, !- Handle
  res refrig schedule allday ruleset10,   !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9165511-e0cb-4680-bd0f-c001d0086e8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9165511-e0cb-4680-bd0f-c001d0086e8c}, !- Handle
  res refrig schedule allday10,           !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5c9109fd-413e-4f0d-ac13-a72b13aa6395}, !- Handle
  res refrig schedule allday ruleset11,   !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2704f352-6cc3-4857-a44a-aa8c24443cb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2704f352-6cc3-4857-a44a-aa8c24443cb0}, !- Handle
  res refrig schedule allday11,           !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
