  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {ecdf2b57-a258-4c61-987d-127570e5b924}, !- Handle
  res refrig schedule allday ruleset12,   !- Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf7afbc1-61c8-4435-8960-c98f55ea9008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf7afbc1-61c8-4435-8960-c98f55ea9008}, !- Handle
  res refrig schedule allday12,           !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {ce0ba70e-b433-4fd0-80b9-cb81a13e7c07}, !- Handle
  res refrig schedule winter design,      !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a969ead8-280d-49af-929c-8b60c75c6c04}, !- Handle
  res refrig schedule summer design,      !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {572b3cac-404b-42c2-b616-514d345fc46c}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ed82cf4-cfa1-44e4-b750-fe06cd18df56}, !- Handle
  res refrig,                             !- Name
  {572b3cac-404b-42c2-b616-514d345fc46c}, !- Electric Equipment Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9b1e09d7-d8bc-4d7a-ab3d-6fb5b2b2e3dd}, !- Handle
  res refrig|unit 3,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5123aa51-38e8-4436-81b1-50f00d9d730b}, !- Handle
  res refrig|unit 3,                      !- Name
  {9b1e09d7-d8bc-4d7a-ab3d-6fb5b2b2e3dd}, !- Electric Equipment Definition Name
  {4fdc1b50-9d9f-4012-b512-2887b4d68677}, !- Space or SpaceType Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 3;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0f5b819f-27d1-4869-9806-ff79176d2905}, !- Handle
  res refrig|unit 2,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0cb1e50-4eeb-4697-b96a-c4d7904e3e10}, !- Handle
  res refrig|unit 2,                      !- Name
  {0f5b819f-27d1-4869-9806-ff79176d2905}, !- Electric Equipment Definition Name
  {f50f3958-e7bd-4e24-9e4b-363b140b611d}, !- Space or SpaceType Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 2;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {570bfb59-c72d-4900-9a85-97b78870765b}, !- Handle
  res refrig|unit 4,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a381f2e-f86a-4526-8034-5f340baa95cd}, !- Handle
  res refrig|unit 4,                      !- Name
  {570bfb59-c72d-4900-9a85-97b78870765b}, !- Electric Equipment Definition Name
  {7cfa83b0-576b-456f-90af-712f3b4e60e2}, !- Space or SpaceType Name
  {ba3c9bea-b665-4d7a-a8c2-fcc7682e9630}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 4;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Handle
  res lighting schedule,                  !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  {be794dc5-1b08-4268-be5d-fb596c4675ba}, !- Default Day Schedule Name
  {9fe5faa1-2218-4fb9-a1d6-ab9d8719bcb5}, !- Summer Design Day Schedule Name
  {5ff25325-c690-4b7a-9eef-bc364f034a9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be794dc5-1b08-4268-be5d-fb596c4675ba}, !- Handle
  Schedule Day 19,                        !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e03cba27-ac82-4fe3-8956-270f7c530914}, !- Handle
  res lighting schedule allday ruleset1,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4a3354de-8fec-4ecf-98c6-def65e5fca1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a3354de-8fec-4ecf-98c6-def65e5fca1a}, !- Handle
  res lighting schedule allday1,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {776eaf0a-3a73-49da-9deb-9b29dc069e03}, !- Handle
  res lighting schedule allday ruleset2,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {da401811-50f6-4516-bcc3-d19341869e75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {da401811-50f6-4516-bcc3-d19341869e75}, !- Handle
  res lighting schedule allday2,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5d11c29d-d756-4464-9c50-de8d1ed0edaf}, !- Handle
  res lighting schedule allday ruleset3,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4663b54a-ce70-4e56-91be-177a231e66ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4663b54a-ce70-4e56-91be-177a231e66ae}, !- Handle
  res lighting schedule allday3,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {804e1e8c-60f1-4b19-b525-951adfd7823e}, !- Handle
  res lighting schedule allday ruleset4,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d8c13af9-db3b-4593-b276-8f56ff96dc89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8c13af9-db3b-4593-b276-8f56ff96dc89}, !- Handle
  res lighting schedule allday4,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {6d15a295-c219-4b39-ad2a-cdcbdc458c91}, !- Handle
  res lighting schedule allday ruleset5,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {59ecc18c-b224-4dd0-a07b-6a1625d44ed5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59ecc18c-b224-4dd0-a07b-6a1625d44ed5}, !- Handle
  res lighting schedule allday5,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {957f613a-a9a4-4747-b713-56e5d05151f0}, !- Handle
  res lighting schedule allday ruleset6,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {60e591cb-e39d-42fd-8294-a5066501217f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60e591cb-e39d-42fd-8294-a5066501217f}, !- Handle
  res lighting schedule allday6,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {35d67abc-5c40-4931-8501-f0212cdd1615}, !- Handle
  res lighting schedule allday ruleset7,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dbf4bfc9-2153-49da-9e71-c0a2e2187cc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbf4bfc9-2153-49da-9e71-c0a2e2187cc5}, !- Handle
  res lighting schedule allday7,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {78732743-0c62-400d-a30b-7ed8b8ce0c7f}, !- Handle
  res lighting schedule allday ruleset8,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d3e5914-94f5-4b69-b2e2-1e3f6cf8f2f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d3e5914-94f5-4b69-b2e2-1e3f6cf8f2f0}, !- Handle
  res lighting schedule allday8,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c66389ab-8c7e-4a1d-8653-dcd5d39504ed}, !- Handle
  res lighting schedule allday ruleset9,  !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8fee0ee1-4dff-4570-b820-51a33c33fe78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8fee0ee1-4dff-4570-b820-51a33c33fe78}, !- Handle
  res lighting schedule allday9,          !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {ba2f1942-a021-4157-b63f-c7dec7b82c40}, !- Handle
  res lighting schedule allday ruleset10, !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bb44d98-5d91-46ba-bab3-72d92e06f554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bb44d98-5d91-46ba-bab3-72d92e06f554}, !- Handle
  res lighting schedule allday10,         !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {6310a842-1b90-4ffa-9773-6b67c65d5ff5}, !- Handle
  res lighting schedule allday ruleset11, !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04235410-8331-48d5-aa38-f2aa7d93b6d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04235410-8331-48d5-aa38-f2aa7d93b6d4}, !- Handle
  res lighting schedule allday11,         !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {ead98180-04f4-45ef-904f-857cc0324dbd}, !- Handle
  res lighting schedule allday ruleset12, !- Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e718d1db-6070-4bf8-87a3-bc93134c4e4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e718d1db-6070-4bf8-87a3-bc93134c4e4c}, !- Handle
  res lighting schedule allday12,         !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {5ff25325-c690-4b7a-9eef-bc364f034a9a}, !- Handle
  res lighting schedule winter design,    !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fe5faa1-2218-4fb9-a1d6-ab9d8719bcb5}, !- Handle
  res lighting schedule summer design,    !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {ef20a488-f1d7-4845-bde9-685456b151ce}, !- Handle
  res lighting living space|story 2,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215201,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1ef82592-f84f-4710-a97e-7b222334d76c}, !- Handle
  res lighting living space|story 2,      !- Name
  {ef20a488-f1d7-4845-bde9-685456b151ce}, !- Lights Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {860e19c3-139f-4b8b-8799-aab50f394e7f}, !- Handle
  res lighting living space,              !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215201,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1c993651-e704-40b1-8e55-925df683dd20}, !- Handle
  res lighting living space,              !- Name
  {860e19c3-139f-4b8b-8799-aab50f394e7f}, !- Lights Definition Name
  {142bfe1d-9d23-444a-9cb2-99e53f81da8d}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a40ba5c2-352e-4760-8434-027557c20505}, !- Handle
  res lighting|unit 3 living space|unit 3|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215203,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c4a3ef46-a1d8-4311-8585-6fe2c7ec315e}, !- Handle
  res lighting|unit 3 living space|unit 3|story 1, !- Name
  {a40ba5c2-352e-4760-8434-027557c20505}, !- Lights Definition Name
  {4fdc1b50-9d9f-4012-b512-2887b4d68677}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {441a37cc-c411-4022-b840-69d06db405b3}, !- Handle
  res lighting|unit 3 living space|unit 3|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215203,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d1abdfb8-c25a-47be-b028-3b29aa63c978}, !- Handle
  res lighting|unit 3 living space|unit 3|story 2, !- Name
  {441a37cc-c411-4022-b840-69d06db405b3}, !- Lights Definition Name
  {75c8d575-1d1e-4012-92df-84b71dac0692}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {82b86697-5e9f-4efe-baa3-070de47122e1}, !- Handle
  res lighting|unit 2 living space|unit 2|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215201,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0553b20d-54c0-4cb7-bc77-75a2f8363bfe}, !- Handle
  res lighting|unit 2 living space|unit 2|story 2, !- Name
  {82b86697-5e9f-4efe-baa3-070de47122e1}, !- Lights Definition Name
  {f50f3958-e7bd-4e24-9e4b-363b140b611d}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3393f50c-0502-49b8-ac61-373d19d99b7c}, !- Handle
  res lighting|unit 2 living space|unit 2|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215201,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4102ea8f-3830-4381-a2a1-a847f2858ac9}, !- Handle
  res lighting|unit 2 living space|unit 2|story 1, !- Name
  {3393f50c-0502-49b8-ac61-373d19d99b7c}, !- Lights Definition Name
  {e76a4b12-b297-4d74-8d7f-3d6e5a88464a}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fb9a9d7d-279e-4af4-91a3-2f037bd66c13}, !- Handle
  res lighting|unit 4 living space|unit 4|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215194,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {236b02a9-504c-4b4e-b80f-27e0dbf46226}, !- Handle
  res lighting|unit 4 living space|unit 4|story 2, !- Name
  {fb9a9d7d-279e-4af4-91a3-2f037bd66c13}, !- Lights Definition Name
  {7cfa83b0-576b-456f-90af-712f3b4e60e2}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a64a0d36-d985-43eb-ab19-c1a8e849b49d}, !- Handle
  res lighting|unit 4 living space|unit 4|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  91.1260510215194,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3eb046dc-6699-403b-8d7a-062ba0b9ba0b}, !- Handle
  res lighting|unit 4 living space|unit 4|story 1, !- Name
  {a64a0d36-d985-43eb-ab19-c1a8e849b49d}, !- Lights Definition Name
  {3fe5f8cb-6ab1-4d56-b061-ab22f78b5290}, !- Space or SpaceType Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {90973cdc-9b1d-4dc1-b30b-1b07e9511aa4}, !- Handle
  res lighting exterior,                  !- Name
  87.3605117231099;                       !- Design Level {W}

OS:Exterior:Lights,
  {cd36ddf6-bb68-495c-b23e-fe2509c2aa86}, !- Handle
  res lighting exterior,                  !- Name
  {90973cdc-9b1d-4dc1-b30b-1b07e9511aa4}, !- Exterior Lights Definition Name
  {7b9c9a0f-c525-42d8-b97b-a903e1efe933}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Handle
  res misc plug loads schedule,           !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  {1c95227c-dd54-4c82-a5a4-257129ac7f9d}, !- Default Day Schedule Name
  {65e59d6a-91cc-42ef-9cce-5ded37d9d55b}, !- Summer Design Day Schedule Name
  {7f753bbf-25c6-495b-a2c7-f2aa53d9e056}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c95227c-dd54-4c82-a5a4-257129ac7f9d}, !- Handle
  Schedule Day 28,                        !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc2ec0a2-1389-4417-bea2-4aba06df6956}, !- Handle
  res misc plug loads schedule allday ruleset1, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d243f47e-fcee-41b5-9814-519ee29ecbd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d243f47e-fcee-41b5-9814-519ee29ecbd9}, !- Handle
  res misc plug loads schedule allday1,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5a00d3e0-9674-45d6-8a5a-5afa7057f959}, !- Handle
  res misc plug loads schedule allday ruleset2, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4dad100b-b033-42c9-a291-05508731a982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4dad100b-b033-42c9-a291-05508731a982}, !- Handle
  res misc plug loads schedule allday2,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {63e042a8-0a69-4477-b4f5-d17f67f4026d}, !- Handle
  res misc plug loads schedule allday ruleset3, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {83f61936-0392-4688-94f9-6363bb8fd2c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83f61936-0392-4688-94f9-6363bb8fd2c4}, !- Handle
  res misc plug loads schedule allday3,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bfd53591-ca14-4fc9-b668-cc6cff2ca8af}, !- Handle
  res misc plug loads schedule allday ruleset4, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {904e85d4-1430-4314-8612-dc784b80b52b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {904e85d4-1430-4314-8612-dc784b80b52b}, !- Handle
  res misc plug loads schedule allday4,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {db275b42-e943-4aa3-ab09-b951917714a4}, !- Handle
  res misc plug loads schedule allday ruleset5, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3a9e91cb-ae7e-491b-93c4-aca3daf98ee8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a9e91cb-ae7e-491b-93c4-aca3daf98ee8}, !- Handle
  res misc plug loads schedule allday5,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {22742d4c-5569-405b-bab6-e297c1f525d3}, !- Handle
  res misc plug loads schedule allday ruleset6, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ad96973b-8077-457e-bbda-89f6f7c9063a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad96973b-8077-457e-bbda-89f6f7c9063a}, !- Handle
  res misc plug loads schedule allday6,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {73ca265e-371e-48f5-a5e2-2fb0854aec4b}, !- Handle
  res misc plug loads schedule allday ruleset7, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e7bccde-6879-417c-aed2-88a1a5fdf477}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e7bccde-6879-417c-aed2-88a1a5fdf477}, !- Handle
  res misc plug loads schedule allday7,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d6d2f8fa-330c-4f91-802d-7976c4239049}, !- Handle
  res misc plug loads schedule allday ruleset8, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4043ec10-ed4d-4ec9-9806-c53f67c35763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4043ec10-ed4d-4ec9-9806-c53f67c35763}, !- Handle
  res misc plug loads schedule allday8,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2b4659f1-b10a-450c-b690-7398b3b054ed}, !- Handle
  res misc plug loads schedule allday ruleset9, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f62ceb9e-1205-42db-94aa-00acebc9e22f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f62ceb9e-1205-42db-94aa-00acebc9e22f}, !- Handle
  res misc plug loads schedule allday9,   !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8b47cfa3-64fe-48a8-abce-81f08b04dce8}, !- Handle
  res misc plug loads schedule allday ruleset10, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dfd69293-51e5-4754-9d4c-502a8ef09ede}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfd69293-51e5-4754-9d4c-502a8ef09ede}, !- Handle
  res misc plug loads schedule allday10,  !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905796,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579007,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6485cb0d-fafb-436d-991a-8b1d39bf3eee}, !- Handle
  res misc plug loads schedule allday ruleset11, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00be66cc-40f6-4ac3-9907-5418b2d85242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00be66cc-40f6-4ac3-9907-5418b2d85242}, !- Handle
  res misc plug loads schedule allday11,  !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c6a65dd6-2064-4814-8acf-679db997cb55}, !- Handle
  res misc plug loads schedule allday ruleset12, !- Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8d7af26-b61b-4862-8bda-32d4dcaadb35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8d7af26-b61b-4862-8bda-32d4dcaadb35}, !- Handle
  res misc plug loads schedule allday12,  !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Day,
  {7f753bbf-25c6-495b-a2c7-f2aa53d9e056}, !- Handle
  res misc plug loads schedule winter design, !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65e59d6a-91cc-42ef-9cce-5ded37d9d55b}, !- Handle
  res misc plug loads schedule summer design, !- Name
  {c08e890d-4e2e-476b-a6c7-09e9729d00f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {610c3077-ee79-4c95-9460-e550a36ae51a}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {ac078a13-61e3-481e-9541-8aaaa523c5e6}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {610c3077-ee79-4c95-9460-e550a36ae51a}, !- Electric Equipment Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d804c594-d519-4d17-8903-5738a6371ca7}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {6a702913-ca83-418b-9826-2c230114cfa4}, !- Handle
  res misc plug loads|living space,       !- Name
  {d804c594-d519-4d17-8903-5738a6371ca7}, !- Electric Equipment Definition Name
  {142bfe1d-9d23-444a-9cb2-99e53f81da8d}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45676563-017b-4f16-8889-93ccafe9af63}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {b9f6290c-acd6-4fff-98f5-d24d5187af47}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 1, !- Name
  {45676563-017b-4f16-8889-93ccafe9af63}, !- Electric Equipment Definition Name
  {4fdc1b50-9d9f-4012-b512-2887b4d68677}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 3;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63d88b5c-65fd-4762-b8cb-35e78288a2cf}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {1622fd08-7338-479f-a685-ef9e7f8ff017}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 2, !- Name
  {63d88b5c-65fd-4762-b8cb-35e78288a2cf}, !- Electric Equipment Definition Name
  {75c8d575-1d1e-4012-92df-84b71dac0692}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 3;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c63d066b-5e0b-449a-9875-6b8491181e4b}, !- Handle
  res misc plug loads|unit 2|living space|unit 2|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {0c7069c9-7051-437f-8d91-292ba9ac7733}, !- Handle
  res misc plug loads|unit 2|living space|unit 2|story 2, !- Name
  {c63d066b-5e0b-449a-9875-6b8491181e4b}, !- Electric Equipment Definition Name
  {f50f3958-e7bd-4e24-9e4b-363b140b611d}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 2;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c3597a9-093e-4e95-8bd7-18d7928bdf72}, !- Handle
  res misc plug loads|unit 2|living space|unit 2|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {a89a17f7-4b2d-4345-973c-33df88e5572d}, !- Handle
  res misc plug loads|unit 2|living space|unit 2|story 1, !- Name
  {3c3597a9-093e-4e95-8bd7-18d7928bdf72}, !- Electric Equipment Definition Name
  {e76a4b12-b297-4d74-8d7f-3d6e5a88464a}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 2;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9951441a-038e-4111-9c66-7c7653b8d181}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {881b25cd-7763-48f5-a90e-f64fe4477443}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 2, !- Name
  {9951441a-038e-4111-9c66-7c7653b8d181}, !- Electric Equipment Definition Name
  {7cfa83b0-576b-456f-90af-712f3b4e60e2}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 4;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5514d2de-8c20-4e9a-9fd6-00ea18a78bef}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  163.32098060486,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {d7420c1a-791a-4abf-a758-083d88cb0f12}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 1, !- Name
  {5514d2de-8c20-4e9a-9fd6-00ea18a78bef}, !- Electric Equipment Definition Name
  {3fe5f8cb-6ab1-4d56-b061-ab22f78b5290}, !- Space or SpaceType Name
  {ee111e24-865a-45ce-baf5-3ee905a4d6ad}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 4;             !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0da98d5b-7994-40ed-840a-2e161572a3c7}, !- Handle
  res infil|unfinished basement space,    !- Name
  {b84cd091-adc3-4df4-92c1-fa4364b6bcf5}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {dbb6578f-3295-4600-b594-98f566c935f7}, !- Handle
  res infil|unfinished attic space,       !- Name
  {59183437-863b-4343-8385-65411a53e117}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  3093.67123199999,                       !- Effective Air Leakage Area {cm2}
  0.000133517388836447,                   !- Stack Coefficient
  2.16930628022944e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {eda6b4f9-cc0c-49b0-85e0-8f7378c6b320}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81edb60f-f42c-47bd-b39b-fbdb8dcaa2d6}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {925a1260-a626-4bf6-89b4-03ad4e210054}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {276f517b-db01-4874-b779-c7183ccbfc65}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {001cd375-a186-4860-b7cb-a5a286ff77f7}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {276f517b-db01-4874-b779-c7183ccbfc65}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {46b44c48-4f8d-4509-b823-8d6f82e7ef4f}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {430d0cee-2397-46f1-ab60-fa89a5ccdf7a}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Handle
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {925b2321-b153-439b-aeb6-8666020ba19a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925b2321-b153-439b-aeb6-8666020ba19a}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21b382ac-9580-4467-a334-723f9308da43}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6e1cf7fa-21fa-4c3e-8f9f-0f8236787749}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e1cf7fa-21fa-4c3e-8f9f-0f8236787749}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3278f7cc-e839-4095-bbc9-ea96c43d29fd}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c0b5e0b0-8c54-4320-b658-311ece910b61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c0b5e0b0-8c54-4320-b658-311ece910b61}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1eb16c56-e134-490a-b25f-d3fd9acefb9a}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {25309795-1a67-448f-94c2-82305087c6c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25309795-1a67-448f-94c2-82305087c6c4}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {27c75db9-09df-4467-9e91-45cbdb6d65fd}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8cbd7bfe-1262-4715-bae2-61b8f9f7ee5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cbd7bfe-1262-4715-bae2-61b8f9f7ee5c}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c07659c3-5680-4912-a03a-a91fb09091fd}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1e08be41-14a0-4a22-93d3-e053da6a6bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e08be41-14a0-4a22-93d3-e053da6a6bd4}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {10167c33-bef9-4943-941e-c5c035be7d03}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cf6224e1-0859-442f-9ca0-f6c479237d7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf6224e1-0859-442f-9ca0-f6c479237d7c}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a905de45-0730-459b-879f-8b8ebf8f2136}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d603f209-efc4-4693-863c-24ee9cbf4733}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d603f209-efc4-4693-863c-24ee9cbf4733}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {65c02d70-5e6a-495b-85a4-f8c5370a5374}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {002ea2cf-55be-4428-a9b8-af03a075f9b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {002ea2cf-55be-4428-a9b8-af03a075f9b7}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c2ea2d3-2d72-4a6e-8ac2-4938b276f142}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4fc49f25-bdd2-48fd-b3b1-e737a5ef040d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4fc49f25-bdd2-48fd-b3b1-e737a5ef040d}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bcaa707d-34ed-4e50-b330-afb4559dec65}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee72c49b-b5d8-44ad-a08f-ad3dd07fb6b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee72c49b-b5d8-44ad-a08f-ad3dd07fb6b7}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4cd4b662-dc1e-4ef3-97da-34bd18cc31fd}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbaa1bd4-8ec3-498d-a3ff-85fa400cfa00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bbaa1bd4-8ec3-498d-a3ff-85fa400cfa00}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff6f0de1-d060-44f4-8598-a9d84dea8338}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {3f5a42fc-c294-448c-b0cc-973fc401c70c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5592b381-42ae-4598-9faf-a87abfcf861f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5592b381-42ae-4598-9faf-a87abfcf861f}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Handle
  res nv_1 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8b47e413-3934-4d3c-9c53-b47d8e34daa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b47e413-3934-4d3c-9c53-b47d8e34daa3}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfd0eba8-970a-4c73-a0ad-e734525d2a06}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {44639755-1b88-4398-a569-46fd7c5dfa48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44639755-1b88-4398-a569-46fd7c5dfa48}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0fa48f63-1b2c-4850-800c-6bbebcf7c6b0}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2d6620d0-885c-4bc8-a204-cf798395fce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2d6620d0-885c-4bc8-a204-cf798395fce6}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b547481-ede6-4f6c-b39d-021691371623}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {24aa5bfa-3e74-4315-92b6-6299dc757256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24aa5bfa-3e74-4315-92b6-6299dc757256}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b1291e0d-4858-49c0-a3bb-bd35e1908b81}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {90fb0429-06da-4b9b-9766-f91e99c36c1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {90fb0429-06da-4b9b-9766-f91e99c36c1f}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8676d306-c750-4fa6-97a4-8cd9f755e791}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {68b03493-f372-47cf-a0a9-53562863494f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68b03493-f372-47cf-a0a9-53562863494f}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fe306282-4b3f-4cec-b878-cfaafb215990}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {93d94fa1-8172-4bca-af72-0e24b39459d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93d94fa1-8172-4bca-af72-0e24b39459d5}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b618f49-f4af-4e8f-b6e4-880837f81726}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0b1eb98e-9563-4236-983b-18b89dc0dd1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b1eb98e-9563-4236-983b-18b89dc0dd1e}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {11ef9de5-857b-44bd-9245-f3f1870df859}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3e93f2ec-971a-4a32-92bc-55f047689624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e93f2ec-971a-4a32-92bc-55f047689624}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0582d55a-8f90-40df-b555-e4c19e09e58a}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ac75f8a5-33d2-4dc5-9aaa-70b61d0fbf77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac75f8a5-33d2-4dc5-9aaa-70b61d0fbf77}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4b018028-89dd-4a9e-a6fc-f2f491b1a3b0}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {122189bf-9f21-4787-800d-a6c2923cd104}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {122189bf-9f21-4787-800d-a6c2923cd104}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c28435c5-d525-44d1-bc73-f37612f539fb}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0f28236-ba71-4d51-bd47-99c7db4ac85e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0f28236-ba71-4d51-bd47-99c7db4ac85e}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2a021eb0-df55-407f-8a6d-bda8f7022d37}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {44c38092-be60-452a-bf73-7815b5b51cae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a366bff6-cb5c-42d7-b44d-da0237a66ea5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a366bff6-cb5c-42d7-b44d-da0237a66ea5}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {78c1e6a2-fd38-43ee-ab75-c6800f012457}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2aad5998-f9fe-4cc6-8fc4-f9333d1206a1}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {6308c9a1-0a8a-4a64-8132-819bcef21437}, !- Handle
  res nv_1 flow,                          !- Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {b5a9cd18-b0d8-49c9-a040-0d69a1844e23}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {6308c9a1-0a8a-4a64-8132-819bcef21437}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9db06c06-a51d-423c-9884-7c723d7ce039}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 4584.793685048608,            !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999998,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {1c77352b-4439-471d-88d9-94c2346ef8fa}, !- Default Day Schedule Name
  {b58a8f61-96db-405a-a1a1-d07ad3cd3257}, !- Summer Design Day Schedule Name
  {86cec4d2-5d47-4705-ae96-f46656dcf0d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c77352b-4439-471d-88d9-94c2346ef8fa}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d0b1295-63cb-412c-af32-09f145d3afab}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {67ef08b8-4b1b-484c-a74a-0b1b1509f4b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67ef08b8-4b1b-484c-a74a-0b1b1509f4b5}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f56c1206-c1d6-46b9-98cd-a4b9b1565fb6}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a9be2be9-f167-4f95-84ad-dd860d8216ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a9be2be9-f167-4f95-84ad-dd860d8216ca}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6a44f4c-a6fe-4108-9e21-7c15233e2497}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6d247c7e-5dea-4f53-bf7c-28a55357ce57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d247c7e-5dea-4f53-bf7c-28a55357ce57}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dace1b29-89a5-4d1f-980f-3f977a451d7c}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8b72159f-3141-47dc-b505-041b65f4d8aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b72159f-3141-47dc-b505-041b65f4d8aa}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {006d2b40-b1e0-486d-a38a-8d96c285936b}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dcb63f96-4cdb-4f67-bed0-8960d25b2ef3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcb63f96-4cdb-4f67-bed0-8960d25b2ef3}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5ba6363-0d3d-44a1-88e6-5eb33bd534dc}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {07775f88-4d20-415f-b87e-f86bedaf57f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07775f88-4d20-415f-b87e-f86bedaf57f9}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe3b5ae2-ccfc-4ee8-bcf4-9c70d5702443}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e0aa1f9-2b04-47a8-a790-4aba6db503e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e0aa1f9-2b04-47a8-a790-4aba6db503e9}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de74dd8f-e57b-4f43-b70d-a8c3f46ad2ed}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86a45730-eb0a-4658-bf77-d21742ed973b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86a45730-eb0a-4658-bf77-d21742ed973b}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e71e0e00-f705-482a-95af-f5a259db245e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c137e204-b4dd-4569-b5a1-4a8cf0cb48fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c137e204-b4dd-4569-b5a1-4a8cf0cb48fe}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9ff510c-b425-4a2f-a3fb-46db90d78cbd}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25e798ae-f766-44e1-916a-1651f5542a85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25e798ae-f766-44e1-916a-1651f5542a85}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d09bb09-c007-45f7-b31a-2375ef5bb451}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3441afba-092f-48aa-b2a4-9cd7fa94e924}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3441afba-092f-48aa-b2a4-9cd7fa94e924}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {381e5ec2-0c12-402a-a91a-89a7a9ece312}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {2c21fbf6-95ec-45ea-8e6e-916c81fb27cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec892f98-915a-4b67-a95d-be936cb5d02f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec892f98-915a-4b67-a95d-be936cb5d02f}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {86cec4d2-5d47-4705-ae96-f46656dcf0d1}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b58a8f61-96db-405a-a1a1-d07ad3cd3257}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d622c0f4-a784-4586-8b13-a8f3ec161874}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {554828b4-6c77-4bb0-8689-cf8cf34c578c}, !- Default Day Schedule Name
  {4a21fa11-2d8b-4281-ba66-bf51ef5ed3e7}, !- Summer Design Day Schedule Name
  {58a051df-c25b-4832-a315-7b0d76ef5c07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {554828b4-6c77-4bb0-8689-cf8cf34c578c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3b2c3e5-18ee-44ba-ad52-48f242e654e6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {76125865-dbe6-4928-b703-ab7cf231fdf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76125865-dbe6-4928-b703-ab7cf231fdf3}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0c509ed-5ebf-4a8f-8de8-a6daf49aa2aa}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a8f6fa52-ec32-4a66-b329-4137604f6f15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a8f6fa52-ec32-4a66-b329-4137604f6f15}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {043086ec-8401-41cf-8856-5283709c2900}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c66e8b96-5c3a-416d-9160-c1c75a295464}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c66e8b96-5c3a-416d-9160-c1c75a295464}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {619c211b-636f-4f8f-8602-030950b2ce33}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {524472cf-9dae-4313-94b8-2482aca9040f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {524472cf-9dae-4313-94b8-2482aca9040f}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2eb37022-157f-4082-bdca-8064ba5cd26c}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c1ebfb54-a9a3-4739-bb68-4f8969435248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1ebfb54-a9a3-4739-bb68-4f8969435248}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a65b0fa-906b-4dd3-b932-7da943abfbbd}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56416af3-6c9b-4a9f-89d6-709814337585}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56416af3-6c9b-4a9f-89d6-709814337585}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6dba5116-a781-4035-ad1d-26d92645e6ff}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {881fa7bc-cfd3-42ef-9898-f81969f201a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {881fa7bc-cfd3-42ef-9898-f81969f201a3}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd6f78c6-116e-40b5-8e82-d7545f71a861}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {020f4c3b-ea69-4a18-b21c-1735efac5fb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {020f4c3b-ea69-4a18-b21c-1735efac5fb9}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c1ac17b-7e9f-4afc-8348-4804dc34927a}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6d4f013f-448f-4bf4-9d9d-327cdf930c34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d4f013f-448f-4bf4-9d9d-327cdf930c34}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12c048be-a5bc-49a9-9882-d6305304bf83}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea0e2fa3-2e98-4702-8559-11944175ca15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea0e2fa3-2e98-4702-8559-11944175ca15}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e348f52-43b2-4114-b216-662dd8e0f3e1}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87f2c941-3278-4c80-9268-636fc26531c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87f2c941-3278-4c80-9268-636fc26531c9}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efd6b6f2-580b-4cc5-be06-79c70cc1e422}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {ad8be52f-43de-489d-9fb2-5262d9fb5eef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f669045c-ecea-47c7-9518-e2a7e1a947cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f669045c-ecea-47c7-9518-e2a7e1a947cd}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {58a051df-c25b-4832-a315-7b0d76ef5c07}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a21fa11-2d8b-4281-ba66-bf51ef5ed3e7}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0a4a24fb-af4f-47a4-867e-bf10cd1cea23}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98e5767a-8291-4d00-9d69-9c8cb7330815}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {b520698b-27f2-4fdd-91f5-ab809ab1feb5}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {225c09a5-4269-49d1-ae5a-6e21fedb2f0e}, !- Handle
  res infil_1 house fan,                  !- Name
  {b520698b-27f2-4fdd-91f5-ab809ab1feb5}, !- Electric Equipment Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {22afa5e1-f2be-43ae-970e-938e4561df2f}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {225c09a5-4269-49d1-ae5a-6e21fedb2f0e}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {a79a6843-2c61-4e37-93ac-6c40fc22d24b}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7798a23b-09df-4462-86ef-821f1ca927a2}, !- Handle
  res infil_1 range fan,                  !- Name
  {a79a6843-2c61-4e37-93ac-6c40fc22d24b}, !- Electric Equipment Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e734a38-b281-47db-9188-f985468c8412}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {7798a23b-09df-4462-86ef-821f1ca927a2}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {e8d3412d-0024-4c9d-9dbc-b0b9fe663880}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f64b63f9-9b7d-4693-83aa-bf94484f5462}, !- Handle
  res infil_1 bath fan,                   !- Name
  {e8d3412d-0024-4c9d-9dbc-b0b9fe663880}, !- Electric Equipment Definition Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {156fb50b-f29b-49a7-af66-91472a75fc17}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {f64b63f9-9b7d-4693-83aa-bf94484f5462}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {fca3c66b-e545-4c2b-9414-eaddc180f1fd}, !- Handle
  res infil_1 flow,                       !- Name
  {827a5483-1165-4ca5-86b3-3cde3f194718}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {aed34805-fe39-4da2-8eef-82853fd0e9ae}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {fca3c66b-e545-4c2b-9414-eaddc180f1fd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b090f388-9a8a-451f-a52b-9961a248361d}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0228,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {c8169ce4-8b3b-4b7b-8036-dbabb3f1a4e9}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b090f388-9a8a-451f-a52b-9961a248361d}, !- Program Name 1
  {9db06c06-a51d-423c-9884-7c723d7ce039}; !- Program Name 2

OS:AdditionalProperties,
  {73f777a6-20bc-4080-9356-2e33c5efbe08}, !- Handle
  {07e99c1d-8b88-4f3c-a2df-cdcf7946a6b1}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.22164260308428027,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  30.308740745214376;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {93eeca3b-6cd3-474d-8e6d-dc781e92efbb}, !- Handle
  res_af_3_tin_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7203071-67ce-48b9-8c56-5f24032e19b8}, !- Handle
  res_af_3_tt_s,                          !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Handle
  res nv_3 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {e2143bc6-09a0-4275-9993-4c8ee801e5fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2143bc6-09a0-4275-9993-4c8ee801e5fa}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa315c6f-2fb4-4dcd-859d-4ca9ea0a82d9}, !- Handle
  res nv_3 temp schedule allday ruleset1, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {47ac01bf-2d68-454c-a91a-a91846bff4f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ac01bf-2d68-454c-a91a-a91846bff4f2}, !- Handle
  res nv_3 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {748a8fc4-82c3-43ba-b5a2-a15dc1f21854}, !- Handle
  res nv_3 temp schedule allday ruleset2, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {95bbe79b-bcee-4ea9-b772-dec65db58abe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {95bbe79b-bcee-4ea9-b772-dec65db58abe}, !- Handle
  res nv_3 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2dfc330c-f491-4bc4-9265-e2402052fec6}, !- Handle
  res nv_3 temp schedule allday ruleset3, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {91ad243b-6229-4abe-8f3b-1a518dc159f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91ad243b-6229-4abe-8f3b-1a518dc159f9}, !- Handle
  res nv_3 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {df898011-d16f-4a7b-b7f9-1b79299c4d48}, !- Handle
  res nv_3 temp schedule allday ruleset4, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bdcf4259-4ed3-4577-9657-cedb54f6b506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bdcf4259-4ed3-4577-9657-cedb54f6b506}, !- Handle
  res nv_3 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2574dedc-124c-435e-8182-1e2b0350f4c7}, !- Handle
  res nv_3 temp schedule allday ruleset5, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f9d588ca-dcc2-41ae-aafe-4bae8447dad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d588ca-dcc2-41ae-aafe-4bae8447dad4}, !- Handle
  res nv_3 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {768b9262-7a58-4bbb-b637-1581da16cf17}, !- Handle
  res nv_3 temp schedule allday ruleset6, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a38796c-38e0-4119-92fa-798641e74c2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a38796c-38e0-4119-92fa-798641e74c2b}, !- Handle
  res nv_3 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4299a089-7c9c-474f-a392-738a67e988fe}, !- Handle
  res nv_3 temp schedule allday ruleset7, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {64ffa3cb-00a6-4080-b64b-7afd6310fa09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64ffa3cb-00a6-4080-b64b-7afd6310fa09}, !- Handle
  res nv_3 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {040364a9-f30e-43cd-b2d6-d81c1220d163}, !- Handle
  res nv_3 temp schedule allday ruleset8, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {673d5437-8c50-4118-9db3-c825294ba1f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {673d5437-8c50-4118-9db3-c825294ba1f4}, !- Handle
  res nv_3 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dd8ed359-05b9-45b3-b042-77ba8a404fb4}, !- Handle
  res nv_3 temp schedule allday ruleset9, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c26ecfc5-c188-403b-8076-18650cc63a11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c26ecfc5-c188-403b-8076-18650cc63a11}, !- Handle
  res nv_3 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {52e61f23-d56b-4f85-a6af-e05c86b02b3b}, !- Handle
  res nv_3 temp schedule allday ruleset10, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62d8b589-8e1a-4406-be74-549a36e1a345}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d8b589-8e1a-4406-be74-549a36e1a345}, !- Handle
  res nv_3 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b87373a6-597c-4792-ac46-34d790cb4b98}, !- Handle
  res nv_3 temp schedule allday ruleset11, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbf901a3-f2c6-4202-817e-783626fde905}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bbf901a3-f2c6-4202-817e-783626fde905}, !- Handle
  res nv_3 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {29455202-f613-4ac9-a3db-81fa489ba2dc}, !- Handle
  res nv_3 temp schedule allday ruleset12, !- Name
  {f188d8be-f9cf-4aeb-bae7-ef9f0366659d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5c18212-d02e-4c09-91d4-a8f3353b7ed5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5c18212-d02e-4c09-91d4-a8f3353b7ed5}, !- Handle
  res nv_3 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Handle
  res nv_3 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {84574ee3-e5ad-415e-ac3c-36902192a2ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84574ee3-e5ad-415e-ac3c-36902192a2ac}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34be587a-a70f-4dc5-977d-3b5d985e23f3}, !- Handle
  res nv_3 availability schedule allday ruleset1 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dac30dca-351f-47e7-a0cc-fb12be99fc74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dac30dca-351f-47e7-a0cc-fb12be99fc74}, !- Handle
  res nv_3 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e4ceae3b-abd5-4863-be0e-cf9a679279f5}, !- Handle
  res nv_3 availability schedule allday ruleset2 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6e7122cb-9182-4fab-81ab-7dc257c2f1a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6e7122cb-9182-4fab-81ab-7dc257c2f1a5}, !- Handle
  res nv_3 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2d97483a-6650-43f2-b10c-50fb2b3fa7fd}, !- Handle
  res nv_3 availability schedule allday ruleset3 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2b855277-6a25-40a2-b096-80a258d3cbfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b855277-6a25-40a2-b096-80a258d3cbfa}, !- Handle
  res nv_3 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {daca691e-eb7c-4861-a28c-8ec688470852}, !- Handle
  res nv_3 availability schedule allday ruleset4 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cce2fe73-05f5-4909-9927-83149edfed65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cce2fe73-05f5-4909-9927-83149edfed65}, !- Handle
  res nv_3 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1259ea07-b330-49c0-b25c-688dbbcd1f1a}, !- Handle
  res nv_3 availability schedule allday ruleset5 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d1f59380-96d5-434a-9a6d-8c106400cc51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1f59380-96d5-434a-9a6d-8c106400cc51}, !- Handle
  res nv_3 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {15596f51-88e4-4652-8b80-f3b17c493339}, !- Handle
  res nv_3 availability schedule allday ruleset6 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e9395bdc-df2b-4346-9303-5cabf14efe5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e9395bdc-df2b-4346-9303-5cabf14efe5d}, !- Handle
  res nv_3 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e87ef496-4e4d-4305-a56c-57a463605cda}, !- Handle
  res nv_3 availability schedule allday ruleset7 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {678c79e3-322b-43ea-af2a-906ea421058c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678c79e3-322b-43ea-af2a-906ea421058c}, !- Handle
  res nv_3 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b8df7da4-2a2a-4b32-931a-4a76882604cb}, !- Handle
  res nv_3 availability schedule allday ruleset8 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81aead9a-58e5-426a-b588-a077cf9797ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81aead9a-58e5-426a-b588-a077cf9797ab}, !- Handle
  res nv_3 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4813b08-1658-417e-9654-543076170814}, !- Handle
  res nv_3 availability schedule allday ruleset9 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3b6236af-e1a8-485f-9324-3c4438ff493d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b6236af-e1a8-485f-9324-3c4438ff493d}, !- Handle
  res nv_3 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2cceafea-766d-476b-bfbb-de9b6424730b}, !- Handle
  res nv_3 availability schedule allday ruleset10 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a997d051-c014-4f0d-9c12-df71503e28d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a997d051-c014-4f0d-9c12-df71503e28d4}, !- Handle
  res nv_3 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ad8afaee-8523-4dd4-8541-f11ba0402c21}, !- Handle
  res nv_3 availability schedule allday ruleset11 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4634b66e-026b-4875-ab33-d118a288ee10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4634b66e-026b-4875-ab33-d118a288ee10}, !- Handle
  res nv_3 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60a1a327-ce7a-459f-b632-17c168753604}, !- Handle
  res nv_3 availability schedule allday ruleset12 on, !- Name
  {79e3fb8e-7250-490d-9ecc-523ec7e7ee9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f12e05d-ad14-4e1c-9039-4042a5fc4af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f12e05d-ad14-4e1c-9039-4042a5fc4af2}, !- Handle
  res nv_3 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {401aad5c-fc1b-4e59-8814-111e39d03af3}, !- Handle
  res_nv_3_nva_s,                         !- Name
  res nv_3 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {429f5899-2517-482d-ad04-35faed4b6994}, !- Handle
  res_nv_3_sp_s,                          !- Name
  res nv_3 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {76c2c2ef-2ee3-45de-9819-1b49e1b29c56}, !- Handle
  res nv_3 flow,                          !- Name
  {4fdc1b50-9d9f-4012-b512-2887b4d68677}, !- Space or SpaceType Name
  {e8c6d8d2-2d9c-4548-bc0c-12b3d78ba4c7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {d5cd7ecb-6426-47c5-a40a-7419934ec88f}, !- Handle
  res_nv_3_flow_act,                      !- Name
  {76c2c2ef-2ee3-45de-9819-1b49e1b29c56}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f61ee5c9-5a13-4338-83f8-597e6f44d95b}, !- Handle
  res_nv_3_program,                       !- Name
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_3_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2337.1686753986028,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000032,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_3_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_3_tin_s>res_nv_3_sp_s), !- Program Line 12
  Set temp2 = (res_af_3_tin_s-res_nv_3_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_3_tin_s-res_af_3_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_3_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_3_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {3e656862-03de-4615-b686-86e7813c57a2}, !- Handle
  res mv_3 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {0a635645-ef18-47ab-8eb9-ce79aaafc3f6}, !- Default Day Schedule Name
  {df95b882-e158-4c89-b70c-28adaa897f28}, !- Summer Design Day Schedule Name
  {aba03bea-5a3f-4da6-bef4-d919ed51912a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a635645-ef18-47ab-8eb9-ce79aaafc3f6}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35a0d91a-37a5-4cf6-8b76-9793fccdc2b0}, !- Handle
  res mv_3 range exhaust schedule allday ruleset1, !- Name
  {3e656862-03de-4615-b686-86e7813c57a2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7be9d1bd-f2e4-4eef-ab9a-efc2241722f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7be9d1bd-f2e4-4eef-ab9a-efc2241722f9}, !- Handle
  res mv_3 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0007081c-a9f1-4929-92a0-244afc8c402f}, !- Handle
  res mv_3 range exhaust schedule allday ruleset2, !- Name
  {3e656862-03de-4615-b686-86e7813c57a2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5de79e41-ab58-4388-8d41-140406eee154}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5de79e41-ab58-4388-8d41-140406eee154}, !- Handle
  res mv_3 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb309be5-4072-4cd5-b56e-5c817d7d09f3}, !- Handle
  res mv_3 range exhaust schedule allday ruleset3, !- Name
  {3e656862-03de-4615-b686-86e7813c57a2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2846fe38-167e-4388-abb3-ab474b325b66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
