!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_FB_UA_3Beds_2Baths_Denver_WHTank.osw

OS:Version,
  {0dd983bf-738c-442e-9ffd-81a5ca164d9f}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:SimulationControl,
  {9d641535-c744-4fb6-8261-7573bb833e3c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {8bff2d35-5017-4ca8-a3f9-125a8eeaccaf}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {bf55072d-413f-4f58-a4ca-ab42740baf23}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {5b861b32-9972-4c89-b8b9-9d6aa034ce5f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {050256d2-63c0-497f-872e-44c0a909bbbb}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {eb479a8e-86b7-410b-a855-5841c23b2fb9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {9cb17504-617b-4157-b90d-7a7e6207639a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {a511a86a-a9a3-49b6-96ac-77c4c756f97f}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {39c337d0-0d27-4a11-9184-2a7c49157920}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {81ad1228-2c39-45ba-a682-be33a93f0085}, !- Handle
  {39c337d0-0d27-4a11-9184-2a7c49157920}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {cd3e29e9-46b5-49a7-8b44-b330f9d0cebe}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {8e04c2b8-e83c-4e78-9296-353afc984e2e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {9161bbeb-5d77-4e85-8316-762b0038b00b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {3d8b9d6f-4be1-4687-b302-4af64111d893}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {f215d045-0786-407f-9547-1054d471b113}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb697d56-c86c-4acb-9afe-05ce6b4d5f74}, !- Zone Air Inlet Port List
  {f06bd439-6cee-49eb-b916-82a417432c6d}, !- Zone Air Exhaust Port List
  {4c6f0e3a-2c63-4836-82ad-55283679c2d4}, !- Zone Air Node Name
  {328d509c-7e5b-49d7-b60d-f9c97dbc00fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecda1043-ea62-47d2-8bf0-1d1b3446d372}, !- Handle
  Node 1,                                 !- Name
  {4c6f0e3a-2c63-4836-82ad-55283679c2d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c6f0e3a-2c63-4836-82ad-55283679c2d4}, !- Handle
  {d09a5770-f7bd-4fef-a502-a057d246397a}, !- Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}, !- Source Object
  11,                                     !- Outlet Port
  {ecda1043-ea62-47d2-8bf0-1d1b3446d372}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb697d56-c86c-4acb-9afe-05ce6b4d5f74}, !- Handle
  {d0c3427e-ebec-4865-a536-7679f8999a56}, !- Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}; !- HVAC Component

OS:PortList,
  {f06bd439-6cee-49eb-b916-82a417432c6d}, !- Handle
  {d81c6c82-01c6-4b61-9c0f-202d6ceae3ac}, !- Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}; !- HVAC Component

OS:PortList,
  {328d509c-7e5b-49d7-b60d-f9c97dbc00fa}, !- Handle
  {e6af1d57-345a-4787-9700-d0685554a328}, !- Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}; !- HVAC Component

OS:Sizing:Zone,
  {62a9e85e-e848-463d-94e4-ebe9080cd615}, !- Handle
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fceaa711-5114-4e5b-947e-a77e00d8b8fe}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}; !- Thermal Zone

OS:Space,
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Handle
  living space,                           !- Name
  {2d125440-ddf0-4466-86f7-f3f23be51195}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b5aa314-8102-4dd9-96c8-c2ea193c4151}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d3b45472-9613-48b7-810f-d76bc1af3ad1}; !- Building Unit Name

OS:Surface,
  {d4cafe0d-c8d8-4d88-b52b-877588f3831d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67fbbc6-71b1-48e4-b373-24f8abd50241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a776e1d-370e-4f67-bc39-05b16141fd4f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6e5ac5-d35f-4c4a-bec5-3305c8f99af1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b74f81-26ec-4b9a-8689-9ac79b917ff8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d598981-8585-480b-8303-3285da118761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9550c0f-d77b-4f0c-9ff2-b34e92e9519d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1faf4f30-d381-4a70-807d-8c107a8ffa0b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2d7b70-3903-453c-afe4-040aa0147566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2d125440-ddf0-4466-86f7-f3f23be51195}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {9f826c05-74e7-4717-ab74-03117f957ad8}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26981be1-fad7-44c1-8d75-8a728da19c39}, !- Zone Air Inlet Port List
  {ed807f92-3eca-4797-ba6d-9fa48905c521}, !- Zone Air Exhaust Port List
  {2b3286d7-a67e-466d-bf15-ba05bc73f759}, !- Zone Air Node Name
  {fbeee352-9f92-42c0-a339-f3b11b2d4b56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21784573-b670-4423-903b-f10744389236}, !- Handle
  Node 2,                                 !- Name
  {2b3286d7-a67e-466d-bf15-ba05bc73f759}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3286d7-a67e-466d-bf15-ba05bc73f759}, !- Handle
  {aa9d87dd-1928-4921-a67f-9269a954d3ec}, !- Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}, !- Source Object
  11,                                     !- Outlet Port
  {21784573-b670-4423-903b-f10744389236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26981be1-fad7-44c1-8d75-8a728da19c39}, !- Handle
  {20e73cad-5003-4e43-b667-a6012ab53fd1}, !- Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}; !- HVAC Component

OS:PortList,
  {ed807f92-3eca-4797-ba6d-9fa48905c521}, !- Handle
  {cd2d48e2-b804-4e81-aab7-89ce32c76202}, !- Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}; !- HVAC Component

OS:PortList,
  {fbeee352-9f92-42c0-a339-f3b11b2d4b56}, !- Handle
  {811f766d-0a14-40d9-9997-5f5886a29268}, !- Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}; !- HVAC Component

OS:Sizing:Zone,
  {4d5ee29f-0f7d-49e2-825a-99732f5c7525}, !- Handle
  {9f826c05-74e7-4717-ab74-03117f957ad8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ad81b0e-e3d7-49e2-9b12-b1deac577e0e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}; !- Thermal Zone

OS:Space,
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Handle
  living space|unit 2|story 1,            !- Name
  {2d125440-ddf0-4466-86f7-f3f23be51195}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f826c05-74e7-4717-ab74-03117f957ad8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {bf577b3a-a695-49fa-b4fa-9fe141b3d69a}; !- Building Unit Name

OS:Surface,
  {27fe7eae-4e85-43f0-bf2d-4ca69fd0387b}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44eb52e5-e388-4e46-9cf7-96bb663bd43d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f4543a-224a-415b-9c88-654e05fb3cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f137e72d-e92a-45a8-9cae-861ed630e06c}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2247f3b4-f524-4ab6-a6a1-ff17ba5d41da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5adb4f-c5e1-4cb3-9aba-2a06518f58bf}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ffe736-bd3a-4c10-a12f-16017045e149}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f219e13-fa9b-4940-954a-d1444be4d7a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d598981-8585-480b-8303-3285da118761}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b74f81-26ec-4b9a-8689-9ac79b917ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d5c5894-16bd-4f72-b8b8-2b854b7a657e}, !- Zone Air Inlet Port List
  {0cdccb61-74fd-4d26-b4d9-28c53780a2c5}, !- Zone Air Exhaust Port List
  {0904337b-4118-4ec0-b737-77f53b4d0343}, !- Zone Air Node Name
  {36644676-1eac-458a-b072-e6b9d385ac66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94851d6f-ccb9-4efa-95dc-85fb62b77bad}, !- Handle
  Node 3,                                 !- Name
  {0904337b-4118-4ec0-b737-77f53b4d0343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0904337b-4118-4ec0-b737-77f53b4d0343}, !- Handle
  {401e390e-a2da-4cd9-8c91-c31a02317650}, !- Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}, !- Source Object
  11,                                     !- Outlet Port
  {94851d6f-ccb9-4efa-95dc-85fb62b77bad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d5c5894-16bd-4f72-b8b8-2b854b7a657e}, !- Handle
  {3bb1c160-d75f-46e4-8a78-3c2645b10634}, !- Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}; !- HVAC Component

OS:PortList,
  {0cdccb61-74fd-4d26-b4d9-28c53780a2c5}, !- Handle
  {251c037d-0a3a-40f7-8ac2-762ca540a021}, !- Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}; !- HVAC Component

OS:PortList,
  {36644676-1eac-458a-b072-e6b9d385ac66}, !- Handle
  {c44adff1-6246-4892-8152-9c22bfbef8a7}, !- Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}; !- HVAC Component

OS:Sizing:Zone,
  {49cf7ef9-4ae1-4ecc-af8a-bc8bba1799b6}, !- Handle
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a99724e8-5a6b-4858-80b5-d8ecadd2d179}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}; !- Thermal Zone

OS:Space,
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Handle
  living space|unit 3|story 1,            !- Name
  {2d125440-ddf0-4466-86f7-f3f23be51195}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee72cdec-1da9-4fa9-bf53-7fa411394bc5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14ecda74-43a9-4659-bc8b-1ea07c205d55}; !- Building Unit Name

OS:Surface,
  {c2f1d8a3-f21c-4a51-9296-eaca140c3323}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabc6c2c-50c3-4d66-8ef7-ef53d6f420aa}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd86b86-6503-4847-9fb2-59c12d61504c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248e0a5f-a663-4441-bcd1-fb26785b6510}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d0ba37-4958-4794-8f50-d7a28fda973f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e533ebbf-9fb2-49bf-b0cf-27f0064c19c9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b657b7-8b5e-4cb5-8f06-37f394a34c79}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3acb4da4-29e0-4476-b159-3bf4593133a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f4543a-224a-415b-9c88-654e05fb3cf2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44eb52e5-e388-4e46-9cf7-96bb663bd43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f6db6dd-573c-472c-92bf-00667fd385ef}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52db329e-9665-424b-8de6-ed85f998d91b}, !- Zone Air Inlet Port List
  {bb5bae5c-5150-49f8-9843-fb804e2b79f8}, !- Zone Air Exhaust Port List
  {1cb20c67-eed8-47bc-87fd-7d7549d6ba10}, !- Zone Air Node Name
  {c8e51b77-882d-4873-b65e-5cd2faa0c854}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35abf564-6c00-4e83-8618-0e6745f3a5fa}, !- Handle
  Node 4,                                 !- Name
  {1cb20c67-eed8-47bc-87fd-7d7549d6ba10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cb20c67-eed8-47bc-87fd-7d7549d6ba10}, !- Handle
  {8f23359b-3e7d-457e-8a2e-e5f90901bbed}, !- Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}, !- Source Object
  11,                                     !- Outlet Port
  {35abf564-6c00-4e83-8618-0e6745f3a5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52db329e-9665-424b-8de6-ed85f998d91b}, !- Handle
  {9fa30874-58a0-4896-9c87-831a755c54e9}, !- Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}; !- HVAC Component

OS:PortList,
  {bb5bae5c-5150-49f8-9843-fb804e2b79f8}, !- Handle
  {119b8945-9af1-4ad5-b594-26527a0504a4}, !- Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}; !- HVAC Component

OS:PortList,
  {c8e51b77-882d-4873-b65e-5cd2faa0c854}, !- Handle
  {b7c4cc0f-6ea9-40b0-a5df-bd61c4a3c46a}, !- Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}; !- HVAC Component

OS:Sizing:Zone,
  {320fd51e-e2c4-4915-b9bf-ed7a3bd82c0c}, !- Handle
  {8f6db6dd-573c-472c-92bf-00667fd385ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65a3e13c-fea9-4160-8315-fb80c2acde44}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}; !- Thermal Zone

OS:Space,
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Handle
  living space|unit 4|story 1,            !- Name
  {2d125440-ddf0-4466-86f7-f3f23be51195}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f6db6dd-573c-472c-92bf-00667fd385ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {79ecdac8-2198-4d94-b2f3-cbb38b602973}; !- Building Unit Name

OS:Surface,
  {140bfd20-f574-4195-aa05-2af1bde7eea6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e4a6f6c-768f-4fe1-9f66-8dd547abff49}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484dd888-ab93-4fbd-a82d-b7122d1895b3}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcdc5fd-82df-44bc-b5fc-1d6dfc47d46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08f0644-cab2-4b6c-aab6-9a11a5239dde}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab739363-8784-4f7a-9419-65db1151fb15}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01fb72f0-0523-48e8-9c79-0b6f54cf4031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd86b86-6503-4847-9fb2-59c12d61504c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabc6c2c-50c3-4d66-8ef7-ef53d6f420aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Handle
  finished basement space,                !- Name
  {70e0a3b7-a7a4-4651-b3ff-ec6a53197757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d3b45472-9613-48b7-810f-d76bc1af3ad1}; !- Building Unit Name

OS:Surface,
  {09a346d1-13b4-482f-af54-dc7875ca5281}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b6518c-bb53-499e-9153-e22e2a27f306}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b85e8f-3a24-4652-81ac-af2debc857a6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68054003-f0a0-44e5-8f58-386207dbae46}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c286800b-1c00-47ca-a348-413671f356e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5ec2a5-edeb-4e15-901c-be85e7429dd5}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67fbbc6-71b1-48e4-b373-24f8abd50241}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4cafe0d-c8d8-4d88-b52b-877588f3831d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0621448-6489-4e9e-96a2-6f7073f9df88}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db3e0507-dbb4-4ca0-abc1-0b907b184d2d}, !- Zone Air Inlet Port List
  {c15ec247-1935-4391-9672-54825aaa46e8}, !- Zone Air Exhaust Port List
  {4cbe51e8-5a71-4de4-8fc1-796d86754418}, !- Zone Air Node Name
  {393ead8a-6272-4616-83b2-5561ed1e2aa9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3be9774f-7ebc-4612-a13f-6027cf53341c}, !- Handle
  Node 5,                                 !- Name
  {4cbe51e8-5a71-4de4-8fc1-796d86754418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cbe51e8-5a71-4de4-8fc1-796d86754418}, !- Handle
  {abfe29c2-fae8-406d-99a8-cd19218f21bd}, !- Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}, !- Source Object
  11,                                     !- Outlet Port
  {3be9774f-7ebc-4612-a13f-6027cf53341c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db3e0507-dbb4-4ca0-abc1-0b907b184d2d}, !- Handle
  {aea9e748-56c8-4103-abda-3a7d723760a1}, !- Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}; !- HVAC Component

OS:PortList,
  {c15ec247-1935-4391-9672-54825aaa46e8}, !- Handle
  {0b081d7b-8fc7-48b8-aac5-db5f51dce9ab}, !- Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}; !- HVAC Component

OS:PortList,
  {393ead8a-6272-4616-83b2-5561ed1e2aa9}, !- Handle
  {2940398b-5ea4-4722-920d-5f48e76b8ba2}, !- Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}; !- HVAC Component

OS:Sizing:Zone,
  {e1434607-f1e9-4c07-b4f2-cc0916ef3e18}, !- Handle
  {e0621448-6489-4e9e-96a2-6f7073f9df88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f99a9a2f-5d1d-4977-98bb-e28006c0c5c0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}; !- Thermal Zone

OS:SpaceType,
  {70e0a3b7-a7a4-4651-b3ff-ec6a53197757}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:ThermalZone,
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}, !- Handle
  finished basement zone|unit 2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {055f0e6e-3951-498e-be13-1d8532c8d5fb}, !- Zone Air Inlet Port List
  {cb54d435-1bea-4851-bc0c-4be5bf9eb64a}, !- Zone Air Exhaust Port List
  {49c8274a-a222-46fb-8337-824e19b52570}, !- Zone Air Node Name
  {36c6afd8-a160-4ae4-84c7-23c5157a7d5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d911969c-20e7-4a9f-a91b-fe9f78d6a84d}, !- Handle
  Node 6,                                 !- Name
  {49c8274a-a222-46fb-8337-824e19b52570}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49c8274a-a222-46fb-8337-824e19b52570}, !- Handle
  {ec94e87d-c5e3-4e55-a373-46fc5a31090b}, !- Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}, !- Source Object
  11,                                     !- Outlet Port
  {d911969c-20e7-4a9f-a91b-fe9f78d6a84d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {055f0e6e-3951-498e-be13-1d8532c8d5fb}, !- Handle
  {805fcfc7-308d-459d-81b8-cd94c068bd01}, !- Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}; !- HVAC Component

OS:PortList,
  {cb54d435-1bea-4851-bc0c-4be5bf9eb64a}, !- Handle
  {2aaa8345-6517-4cf8-bff5-136356debd55}, !- Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}; !- HVAC Component

OS:PortList,
  {36c6afd8-a160-4ae4-84c7-23c5157a7d5f}, !- Handle
  {fcd82486-06b9-41ec-a267-f08c31b9af67}, !- Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}; !- HVAC Component

OS:Sizing:Zone,
  {29ef6749-cf46-4234-a19d-8a010bf5878a}, !- Handle
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09648206-5820-4832-9c45-da15f69a1078}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}; !- Thermal Zone

OS:Space,
  {83f57195-40c0-4876-87e7-405355d85616}, !- Handle
  finished basement space|unit 2,         !- Name
  {70e0a3b7-a7a4-4651-b3ff-ec6a53197757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {bf577b3a-a695-49fa-b4fa-9fe141b3d69a}; !- Building Unit Name

OS:Surface,
  {c286800b-1c00-47ca-a348-413671f356e8}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68054003-f0a0-44e5-8f58-386207dbae46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2abe1878-2fc6-45aa-8825-941306109f66}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7067b9-522a-4639-b746-3acfe3b255db}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a6d9de-36a7-4b09-8027-470eee2e62d8}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f219e13-fa9b-4940-954a-d1444be4d7a8}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ffe736-bd3a-4c10-a12f-16017045e149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0d142b-835d-402c-ba8b-85b9047b45b9}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2580da-d88e-402d-8631-9850d10c027a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}, !- Handle
  finished basement zone|unit 3,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d56c3afb-4aa0-4b9f-87b0-6a3670c462d0}, !- Zone Air Inlet Port List
  {37a1b1cf-9bd7-4bef-908c-f937fd0a48d1}, !- Zone Air Exhaust Port List
  {b2cecf1e-6fc3-4516-a5b6-56188e1e3a24}, !- Zone Air Node Name
  {6c91f16f-da5f-4edc-ba3f-4273edd259a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c5dbfc4-2215-47b1-8e70-23b676d0f7d2}, !- Handle
  Node 7,                                 !- Name
  {b2cecf1e-6fc3-4516-a5b6-56188e1e3a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2cecf1e-6fc3-4516-a5b6-56188e1e3a24}, !- Handle
  {fcd1a13a-71ac-47ac-a3ac-1fb61d42aad8}, !- Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}, !- Source Object
  11,                                     !- Outlet Port
  {0c5dbfc4-2215-47b1-8e70-23b676d0f7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d56c3afb-4aa0-4b9f-87b0-6a3670c462d0}, !- Handle
  {3dfc5a09-be78-49d6-8c54-aadad3a37bf3}, !- Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}; !- HVAC Component

OS:PortList,
  {37a1b1cf-9bd7-4bef-908c-f937fd0a48d1}, !- Handle
  {46ad7605-7632-4ca6-9574-3e9c455d92ee}, !- Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}; !- HVAC Component

OS:PortList,
  {6c91f16f-da5f-4edc-ba3f-4273edd259a4}, !- Handle
  {014e6ff4-ff5c-4b9c-9b9f-6c33f6c0fb80}, !- Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}; !- HVAC Component

OS:Sizing:Zone,
  {ca5a5b6f-8637-4ee1-9d7c-db49441a7395}, !- Handle
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41fac720-e026-465d-92b6-1e8022efe067}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}; !- Thermal Zone

OS:Space,
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Handle
  finished basement space|unit 3,         !- Name
  {70e0a3b7-a7a4-4651-b3ff-ec6a53197757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14ecda74-43a9-4659-bc8b-1ea07c205d55}; !- Building Unit Name

OS:Surface,
  {9f2580da-d88e-402d-8631-9850d10c027a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0d142b-835d-402c-ba8b-85b9047b45b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9de051f-f113-4629-99b7-fbf4c2df5eb6}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e248bb40-6d1d-4ccf-8a2e-4d37951a493f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f24a7b-6cfc-47a0-852d-bf7e6807a5ea}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3acb4da4-29e0-4476-b159-3bf4593133a7}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b657b7-8b5e-4cb5-8f06-37f394a34c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ea960d-cde1-46ef-9cb7-c2c80b6b26f3}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f989cb14-43f5-4722-a2b0-a616618275c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eae4cce7-c489-413f-967a-0ef9765f3e58}, !- Handle
  finished basement zone|unit 4,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ebecce1-02c8-4b03-a618-7e83e9f40c0a}, !- Zone Air Inlet Port List
  {f50368a6-08c6-45f2-bf95-99b926e7e9df}, !- Zone Air Exhaust Port List
  {ff0c697a-0e64-4dcf-aafa-25e62ccc87f3}, !- Zone Air Node Name
  {45163947-4b8b-43e4-b8d6-34082b3f7b8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b925b65-0c64-4a37-aeed-c24f2ed35127}, !- Handle
  Node 8,                                 !- Name
  {ff0c697a-0e64-4dcf-aafa-25e62ccc87f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0c697a-0e64-4dcf-aafa-25e62ccc87f3}, !- Handle
  {e8596359-5f48-46f3-ab04-044262fb3d82}, !- Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}, !- Source Object
  11,                                     !- Outlet Port
  {4b925b65-0c64-4a37-aeed-c24f2ed35127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ebecce1-02c8-4b03-a618-7e83e9f40c0a}, !- Handle
  {e8819c6a-1234-4041-9a6c-072deb504db1}, !- Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}; !- HVAC Component

OS:PortList,
  {f50368a6-08c6-45f2-bf95-99b926e7e9df}, !- Handle
  {14e43569-8a12-4545-8975-d9c683875722}, !- Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}; !- HVAC Component

OS:PortList,
  {45163947-4b8b-43e4-b8d6-34082b3f7b8a}, !- Handle
  {699fc903-daa0-4bdb-bec8-7138a746df8f}, !- Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}; !- HVAC Component

OS:Sizing:Zone,
  {43e7f805-975e-4355-880d-6185012f073b}, !- Handle
  {eae4cce7-c489-413f-967a-0ef9765f3e58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e972f798-b414-4ae0-9a8b-43dadc925872}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}; !- Thermal Zone

OS:Space,
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Handle
  finished basement space|unit 4,         !- Name
  {70e0a3b7-a7a4-4651-b3ff-ec6a53197757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {79ecdac8-2198-4d94-b2f3-cbb38b602973}; !- Building Unit Name

OS:Surface,
  {f989cb14-43f5-4722-a2b0-a616618275c6}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ea960d-cde1-46ef-9cb7-c2c80b6b26f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92c6060-e902-485a-9461-a9d88ddac1ff}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13b7ce7-8e67-4f42-8f61-d51feba2dfac}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea17bfad-c86f-4979-b162-5f89e87d1e9a}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fb72f0-0523-48e8-9c79-0b6f54cf4031}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab739363-8784-4f7a-9419-65db1151fb15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851d7429-8006-435f-b9b9-8e77c58a45bd}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d0ba37-4958-4794-8f50-d7a28fda973f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248e0a5f-a663-4441-bcd1-fb26785b6510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250e5266-94af-4932-93c7-d1139cf33929}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 5.0292,                      !- X,Y,Z Vertex 1 {m}
  18.288, -4.572, 5.0292,                 !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29537989-f7a9-4232-801b-3802ecc6d173}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -4.572, 5.0292,                 !- X,Y,Z Vertex 1 {m}
  0, -4.572, 5.0292,                      !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608e2bb8-b544-43f2-9703-d3540d666c2b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3ddea1cf-eaba-4e1e-83ec-05f25fbacfef}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -4.572, 4.7244,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Handle
  unfinished attic space,                 !- Name
  {74c7cabe-45c9-4726-ba17-41963d53ddfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}; !- Thermal Zone Name

OS:ThermalZone,
  {c158ab54-c04f-41e5-b903-73a053fc0558}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a090791-3450-4c6b-948b-2c7221f0aaa3}, !- Zone Air Inlet Port List
  {6e0d72cc-33e3-41b8-b93b-8e4d86bde1f4}, !- Zone Air Exhaust Port List
  {50973b25-50a0-45c0-8ed3-7fa736203b53}, !- Zone Air Node Name
  {7d69155d-9960-45ee-be19-e6701dcf8d13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe35b09d-a36b-454c-a044-273dcc7e78ef}, !- Handle
  Node 9,                                 !- Name
  {50973b25-50a0-45c0-8ed3-7fa736203b53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50973b25-50a0-45c0-8ed3-7fa736203b53}, !- Handle
  {b414f75f-15d0-4e16-85f0-c4b8ac53ee5c}, !- Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}, !- Source Object
  11,                                     !- Outlet Port
  {fe35b09d-a36b-454c-a044-273dcc7e78ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a090791-3450-4c6b-948b-2c7221f0aaa3}, !- Handle
  {f7b43ec6-d2f2-416a-b3a8-ee2c1ff98905}, !- Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}; !- HVAC Component

OS:PortList,
  {6e0d72cc-33e3-41b8-b93b-8e4d86bde1f4}, !- Handle
  {709f2805-a086-42c7-a761-313b4b91abfe}, !- Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}; !- HVAC Component

OS:PortList,
  {7d69155d-9960-45ee-be19-e6701dcf8d13}, !- Handle
  {cfa5ba0e-1842-432f-ac09-603f58f9c7ac}, !- Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}; !- HVAC Component

OS:Sizing:Zone,
  {feefcc74-2505-48d1-9e11-001ba6dbb22a}, !- Handle
  {c158ab54-c04f-41e5-b903-73a053fc0558}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a47e1863-db36-4384-a8b6-737c1c8e34f2}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c158ab54-c04f-41e5-b903-73a053fc0558}; !- Thermal Zone

OS:SpaceType,
  {74c7cabe-45c9-4726-ba17-41963d53ddfb}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {d3b45472-9613-48b7-810f-d76bc1af3ad1}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {8b352eaf-961f-4fab-ad05-0128304d7733}, !- Handle
  {d3b45472-9613-48b7-810f-d76bc1af3ad1}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {bf577b3a-a695-49fa-b4fa-9fe141b3d69a}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {4d5d7cc7-e609-419b-830c-8ddbc57e65e3}, !- Handle
  {bf577b3a-a695-49fa-b4fa-9fe141b3d69a}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {14ecda74-43a9-4659-bc8b-1ea07c205d55}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {918fe5e9-6552-435d-8844-f861701c3c05}, !- Handle
  {14ecda74-43a9-4659-bc8b-1ea07c205d55}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {79ecdac8-2198-4d94-b2f3-cbb38b602973}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {6fc1fa8e-a852-4504-965f-e2615d6bee0c}, !- Handle
  {79ecdac8-2198-4d94-b2f3-cbb38b602973}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:Building,
  {bedd14de-e1e2-413a-814f-745562ea978e}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {b7192f7f-6475-462e-b207-7e3eede0177d}, !- Handle
  {bedd14de-e1e2-413a-814f-745562ea978e}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {efcdc5fd-82df-44bc-b5fc-1d6dfc47d46a}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484dd888-ab93-4fbd-a82d-b7122d1895b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2d7b70-3903-453c-afe4-040aa0147566}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1faf4f30-d381-4a70-807d-8c107a8ffa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2247f3b4-f524-4ab6-a6a1-ff17ba5d41da}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095466d1-047c-4fbc-8ae0-dedc1d31f7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f137e72d-e92a-45a8-9cae-861ed630e06c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:External:File,
  {9d75cc52-d96b-4c0f-a629-4c5f3903b2f7}, !- Handle
  TMY_10-60min.csv,                       !- Name
  TMY_10-60min.csv;                       !- File Name

OS:Schedule:Day,
  {c4c41752-b8e8-44fc-8366-a46dec0bc6fa}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {852e96e6-7ea6-4f7b-886e-05ff14f1bcb5}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:File,
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Handle
  res occupants schedule,                 !- Name
  {63aee2eb-a7a7-4928-acf6-1679f822f8b9}, !- Schedule Type Limits Name
  {9d75cc52-d96b-4c0f-a629-4c5f3903b2f7}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {aea8cc3c-080f-4896-8c29-8e4fd56d5d46}, !- Schedule Type Limits Name
  {ac7c047f-177e-485a-8e0d-d97f445c67a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac7c047f-177e-485a-8e0d-d97f445c67a3}, !- Handle
  Schedule Day 3,                         !- Name
  {aea8cc3c-080f-4896-8c29-8e4fd56d5d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {ba200961-b8ae-42c5-a4f3-54fdb999a3e3}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {daa9d616-9301-4593-9517-07502cc3fcd1}, !- Handle
  res occupants|finished basement space,  !- Name
  {ba200961-b8ae-42c5-a4f3-54fdb999a3e3}, !- People Definition Name
  {05f4e71a-0006-4bbe-834c-3c2abd0d8e38}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {aea8cc3c-080f-4896-8c29-8e4fd56d5d46}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {63aee2eb-a7a7-4928-acf6-1679f822f8b9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {b177c855-5be1-4bde-bc1c-ffa7254363d5}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {86d24c7e-f158-438f-94ee-365d759a81e7}, !- Handle
  res occupants|living space,             !- Name
  {b177c855-5be1-4bde-bc1c-ffa7254363d5}, !- People Definition Name
  {c35ab69f-af97-42b9-80ed-214934cad1b5}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Day,
  {926a967e-0769-4d4a-8140-585725ccb05a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c4764d1-8453-4841-ab84-d549da892dca}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {14be682a-13c2-46d0-8bbd-33c6c2d7d87f}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d1385aec-7f16-4b84-8379-f14517b29dcb}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  {14be682a-13c2-46d0-8bbd-33c6c2d7d87f}, !- People Definition Name
  {09f60d6c-5a26-4a9d-abf5-0538763935f6}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5cd33ed6-9a83-44ec-bebd-b178735b69bb}, !- Handle
  res occupants|unit 2|finished basement space|unit 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b90c0223-69f5-4e1a-aa31-14d73f3ab9fe}, !- Handle
  res occupants|unit 2|finished basement space|unit 2, !- Name
  {5cd33ed6-9a83-44ec-bebd-b178735b69bb}, !- People Definition Name
  {83f57195-40c0-4876-87e7-405355d85616}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Day,
  {012bef0f-042e-467a-958e-f6d17bc1fe73}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c268ee3-89bc-48bd-bd33-24d9d306d684}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {24c13283-92d1-44f3-9570-04ba3024d8b5}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {760b0cbb-4223-4dd3-b6e5-9367226a2ca4}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {24c13283-92d1-44f3-9570-04ba3024d8b5}, !- People Definition Name
  {de543b6d-80f9-4edb-9958-204d37d2cf15}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6e9bc647-52f7-4983-a3ea-44d6eb03d983}, !- Handle
  res occupants|unit 3|finished basement space|unit 3, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {04f36f39-3383-41d9-b724-48f29bc5b4c3}, !- Handle
  res occupants|unit 3|finished basement space|unit 3, !- Name
  {6e9bc647-52f7-4983-a3ea-44d6eb03d983}, !- People Definition Name
  {f2148b2c-73db-441d-b0c1-b33476b45896}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Day,
  {dc5ee949-017f-4a36-9769-b2b660c72161}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65baf722-c622-4ded-a955-bf3f3fda93b6}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ff09fabd-fbba-4d24-b2c9-0d1f41b6a8bf}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {aa8b1c51-2436-497c-a3ba-b231ef3bbe71}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  {ff09fabd-fbba-4d24-b2c9-0d1f41b6a8bf}, !- People Definition Name
  {ffc760ee-0e2b-4ddb-bc0e-490acc5b7029}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e9f7ef5e-bf5f-4790-b70e-001d2765ada5}, !- Handle
  res occupants|unit 4|finished basement space|unit 4, !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e182f405-cf09-44fa-9aef-5f527d6d3a35}, !- Handle
  res occupants|unit 4|finished basement space|unit 4, !- Name
  {e9f7ef5e-bf5f-4790-b70e-001d2765ada5}, !- People Definition Name
  {6f05c968-f01c-4237-8721-3db380a95d53}, !- Space or SpaceType Name
  {217d9e3d-881a-4c54-9674-ddc367202d3a}, !- Number of People Schedule Name
  {edc1afe1-b28e-404f-aea1-c293815d0540}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {33372d99-822d-44e2-9ce0-ee8902f5cd8b}, !- Handle
  Surface 8 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -4.572, 5.0292,                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 5.0292,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33fc371a-9097-451f-b3e9-c4862f075f1c}, !- Handle
  Surface 8 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8976, -4.572, 5.0292,                !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  18.288, -4.572, 5.0292;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ad451cae-8a3c-45cd-a5d5-d4404beeae18}, !- Handle
  Surface 8 - res eaves 2,                !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, 0.6096, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9164896c-482e-4499-ad68-ee664e74757c}, !- Handle
  Surface 9 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8976, -9.144, 2.7432,                !- X,Y,Z Vertex 1 {m}
  18.8976, -4.572, 5.0292,                !- X,Y,Z Vertex 2 {m}
  18.288, -4.572, 5.0292,                 !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dad333b2-2603-4d60-a607-02c96fb95e7d}, !- Handle
  Surface 9 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, -4.572, 5.0292,                !- X,Y,Z Vertex 1 {m}
  -0.6096, -9.144, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, -4.572, 5.0292;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {06146e68-f17c-4161-9c93-88bbab40f8a9}, !- Handle
  Surface 9 - res eaves 2,                !- Name
  ,                                       !- Construction Name
  {affcf062-5ff1-4d45-8c96-5dfaed15abfa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.7536, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  18.288, -9.7536, 2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:PlantLoop,
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bffa667b-96ac-4957-8c09-b3975ecdf80f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {fb29d911-a3b2-4c4d-9961-297b70d9af90}, !- Plant Side Inlet Node Name
  {e4102fd2-c7d7-4cf9-98f3-df0571388511}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {194febcd-78c0-4433-838b-06a508e27405}, !- Demand Side Inlet Node Name
  {13bbe5bf-7324-40e3-a181-7b9861484602}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d25cb7e8-8fcf-4782-8218-745d7a59b8c4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {80465e5c-9acf-405f-9939-26fa184c9dbb}, !- Demand Mixer Name
  {3738d53f-343a-406f-a5c9-49670d89f069}, !- Demand Splitter Name
  {6340242f-42bf-4133-84e2-ef9af400e0d1}, !- Supply Mixer Name
  {92e5841c-719f-4f99-b0af-fa9bab27a96f}; !- Supply Splitter Name

OS:Node,
  {807f6696-6bce-4506-96b9-47fb8f8dfea8}, !- Handle
  Node 10,                                !- Name
  {fb29d911-a3b2-4c4d-9961-297b70d9af90}, !- Inlet Port
  {04b332d0-6a17-4cc6-a165-9e4919cd9cd1}; !- Outlet Port

OS:Node,
  {bffa667b-96ac-4957-8c09-b3975ecdf80f}, !- Handle
  Node 11,                                !- Name
  {829d8764-7e04-4a88-91bf-59fc318b29c3}, !- Inlet Port
  {e4102fd2-c7d7-4cf9-98f3-df0571388511}; !- Outlet Port

OS:Node,
  {1166ca5d-6557-4626-89a6-f477182ec150}, !- Handle
  Node 12,                                !- Name
  {e5158d78-5b49-4d74-abfe-ca6f7a771881}, !- Inlet Port
  {844360ed-f890-45ab-bcb4-efa21f126e88}; !- Outlet Port

OS:Connector:Mixer,
  {6340242f-42bf-4133-84e2-ef9af400e0d1}, !- Handle
  Connector Mixer 1,                      !- Name
  {3c3cef9d-2d68-428b-8412-bd8dfc3bd2be}, !- Outlet Branch Name
  {3b8fc13f-79e8-4f68-ae9a-28d6f2b0698f}, !- Inlet Branch Name 1
  {16f6e24e-bcd6-49aa-94bc-964864f2a9ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {92e5841c-719f-4f99-b0af-fa9bab27a96f}, !- Handle
  Connector Splitter 1,                   !- Name
  {601e5235-ee4c-4d5d-9977-fd0d42f2ae98}, !- Inlet Branch Name
  {e5158d78-5b49-4d74-abfe-ca6f7a771881}, !- Outlet Branch Name 1
  {3f4d0239-8b7a-40cb-909a-4650d2ebd4d6}; !- Outlet Branch Name 2

OS:Connection,
  {fb29d911-a3b2-4c4d-9961-297b70d9af90}, !- Handle
  {bac11152-1ef6-4970-815f-05f625b09cd8}, !- Name
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Source Object
  14,                                     !- Outlet Port
  {807f6696-6bce-4506-96b9-47fb8f8dfea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5158d78-5b49-4d74-abfe-ca6f7a771881}, !- Handle
  {d123a4c1-0e16-438b-94a7-0508380a5754}, !- Name
  {92e5841c-719f-4f99-b0af-fa9bab27a96f}, !- Source Object
  3,                                      !- Outlet Port
  {1166ca5d-6557-4626-89a6-f477182ec150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4102fd2-c7d7-4cf9-98f3-df0571388511}, !- Handle
  {6401a83b-0e58-4502-bf4e-d5ca737c084b}, !- Name
  {bffa667b-96ac-4957-8c09-b3975ecdf80f}, !- Source Object
  3,                                      !- Outlet Port
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f7de032c-19a8-476d-9970-9cbb317146bc}, !- Handle
  Node 13,                                !- Name
  {194febcd-78c0-4433-838b-06a508e27405}, !- Inlet Port
  {2925cc03-fa67-4b02-85a3-c7a33bcf4005}; !- Outlet Port

OS:Node,
  {08f7c261-d2d7-477c-baa8-e3488f629fd5}, !- Handle
  Node 14,                                !- Name
  {0ca7ac7b-0751-4398-9b1c-33d5d0e5f2ff}, !- Inlet Port
  {13bbe5bf-7324-40e3-a181-7b9861484602}; !- Outlet Port

OS:Node,
  {9784365e-f68b-4dcc-b73b-1ab972f4f23d}, !- Handle
  Node 15,                                !- Name
  {5c9ee147-105a-46a9-b835-c83b282a5053}, !- Inlet Port
  {0c8ba7d6-69be-4112-9535-11fdd89305a9}; !- Outlet Port

OS:Connector:Mixer,
  {80465e5c-9acf-405f-9939-26fa184c9dbb}, !- Handle
  Connector Mixer 2,                      !- Name
  {0ca7ac7b-0751-4398-9b1c-33d5d0e5f2ff}, !- Outlet Branch Name
  {0c8ba7d6-69be-4112-9535-11fdd89305a9}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3738d53f-343a-406f-a5c9-49670d89f069}, !- Handle
  Connector Splitter 2,                   !- Name
  {2925cc03-fa67-4b02-85a3-c7a33bcf4005}, !- Inlet Branch Name
  {5c9ee147-105a-46a9-b835-c83b282a5053}; !- Outlet Branch Name 1

OS:Connection,
  {194febcd-78c0-4433-838b-06a508e27405}, !- Handle
  {280d0bcf-0ca3-478b-bc3e-d6f19545efbe}, !- Name
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Source Object
  17,                                     !- Outlet Port
  {f7de032c-19a8-476d-9970-9cbb317146bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2925cc03-fa67-4b02-85a3-c7a33bcf4005}, !- Handle
  {818516df-16f0-4211-8e2c-859c36ff01d5}, !- Name
  {f7de032c-19a8-476d-9970-9cbb317146bc}, !- Source Object
  3,                                      !- Outlet Port
  {3738d53f-343a-406f-a5c9-49670d89f069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9ee147-105a-46a9-b835-c83b282a5053}, !- Handle
  {a4cd46ad-d558-43a0-873d-537c9d7861db}, !- Name
  {3738d53f-343a-406f-a5c9-49670d89f069}, !- Source Object
  3,                                      !- Outlet Port
  {9784365e-f68b-4dcc-b73b-1ab972f4f23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8ba7d6-69be-4112-9535-11fdd89305a9}, !- Handle
  {fe10e282-2c8d-4a20-989b-72aaafcef859}, !- Name
  {9784365e-f68b-4dcc-b73b-1ab972f4f23d}, !- Source Object
  3,                                      !- Outlet Port
  {80465e5c-9acf-405f-9939-26fa184c9dbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ca7ac7b-0751-4398-9b1c-33d5d0e5f2ff}, !- Handle
  {8b47fb64-cbbd-40a0-a6a4-1f7f5cf0f1f5}, !- Name
  {80465e5c-9acf-405f-9939-26fa184c9dbb}, !- Source Object
  2,                                      !- Outlet Port
  {08f7c261-d2d7-477c-baa8-e3488f629fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13bbe5bf-7324-40e3-a181-7b9861484602}, !- Handle
  {4446abae-2dd8-432e-83c9-682537495e59}, !- Name
  {08f7c261-d2d7-477c-baa8-e3488f629fd5}, !- Source Object
  3,                                      !- Outlet Port
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f7dfd7e0-a6b0-45ec-9b58-956e7d3fc7db}, !- Handle
  {134f37b3-009b-459c-8302-5bdd8da6cf40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d25cb7e8-8fcf-4782-8218-745d7a59b8c4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {1c08062d-f0d1-4be5-b4ed-7c2294f746e7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {844360ed-f890-45ab-bcb4-efa21f126e88}, !- Inlet Node Name
  {2f9a1306-59c8-4efc-94ee-d27161e267d8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {52b2e53a-c593-452a-9ac7-dca2c9cc2b11}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {57a89bc3-f085-4455-acd4-d66f9f925edd}, !- Inlet Node Name
  {829d8764-7e04-4a88-91bf-59fc318b29c3}; !- Outlet Node Name

OS:Node,
  {c8a1dc60-e46e-4a67-92f3-a0ad36d5baee}, !- Handle
  Node 16,                                !- Name
  {2f9a1306-59c8-4efc-94ee-d27161e267d8}, !- Inlet Port
  {3b8fc13f-79e8-4f68-ae9a-28d6f2b0698f}; !- Outlet Port

OS:Connection,
  {844360ed-f890-45ab-bcb4-efa21f126e88}, !- Handle
  {3300c086-ee7c-4789-ae12-2275141edec5}, !- Name
  {1166ca5d-6557-4626-89a6-f477182ec150}, !- Source Object
  3,                                      !- Outlet Port
  {1c08062d-f0d1-4be5-b4ed-7c2294f746e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9a1306-59c8-4efc-94ee-d27161e267d8}, !- Handle
  {bc1c32f8-11f2-44d8-a4d3-61b9233959a0}, !- Name
  {1c08062d-f0d1-4be5-b4ed-7c2294f746e7}, !- Source Object
  3,                                      !- Outlet Port
  {c8a1dc60-e46e-4a67-92f3-a0ad36d5baee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8fc13f-79e8-4f68-ae9a-28d6f2b0698f}, !- Handle
  {1d10fe65-4d89-4796-9936-308b8eade249}, !- Name
  {c8a1dc60-e46e-4a67-92f3-a0ad36d5baee}, !- Source Object
  3,                                      !- Outlet Port
  {6340242f-42bf-4133-84e2-ef9af400e0d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c86a0a4-fa43-475e-baf4-44604dd734f2}, !- Handle
  Node 17,                                !- Name
  {3c3cef9d-2d68-428b-8412-bd8dfc3bd2be}, !- Inlet Port
  {57a89bc3-f085-4455-acd4-d66f9f925edd}; !- Outlet Port

OS:Connection,
  {3c3cef9d-2d68-428b-8412-bd8dfc3bd2be}, !- Handle
  {bcb2a4fd-8478-4462-971f-2a55d6d71d8d}, !- Name
  {6340242f-42bf-4133-84e2-ef9af400e0d1}, !- Source Object
  2,                                      !- Outlet Port
  {7c86a0a4-fa43-475e-baf4-44604dd734f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a89bc3-f085-4455-acd4-d66f9f925edd}, !- Handle
  {5d9fcd60-80de-4922-88ab-ee89c33f0205}, !- Name
  {7c86a0a4-fa43-475e-baf4-44604dd734f2}, !- Source Object
  3,                                      !- Outlet Port
  {52b2e53a-c593-452a-9ac7-dca2c9cc2b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829d8764-7e04-4a88-91bf-59fc318b29c3}, !- Handle
  {3453f6cf-ac85-4916-93df-a7cb2031cdad}, !- Name
  {52b2e53a-c593-452a-9ac7-dca2c9cc2b11}, !- Source Object
  3,                                      !- Outlet Port
  {bffa667b-96ac-4957-8c09-b3975ecdf80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f5f49a5e-50b1-47e0-b30a-9a1194cbe71e}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {04b332d0-6a17-4cc6-a165-9e4919cd9cd1}, !- Inlet Node Name
  {ae794df8-d574-4519-8288-570e1d7f34ba}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6a952e07-57ad-48b4-a0d1-f73e5c9ac02f}, !- Handle
  Node 18,                                !- Name
  {ae794df8-d574-4519-8288-570e1d7f34ba}, !- Inlet Port
  {601e5235-ee4c-4d5d-9977-fd0d42f2ae98}; !- Outlet Port

OS:Connection,
  {04b332d0-6a17-4cc6-a165-9e4919cd9cd1}, !- Handle
  {443d0d9d-313d-4b19-a219-a23b44b3a69d}, !- Name
  {807f6696-6bce-4506-96b9-47fb8f8dfea8}, !- Source Object
  3,                                      !- Outlet Port
  {f5f49a5e-50b1-47e0-b30a-9a1194cbe71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae794df8-d574-4519-8288-570e1d7f34ba}, !- Handle
  {3450cd93-9a35-4eee-94c2-111ba1ea602f}, !- Name
  {f5f49a5e-50b1-47e0-b30a-9a1194cbe71e}, !- Source Object
  3,                                      !- Outlet Port
  {6a952e07-57ad-48b4-a0d1-f73e5c9ac02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601e5235-ee4c-4d5d-9977-fd0d42f2ae98}, !- Handle
  {39235140-2469-489e-aa73-66b1e43aa2b2}, !- Name
  {6a952e07-57ad-48b4-a0d1-f73e5c9ac02f}, !- Source Object
  3,                                      !- Outlet Port
  {92e5841c-719f-4f99-b0af-fa9bab27a96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {507fccd3-5d6c-4a24-ae07-2a2ca67780e7}, !- Handle
  dhw temp,                               !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {f289c609-3613-4951-abf3-0dfde1ff8858}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {507fccd3-5d6c-4a24-ae07-2a2ca67780e7}, !- Schedule Name
  {bffa667b-96ac-4957-8c09-b3975ecdf80f}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {83f288b4-8600-4e72-9f60-35fc2c225404}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {86627430-6c8c-439a-a5f5-7147b31d7143}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e0621448-6489-4e9e-96a2-6f7073f9df88}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fcebf756-3b6a-4fd9-864a-654234c8cced}, !- Use Side Inlet Node Name
  {ec6501ee-6637-413c-8d77-c7f7fcc676d0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {86627430-6c8c-439a-a5f5-7147b31d7143}, !- Handle
  WH Setpoint Temp,                       !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {8d06b3da-504c-4238-a7e2-76c0509d5a83}, !- Handle
  Node 19,                                !- Name
  {3f4d0239-8b7a-40cb-909a-4650d2ebd4d6}, !- Inlet Port
  {fcebf756-3b6a-4fd9-864a-654234c8cced}; !- Outlet Port

OS:Connection,
  {3f4d0239-8b7a-40cb-909a-4650d2ebd4d6}, !- Handle
  {7a57ad38-8665-4711-99a2-e4e131a656ed}, !- Name
  {92e5841c-719f-4f99-b0af-fa9bab27a96f}, !- Source Object
  4,                                      !- Outlet Port
  {8d06b3da-504c-4238-a7e2-76c0509d5a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfc983e0-e511-4b21-bf8d-818bd964b6bd}, !- Handle
  Node 20,                                !- Name
  {ec6501ee-6637-413c-8d77-c7f7fcc676d0}, !- Inlet Port
  {16f6e24e-bcd6-49aa-94bc-964864f2a9ce}; !- Outlet Port

OS:Connection,
  {fcebf756-3b6a-4fd9-864a-654234c8cced}, !- Handle
  {e0189f6a-224b-41d3-9ed6-92550ff032a8}, !- Name
  {8d06b3da-504c-4238-a7e2-76c0509d5a83}, !- Source Object
  3,                                      !- Outlet Port
  {83f288b4-8600-4e72-9f60-35fc2c225404}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ec6501ee-6637-413c-8d77-c7f7fcc676d0}, !- Handle
  {ed09df75-2ff7-4b3c-a9cb-605cda9f15fa}, !- Name
  {83f288b4-8600-4e72-9f60-35fc2c225404}, !- Source Object
  32,                                     !- Outlet Port
  {bfc983e0-e511-4b21-bf8d-818bd964b6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f6e24e-bcd6-49aa-94bc-964864f2a9ce}, !- Handle
  {6875a89f-f158-4b22-bd15-5d6a04ae2720}, !- Name
  {bfc983e0-e511-4b21-bf8d-818bd964b6bd}, !- Source Object
  3,                                      !- Outlet Port
  {6340242f-42bf-4133-84e2-ef9af400e0d1}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Handle
  Domestic Hot Water Loop|unit 2,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {49d2fa63-6b11-4c9e-b158-0c3700758f5b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ba64c9d6-3f1c-426c-b3ec-064057eb046c}, !- Plant Side Inlet Node Name
  {6bb54ad2-5da8-429d-bb9b-6a31b8e4dd55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {db91870e-e987-442d-8651-a990f6869f4f}, !- Demand Side Inlet Node Name
  {170d3e73-33e7-4dad-abae-454b404f69b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84875f77-2485-4969-b426-c3c761b0d0cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d4227f9f-0e7e-4674-a726-5e624168af9a}, !- Demand Mixer Name
  {33b13245-3009-4a78-a3ae-05ea5865a89a}, !- Demand Splitter Name
  {e94094db-3578-4224-ad73-a09229c7cc09}, !- Supply Mixer Name
  {244236b8-51a9-4a33-abf3-5c8997f1e516}; !- Supply Splitter Name

OS:Node,
  {25ef6068-d7b9-4fa0-823d-864fe0361375}, !- Handle
  Node 21,                                !- Name
  {ba64c9d6-3f1c-426c-b3ec-064057eb046c}, !- Inlet Port
  {e248367c-163f-41bc-9e2e-a4d049b4c9b7}; !- Outlet Port

OS:Node,
  {49d2fa63-6b11-4c9e-b158-0c3700758f5b}, !- Handle
  Node 22,                                !- Name
  {83a5af05-3026-40ab-bcc3-d66344179f8c}, !- Inlet Port
  {6bb54ad2-5da8-429d-bb9b-6a31b8e4dd55}; !- Outlet Port

OS:Node,
  {78050489-532d-4fd6-bae5-e2db7730176f}, !- Handle
  Node 23,                                !- Name
  {254bbba3-bf01-4e6d-8d8d-fd8e5f9fe623}, !- Inlet Port
  {c47b7d99-cd55-48a0-b14c-246252ff0331}; !- Outlet Port

OS:Connector:Mixer,
  {e94094db-3578-4224-ad73-a09229c7cc09}, !- Handle
  Connector Mixer 3,                      !- Name
  {7ecc4ca8-8f29-4609-96af-ef620772815c}, !- Outlet Branch Name
  {ecb53e2a-c928-4936-91c3-422f2cd818e2}, !- Inlet Branch Name 1
  {d6152a5f-1614-4103-89dc-f40917f8fd6f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {244236b8-51a9-4a33-abf3-5c8997f1e516}, !- Handle
  Connector Splitter 3,                   !- Name
  {08f5d1d6-8f0f-452e-bfb1-9648e5358032}, !- Inlet Branch Name
  {254bbba3-bf01-4e6d-8d8d-fd8e5f9fe623}, !- Outlet Branch Name 1
  {77d3d696-6d51-4d57-8075-13b70a25a679}; !- Outlet Branch Name 2

OS:Connection,
  {ba64c9d6-3f1c-426c-b3ec-064057eb046c}, !- Handle
  {7226cbd2-e344-46bc-9a94-466f74852db7}, !- Name
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Source Object
  14,                                     !- Outlet Port
  {25ef6068-d7b9-4fa0-823d-864fe0361375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254bbba3-bf01-4e6d-8d8d-fd8e5f9fe623}, !- Handle
  {e2a3441c-ffbf-4d91-b12e-1c30d41b67bc}, !- Name
  {244236b8-51a9-4a33-abf3-5c8997f1e516}, !- Source Object
  3,                                      !- Outlet Port
  {78050489-532d-4fd6-bae5-e2db7730176f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb54ad2-5da8-429d-bb9b-6a31b8e4dd55}, !- Handle
  {9ffc05b8-b974-433d-aada-4e62ea95bb4e}, !- Name
  {49d2fa63-6b11-4c9e-b158-0c3700758f5b}, !- Source Object
  3,                                      !- Outlet Port
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {63dc9fd0-a6bf-44d7-ac61-f2a1da85dc80}, !- Handle
  Node 24,                                !- Name
  {db91870e-e987-442d-8651-a990f6869f4f}, !- Inlet Port
  {6e357d58-7d67-4b0e-804c-ab97b7e41d94}; !- Outlet Port

OS:Node,
  {08756544-435d-40b6-a25b-280793b33d17}, !- Handle
  Node 25,                                !- Name
  {2f6d6c9b-fbb0-4c78-a0d7-eb94f9f5e57c}, !- Inlet Port
  {170d3e73-33e7-4dad-abae-454b404f69b9}; !- Outlet Port

OS:Node,
  {5804e8d2-123d-48c4-a509-66feb9874211}, !- Handle
  Node 26,                                !- Name
  {fd4c9cfc-70aa-4ef0-96b9-4f0cee814bd2}, !- Inlet Port
  {3db5a65f-d7bf-4db8-aa63-cf4f7f2788ae}; !- Outlet Port

OS:Connector:Mixer,
  {d4227f9f-0e7e-4674-a726-5e624168af9a}, !- Handle
  Connector Mixer 4,                      !- Name
  {2f6d6c9b-fbb0-4c78-a0d7-eb94f9f5e57c}, !- Outlet Branch Name
  {3db5a65f-d7bf-4db8-aa63-cf4f7f2788ae}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {33b13245-3009-4a78-a3ae-05ea5865a89a}, !- Handle
  Connector Splitter 4,                   !- Name
  {6e357d58-7d67-4b0e-804c-ab97b7e41d94}, !- Inlet Branch Name
  {fd4c9cfc-70aa-4ef0-96b9-4f0cee814bd2}; !- Outlet Branch Name 1

OS:Connection,
  {db91870e-e987-442d-8651-a990f6869f4f}, !- Handle
  {a621f384-3c07-4d71-bd13-d3b74138eaab}, !- Name
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Source Object
  17,                                     !- Outlet Port
  {63dc9fd0-a6bf-44d7-ac61-f2a1da85dc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e357d58-7d67-4b0e-804c-ab97b7e41d94}, !- Handle
  {3d571884-b19a-4acd-95f5-21f3209fa56c}, !- Name
  {63dc9fd0-a6bf-44d7-ac61-f2a1da85dc80}, !- Source Object
  3,                                      !- Outlet Port
  {33b13245-3009-4a78-a3ae-05ea5865a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4c9cfc-70aa-4ef0-96b9-4f0cee814bd2}, !- Handle
  {c6207eb2-494c-478f-8c35-e5c7f506fc8d}, !- Name
  {33b13245-3009-4a78-a3ae-05ea5865a89a}, !- Source Object
  3,                                      !- Outlet Port
  {5804e8d2-123d-48c4-a509-66feb9874211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db5a65f-d7bf-4db8-aa63-cf4f7f2788ae}, !- Handle
  {287d0786-0cdd-4acd-a039-71ff51b3f00e}, !- Name
  {5804e8d2-123d-48c4-a509-66feb9874211}, !- Source Object
  3,                                      !- Outlet Port
  {d4227f9f-0e7e-4674-a726-5e624168af9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f6d6c9b-fbb0-4c78-a0d7-eb94f9f5e57c}, !- Handle
  {f0282733-5ff7-4979-b9e6-7ca065197745}, !- Name
  {d4227f9f-0e7e-4674-a726-5e624168af9a}, !- Source Object
  2,                                      !- Outlet Port
  {08756544-435d-40b6-a25b-280793b33d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170d3e73-33e7-4dad-abae-454b404f69b9}, !- Handle
  {66c91dd9-f252-44ce-8f07-67a200012e61}, !- Name
  {08756544-435d-40b6-a25b-280793b33d17}, !- Source Object
  3,                                      !- Outlet Port
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {563effd8-ba6b-4e4f-b4aa-94c6758ac0b3}, !- Handle
  {d6b50dd0-eac5-4793-9175-f2326f65870e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84875f77-2485-4969-b426-c3c761b0d0cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {89a2584e-cb5f-465e-b68b-2d8cd6eca5f7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c47b7d99-cd55-48a0-b14c-246252ff0331}, !- Inlet Node Name
  {7dafe00c-045a-4f4f-ab56-e45105406979}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0319879d-c98f-40c9-8b38-ac79ed24e8a5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bc5bbcee-d6e9-4b83-9a84-cbcde8c8246d}, !- Inlet Node Name
  {83a5af05-3026-40ab-bcc3-d66344179f8c}; !- Outlet Node Name

OS:Node,
  {666be351-7a0d-49ea-b6fe-a857878411d1}, !- Handle
  Node 27,                                !- Name
  {7dafe00c-045a-4f4f-ab56-e45105406979}, !- Inlet Port
  {ecb53e2a-c928-4936-91c3-422f2cd818e2}; !- Outlet Port

OS:Connection,
  {c47b7d99-cd55-48a0-b14c-246252ff0331}, !- Handle
  {d29eef05-6f27-4887-b38c-22b1af7525a6}, !- Name
  {78050489-532d-4fd6-bae5-e2db7730176f}, !- Source Object
  3,                                      !- Outlet Port
  {89a2584e-cb5f-465e-b68b-2d8cd6eca5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dafe00c-045a-4f4f-ab56-e45105406979}, !- Handle
  {3128770e-e8fa-498a-9332-bfdd2d9473a5}, !- Name
  {89a2584e-cb5f-465e-b68b-2d8cd6eca5f7}, !- Source Object
  3,                                      !- Outlet Port
  {666be351-7a0d-49ea-b6fe-a857878411d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb53e2a-c928-4936-91c3-422f2cd818e2}, !- Handle
  {ae6ae64a-916c-4676-8beb-a1933abdbfde}, !- Name
  {666be351-7a0d-49ea-b6fe-a857878411d1}, !- Source Object
  3,                                      !- Outlet Port
  {e94094db-3578-4224-ad73-a09229c7cc09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cc0865a-4c11-4050-b395-f52c45145f06}, !- Handle
  Node 28,                                !- Name
  {7ecc4ca8-8f29-4609-96af-ef620772815c}, !- Inlet Port
  {bc5bbcee-d6e9-4b83-9a84-cbcde8c8246d}; !- Outlet Port

OS:Connection,
  {7ecc4ca8-8f29-4609-96af-ef620772815c}, !- Handle
  {7661da06-52c7-467d-87bf-9f4392aa9a49}, !- Name
  {e94094db-3578-4224-ad73-a09229c7cc09}, !- Source Object
  2,                                      !- Outlet Port
  {4cc0865a-4c11-4050-b395-f52c45145f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5bbcee-d6e9-4b83-9a84-cbcde8c8246d}, !- Handle
  {8a38695f-9a9f-4993-96bf-a871f24a5129}, !- Name
  {4cc0865a-4c11-4050-b395-f52c45145f06}, !- Source Object
  3,                                      !- Outlet Port
  {0319879d-c98f-40c9-8b38-ac79ed24e8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a5af05-3026-40ab-bcc3-d66344179f8c}, !- Handle
  {a4005c08-c97f-427b-9d13-1f516c9a23e1}, !- Name
  {0319879d-c98f-40c9-8b38-ac79ed24e8a5}, !- Source Object
  3,                                      !- Outlet Port
  {49d2fa63-6b11-4c9e-b158-0c3700758f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8976b2ca-0da8-449b-a48a-2b82959a575a}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {e248367c-163f-41bc-9e2e-a4d049b4c9b7}, !- Inlet Node Name
  {4a9fdbbe-5cf0-42ae-a38d-bfcfd5c9b13e}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d290cd0a-8802-49b4-936e-8bf4244c0e86}, !- Handle
  Node 29,                                !- Name
  {4a9fdbbe-5cf0-42ae-a38d-bfcfd5c9b13e}, !- Inlet Port
  {08f5d1d6-8f0f-452e-bfb1-9648e5358032}; !- Outlet Port

OS:Connection,
  {e248367c-163f-41bc-9e2e-a4d049b4c9b7}, !- Handle
  {6bed89d9-685b-4b50-9101-b4a1352d48b7}, !- Name
  {25ef6068-d7b9-4fa0-823d-864fe0361375}, !- Source Object
  3,                                      !- Outlet Port
  {8976b2ca-0da8-449b-a48a-2b82959a575a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9fdbbe-5cf0-42ae-a38d-bfcfd5c9b13e}, !- Handle
  {7d92b05a-2a36-42e7-bc46-b803bc18a2c3}, !- Name
  {8976b2ca-0da8-449b-a48a-2b82959a575a}, !- Source Object
  3,                                      !- Outlet Port
  {d290cd0a-8802-49b4-936e-8bf4244c0e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f5d1d6-8f0f-452e-bfb1-9648e5358032}, !- Handle
  {ff5248d8-5c8c-47e4-8646-e9715ee4043f}, !- Name
  {d290cd0a-8802-49b4-936e-8bf4244c0e86}, !- Source Object
  3,                                      !- Outlet Port
  {244236b8-51a9-4a33-abf3-5c8997f1e516}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {69e7a75f-315d-4e1f-9ed5-2ad8f130a2f3}, !- Handle
  dhw temp 1,                             !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {286d5969-768f-4807-9c46-db3f0c9f1f99}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {69e7a75f-315d-4e1f-9ed5-2ad8f130a2f3}, !- Schedule Name
  {49d2fa63-6b11-4c9e-b158-0c3700758f5b}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {d6bcf78b-daf4-419b-beb6-62f947843923}, !- Handle
  res wh|unit 2,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {6ea37d30-46c4-4a55-8f41-15bd352bc7b4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {d9b8c3fe-7fae-4069-b730-86a330b2b283}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2df9b519-684c-4222-9843-4ea4b585bad9}, !- Use Side Inlet Node Name
  {5ba6594e-5541-4d24-9b5d-27c2069b33d6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {6ea37d30-46c4-4a55-8f41-15bd352bc7b4}, !- Handle
  WH Setpoint Temp 1,                     !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {1e5368b3-407e-4b7c-861d-b863f9cb7105}, !- Handle
  Node 30,                                !- Name
  {77d3d696-6d51-4d57-8075-13b70a25a679}, !- Inlet Port
  {2df9b519-684c-4222-9843-4ea4b585bad9}; !- Outlet Port

OS:Connection,
  {77d3d696-6d51-4d57-8075-13b70a25a679}, !- Handle
  {7ae240c4-6f5b-44a5-bd1a-a1a39948606c}, !- Name
  {244236b8-51a9-4a33-abf3-5c8997f1e516}, !- Source Object
  4,                                      !- Outlet Port
  {1e5368b3-407e-4b7c-861d-b863f9cb7105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65ec8f53-4763-4663-be17-13d8d6f84dba}, !- Handle
  Node 31,                                !- Name
  {5ba6594e-5541-4d24-9b5d-27c2069b33d6}, !- Inlet Port
  {d6152a5f-1614-4103-89dc-f40917f8fd6f}; !- Outlet Port

OS:Connection,
  {2df9b519-684c-4222-9843-4ea4b585bad9}, !- Handle
  {18dd3dbb-6007-4e50-854f-63dfef228edb}, !- Name
  {1e5368b3-407e-4b7c-861d-b863f9cb7105}, !- Source Object
  3,                                      !- Outlet Port
  {d6bcf78b-daf4-419b-beb6-62f947843923}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5ba6594e-5541-4d24-9b5d-27c2069b33d6}, !- Handle
  {077aa121-66d4-424f-bfc2-fa4561f1aeb5}, !- Name
  {d6bcf78b-daf4-419b-beb6-62f947843923}, !- Source Object
  32,                                     !- Outlet Port
  {65ec8f53-4763-4663-be17-13d8d6f84dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6152a5f-1614-4103-89dc-f40917f8fd6f}, !- Handle
  {0e65fee5-ac33-49ec-8937-6d4c07910b50}, !- Name
  {65ec8f53-4763-4663-be17-13d8d6f84dba}, !- Source Object
  3,                                      !- Outlet Port
  {e94094db-3578-4224-ad73-a09229c7cc09}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {41f228ba-9016-454f-b75c-b230f21521bc}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {4a1cbf15-03bd-4766-87bc-4a782bf92500}, !- Plant Side Inlet Node Name
  {399cbd8e-c5e8-419e-8a18-0069ce97a35d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d2a6c48-50db-4731-9e31-20e4cf4e1b42}, !- Demand Side Inlet Node Name
  {469a0395-b425-4803-b445-33ca10a075ed}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {76cf0261-360a-4ddc-891f-e19b973487f7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1982f76a-aa6c-4771-9d9d-958457526362}, !- Demand Mixer Name
  {1503916f-affb-445e-959d-7c27023f0344}, !- Demand Splitter Name
  {0e7dd1ab-c7fa-41e8-9277-404de1dd2e93}, !- Supply Mixer Name
  {1bce0a53-c11e-41a1-95b0-df347af5c40a}; !- Supply Splitter Name

OS:Node,
  {9e993b94-e614-47cd-9051-a1c1f6e93979}, !- Handle
  Node 32,                                !- Name
  {4a1cbf15-03bd-4766-87bc-4a782bf92500}, !- Inlet Port
  {4e56c82d-0d05-4206-b811-d71430c61e82}; !- Outlet Port

OS:Node,
  {41f228ba-9016-454f-b75c-b230f21521bc}, !- Handle
  Node 33,                                !- Name
  {514b93f7-6e0c-43a6-869c-005945192445}, !- Inlet Port
  {399cbd8e-c5e8-419e-8a18-0069ce97a35d}; !- Outlet Port

OS:Node,
  {8b733d61-bcb0-4bf7-8e62-60ff892cf8da}, !- Handle
  Node 34,                                !- Name
  {865c8412-eb91-4a45-bb5c-964ce055da03}, !- Inlet Port
  {21f51997-03ec-406b-bef7-8206ddac6e13}; !- Outlet Port

OS:Connector:Mixer,
  {0e7dd1ab-c7fa-41e8-9277-404de1dd2e93}, !- Handle
  Connector Mixer 5,                      !- Name
  {8b648139-7ffd-4e15-a69a-0152820953e4}, !- Outlet Branch Name
  {831349e0-8539-4213-b775-ab714cca38ef}, !- Inlet Branch Name 1
  {b56e5bbc-8d05-430b-b6da-44ff257e8d54}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1bce0a53-c11e-41a1-95b0-df347af5c40a}, !- Handle
  Connector Splitter 5,                   !- Name
  {5f5c0094-95da-4f31-b0f9-1e9e0655ae56}, !- Inlet Branch Name
  {865c8412-eb91-4a45-bb5c-964ce055da03}, !- Outlet Branch Name 1
  {97ad027f-3ea1-43ec-85ae-ba81b2948f23}; !- Outlet Branch Name 2

OS:Connection,
  {4a1cbf15-03bd-4766-87bc-4a782bf92500}, !- Handle
  {5ced8e0b-b54d-409a-beb0-8a37784c64ba}, !- Name
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Source Object
  14,                                     !- Outlet Port
  {9e993b94-e614-47cd-9051-a1c1f6e93979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865c8412-eb91-4a45-bb5c-964ce055da03}, !- Handle
  {fecc8a05-e85a-4ae0-93e2-b674413ee6ac}, !- Name
  {1bce0a53-c11e-41a1-95b0-df347af5c40a}, !- Source Object
  3,                                      !- Outlet Port
  {8b733d61-bcb0-4bf7-8e62-60ff892cf8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399cbd8e-c5e8-419e-8a18-0069ce97a35d}, !- Handle
  {6733f599-efe1-4019-8d51-bf6ff4e07129}, !- Name
  {41f228ba-9016-454f-b75c-b230f21521bc}, !- Source Object
  3,                                      !- Outlet Port
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af31391d-c995-4e28-a2db-2d68e4073f4c}, !- Handle
  Node 35,                                !- Name
  {6d2a6c48-50db-4731-9e31-20e4cf4e1b42}, !- Inlet Port
  {cd423215-c44b-4287-92fe-68eb09fee0f5}; !- Outlet Port

OS:Node,
  {57e3c17b-35a0-4308-9146-ca117c113f91}, !- Handle
  Node 36,                                !- Name
  {141afd5c-711f-4637-b8f4-c6153c7ef20a}, !- Inlet Port
  {469a0395-b425-4803-b445-33ca10a075ed}; !- Outlet Port

OS:Node,
  {291707f9-82cf-4474-856d-ba20479c8191}, !- Handle
  Node 37,                                !- Name
  {b09f0343-d613-4e81-8b64-671fe02a0b43}, !- Inlet Port
  {81594d0c-8d24-4a6d-b30b-4ca80611b7ad}; !- Outlet Port

OS:Connector:Mixer,
  {1982f76a-aa6c-4771-9d9d-958457526362}, !- Handle
  Connector Mixer 6,                      !- Name
  {141afd5c-711f-4637-b8f4-c6153c7ef20a}, !- Outlet Branch Name
  {81594d0c-8d24-4a6d-b30b-4ca80611b7ad}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1503916f-affb-445e-959d-7c27023f0344}, !- Handle
  Connector Splitter 6,                   !- Name
  {cd423215-c44b-4287-92fe-68eb09fee0f5}, !- Inlet Branch Name
  {b09f0343-d613-4e81-8b64-671fe02a0b43}; !- Outlet Branch Name 1

OS:Connection,
  {6d2a6c48-50db-4731-9e31-20e4cf4e1b42}, !- Handle
  {668d9c2d-86c3-41b0-a542-30f83f9f0a61}, !- Name
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Source Object
  17,                                     !- Outlet Port
  {af31391d-c995-4e28-a2db-2d68e4073f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd423215-c44b-4287-92fe-68eb09fee0f5}, !- Handle
  {730ba106-82cc-4325-b41a-6eb036c25989}, !- Name
  {af31391d-c995-4e28-a2db-2d68e4073f4c}, !- Source Object
  3,                                      !- Outlet Port
  {1503916f-affb-445e-959d-7c27023f0344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09f0343-d613-4e81-8b64-671fe02a0b43}, !- Handle
  {b65faf60-a6a1-4ec6-ba29-1317d3878f4c}, !- Name
  {1503916f-affb-445e-959d-7c27023f0344}, !- Source Object
  3,                                      !- Outlet Port
  {291707f9-82cf-4474-856d-ba20479c8191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81594d0c-8d24-4a6d-b30b-4ca80611b7ad}, !- Handle
  {490e77d5-40c8-4805-a22c-a3db1a216b7b}, !- Name
  {291707f9-82cf-4474-856d-ba20479c8191}, !- Source Object
  3,                                      !- Outlet Port
  {1982f76a-aa6c-4771-9d9d-958457526362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {141afd5c-711f-4637-b8f4-c6153c7ef20a}, !- Handle
  {47bc5617-807a-490b-8467-801fe1341ed5}, !- Name
  {1982f76a-aa6c-4771-9d9d-958457526362}, !- Source Object
  2,                                      !- Outlet Port
  {57e3c17b-35a0-4308-9146-ca117c113f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469a0395-b425-4803-b445-33ca10a075ed}, !- Handle
  {a7d30cb4-d15a-4dac-a2fa-138a0379a88a}, !- Name
  {57e3c17b-35a0-4308-9146-ca117c113f91}, !- Source Object
  3,                                      !- Outlet Port
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {726d6a24-1e70-4ab6-a458-d04780e4cc92}, !- Handle
  {3e7ed0aa-b239-423f-b8cb-0c2db29e1a77}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {76cf0261-360a-4ddc-891f-e19b973487f7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pipe:Adiabatic,
  {a5cda8a6-17ad-42e6-a786-1e9668b8e244}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {21f51997-03ec-406b-bef7-8206ddac6e13}, !- Inlet Node Name
  {ff4ec9e4-9e56-447b-ab12-0b1071e82bf7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {08af43f9-841d-4d3c-b2fa-3a1d4c99e2c9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {caf6bcec-41e9-441c-b426-0324ba4d6329}, !- Inlet Node Name
  {514b93f7-6e0c-43a6-869c-005945192445}; !- Outlet Node Name

OS:Node,
  {eaf4fd8d-b193-4374-99fc-6be4926ebfb1}, !- Handle
  Node 38,                                !- Name
  {ff4ec9e4-9e56-447b-ab12-0b1071e82bf7}, !- Inlet Port
  {831349e0-8539-4213-b775-ab714cca38ef}; !- Outlet Port

OS:Connection,
  {21f51997-03ec-406b-bef7-8206ddac6e13}, !- Handle
  {21c7be01-7882-4ee1-a0d4-4c140880a873}, !- Name
  {8b733d61-bcb0-4bf7-8e62-60ff892cf8da}, !- Source Object
  3,                                      !- Outlet Port
  {a5cda8a6-17ad-42e6-a786-1e9668b8e244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4ec9e4-9e56-447b-ab12-0b1071e82bf7}, !- Handle
  {4a22aae0-ca52-4b79-95e8-15a3f3d4a7a0}, !- Name
  {a5cda8a6-17ad-42e6-a786-1e9668b8e244}, !- Source Object
  3,                                      !- Outlet Port
  {eaf4fd8d-b193-4374-99fc-6be4926ebfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831349e0-8539-4213-b775-ab714cca38ef}, !- Handle
  {f6ccabad-e1fd-48d5-a3cd-a3c8857e2693}, !- Name
  {eaf4fd8d-b193-4374-99fc-6be4926ebfb1}, !- Source Object
  3,                                      !- Outlet Port
  {0e7dd1ab-c7fa-41e8-9277-404de1dd2e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2911da04-fb63-4815-9be0-5587fb8a161d}, !- Handle
  Node 39,                                !- Name
  {8b648139-7ffd-4e15-a69a-0152820953e4}, !- Inlet Port
  {caf6bcec-41e9-441c-b426-0324ba4d6329}; !- Outlet Port

OS:Connection,
  {8b648139-7ffd-4e15-a69a-0152820953e4}, !- Handle
  {73c8b85b-6773-4a43-b659-cff9225eeceb}, !- Name
  {0e7dd1ab-c7fa-41e8-9277-404de1dd2e93}, !- Source Object
  2,                                      !- Outlet Port
  {2911da04-fb63-4815-9be0-5587fb8a161d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf6bcec-41e9-441c-b426-0324ba4d6329}, !- Handle
  {16406952-28e8-4353-9f6f-de2e40a3c167}, !- Name
  {2911da04-fb63-4815-9be0-5587fb8a161d}, !- Source Object
  3,                                      !- Outlet Port
  {08af43f9-841d-4d3c-b2fa-3a1d4c99e2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514b93f7-6e0c-43a6-869c-005945192445}, !- Handle
  {2e423f4a-a216-4bd3-b200-c338b4a49b90}, !- Name
  {08af43f9-841d-4d3c-b2fa-3a1d4c99e2c9}, !- Source Object
  3,                                      !- Outlet Port
  {41f228ba-9016-454f-b75c-b230f21521bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {223b13a3-65d3-4f3a-b891-a396a82609c4}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {4e56c82d-0d05-4206-b811-d71430c61e82}, !- Inlet Node Name
  {e6e6afca-74a7-41de-907e-91fb26f64608}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {febcc5a1-06fb-46c8-b995-581f333b10ef}, !- Handle
  Node 40,                                !- Name
  {e6e6afca-74a7-41de-907e-91fb26f64608}, !- Inlet Port
  {5f5c0094-95da-4f31-b0f9-1e9e0655ae56}; !- Outlet Port

OS:Connection,
  {4e56c82d-0d05-4206-b811-d71430c61e82}, !- Handle
  {5ae6ac69-a5b2-4e50-99a9-4d738556e798}, !- Name
  {9e993b94-e614-47cd-9051-a1c1f6e93979}, !- Source Object
  3,                                      !- Outlet Port
  {223b13a3-65d3-4f3a-b891-a396a82609c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e6afca-74a7-41de-907e-91fb26f64608}, !- Handle
  {b3e5d7da-9be9-4765-a8a3-d8021e3d73c7}, !- Name
  {223b13a3-65d3-4f3a-b891-a396a82609c4}, !- Source Object
  3,                                      !- Outlet Port
  {febcc5a1-06fb-46c8-b995-581f333b10ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5c0094-95da-4f31-b0f9-1e9e0655ae56}, !- Handle
  {bcccbc53-1846-48fe-9bb8-c6e992a29e00}, !- Name
  {febcc5a1-06fb-46c8-b995-581f333b10ef}, !- Source Object
  3,                                      !- Outlet Port
  {1bce0a53-c11e-41a1-95b0-df347af5c40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ea8d65e5-22b6-4f87-85f3-ed377ca5f27a}, !- Handle
  dhw temp 2,                             !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {6125c863-3144-49f8-a1b3-051b7f090daa}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ea8d65e5-22b6-4f87-85f3-ed377ca5f27a}, !- Schedule Name
  {41f228ba-9016-454f-b75c-b230f21521bc}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {51e2b402-164e-4211-936b-de19401aa779}, !- Handle
  res wh|unit 3,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {d8ef8b55-0d6a-4012-9127-05ce6adda445}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {89aa4445-cd68-4cf4-b3d1-66a43b40a33c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9383247a-d065-4f47-97c4-3b3d91d7974b}, !- Use Side Inlet Node Name
  {96cec5c8-a77e-4831-8f4e-e73af4e64f87}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 3;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {d8ef8b55-0d6a-4012-9127-05ce6adda445}, !- Handle
  WH Setpoint Temp 2,                     !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {0000f964-896e-47b7-9ff7-208a90643ca2}, !- Handle
  Node 41,                                !- Name
  {97ad027f-3ea1-43ec-85ae-ba81b2948f23}, !- Inlet Port
  {9383247a-d065-4f47-97c4-3b3d91d7974b}; !- Outlet Port

OS:Connection,
  {97ad027f-3ea1-43ec-85ae-ba81b2948f23}, !- Handle
  {edc9bb1a-616f-46b2-9eda-b17ab726d74f}, !- Name
  {1bce0a53-c11e-41a1-95b0-df347af5c40a}, !- Source Object
  4,                                      !- Outlet Port
  {0000f964-896e-47b7-9ff7-208a90643ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c869a3fd-4590-4673-87bc-a1cedff05f8d}, !- Handle
  Node 42,                                !- Name
  {96cec5c8-a77e-4831-8f4e-e73af4e64f87}, !- Inlet Port
  {b56e5bbc-8d05-430b-b6da-44ff257e8d54}; !- Outlet Port

OS:Connection,
  {9383247a-d065-4f47-97c4-3b3d91d7974b}, !- Handle
  {8199c7f7-f865-4c68-ab8b-9bcbb8339008}, !- Name
  {0000f964-896e-47b7-9ff7-208a90643ca2}, !- Source Object
  3,                                      !- Outlet Port
  {51e2b402-164e-4211-936b-de19401aa779}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {96cec5c8-a77e-4831-8f4e-e73af4e64f87}, !- Handle
  {af0fc5ae-c7a0-43c9-af8a-6b904d83918e}, !- Name
  {51e2b402-164e-4211-936b-de19401aa779}, !- Source Object
  32,                                     !- Outlet Port
  {c869a3fd-4590-4673-87bc-a1cedff05f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56e5bbc-8d05-430b-b6da-44ff257e8d54}, !- Handle
  {96227079-014f-4785-8c1a-147e0f2e8ac7}, !- Name
  {c869a3fd-4590-4673-87bc-a1cedff05f8d}, !- Source Object
  3,                                      !- Outlet Port
  {0e7dd1ab-c7fa-41e8-9277-404de1dd2e93}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Handle
  Domestic Hot Water Loop|unit 4,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {018a85cf-fe9c-41f8-891e-6af153360d4c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {fa9be809-674e-4884-a7aa-75d4330dc616}, !- Plant Side Inlet Node Name
  {5ee84fe2-9636-4093-8fb4-8a5307ef842a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {110b1c1a-5ceb-4ec1-b697-23b4558b4ec0}, !- Demand Side Inlet Node Name
  {fd535a87-e82c-4341-931d-edddc4ed53fc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {76b2c273-5c0d-4435-9f69-b011a6a6f47b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e937c06e-a03f-4220-abdf-4be1751e22f3}, !- Demand Mixer Name
  {abb0edbd-a50c-43b9-bfc3-54306ce2debe}, !- Demand Splitter Name
  {69fb6364-0c01-4234-b38d-a47ca0cf1706}, !- Supply Mixer Name
  {b43d2343-fffe-4816-b1b0-c9bd670e0edb}; !- Supply Splitter Name

OS:Node,
  {a2dedd03-e7d9-4b6d-ac77-e2b71989a6e7}, !- Handle
  Node 43,                                !- Name
  {fa9be809-674e-4884-a7aa-75d4330dc616}, !- Inlet Port
  {b8625d70-854b-4b9f-9e59-6b5dfc7d893a}; !- Outlet Port

OS:Node,
  {018a85cf-fe9c-41f8-891e-6af153360d4c}, !- Handle
  Node 44,                                !- Name
  {73091b81-ed25-4a3c-ae19-c43480385ad7}, !- Inlet Port
  {5ee84fe2-9636-4093-8fb4-8a5307ef842a}; !- Outlet Port

OS:Node,
  {08a6b28e-c529-43c7-8b49-ffd8faf2ecb4}, !- Handle
  Node 45,                                !- Name
  {d7c8ae83-ad65-4e8d-8e1e-d1721a560096}, !- Inlet Port
  {df3fa103-ef9f-4112-9563-45fecfed3fa3}; !- Outlet Port

OS:Connector:Mixer,
  {69fb6364-0c01-4234-b38d-a47ca0cf1706}, !- Handle
  Connector Mixer 7,                      !- Name
  {63834cda-211a-4f50-ada3-82e513c54013}, !- Outlet Branch Name
  {5623f881-a5a9-49b3-9b02-aa6a6284539c}, !- Inlet Branch Name 1
  {c2548141-6e75-4b90-91c8-12aa89aafe95}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b43d2343-fffe-4816-b1b0-c9bd670e0edb}, !- Handle
  Connector Splitter 7,                   !- Name
  {af998103-12ee-4af3-a614-fb06e529594b}, !- Inlet Branch Name
  {d7c8ae83-ad65-4e8d-8e1e-d1721a560096}, !- Outlet Branch Name 1
  {eb46a56b-392e-429c-bc68-10f8cd1033d8}; !- Outlet Branch Name 2

OS:Connection,
  {fa9be809-674e-4884-a7aa-75d4330dc616}, !- Handle
  {9db878a6-6016-4b25-82f3-b5c35840d598}, !- Name
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Source Object
  14,                                     !- Outlet Port
  {a2dedd03-e7d9-4b6d-ac77-e2b71989a6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c8ae83-ad65-4e8d-8e1e-d1721a560096}, !- Handle
  {9c0bbdff-c929-4ccb-a683-7cd93aa55b37}, !- Name
  {b43d2343-fffe-4816-b1b0-c9bd670e0edb}, !- Source Object
  3,                                      !- Outlet Port
  {08a6b28e-c529-43c7-8b49-ffd8faf2ecb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee84fe2-9636-4093-8fb4-8a5307ef842a}, !- Handle
  {f9a2111a-77ba-4bfc-a967-99589909daf1}, !- Name
  {018a85cf-fe9c-41f8-891e-6af153360d4c}, !- Source Object
  3,                                      !- Outlet Port
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa7b5075-6aa2-4a93-b601-060fbf136f7b}, !- Handle
  Node 46,                                !- Name
  {110b1c1a-5ceb-4ec1-b697-23b4558b4ec0}, !- Inlet Port
  {6cc48e58-e7c8-4a4b-984d-be96166cd9bc}; !- Outlet Port

OS:Node,
  {59a3d8fc-d0a0-486d-84a8-779c5166db01}, !- Handle
  Node 47,                                !- Name
  {b4420631-ca16-4565-b3f3-d1640e23e618}, !- Inlet Port
  {fd535a87-e82c-4341-931d-edddc4ed53fc}; !- Outlet Port

OS:Node,
  {3c0a541f-444c-4fcf-95a5-96a51780ef8c}, !- Handle
  Node 48,                                !- Name
  {c6078aaa-210c-469a-a68d-3632880dce4e}, !- Inlet Port
  {9764547c-5f3f-4b65-b393-25981a3eca9e}; !- Outlet Port

OS:Connector:Mixer,
  {e937c06e-a03f-4220-abdf-4be1751e22f3}, !- Handle
  Connector Mixer 8,                      !- Name
  {b4420631-ca16-4565-b3f3-d1640e23e618}, !- Outlet Branch Name
  {9764547c-5f3f-4b65-b393-25981a3eca9e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {abb0edbd-a50c-43b9-bfc3-54306ce2debe}, !- Handle
  Connector Splitter 8,                   !- Name
  {6cc48e58-e7c8-4a4b-984d-be96166cd9bc}, !- Inlet Branch Name
  {c6078aaa-210c-469a-a68d-3632880dce4e}; !- Outlet Branch Name 1

OS:Connection,
  {110b1c1a-5ceb-4ec1-b697-23b4558b4ec0}, !- Handle
  {aff3123c-6e8f-42c4-a400-b3fd6031ff93}, !- Name
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Source Object
  17,                                     !- Outlet Port
  {fa7b5075-6aa2-4a93-b601-060fbf136f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc48e58-e7c8-4a4b-984d-be96166cd9bc}, !- Handle
  {10797ceb-4843-4bce-b020-85483e2caab4}, !- Name
  {fa7b5075-6aa2-4a93-b601-060fbf136f7b}, !- Source Object
  3,                                      !- Outlet Port
  {abb0edbd-a50c-43b9-bfc3-54306ce2debe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6078aaa-210c-469a-a68d-3632880dce4e}, !- Handle
  {2753a6e5-2fc2-430d-9b53-5e4866263d6f}, !- Name
  {abb0edbd-a50c-43b9-bfc3-54306ce2debe}, !- Source Object
  3,                                      !- Outlet Port
  {3c0a541f-444c-4fcf-95a5-96a51780ef8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9764547c-5f3f-4b65-b393-25981a3eca9e}, !- Handle
  {3256c700-f9ef-47d7-8a0c-91d2a7ac5f0c}, !- Name
  {3c0a541f-444c-4fcf-95a5-96a51780ef8c}, !- Source Object
  3,                                      !- Outlet Port
  {e937c06e-a03f-4220-abdf-4be1751e22f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4420631-ca16-4565-b3f3-d1640e23e618}, !- Handle
  {fe42ea40-f7ba-4518-93f2-9358ed5bc1fe}, !- Name
  {e937c06e-a03f-4220-abdf-4be1751e22f3}, !- Source Object
  2,                                      !- Outlet Port
  {59a3d8fc-d0a0-486d-84a8-779c5166db01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd535a87-e82c-4341-931d-edddc4ed53fc}, !- Handle
  {8dd9fe41-389d-4c6a-94a6-12670c719b24}, !- Name
  {59a3d8fc-d0a0-486d-84a8-779c5166db01}, !- Source Object
  3,                                      !- Outlet Port
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2d792eca-e4bc-466a-a9ad-f89351d75a56}, !- Handle
  {bc65da3c-1bb6-42b0-becd-bb67a0fb812b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {76b2c273-5c0d-4435-9f69-b011a6a6f47b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pipe:Adiabatic,
  {c5934396-745a-4801-9565-259004eb13a9}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {df3fa103-ef9f-4112-9563-45fecfed3fa3}, !- Inlet Node Name
  {6eb48c4a-6e21-4194-8315-eab250958310}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c51252df-2181-4bc2-b524-e95150c35514}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5a07433a-1dfe-4803-afd0-d5a5f8e58321}, !- Inlet Node Name
  {73091b81-ed25-4a3c-ae19-c43480385ad7}; !- Outlet Node Name

OS:Node,
  {051ba8a9-e975-484f-a459-3081e97f9371}, !- Handle
  Node 49,                                !- Name
  {6eb48c4a-6e21-4194-8315-eab250958310}, !- Inlet Port
  {5623f881-a5a9-49b3-9b02-aa6a6284539c}; !- Outlet Port

OS:Connection,
  {df3fa103-ef9f-4112-9563-45fecfed3fa3}, !- Handle
  {34f89d56-faef-4c77-ad4d-87ea986544b0}, !- Name
  {08a6b28e-c529-43c7-8b49-ffd8faf2ecb4}, !- Source Object
  3,                                      !- Outlet Port
  {c5934396-745a-4801-9565-259004eb13a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb48c4a-6e21-4194-8315-eab250958310}, !- Handle
  {98a93264-068d-442a-9e56-e6486c701582}, !- Name
  {c5934396-745a-4801-9565-259004eb13a9}, !- Source Object
  3,                                      !- Outlet Port
  {051ba8a9-e975-484f-a459-3081e97f9371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5623f881-a5a9-49b3-9b02-aa6a6284539c}, !- Handle
  {a81cfb76-a65f-4917-a09c-e20ecf59b8ef}, !- Name
  {051ba8a9-e975-484f-a459-3081e97f9371}, !- Source Object
  3,                                      !- Outlet Port
  {69fb6364-0c01-4234-b38d-a47ca0cf1706}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4486dc94-e23d-4d8c-8696-cf49b5d301e0}, !- Handle
  Node 50,                                !- Name
  {63834cda-211a-4f50-ada3-82e513c54013}, !- Inlet Port
  {5a07433a-1dfe-4803-afd0-d5a5f8e58321}; !- Outlet Port

OS:Connection,
  {63834cda-211a-4f50-ada3-82e513c54013}, !- Handle
  {df02ba7b-cf0d-481b-bc65-e08ee4959064}, !- Name
  {69fb6364-0c01-4234-b38d-a47ca0cf1706}, !- Source Object
  2,                                      !- Outlet Port
  {4486dc94-e23d-4d8c-8696-cf49b5d301e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a07433a-1dfe-4803-afd0-d5a5f8e58321}, !- Handle
  {b45a3e98-0fe1-4043-8126-de01d8d3319e}, !- Name
  {4486dc94-e23d-4d8c-8696-cf49b5d301e0}, !- Source Object
  3,                                      !- Outlet Port
  {c51252df-2181-4bc2-b524-e95150c35514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73091b81-ed25-4a3c-ae19-c43480385ad7}, !- Handle
  {49e8f871-fd2f-425c-87a8-7086f631ece9}, !- Name
  {c51252df-2181-4bc2-b524-e95150c35514}, !- Source Object
  3,                                      !- Outlet Port
  {018a85cf-fe9c-41f8-891e-6af153360d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {632a7607-18d6-4bb3-907d-f0ef9f520dfd}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {b8625d70-854b-4b9f-9e59-6b5dfc7d893a}, !- Inlet Node Name
  {8fca4cf0-a018-4894-ab11-9a900edaaa2d}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4a3188da-df93-4610-a8b2-b1d315ca141e}, !- Handle
  Node 51,                                !- Name
  {8fca4cf0-a018-4894-ab11-9a900edaaa2d}, !- Inlet Port
  {af998103-12ee-4af3-a614-fb06e529594b}; !- Outlet Port

OS:Connection,
  {b8625d70-854b-4b9f-9e59-6b5dfc7d893a}, !- Handle
  {01ed72c7-c31a-40f3-bf02-559d09089169}, !- Name
  {a2dedd03-e7d9-4b6d-ac77-e2b71989a6e7}, !- Source Object
  3,                                      !- Outlet Port
  {632a7607-18d6-4bb3-907d-f0ef9f520dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fca4cf0-a018-4894-ab11-9a900edaaa2d}, !- Handle
  {ac93ba3f-2513-4634-b437-9ddfc76d66ef}, !- Name
  {632a7607-18d6-4bb3-907d-f0ef9f520dfd}, !- Source Object
  3,                                      !- Outlet Port
  {4a3188da-df93-4610-a8b2-b1d315ca141e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af998103-12ee-4af3-a614-fb06e529594b}, !- Handle
  {be19a199-8685-48aa-9bc0-4cc61c405b71}, !- Name
  {4a3188da-df93-4610-a8b2-b1d315ca141e}, !- Source Object
  3,                                      !- Outlet Port
  {b43d2343-fffe-4816-b1b0-c9bd670e0edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a5d1f7d1-9e9d-401b-86b3-be3aefc2204c}, !- Handle
  dhw temp 3,                             !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {ad4055ea-ee92-40a7-83e7-6c057a1944ad}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {a5d1f7d1-9e9d-401b-86b3-be3aefc2204c}, !- Schedule Name
  {018a85cf-fe9c-41f8-891e-6af153360d4c}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {40defcfe-cc75-4b29-a8c0-d40777ecbb31}, !- Handle
  res wh|unit 4,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {1b5c7dca-6882-41ff-8eb1-864295baf53c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {eae4cce7-c489-413f-967a-0ef9765f3e58}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {634ff8d8-489b-43e4-87e6-33f228b09c57}, !- Use Side Inlet Node Name
  {8d72534e-2cce-4a00-abff-cea73fbdb68a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 4;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {1b5c7dca-6882-41ff-8eb1-864295baf53c}, !- Handle
  WH Setpoint Temp 3,                     !- Name
  {607e5d2b-4f5e-4f9e-8085-ac00c861489c}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {73767631-29a3-43dc-b782-2a56d6a73819}, !- Handle
  Node 52,                                !- Name
  {eb46a56b-392e-429c-bc68-10f8cd1033d8}, !- Inlet Port
  {634ff8d8-489b-43e4-87e6-33f228b09c57}; !- Outlet Port

OS:Connection,
  {eb46a56b-392e-429c-bc68-10f8cd1033d8}, !- Handle
  {ccb136c4-16fe-4221-abe9-f5061bf5a29b}, !- Name
  {b43d2343-fffe-4816-b1b0-c9bd670e0edb}, !- Source Object
  4,                                      !- Outlet Port
  {73767631-29a3-43dc-b782-2a56d6a73819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05dbbe76-20c7-4ca8-b02b-907466e5acbc}, !- Handle
  Node 53,                                !- Name
  {8d72534e-2cce-4a00-abff-cea73fbdb68a}, !- Inlet Port
  {c2548141-6e75-4b90-91c8-12aa89aafe95}; !- Outlet Port

OS:Connection,
  {634ff8d8-489b-43e4-87e6-33f228b09c57}, !- Handle
  {1467a9b4-68ef-4610-be17-8929fa2f3830}, !- Name
  {73767631-29a3-43dc-b782-2a56d6a73819}, !- Source Object
  3,                                      !- Outlet Port
  {40defcfe-cc75-4b29-a8c0-d40777ecbb31}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8d72534e-2cce-4a00-abff-cea73fbdb68a}, !- Handle
  {df1a83ba-54ff-46b6-985e-af2f058d598c}, !- Name
  {40defcfe-cc75-4b29-a8c0-d40777ecbb31}, !- Source Object
  32,                                     !- Outlet Port
  {05dbbe76-20c7-4ca8-b02b-907466e5acbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2548141-6e75-4b90-91c8-12aa89aafe95}, !- Handle
  {bbbab3f3-a1fe-43f4-a5f0-9f4ee26750e3}, !- Name
  {05dbbe76-20c7-4ca8-b02b-907466e5acbc}, !- Source Object
  3,                                      !- Outlet Port
  {69fb6364-0c01-4234-b38d-a47ca0cf1706}, !- Target Object
  4;                                      !- Inlet Port

