!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_Central_System_PTAC_NoSetpoints.osw

OS:Version,
  {aa31885f-9bf3-43c9-8562-c086b0dd208a}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:SimulationControl,
  {a76a09a3-2fdd-4f9d-8069-da407de1307c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes;                                    !- Run Simulation for Sizing Periods

OS:Timestep,
  {769fbbfc-388e-4f03-a706-3f9c68fb8c40}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {23eb1ceb-79d1-46aa-af5a-963397c688ae}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {9013f09f-fcd1-469f-a85f-b5ea3796404c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {33c4abd1-efe3-407a-acf9-1403aa6c190a}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3e2d413a-bae6-44cd-a19b-5fae2e6dcc1f}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {0ef8212d-7cc9-484f-af7a-d6389159c9e3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ThermalZone,
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9417b0c-4c54-47a7-930e-3bcabe6bc781}, !- Zone Air Inlet Port List
  {fb923b78-a3fd-421c-b296-82b2c046bf97}, !- Zone Air Exhaust Port List
  {c58d6cf4-4097-420c-a5d2-1990d883db5b}, !- Zone Air Node Name
  {9d0f35a3-e877-4e3a-bf35-0485ccd26103}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19fd94af-ec71-4d87-9cd3-dd5f89bb5a80}, !- Handle
  Node 1,                                 !- Name
  {c58d6cf4-4097-420c-a5d2-1990d883db5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c58d6cf4-4097-420c-a5d2-1990d883db5b}, !- Handle
  {6742797a-3b46-468b-a1ef-48d4732a84dc}, !- Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- Source Object
  11,                                     !- Outlet Port
  {19fd94af-ec71-4d87-9cd3-dd5f89bb5a80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9417b0c-4c54-47a7-930e-3bcabe6bc781}, !- Handle
  {6e12546d-09f2-4c8c-8f35-e156ef75a07b}, !- Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- HVAC Component
  {801ceff1-7a04-4253-98ed-d111d8a6317f}; !- Port 1

OS:PortList,
  {fb923b78-a3fd-421c-b296-82b2c046bf97}, !- Handle
  {4fc74d7e-974f-4020-9dc2-0bb49e1269fb}, !- Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- HVAC Component
  {98cf8820-7733-4929-aa20-78be3c2021f9}; !- Port 1

OS:PortList,
  {9d0f35a3-e877-4e3a-bf35-0485ccd26103}, !- Handle
  {4c40541b-a7a7-44df-9797-56821a459a0e}, !- Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}; !- HVAC Component

OS:Sizing:Zone,
  {b66b3bd0-eb4d-47c6-925b-7d28aa75e4ac}, !- Handle
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aaffe80b-0bc2-4529-b558-87b3f2c3f01b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d35b6fd1-e8cd-405b-ab31-281f9ec2b5f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d9de042b-171c-4399-a563-9b0669985271}, !- Handle
  living space,                           !- Name
  {63183481-aa08-469e-a46a-8d8925b2deec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d025585-6356-46d0-bb89-357f8961bf5a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fe5a755e-8588-4ae0-937b-34b9f2974e5d}; !- Building Unit Name

OS:Surface,
  {4de1e7a6-b090-4bf5-a20f-94e7952b881e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186fde2d-6d22-4d71-8b97-5008111b07aa}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0260d6b-fc73-47ce-b62f-dfdc1e81baaf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4c8186-9a17-42e5-a782-945bccfdc89c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d076bf3d-c0f1-4f1e-b600-1f9f181512a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f42dddf-840b-479a-8a13-3d7e600030b9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {234feabc-f509-4671-afce-df5fb5fa89cb}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9de042b-171c-4399-a563-9b0669985271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a334410e-b3e0-44bf-8b3e-5c5ac27befa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {63183481-aa08-469e-a46a-8d8925b2deec}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7df3e453-caa8-4567-a88a-2bbff0860511}, !- Zone Air Inlet Port List
  {9173ff97-fb7d-4c7a-af49-b4a3cf5b3efb}, !- Zone Air Exhaust Port List
  {464ec2f8-8302-4e5f-92ef-bf395bd75b5e}, !- Zone Air Node Name
  {439960df-5630-454f-a6b5-79e24f1c5035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11b6e1ca-8648-476e-a2c8-78ade10aaf26}, !- Handle
  Node 2,                                 !- Name
  {464ec2f8-8302-4e5f-92ef-bf395bd75b5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464ec2f8-8302-4e5f-92ef-bf395bd75b5e}, !- Handle
  {25132dcd-af1c-4668-ac27-22ccb783958b}, !- Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- Source Object
  11,                                     !- Outlet Port
  {11b6e1ca-8648-476e-a2c8-78ade10aaf26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7df3e453-caa8-4567-a88a-2bbff0860511}, !- Handle
  {f1c7b348-da35-4f94-84b3-a7ac98308357}, !- Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- HVAC Component
  {8aff0bda-f2af-4418-8f25-0351c39637a0}; !- Port 1

OS:PortList,
  {9173ff97-fb7d-4c7a-af49-b4a3cf5b3efb}, !- Handle
  {d9e24205-208c-4545-9062-7b30bba0543d}, !- Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- HVAC Component
  {2a8b47d3-82ce-49e0-a88d-7091c47c2b51}; !- Port 1

OS:PortList,
  {439960df-5630-454f-a6b5-79e24f1c5035}, !- Handle
  {1b284b12-c803-446b-96f9-ff9a662eb3c8}, !- Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}; !- HVAC Component

OS:Sizing:Zone,
  {96be2a35-4bbe-405f-9425-6170198ac1e7}, !- Handle
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42829a68-6897-40fa-bdf5-dd4af2f69574}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db28cef7-61ea-48e3-8cda-0194f7fe9253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Handle
  living space|unit 2|story 1,            !- Name
  {63183481-aa08-469e-a46a-8d8925b2deec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d09418a-7a8e-4952-a580-2f3a29ffa576}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {8f998ecd-dd22-4f4c-9cc1-fbfbb8cf112b}; !- Building Unit Name

OS:Surface,
  {ac48e078-dbc5-4e3b-950d-74febcc459cc}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a302713-e882-44f4-bb1b-118a3de3f50a}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7931c5-3de8-41ba-abfa-0cc168ed40b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034b4daf-dcb5-4549-8570-3630778cbe99}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c68d39f-6d34-437f-86d9-d1469e136065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4517da7a-1874-4aee-b6f6-4afbe3cc928b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6e3582-4b7d-4a65-999a-b6db7debcc70}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d076bf3d-c0f1-4f1e-b600-1f9f181512a9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14427f67-12e5-4790-93fa-bfc76c6b6cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4c8186-9a17-42e5-a782-945bccfdc89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {267a81ab-05d4-450b-8385-b4ad1d282707}, !- Zone Air Inlet Port List
  {35d534ca-3a8c-4805-a2eb-034c55954f8f}, !- Zone Air Exhaust Port List
  {927d0c0d-1ed3-46a6-a2ab-d9bc92a3558c}, !- Zone Air Node Name
  {df8d72bf-a4a4-4da7-a7a9-58a2ccd0eca4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {118e139a-9c13-4765-8ada-c5bb54be4561}, !- Handle
  Node 3,                                 !- Name
  {927d0c0d-1ed3-46a6-a2ab-d9bc92a3558c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {927d0c0d-1ed3-46a6-a2ab-d9bc92a3558c}, !- Handle
  {3c6f6b34-e879-4f34-b32a-962a75364381}, !- Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- Source Object
  11,                                     !- Outlet Port
  {118e139a-9c13-4765-8ada-c5bb54be4561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {267a81ab-05d4-450b-8385-b4ad1d282707}, !- Handle
  {15fd30b9-9ddc-46a8-8d8d-515d79827fa2}, !- Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- HVAC Component
  {d3293715-c0a8-4039-ad19-35fb979cda10}; !- Port 1

OS:PortList,
  {35d534ca-3a8c-4805-a2eb-034c55954f8f}, !- Handle
  {65783a05-b3c2-4279-b23a-361432787d43}, !- Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- HVAC Component
  {a60610f1-3b8f-4f8c-9968-1e2718eea1fb}; !- Port 1

OS:PortList,
  {df8d72bf-a4a4-4da7-a7a9-58a2ccd0eca4}, !- Handle
  {ec952f7d-4511-4a60-8975-07f3134af599}, !- Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}; !- HVAC Component

OS:Sizing:Zone,
  {8fc772f9-73a6-4938-989e-3e907eb29eda}, !- Handle
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49b5a191-3b7b-4ef1-91e1-9576ee1abe59}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74a7e894-ed73-43d3-8b15-6f07b4892c59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Handle
  living space|unit 3|story 1,            !- Name
  {63183481-aa08-469e-a46a-8d8925b2deec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff81904c-9554-4351-bb0b-d4ee682251c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {298f1cdb-9d40-4950-b8ca-0e26a69db301}; !- Building Unit Name

OS:Surface,
  {f45610b3-eef9-4996-96db-e207ac7c37e3}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca97f551-ccb0-4b04-a8fe-327ab43fdc55}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c4bb4bb-3448-4862-8ff3-4d78170f6753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c27443c-e076-4503-8590-54eca42943a1}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d89d27-5bdb-4a1b-a424-439eef316dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690d8ec7-aa10-4288-ba57-9f4b8a098fa1}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f6842b-ff00-40b7-8102-e63ca23e2408}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7931c5-3de8-41ba-abfa-0cc168ed40b6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936b7216-6faf-430e-995b-cf58fe6d05ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a302713-e882-44f4-bb1b-118a3de3f50a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2be5bc63-2e4a-464d-8cc1-5362c53b1ac2}, !- Zone Air Inlet Port List
  {0a3970bb-ce0b-42c2-9db9-b2f07a726bdf}, !- Zone Air Exhaust Port List
  {320bb0d6-0ea8-4c20-b1e4-497206f747e3}, !- Zone Air Node Name
  {4a1022df-1411-4da0-b0f8-804b4a7801de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {755f21e7-ae62-4152-97a4-4f77ef2c0717}, !- Handle
  Node 4,                                 !- Name
  {320bb0d6-0ea8-4c20-b1e4-497206f747e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {320bb0d6-0ea8-4c20-b1e4-497206f747e3}, !- Handle
  {9f6fb2ca-646b-4ea1-b188-7b24396f72a7}, !- Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- Source Object
  11,                                     !- Outlet Port
  {755f21e7-ae62-4152-97a4-4f77ef2c0717}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be5bc63-2e4a-464d-8cc1-5362c53b1ac2}, !- Handle
  {386c65b1-4797-4d6d-bcad-3c1b56bb8acb}, !- Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- HVAC Component
  {e7d254f9-373d-431b-8965-e1108cfcb90b}; !- Port 1

OS:PortList,
  {0a3970bb-ce0b-42c2-9db9-b2f07a726bdf}, !- Handle
  {e88130af-8046-4c17-8c50-e61dd911263e}, !- Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- HVAC Component
  {79b9065d-c331-4bd6-8045-67ff999dce93}; !- Port 1

OS:PortList,
  {4a1022df-1411-4da0-b0f8-804b4a7801de}, !- Handle
  {3152e19f-4d42-4816-af3f-b53976278c41}, !- Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}; !- HVAC Component

OS:Sizing:Zone,
  {2a7fbc1a-15a3-4e35-b213-024a8bc007c9}, !- Handle
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c401aaa0-9a4a-48f2-89a0-003cd38745e8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a43d7915-4be3-4e24-9486-12fce84deaaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Handle
  living space|unit 4|story 1,            !- Name
  {63183481-aa08-469e-a46a-8d8925b2deec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c184277-ccdb-4a25-8f66-a3243ba562d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {dc707bf1-7023-4bdd-a459-42d5da76ec80}; !- Building Unit Name

OS:Surface,
  {c8d3bfff-78a0-43a3-aab6-c89ff0af4d5b}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ad681b0-be4e-427b-99e2-5aec3e768375}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c961eea1-11cf-458c-92c5-b9f2cec7a96f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81ef60f-0e65-4ec1-b333-4401cb3cd5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073ef3a4-95ac-4ffc-87c3-bcb0c7208068}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b768689a-6c6c-4a6c-a8fd-a11f77592574}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4bb4bb-3448-4862-8ff3-4d78170f6753}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227da219-54a5-403f-875d-be6586a0e9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca97f551-ccb0-4b04-a8fe-327ab43fdc55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a334410e-b3e0-44bf-8b3e-5c5ac27befa2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {234feabc-f509-4671-afce-df5fb5fa89cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e82e25-4ca5-42a2-8c33-5f31f330eb4e}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ab89b2-d455-437c-8a04-f877812e06e6}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c229f6a-a557-4967-b24a-44c22224ba29}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d455917b-a7a0-4fd5-9ca4-9e586c012a1a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Handle
  unfinished attic space,                 !- Name
  {b086a11b-d53a-4d32-a9c1-4faef1babe6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}; !- Thermal Zone Name

OS:ThermalZone,
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d3f6329-d61c-4743-a337-dc5a64552d7e}, !- Zone Air Inlet Port List
  {f5e785ee-6aa0-4ae9-94d4-80861958e2a7}, !- Zone Air Exhaust Port List
  {46856fef-9025-4757-837a-300308d5c8ca}, !- Zone Air Node Name
  {0c5b6103-2d2c-4961-ab4e-9cfa6d21602b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {831d80d3-baac-46cf-9205-b7133dda3886}, !- Handle
  Node 5,                                 !- Name
  {46856fef-9025-4757-837a-300308d5c8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46856fef-9025-4757-837a-300308d5c8ca}, !- Handle
  {086330c1-2d24-4474-a8b1-db5e6c96805c}, !- Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}, !- Source Object
  11,                                     !- Outlet Port
  {831d80d3-baac-46cf-9205-b7133dda3886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d3f6329-d61c-4743-a337-dc5a64552d7e}, !- Handle
  {084061a4-0e1d-4626-a277-d7c56093ee3f}, !- Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}; !- HVAC Component

OS:PortList,
  {f5e785ee-6aa0-4ae9-94d4-80861958e2a7}, !- Handle
  {8a939aec-36b3-4b87-9034-c1f8f168dcd3}, !- Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}; !- HVAC Component

OS:PortList,
  {0c5b6103-2d2c-4961-ab4e-9cfa6d21602b}, !- Handle
  {f18bf30e-6d6f-4ff1-acbe-258c58ef5a13}, !- Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}; !- HVAC Component

OS:Sizing:Zone,
  {95162e13-3f5b-4a00-89c8-f493e20789a4}, !- Handle
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9991ea82-c0a0-428b-9071-14ee210ae492}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {cc8ff0c1-f0d2-40e0-a2d1-430d3eedc85d}; !- Thermal Zone

OS:SpaceType,
  {b086a11b-d53a-4d32-a9c1-4faef1babe6c}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {fe5a755e-8588-4ae0-937b-34b9f2974e5d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {2d089240-4c7e-4e3e-a750-ddcf4061c775}, !- Handle
  {fe5a755e-8588-4ae0-937b-34b9f2974e5d}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {8f998ecd-dd22-4f4c-9cc1-fbfbb8cf112b}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {95c7f03d-7522-4637-9679-e64e20e9e91f}, !- Handle
  {8f998ecd-dd22-4f4c-9cc1-fbfbb8cf112b}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {298f1cdb-9d40-4950-b8ca-0e26a69db301}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {48cbd0fd-1481-4c5e-addd-320fdecc0371}, !- Handle
  {298f1cdb-9d40-4950-b8ca-0e26a69db301}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {dc707bf1-7023-4bdd-a459-42d5da76ec80}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {70fbb53c-658b-4282-adbe-53dbe45bf211}, !- Handle
  {dc707bf1-7023-4bdd-a459-42d5da76ec80}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:Building,
  {56b03fed-16fa-4ac1-aec3-e27b37515823}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {6e74caf1-33a4-4053-ba60-695407901962}, !- Handle
  {56b03fed-16fa-4ac1-aec3-e27b37515823}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {77d89d27-5bdb-4a1b-a424-439eef316dec}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c27443c-e076-4503-8590-54eca42943a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81ef60f-0e65-4ec1-b333-4401cb3cd5f1}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c961eea1-11cf-458c-92c5-b9f2cec7a96f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c68d39f-6d34-437f-86d9-d1469e136065}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a1d3a43-b8a0-4467-bf77-a659345da532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {034b4daf-dcb5-4549-8570-3630778cbe99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {709a041c-423a-47af-9320-630d615080ce}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a08336b1-12fd-4a62-9b05-45904baa15af}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77dfaeeb-bdd9-48aa-ac74-59b97011f8e0}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {172cc113-a2c5-44a5-923e-70a2be3d3394}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fe5d8fa-8966-40b0-99c4-491c92492216}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3956599-373e-4284-aee0-69d92e5e9c42}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f272b92-b408-4d30-8fbf-69f499f57326}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a724c6d4-947a-491c-989e-e947e37e8b02}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:WeatherFile,
  {7aee4f51-22ff-4e37-aca4-efb71b1c24c2}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {6b6309bd-94a4-4ed8-825d-0559b426eecb}, !- Handle
  {7aee4f51-22ff-4e37-aca4-efb71b1c24c2}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {f66a5673-5803-46ce-9a94-aa2b6c835352}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {3eab6ff9-69b3-448e-9fd8-c1280caf699b}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {f5e41f1b-8008-4b67-852b-09f04dc98067}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {4f328130-8256-41af-a053-2a8cd07e1858}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {f680d43a-f915-4bb9-9c82-036a7a95e4c6}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {0f02e07c-6bba-4c4c-9cff-ff91175a2fed}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3d15eb9e-d2b5-43d4-a9cc-4209b33567f7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {00c7bfdf-bd16-4d75-bf0f-0b87e8f0745c}, !- Plant Side Inlet Node Name
  {e675cd43-6e66-461f-a80a-8da490e8a4c3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89929fc1-0803-447e-afd0-7df2b73950e9}, !- Demand Side Inlet Node Name
  {2af48c65-b91a-4e1f-8793-f5d3848da1cf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {86249f27-5853-44f0-8468-71ca14d1b868}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Demand Mixer Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Demand Splitter Name
  {53f03c17-f3cd-412e-a429-0f33a7a0de9d}, !- Supply Mixer Name
  {57919649-115a-4f7f-90ad-7068d45c5e40}; !- Supply Splitter Name

OS:Node,
  {518d62e2-f2fe-4ded-869d-bc44654c824c}, !- Handle
  Node 6,                                 !- Name
  {00c7bfdf-bd16-4d75-bf0f-0b87e8f0745c}, !- Inlet Port
  {6fc342ea-d5d9-409e-b178-7274c29a91ff}; !- Outlet Port

OS:Node,
  {3d15eb9e-d2b5-43d4-a9cc-4209b33567f7}, !- Handle
  Node 7,                                 !- Name
  {21a92765-c6b1-4a56-a6b8-4caab1daefa1}, !- Inlet Port
  {e675cd43-6e66-461f-a80a-8da490e8a4c3}; !- Outlet Port

OS:Node,
  {29bc1b46-aafd-4613-abfb-74807e3a22c0}, !- Handle
  Node 8,                                 !- Name
  {ad5f3756-5fb0-4b2f-b44b-7e5779f88291}, !- Inlet Port
  {1ce73c3b-9a18-42f1-857a-a365b4029e60}; !- Outlet Port

OS:Connector:Mixer,
  {53f03c17-f3cd-412e-a429-0f33a7a0de9d}, !- Handle
  Connector Mixer 1,                      !- Name
  {73437b11-ae5b-43fa-a468-82f43bc86605}, !- Outlet Branch Name
  {60a80a8c-f771-4a58-bc94-ee07a7c6ae49}, !- Inlet Branch Name 1
  {787452d9-f4a1-46ed-83c4-c91baf7cdaeb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {57919649-115a-4f7f-90ad-7068d45c5e40}, !- Handle
  Connector Splitter 1,                   !- Name
  {f1531c82-ce1b-47a1-9672-431fb37f8675}, !- Inlet Branch Name
  {ad5f3756-5fb0-4b2f-b44b-7e5779f88291}, !- Outlet Branch Name 1
  {404f1848-4b7e-40b0-9b9c-4dd129b1b1e6}; !- Outlet Branch Name 2

OS:Connection,
  {00c7bfdf-bd16-4d75-bf0f-0b87e8f0745c}, !- Handle
  {06c2416d-d762-4bc4-a4f4-8f16cbe089d8}, !- Name
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Source Object
  14,                                     !- Outlet Port
  {518d62e2-f2fe-4ded-869d-bc44654c824c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5f3756-5fb0-4b2f-b44b-7e5779f88291}, !- Handle
  {70f0ef05-ae59-4142-a29b-f861c0040e72}, !- Name
  {57919649-115a-4f7f-90ad-7068d45c5e40}, !- Source Object
  3,                                      !- Outlet Port
  {29bc1b46-aafd-4613-abfb-74807e3a22c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e675cd43-6e66-461f-a80a-8da490e8a4c3}, !- Handle
  {c76108c0-f7c8-44fb-82d1-4ab5e5ebbd67}, !- Name
  {3d15eb9e-d2b5-43d4-a9cc-4209b33567f7}, !- Source Object
  3,                                      !- Outlet Port
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0be18021-e06d-43f2-9ddc-16fbe3b73261}, !- Handle
  Node 9,                                 !- Name
  {89929fc1-0803-447e-afd0-7df2b73950e9}, !- Inlet Port
  {0ce9be24-fcf4-4521-b884-112687c535ab}; !- Outlet Port

OS:Node,
  {65f569eb-62ce-4629-8dfa-3256f6c1de91}, !- Handle
  Node 10,                                !- Name
  {c27b9bc3-9b8a-4b7d-8451-81c69a50a53b}, !- Inlet Port
  {2af48c65-b91a-4e1f-8793-f5d3848da1cf}; !- Outlet Port

OS:Node,
  {17a72221-bdd7-41b7-95b1-e252d9c163f5}, !- Handle
  Node 11,                                !- Name
  {1f797d92-619f-4908-ab90-d5093d57b4b1}, !- Inlet Port
  {7e510210-6426-4982-9ccb-492e660620dc}; !- Outlet Port

OS:Connector:Mixer,
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Handle
  Connector Mixer 2,                      !- Name
  {b64d56d6-804f-4f72-b0bb-187862fdccb0}, !- Outlet Branch Name
  {55f29d9c-021d-4cc4-aacd-afd400c9db1f}, !- Inlet Branch Name 1
  {1fb3c02d-40d4-4d70-804c-0e025a518e02}, !- Inlet Branch Name 2
  {24bf03f9-a2ad-42a2-8471-40aecb22e48a}, !- Inlet Branch Name 3
  {9b8af3cc-f0de-44cd-82a1-5b610ed4cf02}, !- Inlet Branch Name 4
  {993c386b-0fd9-4c73-bdb0-9930e9e5b177}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Handle
  Connector Splitter 2,                   !- Name
  {ee60ca41-3809-47fc-81bf-57c34dba45ba}, !- Inlet Branch Name
  {1f797d92-619f-4908-ab90-d5093d57b4b1}, !- Outlet Branch Name 1
  {e85b2c75-4f05-447d-b45f-ac12f64f4ed1}, !- Outlet Branch Name 2
  {de228235-f618-483c-8ff0-f234f451555e}, !- Outlet Branch Name 3
  {f4f6d49f-e8aa-448b-8eb1-3ec0e5cf0ec6}, !- Outlet Branch Name 4
  {f527d992-0d81-4d6a-b40a-37e2b325868b}; !- Outlet Branch Name 5

OS:Connection,
  {89929fc1-0803-447e-afd0-7df2b73950e9}, !- Handle
  {14ca557c-0a82-425a-b7d5-5940e784b115}, !- Name
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Source Object
  17,                                     !- Outlet Port
  {0be18021-e06d-43f2-9ddc-16fbe3b73261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f797d92-619f-4908-ab90-d5093d57b4b1}, !- Handle
  {c0bd143d-ef3e-4798-8977-f619a3ca9a04}, !- Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Source Object
  3,                                      !- Outlet Port
  {17a72221-bdd7-41b7-95b1-e252d9c163f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af48c65-b91a-4e1f-8793-f5d3848da1cf}, !- Handle
  {fb527149-1c0b-4c58-9608-b235464e4640}, !- Name
  {65f569eb-62ce-4629-8dfa-3256f6c1de91}, !- Source Object
  3,                                      !- Outlet Port
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cf1d4fde-6eec-4aca-8563-46f1afe1e762}, !- Handle
  {37caa837-3ecf-4683-833d-6b6d70598187}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {86249f27-5853-44f0-8468-71ca14d1b868}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {245f7341-9156-4d71-8b3c-7683a4fec454}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {95b63384-2fd8-4777-bcde-d02b2f8e14d9}, !- Schedule Type Limits Name
  {6db8a791-2ddf-4e67-bc8c-4b92965663a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6db8a791-2ddf-4e67-bc8c-4b92965663a8}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {95b63384-2fd8-4777-bcde-d02b2f8e14d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {95b63384-2fd8-4777-bcde-d02b2f8e14d9}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {6640f608-4d6c-4dbf-a003-e87d36cc2546}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {245f7341-9156-4d71-8b3c-7683a4fec454}, !- Schedule Name
  {3d15eb9e-d2b5-43d4-a9cc-4209b33567f7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1a30cd6b-87bb-4c93-8c81-ebd429d56577}, !- Handle
  Central pump,                           !- Name
  {6fc342ea-d5d9-409e-b178-7274c29a91ff}, !- Inlet Node Name
  {e48ead26-a17b-4e1a-a403-9b9b17828837}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4ee23709-4727-41d7-a100-aeebb7431907}, !- Handle
  Node 12,                                !- Name
  {e48ead26-a17b-4e1a-a403-9b9b17828837}, !- Inlet Port
  {f1531c82-ce1b-47a1-9672-431fb37f8675}; !- Outlet Port

OS:Connection,
  {6fc342ea-d5d9-409e-b178-7274c29a91ff}, !- Handle
  {757228fc-2ec7-4ae6-87eb-e4e22c934aa6}, !- Name
  {518d62e2-f2fe-4ded-869d-bc44654c824c}, !- Source Object
  3,                                      !- Outlet Port
  {1a30cd6b-87bb-4c93-8c81-ebd429d56577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48ead26-a17b-4e1a-a403-9b9b17828837}, !- Handle
  {df815179-8e1c-4525-9a7d-396934ebfea7}, !- Name
  {1a30cd6b-87bb-4c93-8c81-ebd429d56577}, !- Source Object
  3,                                      !- Outlet Port
  {4ee23709-4727-41d7-a100-aeebb7431907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1531c82-ce1b-47a1-9672-431fb37f8675}, !- Handle
  {a1d87596-cd15-4c91-98e4-6b6cb945b36b}, !- Name
  {4ee23709-4727-41d7-a100-aeebb7431907}, !- Source Object
  3,                                      !- Outlet Port
  {57919649-115a-4f7f-90ad-7068d45c5e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e0d04a0d-0ddf-4e83-9d61-9f8f7b1fe490}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {1ce73c3b-9a18-42f1-857a-a365b4029e60}, !- Boiler Water Inlet Node Name
  {ee2cfdbf-b7c8-4441-8b93-a90da3a86a56}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {de08aa68-b7f5-470c-9205-a4571ad59b55}, !- Handle
  Node 13,                                !- Name
  {ee2cfdbf-b7c8-4441-8b93-a90da3a86a56}, !- Inlet Port
  {60a80a8c-f771-4a58-bc94-ee07a7c6ae49}; !- Outlet Port

OS:Connection,
  {1ce73c3b-9a18-42f1-857a-a365b4029e60}, !- Handle
  {ec732249-bacb-4952-b1cf-b9624e8e8a0f}, !- Name
  {29bc1b46-aafd-4613-abfb-74807e3a22c0}, !- Source Object
  3,                                      !- Outlet Port
  {e0d04a0d-0ddf-4e83-9d61-9f8f7b1fe490}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ee2cfdbf-b7c8-4441-8b93-a90da3a86a56}, !- Handle
  {44b9ea3a-e8d8-41cd-a248-903e529db94d}, !- Name
  {e0d04a0d-0ddf-4e83-9d61-9f8f7b1fe490}, !- Source Object
  13,                                     !- Outlet Port
  {de08aa68-b7f5-470c-9205-a4571ad59b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a80a8c-f771-4a58-bc94-ee07a7c6ae49}, !- Handle
  {0bc02b0a-1ec6-4663-a869-5199f5e65266}, !- Name
  {de08aa68-b7f5-470c-9205-a4571ad59b55}, !- Source Object
  3,                                      !- Outlet Port
  {53f03c17-f3cd-412e-a429-0f33a7a0de9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39b7cc56-eab8-4b1e-9527-786ee022d372}, !- Handle
  Hot Water Loop Boiler Bypass,           !- Name
  {25898ad8-bf29-438e-890b-07b15b32fbd3}, !- Inlet Node Name
  {b2950ba4-7848-4c8d-bffd-3a8151f2167c}; !- Outlet Node Name

OS:Node,
  {cd3fafaa-7d5a-4490-84e9-ceae830e2fdb}, !- Handle
  Node 14,                                !- Name
  {404f1848-4b7e-40b0-9b9c-4dd129b1b1e6}, !- Inlet Port
  {25898ad8-bf29-438e-890b-07b15b32fbd3}; !- Outlet Port

OS:Connection,
  {404f1848-4b7e-40b0-9b9c-4dd129b1b1e6}, !- Handle
  {9c55a28a-581b-45ec-becb-25afae0f196e}, !- Name
  {57919649-115a-4f7f-90ad-7068d45c5e40}, !- Source Object
  4,                                      !- Outlet Port
  {cd3fafaa-7d5a-4490-84e9-ceae830e2fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9ceb162-f77c-45df-8dfd-05364658dd3e}, !- Handle
  Node 15,                                !- Name
  {b2950ba4-7848-4c8d-bffd-3a8151f2167c}, !- Inlet Port
  {787452d9-f4a1-46ed-83c4-c91baf7cdaeb}; !- Outlet Port

OS:Connection,
  {25898ad8-bf29-438e-890b-07b15b32fbd3}, !- Handle
  {e9fb00f9-5c86-48d9-a73c-87722f1001ae}, !- Name
  {cd3fafaa-7d5a-4490-84e9-ceae830e2fdb}, !- Source Object
  3,                                      !- Outlet Port
  {39b7cc56-eab8-4b1e-9527-786ee022d372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2950ba4-7848-4c8d-bffd-3a8151f2167c}, !- Handle
  {46df7ae0-eb30-4859-8792-db55351c06cd}, !- Name
  {39b7cc56-eab8-4b1e-9527-786ee022d372}, !- Source Object
  3,                                      !- Outlet Port
  {b9ceb162-f77c-45df-8dfd-05364658dd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787452d9-f4a1-46ed-83c4-c91baf7cdaeb}, !- Handle
  {1a399c50-e9eb-4d32-a445-cc303ab1c954}, !- Name
  {b9ceb162-f77c-45df-8dfd-05364658dd3e}, !- Source Object
  3,                                      !- Outlet Port
  {53f03c17-f3cd-412e-a429-0f33a7a0de9d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d4a9385-ae38-4a46-8747-05ee9baf41eb}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7e510210-6426-4982-9ccb-492e660620dc}, !- Inlet Node Name
  {4b9ce20b-abd1-4ed0-b57c-88dace016ca4}; !- Outlet Node Name

OS:Node,
  {e2305a3d-5e15-48b0-99ad-b88a04052952}, !- Handle
  Node 16,                                !- Name
  {4b9ce20b-abd1-4ed0-b57c-88dace016ca4}, !- Inlet Port
  {55f29d9c-021d-4cc4-aacd-afd400c9db1f}; !- Outlet Port

OS:Connection,
  {7e510210-6426-4982-9ccb-492e660620dc}, !- Handle
  {b0da6150-2688-493c-b43a-b29eb6e86b81}, !- Name
  {17a72221-bdd7-41b7-95b1-e252d9c163f5}, !- Source Object
  3,                                      !- Outlet Port
  {1d4a9385-ae38-4a46-8747-05ee9baf41eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9ce20b-abd1-4ed0-b57c-88dace016ca4}, !- Handle
  {e50e4e8c-679e-4f2b-850d-3e392dcc79b3}, !- Name
  {1d4a9385-ae38-4a46-8747-05ee9baf41eb}, !- Source Object
  3,                                      !- Outlet Port
  {e2305a3d-5e15-48b0-99ad-b88a04052952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f29d9c-021d-4cc4-aacd-afd400c9db1f}, !- Handle
  {146c8eae-3619-4662-8531-6f71f81d99d8}, !- Name
  {e2305a3d-5e15-48b0-99ad-b88a04052952}, !- Source Object
  3,                                      !- Outlet Port
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0449e9d-fc58-45f2-983c-671e0b62bf53}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9e109552-9b66-418d-8697-8610f38b6536}, !- Inlet Node Name
  {21a92765-c6b1-4a56-a6b8-4caab1daefa1}; !- Outlet Node Name

OS:Node,
  {bb376b8c-96ca-4829-9baa-8745f9ed2bc8}, !- Handle
  Node 17,                                !- Name
  {73437b11-ae5b-43fa-a468-82f43bc86605}, !- Inlet Port
  {9e109552-9b66-418d-8697-8610f38b6536}; !- Outlet Port

OS:Connection,
  {73437b11-ae5b-43fa-a468-82f43bc86605}, !- Handle
  {8a66dcf2-73e6-48ea-a7fa-f8b5b459d265}, !- Name
  {53f03c17-f3cd-412e-a429-0f33a7a0de9d}, !- Source Object
  2,                                      !- Outlet Port
  {bb376b8c-96ca-4829-9baa-8745f9ed2bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e109552-9b66-418d-8697-8610f38b6536}, !- Handle
  {a22e5756-cf19-49b6-a5fb-e1ddb884c209}, !- Name
  {bb376b8c-96ca-4829-9baa-8745f9ed2bc8}, !- Source Object
  3,                                      !- Outlet Port
  {c0449e9d-fc58-45f2-983c-671e0b62bf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a92765-c6b1-4a56-a6b8-4caab1daefa1}, !- Handle
  {2478e71c-74b2-4355-8dae-35887e343562}, !- Name
  {c0449e9d-fc58-45f2-983c-671e0b62bf53}, !- Source Object
  3,                                      !- Outlet Port
  {3d15eb9e-d2b5-43d4-a9cc-4209b33567f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb710c75-e092-460b-ae54-cd86eb591411}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0ce9be24-fcf4-4521-b884-112687c535ab}, !- Inlet Node Name
  {14f37ec4-c830-4ee7-b190-af73bdb319dd}; !- Outlet Node Name

OS:Node,
  {f5f2d5c0-ab52-458d-8495-e85ccd818e2f}, !- Handle
  Node 18,                                !- Name
  {14f37ec4-c830-4ee7-b190-af73bdb319dd}, !- Inlet Port
  {ee60ca41-3809-47fc-81bf-57c34dba45ba}; !- Outlet Port

OS:Connection,
  {0ce9be24-fcf4-4521-b884-112687c535ab}, !- Handle
  {a2268c6c-a6c8-41aa-81a0-beebdcb22092}, !- Name
  {0be18021-e06d-43f2-9ddc-16fbe3b73261}, !- Source Object
  3,                                      !- Outlet Port
  {cb710c75-e092-460b-ae54-cd86eb591411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f37ec4-c830-4ee7-b190-af73bdb319dd}, !- Handle
  {b86a8a1f-46fb-4d8e-a09e-eb37d393d24a}, !- Name
  {cb710c75-e092-460b-ae54-cd86eb591411}, !- Source Object
  3,                                      !- Outlet Port
  {f5f2d5c0-ab52-458d-8495-e85ccd818e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee60ca41-3809-47fc-81bf-57c34dba45ba}, !- Handle
  {eeff318e-6172-4415-a136-796fa5f27cab}, !- Name
  {f5f2d5c0-ab52-458d-8495-e85ccd818e2f}, !- Source Object
  3,                                      !- Outlet Port
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d573c6b-6956-47e4-b5d7-45f5461c006f}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {0b376aad-20ef-47af-9e8c-c366cfcef34e}, !- Inlet Node Name
  {c27b9bc3-9b8a-4b7d-8451-81c69a50a53b}; !- Outlet Node Name

OS:Node,
  {da2f180d-3415-4698-b9c9-7b7f68db3abf}, !- Handle
  Node 19,                                !- Name
  {b64d56d6-804f-4f72-b0bb-187862fdccb0}, !- Inlet Port
  {0b376aad-20ef-47af-9e8c-c366cfcef34e}; !- Outlet Port

OS:Connection,
  {b64d56d6-804f-4f72-b0bb-187862fdccb0}, !- Handle
  {f93b2810-4d79-468b-8cad-71d70211ab9e}, !- Name
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Source Object
  2,                                      !- Outlet Port
  {da2f180d-3415-4698-b9c9-7b7f68db3abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b376aad-20ef-47af-9e8c-c366cfcef34e}, !- Handle
  {d9e1d1c4-99dc-47d6-8e34-66caf677652f}, !- Name
  {da2f180d-3415-4698-b9c9-7b7f68db3abf}, !- Source Object
  3,                                      !- Outlet Port
  {1d573c6b-6956-47e4-b5d7-45f5461c006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27b9bc3-9b8a-4b7d-8451-81c69a50a53b}, !- Handle
  {e0107663-87ea-4148-8f0b-2eede5fa2161}, !- Name
  {1d573c6b-6956-47e4-b5d7-45f5461c006f}, !- Source Object
  3,                                      !- Outlet Port
  {65f569eb-62ce-4629-8dfa-3256f6c1de91}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3990e50d-879a-4722-8e30-a699d2d78ce3}, !- Handle
  living zone PTAC Fan,                   !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Handle
  Always On Discrete,                     !- Name
  {d3457506-0385-4252-9cdb-e842dde9846b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d3457506-0385-4252-9cdb-e842dde9846b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {8e85f01b-2b0d-4ad4-8081-1adee33162ef}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57ed3adf-53e7-4e96-a66b-7d795adb5abb}, !- Water Inlet Node Name
  {88c406b0-a3e4-430f-8b15-ec91918d316e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18c1897c-d525-45b3-8697-4b075c044e88}, !- Handle
  Node 20,                                !- Name
  {e85b2c75-4f05-447d-b45f-ac12f64f4ed1}, !- Inlet Port
  {57ed3adf-53e7-4e96-a66b-7d795adb5abb}; !- Outlet Port

OS:Connection,
  {e85b2c75-4f05-447d-b45f-ac12f64f4ed1}, !- Handle
  {96b41f4f-1c67-4921-8159-164689626986}, !- Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Source Object
  4,                                      !- Outlet Port
  {18c1897c-d525-45b3-8697-4b075c044e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3ddf290-e603-426c-a152-e8770ba7a915}, !- Handle
  Node 21,                                !- Name
  {88c406b0-a3e4-430f-8b15-ec91918d316e}, !- Inlet Port
  {1fb3c02d-40d4-4d70-804c-0e025a518e02}; !- Outlet Port

OS:Connection,
  {57ed3adf-53e7-4e96-a66b-7d795adb5abb}, !- Handle
  {a5484128-5b37-460d-ba44-33f90295585b}, !- Name
  {18c1897c-d525-45b3-8697-4b075c044e88}, !- Source Object
  3,                                      !- Outlet Port
  {8e85f01b-2b0d-4ad4-8081-1adee33162ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88c406b0-a3e4-430f-8b15-ec91918d316e}, !- Handle
  {f45c463a-6634-4337-b32c-8ef9435a3052}, !- Name
  {8e85f01b-2b0d-4ad4-8081-1adee33162ef}, !- Source Object
  6,                                      !- Outlet Port
  {b3ddf290-e603-426c-a152-e8770ba7a915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb3c02d-40d4-4d70-804c-0e025a518e02}, !- Handle
  {f9416f5b-cbb6-4552-9fce-c2355c584871}, !- Name
  {b3ddf290-e603-426c-a152-e8770ba7a915}, !- Source Object
  3,                                      !- Outlet Port
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {21cae7ee-8443-42d6-8761-80453a676696}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {8e85f01b-2b0d-4ad4-8081-1adee33162ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {ff2856cc-ad40-4b83-9cd5-78ec6f0706d9}, !- Handle
  living zone PTAC 1spd DX AC Clg Coil,   !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5b951b1-42c0-4f0d-a4a1-4a91230f940d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a75a037d-3460-452c-aa4f-556faf545806}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3e669f5-94be-4252-8c05-b2f92e594cd4}, !- Energy Input Ratio Function of Temperature Curve Name
  {50611fa5-9261-4807-97ef-72e2a0db1e95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c09e56f-c47a-4387-b7e9-b120433a59ba}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4971d602-c350-4f8e-99ee-9b5d055278c0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d287ff0-2b12-49c1-9457-c7b07f9d42a7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1910ce5-8e77-455a-a0de-955a9be7d65f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7220bf4b-d85a-4bbc-a6ce-74aadbb21658}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dcb7b9d7-bb03-4a34-8663-4f3183d3cadd}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5b951b1-42c0-4f0d-a4a1-4a91230f940d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a75a037d-3460-452c-aa4f-556faf545806}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3e669f5-94be-4252-8c05-b2f92e594cd4}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {50611fa5-9261-4807-97ef-72e2a0db1e95}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c09e56f-c47a-4387-b7e9-b120433a59ba}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d35b6fd1-e8cd-405b-ab31-281f9ec2b5f5}, !- Handle
  living zone PTAC,                       !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  {79b28deb-c745-4795-9426-4f930191aa04}, !- Air Inlet Node Name
  {8ae830ab-f1f0-411d-b4bb-378ac7227f01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3990e50d-879a-4722-8e30-a699d2d78ce3}, !- Supply Air Fan Name
  {8e85f01b-2b0d-4ad4-8081-1adee33162ef}, !- Heating Coil Name
  {ff2856cc-ad40-4b83-9cd5-78ec6f0706d9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a360653e-023d-4cd4-ab70-92f5a06758b4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47e4ff93-576d-479c-9401-da8ad547f6ee}, !- Handle
  Node 22,                                !- Name
  {98cf8820-7733-4929-aa20-78be3c2021f9}, !- Inlet Port
  {79b28deb-c745-4795-9426-4f930191aa04}; !- Outlet Port

OS:Connection,
  {98cf8820-7733-4929-aa20-78be3c2021f9}, !- Handle
  {e65d3011-a5bc-44cc-ba39-7f45f00e071e}, !- Name
  {fb923b78-a3fd-421c-b296-82b2c046bf97}, !- Source Object
  3,                                      !- Outlet Port
  {47e4ff93-576d-479c-9401-da8ad547f6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b28deb-c745-4795-9426-4f930191aa04}, !- Handle
  {80acf780-bc39-469b-a55f-c159d27d815d}, !- Name
  {47e4ff93-576d-479c-9401-da8ad547f6ee}, !- Source Object
  3,                                      !- Outlet Port
  {d35b6fd1-e8cd-405b-ab31-281f9ec2b5f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6d54c68-ec11-40af-9245-e14ec132402a}, !- Handle
  Node 23,                                !- Name
  {8ae830ab-f1f0-411d-b4bb-378ac7227f01}, !- Inlet Port
  {801ceff1-7a04-4253-98ed-d111d8a6317f}; !- Outlet Port

OS:Connection,
  {801ceff1-7a04-4253-98ed-d111d8a6317f}, !- Handle
  {19c669f8-2809-44bd-bd76-00e47e8aa973}, !- Name
  {f6d54c68-ec11-40af-9245-e14ec132402a}, !- Source Object
  3,                                      !- Outlet Port
  {a9417b0c-4c54-47a7-930e-3bcabe6bc781}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ae830ab-f1f0-411d-b4bb-378ac7227f01}, !- Handle
  {a0772517-4dfb-4d71-8fe6-c8490b3f12af}, !- Name
  {d35b6fd1-e8cd-405b-ab31-281f9ec2b5f5}, !- Source Object
  4,                                      !- Outlet Port
  {f6d54c68-ec11-40af-9245-e14ec132402a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0ce26906-cd61-4364-9a63-701cffb44410}, !- Handle
  living zone|unit 2 PTAC Fan,            !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {20511547-bd8c-4f84-9edd-615d13849356}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd21ca35-a38f-45d6-a32d-809c6f7a0111}, !- Water Inlet Node Name
  {329c1623-8290-4814-b4c4-03a7d1f31ea1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eead9315-08cf-41dd-a824-98b7a94e45e2}, !- Handle
  Node 24,                                !- Name
  {de228235-f618-483c-8ff0-f234f451555e}, !- Inlet Port
  {bd21ca35-a38f-45d6-a32d-809c6f7a0111}; !- Outlet Port

OS:Connection,
  {de228235-f618-483c-8ff0-f234f451555e}, !- Handle
  {07c8bd1a-14b8-43a8-8f4f-6e43148c584b}, !- Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Source Object
  5,                                      !- Outlet Port
  {eead9315-08cf-41dd-a824-98b7a94e45e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc37c1a-dfe8-4c03-83d2-8963d010301f}, !- Handle
  Node 25,                                !- Name
  {329c1623-8290-4814-b4c4-03a7d1f31ea1}, !- Inlet Port
  {24bf03f9-a2ad-42a2-8471-40aecb22e48a}; !- Outlet Port

OS:Connection,
  {bd21ca35-a38f-45d6-a32d-809c6f7a0111}, !- Handle
  {47856ed1-4cba-4e27-b718-c4f6892e3732}, !- Name
  {eead9315-08cf-41dd-a824-98b7a94e45e2}, !- Source Object
  3,                                      !- Outlet Port
  {20511547-bd8c-4f84-9edd-615d13849356}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {329c1623-8290-4814-b4c4-03a7d1f31ea1}, !- Handle
  {96c93950-a86e-47e2-a986-461d588cdd46}, !- Name
  {20511547-bd8c-4f84-9edd-615d13849356}, !- Source Object
  6,                                      !- Outlet Port
  {5dc37c1a-dfe8-4c03-83d2-8963d010301f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bf03f9-a2ad-42a2-8471-40aecb22e48a}, !- Handle
  {ae53a6e4-18a7-4129-9935-b9ea3e19986c}, !- Name
  {5dc37c1a-dfe8-4c03-83d2-8963d010301f}, !- Source Object
  3,                                      !- Outlet Port
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b07e4e77-5e93-476a-908b-3daec1a846a9}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {20511547-bd8c-4f84-9edd-615d13849356}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {72d9d1fe-fa6d-46c6-b504-0454c325c131}, !- Handle
  living zone|unit 2 PTAC 1spd DX AC Clg Coil, !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb34adad-8635-4d2c-b33e-a35826721627}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7151cd23-5e65-4fe4-8be3-1c538e013ed7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f738baf-fbb8-471e-9b23-80df9d2eded7}, !- Energy Input Ratio Function of Temperature Curve Name
  {9396261b-9134-4c31-9e3a-16c89aa9fb39}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72601355-da2d-4733-abca-af747726cd73}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {11b3a571-a2bf-4c4d-a8b9-090acaf04fd0}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfef5bfe-6a19-43cd-b48e-0775b0639e57}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11e66389-a396-4835-abeb-181264cbc08f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e30501ca-e436-4594-9a70-2d2ccd9af156}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4bc478b7-ae4d-4b57-b162-ce9b9d17387f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb34adad-8635-4d2c-b33e-a35826721627}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7151cd23-5e65-4fe4-8be3-1c538e013ed7}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f738baf-fbb8-471e-9b23-80df9d2eded7}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9396261b-9134-4c31-9e3a-16c89aa9fb39}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {72601355-da2d-4733-abca-af747726cd73}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {db28cef7-61ea-48e3-8cda-0194f7fe9253}, !- Handle
  living zone|unit 2 PTAC,                !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  {1145a153-e389-4718-bd53-06084b7a9c6a}, !- Air Inlet Node Name
  {75ba3ff1-5809-4fea-a60e-eb278dae817c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0ce26906-cd61-4364-9a63-701cffb44410}, !- Supply Air Fan Name
  {20511547-bd8c-4f84-9edd-615d13849356}, !- Heating Coil Name
  {72d9d1fe-fa6d-46c6-b504-0454c325c131}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a360653e-023d-4cd4-ab70-92f5a06758b4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35ffb529-91fe-461e-a02f-819fc953c95b}, !- Handle
  Node 26,                                !- Name
  {2a8b47d3-82ce-49e0-a88d-7091c47c2b51}, !- Inlet Port
  {1145a153-e389-4718-bd53-06084b7a9c6a}; !- Outlet Port

OS:Connection,
  {2a8b47d3-82ce-49e0-a88d-7091c47c2b51}, !- Handle
  {c4ce6015-8de1-48d8-a378-fdf12af81937}, !- Name
  {9173ff97-fb7d-4c7a-af49-b4a3cf5b3efb}, !- Source Object
  3,                                      !- Outlet Port
  {35ffb529-91fe-461e-a02f-819fc953c95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1145a153-e389-4718-bd53-06084b7a9c6a}, !- Handle
  {ab766da6-0c80-4ad6-8a1b-227542d65bc4}, !- Name
  {35ffb529-91fe-461e-a02f-819fc953c95b}, !- Source Object
  3,                                      !- Outlet Port
  {db28cef7-61ea-48e3-8cda-0194f7fe9253}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9aace3ba-7aba-420b-9222-935f0bd687dd}, !- Handle
  Node 27,                                !- Name
  {75ba3ff1-5809-4fea-a60e-eb278dae817c}, !- Inlet Port
  {8aff0bda-f2af-4418-8f25-0351c39637a0}; !- Outlet Port

OS:Connection,
  {8aff0bda-f2af-4418-8f25-0351c39637a0}, !- Handle
  {36dd6bee-0264-4dbf-b96d-acd63ee07ae2}, !- Name
  {9aace3ba-7aba-420b-9222-935f0bd687dd}, !- Source Object
  3,                                      !- Outlet Port
  {7df3e453-caa8-4567-a88a-2bbff0860511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75ba3ff1-5809-4fea-a60e-eb278dae817c}, !- Handle
  {b424ea1f-eb79-46d6-a5a0-00303d17d723}, !- Name
  {db28cef7-61ea-48e3-8cda-0194f7fe9253}, !- Source Object
  4,                                      !- Outlet Port
  {9aace3ba-7aba-420b-9222-935f0bd687dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c829da5e-6460-4b71-a1ec-99157ee6f72a}, !- Handle
  living zone|unit 3 PTAC Fan,            !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {21adfbe6-2bc8-443d-952a-a6d280b67e4c}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2141e7f5-348b-4bd1-b264-3e46d049ebdc}, !- Water Inlet Node Name
  {f84b471c-d119-4eb0-9045-b896aa58162f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {627b6ab9-2e08-48c3-9fe2-f8ae0c26bdbe}, !- Handle
  Node 28,                                !- Name
  {f4f6d49f-e8aa-448b-8eb1-3ec0e5cf0ec6}, !- Inlet Port
  {2141e7f5-348b-4bd1-b264-3e46d049ebdc}; !- Outlet Port

OS:Connection,
  {f4f6d49f-e8aa-448b-8eb1-3ec0e5cf0ec6}, !- Handle
  {7ae43491-fe3a-48c5-8469-f7ee23338a0a}, !- Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Source Object
  6,                                      !- Outlet Port
  {627b6ab9-2e08-48c3-9fe2-f8ae0c26bdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b03eda4c-4f0f-40d3-b3ea-10a2ad38e6be}, !- Handle
  Node 29,                                !- Name
  {f84b471c-d119-4eb0-9045-b896aa58162f}, !- Inlet Port
  {9b8af3cc-f0de-44cd-82a1-5b610ed4cf02}; !- Outlet Port

OS:Connection,
  {2141e7f5-348b-4bd1-b264-3e46d049ebdc}, !- Handle
  {43c468ed-88de-4d0c-810f-f35f5e59be2a}, !- Name
  {627b6ab9-2e08-48c3-9fe2-f8ae0c26bdbe}, !- Source Object
  3,                                      !- Outlet Port
  {21adfbe6-2bc8-443d-952a-a6d280b67e4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f84b471c-d119-4eb0-9045-b896aa58162f}, !- Handle
  {e15a5eb7-2c7d-4be8-b37e-c143ebbb0a63}, !- Name
  {21adfbe6-2bc8-443d-952a-a6d280b67e4c}, !- Source Object
  6,                                      !- Outlet Port
  {b03eda4c-4f0f-40d3-b3ea-10a2ad38e6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8af3cc-f0de-44cd-82a1-5b610ed4cf02}, !- Handle
  {d44180ee-f49c-4e00-9be2-db59132924c1}, !- Name
  {b03eda4c-4f0f-40d3-b3ea-10a2ad38e6be}, !- Source Object
  3,                                      !- Outlet Port
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1208f83f-8345-4281-852e-6151796a63e8}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {21adfbe6-2bc8-443d-952a-a6d280b67e4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e35ab1b8-5a07-4b18-9266-a96c16710d2c}, !- Handle
  living zone|unit 3 PTAC 1spd DX AC Clg Coil, !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac74ea16-02df-4823-b6cc-5ba839febbed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c78d2ded-eb05-4f97-8b0c-587cfe9840f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f5609b63-70df-4347-8641-ed7f17368347}, !- Energy Input Ratio Function of Temperature Curve Name
  {2df68812-d985-41e4-bb0c-e568a43149bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8bfee8c9-2135-482d-8783-b10ecf4d9d92}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {104ff3ed-a062-4e69-b755-69bd40124425}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a1eb4a3-b5f4-4aad-8f4e-979976c6b9d8}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4a91039-9669-402b-8678-e6a7d30a679b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6279795f-5274-49a1-8a5e-cac57dab24f0}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe057ad0-e420-4aeb-9409-fc68e63542aa}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac74ea16-02df-4823-b6cc-5ba839febbed}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c78d2ded-eb05-4f97-8b0c-587cfe9840f5}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5609b63-70df-4347-8641-ed7f17368347}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2df68812-d985-41e4-bb0c-e568a43149bc}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bfee8c9-2135-482d-8783-b10ecf4d9d92}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {74a7e894-ed73-43d3-8b15-6f07b4892c59}, !- Handle
  living zone|unit 3 PTAC,                !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  {a7624db1-62e1-430b-ae01-76d80c46b3da}, !- Air Inlet Node Name
  {5b545109-e16e-4f0c-8ecd-94fac3e4300d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c829da5e-6460-4b71-a1ec-99157ee6f72a}, !- Supply Air Fan Name
  {21adfbe6-2bc8-443d-952a-a6d280b67e4c}, !- Heating Coil Name
  {e35ab1b8-5a07-4b18-9266-a96c16710d2c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a360653e-023d-4cd4-ab70-92f5a06758b4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b35e0011-ad29-42b5-8413-db3bf8da0e63}, !- Handle
  Node 30,                                !- Name
  {a60610f1-3b8f-4f8c-9968-1e2718eea1fb}, !- Inlet Port
  {a7624db1-62e1-430b-ae01-76d80c46b3da}; !- Outlet Port

OS:Connection,
  {a60610f1-3b8f-4f8c-9968-1e2718eea1fb}, !- Handle
  {08020751-0927-4a63-bbb1-30e2984da831}, !- Name
  {35d534ca-3a8c-4805-a2eb-034c55954f8f}, !- Source Object
  3,                                      !- Outlet Port
  {b35e0011-ad29-42b5-8413-db3bf8da0e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7624db1-62e1-430b-ae01-76d80c46b3da}, !- Handle
  {46adc577-a621-4427-adab-3571cec6532c}, !- Name
  {b35e0011-ad29-42b5-8413-db3bf8da0e63}, !- Source Object
  3,                                      !- Outlet Port
  {74a7e894-ed73-43d3-8b15-6f07b4892c59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f672659-5be9-4fc2-a346-7a7b2027cf3a}, !- Handle
  Node 31,                                !- Name
  {5b545109-e16e-4f0c-8ecd-94fac3e4300d}, !- Inlet Port
  {d3293715-c0a8-4039-ad19-35fb979cda10}; !- Outlet Port

OS:Connection,
  {d3293715-c0a8-4039-ad19-35fb979cda10}, !- Handle
  {52cafb7c-3fbd-4f21-b405-3748b15a41d8}, !- Name
  {5f672659-5be9-4fc2-a346-7a7b2027cf3a}, !- Source Object
  3,                                      !- Outlet Port
  {267a81ab-05d4-450b-8385-b4ad1d282707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b545109-e16e-4f0c-8ecd-94fac3e4300d}, !- Handle
  {c39abadd-53fd-4294-854a-9da2a5a70fd1}, !- Name
  {74a7e894-ed73-43d3-8b15-6f07b4892c59}, !- Source Object
  4,                                      !- Outlet Port
  {5f672659-5be9-4fc2-a346-7a7b2027cf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8f2f29ad-0ad0-476f-97c3-e92bb9e9e151}, !- Handle
  living zone|unit 4 PTAC Fan,            !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a8921395-f9d7-4ac0-805e-ec7724e91f1b}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38174f24-5837-4964-8bfb-cdcb8347225c}, !- Water Inlet Node Name
  {ed7c551b-0d3c-472a-9f87-564c460649db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aed51a69-e20a-46da-a787-258c8d2308ed}, !- Handle
  Node 32,                                !- Name
  {f527d992-0d81-4d6a-b40a-37e2b325868b}, !- Inlet Port
  {38174f24-5837-4964-8bfb-cdcb8347225c}; !- Outlet Port

OS:Connection,
  {f527d992-0d81-4d6a-b40a-37e2b325868b}, !- Handle
  {0f071be8-2fb6-4f28-9a09-2043329ba25a}, !- Name
  {1348863d-b426-45b0-b716-e55f83b357b6}, !- Source Object
  7,                                      !- Outlet Port
  {aed51a69-e20a-46da-a787-258c8d2308ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a08f0ed2-ecaa-48d9-8ec9-b1a2e8436c81}, !- Handle
  Node 33,                                !- Name
  {ed7c551b-0d3c-472a-9f87-564c460649db}, !- Inlet Port
  {993c386b-0fd9-4c73-bdb0-9930e9e5b177}; !- Outlet Port

OS:Connection,
  {38174f24-5837-4964-8bfb-cdcb8347225c}, !- Handle
  {45bafec5-43f6-4aae-9194-fdf071e30cbe}, !- Name
  {aed51a69-e20a-46da-a787-258c8d2308ed}, !- Source Object
  3,                                      !- Outlet Port
  {a8921395-f9d7-4ac0-805e-ec7724e91f1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed7c551b-0d3c-472a-9f87-564c460649db}, !- Handle
  {7109f6d9-c7d9-4b19-ac22-84ed2ab7215a}, !- Name
  {a8921395-f9d7-4ac0-805e-ec7724e91f1b}, !- Source Object
  6,                                      !- Outlet Port
  {a08f0ed2-ecaa-48d9-8ec9-b1a2e8436c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993c386b-0fd9-4c73-bdb0-9930e9e5b177}, !- Handle
  {5c1c3732-99e3-4057-b7ee-f00b5d4738a3}, !- Name
  {a08f0ed2-ecaa-48d9-8ec9-b1a2e8436c81}, !- Source Object
  3,                                      !- Outlet Port
  {c4839544-23ed-45a9-bb9f-ecd273a5bce5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c13994c7-0a37-4f86-ae12-0f97ba45423f}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {a8921395-f9d7-4ac0-805e-ec7724e91f1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a183bd41-57bd-41cc-b809-bb172bf1d204}, !- Handle
  living zone|unit 4 PTAC 1spd DX AC Clg Coil, !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65661a7d-974e-4ebb-b517-e7c08f7c664b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f1e0c14f-37a8-4951-b21e-76f65facddcd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a369dea-e3ea-469e-9d59-c537f30ffff2}, !- Energy Input Ratio Function of Temperature Curve Name
  {514fb7be-c868-48e2-a4e9-85fd8c5356fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab4b5b47-f564-4334-b6b0-5638816cf2f7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2f668fa2-4ce5-4131-9960-61068ca22bcf}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aea4b5ef-db09-4201-8e9a-aa649440cd53}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {91561e40-a761-49f2-978e-4e9592786149}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2862c418-5678-4a12-afa4-a16327bffec1}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {91f43004-c7c8-462e-aaa4-c4b090de8813}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65661a7d-974e-4ebb-b517-e7c08f7c664b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f1e0c14f-37a8-4951-b21e-76f65facddcd}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a369dea-e3ea-469e-9d59-c537f30ffff2}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {514fb7be-c868-48e2-a4e9-85fd8c5356fb}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab4b5b47-f564-4334-b6b0-5638816cf2f7}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a43d7915-4be3-4e24-9486-12fce84deaaa}, !- Handle
  living zone|unit 4 PTAC,                !- Name
  {a360653e-023d-4cd4-ab70-92f5a06758b4}, !- Availability Schedule Name
  {881352de-175b-4ab3-861f-ad8f523cf0e3}, !- Air Inlet Node Name
  {0af05c19-b45c-4843-b118-4c975c964108}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f2f29ad-0ad0-476f-97c3-e92bb9e9e151}, !- Supply Air Fan Name
  {a8921395-f9d7-4ac0-805e-ec7724e91f1b}, !- Heating Coil Name
  {a183bd41-57bd-41cc-b809-bb172bf1d204}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a360653e-023d-4cd4-ab70-92f5a06758b4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c452ff58-9882-497c-a776-f0e95a5ed55f}, !- Handle
  Node 34,                                !- Name
  {79b9065d-c331-4bd6-8045-67ff999dce93}, !- Inlet Port
  {881352de-175b-4ab3-861f-ad8f523cf0e3}; !- Outlet Port

OS:Connection,
  {79b9065d-c331-4bd6-8045-67ff999dce93}, !- Handle
  {5e637976-cd70-48c9-898e-c7e9ae418724}, !- Name
  {0a3970bb-ce0b-42c2-9db9-b2f07a726bdf}, !- Source Object
  3,                                      !- Outlet Port
  {c452ff58-9882-497c-a776-f0e95a5ed55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881352de-175b-4ab3-861f-ad8f523cf0e3}, !- Handle
  {42c0aa28-f68e-4289-8fa9-2a272e8bd475}, !- Name
  {c452ff58-9882-497c-a776-f0e95a5ed55f}, !- Source Object
  3,                                      !- Outlet Port
  {a43d7915-4be3-4e24-9486-12fce84deaaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75060731-6af3-46d2-a654-91b76989eb23}, !- Handle
  Node 35,                                !- Name
  {0af05c19-b45c-4843-b118-4c975c964108}, !- Inlet Port
  {e7d254f9-373d-431b-8965-e1108cfcb90b}; !- Outlet Port

OS:Connection,
  {e7d254f9-373d-431b-8965-e1108cfcb90b}, !- Handle
  {6ee8731d-ac9f-4c57-a3ad-c6b39575978d}, !- Name
  {75060731-6af3-46d2-a654-91b76989eb23}, !- Source Object
  3,                                      !- Outlet Port
  {2be5bc63-2e4a-464d-8cc1-5362c53b1ac2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0af05c19-b45c-4843-b118-4c975c964108}, !- Handle
  {7e7ffab4-f717-453d-a974-e67074c0f74a}, !- Name
  {a43d7915-4be3-4e24-9486-12fce84deaaa}, !- Source Object
  4,                                      !- Outlet Port
  {75060731-6af3-46d2-a654-91b76989eb23}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {76f93aac-23a7-4e1c-9438-f566f8c7123f}, !- Handle
  Central_pump_s,                         !- Name
  Central pump,                           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {818cfc08-1286-4443-b06d-09c99b0fd81e}, !- Handle
  Central_pumps_program,                  !- Name
  Set central_pumps_h = Central_pump_s;   !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {964b3abe-14d2-4c0d-81d6-007d525f2797}, !- Handle
  Central htg pump:Pumps:Electricity,     !- Name
  central_pumps_h,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {818cfc08-1286-4443-b06d-09c99b0fd81e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {d8360849-aaf0-4559-aab8-4e75d32b6622}, !- Handle
  Central pump program calling manager,   !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {818cfc08-1286-4443-b06d-09c99b0fd81e}; !- Program Name 1

