!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_Furnace_NoSetpoints.osw

OS:Version,
  {1c69eb4d-60fe-4959-b6f4-9c3ad5fe6d30}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {a7db31b1-bc8e-4dc3-8ef2-47f56c8157ce}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {89060b83-63fb-4cfd-9e61-7b861dc5e3ac}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {17c4d34d-c2b5-4866-a110-2b23663d0708}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {8863e50c-1664-4fe8-9ac4-28105c64887d}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {ac695f64-78e8-4226-863f-b8ae635b7b86}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ca3b4b37-11f7-4eca-bec1-5808e42a071f}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {1d301040-2645-431c-8969-b2a9e3b7b570}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {e90b8f86-55b9-4670-ba30-c5a5da2217af}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c81f3e4-f88a-4218-9185-e19e050097f1}, !- Zone Air Inlet Port List
  {58870b3b-5911-4417-bf19-33094dacc6d4}, !- Zone Air Exhaust Port List
  {db2d66b8-9206-4530-8f4c-af1e4af7fa43}, !- Zone Air Node Name
  {8cd8f6a9-a031-4934-853a-8b4568cb536a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64dadba4-f6e6-49c9-8daf-7519d3bfe423}, !- Handle
  Node 1,                                 !- Name
  {db2d66b8-9206-4530-8f4c-af1e4af7fa43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db2d66b8-9206-4530-8f4c-af1e4af7fa43}, !- Handle
  {923b7b35-722a-4350-b03f-61c7f0c550b4}, !- Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Source Object
  11,                                     !- Outlet Port
  {64dadba4-f6e6-49c9-8daf-7519d3bfe423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c81f3e4-f88a-4218-9185-e19e050097f1}, !- Handle
  {173e1900-d9c0-4549-9dea-863f304e1565}, !- Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- HVAC Component
  {787b687e-c718-4e6a-975a-3c3e8477b529}; !- Port 1

OS:PortList,
  {58870b3b-5911-4417-bf19-33094dacc6d4}, !- Handle
  {3daa77e7-de03-440e-93c0-efdd68b4dde9}, !- Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}; !- HVAC Component

OS:PortList,
  {8cd8f6a9-a031-4934-853a-8b4568cb536a}, !- Handle
  {a67be7d1-2050-49fa-b738-050a86c39a15}, !- Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- HVAC Component
  {56929ab2-bb50-4850-aeed-53ec42503162}; !- Port 1

OS:Sizing:Zone,
  {e6dce70e-97f3-42db-bef7-5be79546828d}, !- Handle
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01a24163-ca2c-44a7-bb89-b84db116417a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {423c60e6-6b46-4086-ab4f-fcdfbf8e7804}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Handle
  living space,                           !- Name
  {a747050f-4afd-4ec7-a10b-4a2e0c7b65df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {864bdf48-01eb-49e1-988b-cfbee744a159}; !- Building Unit Name

OS:Surface,
  {556f61ca-098d-408b-a9aa-2ce942c811db}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e701d4f3-e33c-4f81-b209-46746204682c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3a4f97-e506-40ce-aa90-e9085e6b4a99}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f219fa86-39da-4b73-8138-7a4641a197e9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda3d7fc-9c3a-48e8-87e8-40095ad4d744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71dda7e0-da22-4c12-9c55-fe99c3b9e66e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cdc04bb-6d5b-4560-8422-6ea1e7709789}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56634197-8d17-4cc1-b2eb-310e13d007dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a747050f-4afd-4ec7-a10b-4a2e0c7b65df}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62eb4259-14be-4b81-9355-f9be932805e1}, !- Zone Air Inlet Port List
  {973a96d3-6168-4d38-b0cf-27bdcc974c36}, !- Zone Air Exhaust Port List
  {5a256efb-8c08-4138-9469-88148a35a27b}, !- Zone Air Node Name
  {656b176c-b0f4-431b-8358-a7039a3367a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dd8b767-74dc-4156-9e48-dcd49dc02380}, !- Handle
  Node 2,                                 !- Name
  {5a256efb-8c08-4138-9469-88148a35a27b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a256efb-8c08-4138-9469-88148a35a27b}, !- Handle
  {887e2d29-87fe-46c8-9de7-978cef4ad1f2}, !- Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Source Object
  11,                                     !- Outlet Port
  {0dd8b767-74dc-4156-9e48-dcd49dc02380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62eb4259-14be-4b81-9355-f9be932805e1}, !- Handle
  {b0640d8a-b2ac-4899-9cd4-fd29748d6118}, !- Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- HVAC Component
  {a2ab7f50-476a-4be7-bb11-768346766e17}; !- Port 1

OS:PortList,
  {973a96d3-6168-4d38-b0cf-27bdcc974c36}, !- Handle
  {59d8d60a-ae22-4a34-b16c-16efeaf883ff}, !- Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}; !- HVAC Component

OS:PortList,
  {656b176c-b0f4-431b-8358-a7039a3367a4}, !- Handle
  {d609f198-b835-4148-9cc1-17369d98f86c}, !- Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- HVAC Component
  {7b659e86-047e-4663-918d-e3420e4dd9c7}; !- Port 1

OS:Sizing:Zone,
  {04f3c045-37c1-4ef0-80f7-3b5ecf691011}, !- Handle
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23c7463d-ba01-45e9-9177-b5bc4120ee80}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {bb12bee7-8655-4efe-83f6-1c945370145c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Handle
  living space|unit 2|story 1,            !- Name
  {a747050f-4afd-4ec7-a10b-4a2e0c7b65df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cab07bfe-4f82-474e-bd34-e90fa9d8739e}; !- Building Unit Name

OS:Surface,
  {70e89fdf-5db7-40d8-9b0b-a8c6050ff834}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22d922b-e780-436b-ad14-4610753d2577}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda3d7fc-9c3a-48e8-87e8-40095ad4d744}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f219fa86-39da-4b73-8138-7a4641a197e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40bec33-ab7a-48f8-8791-82c18b3a4764}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b9a287-e9fa-44f3-9b22-7fc127ca8305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bc33f7-0fd3-4be8-a76c-118640ea57b1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6c21f2-3e6a-4e90-a9e5-29cde6b54e28}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6775fdd5-d972-43c4-8943-2391d4352d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cde048a8-c12f-48b4-a39e-3d6020767641}, !- Zone Air Inlet Port List
  {e068ce02-3b6b-4c91-8422-149b626f735c}, !- Zone Air Exhaust Port List
  {cd32d5d3-09b9-4597-8e37-4c244daf17ec}, !- Zone Air Node Name
  {68f9ef6b-259a-402a-8c90-aea897889244}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b64ebe92-e6f9-431e-bb19-0e9ce0db7b15}, !- Handle
  Node 3,                                 !- Name
  {cd32d5d3-09b9-4597-8e37-4c244daf17ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd32d5d3-09b9-4597-8e37-4c244daf17ec}, !- Handle
  {606e91bc-487d-40a8-b2a9-30b81a236efd}, !- Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Source Object
  11,                                     !- Outlet Port
  {b64ebe92-e6f9-431e-bb19-0e9ce0db7b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cde048a8-c12f-48b4-a39e-3d6020767641}, !- Handle
  {c4aeae16-6e52-4a04-9f17-7db5469f50b1}, !- Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- HVAC Component
  {24fe0088-a499-4e0a-ae31-92ae0fbcf33e}; !- Port 1

OS:PortList,
  {e068ce02-3b6b-4c91-8422-149b626f735c}, !- Handle
  {ac7fcbff-fcb5-49cb-8ad2-07fb67fb67a1}, !- Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}; !- HVAC Component

OS:PortList,
  {68f9ef6b-259a-402a-8c90-aea897889244}, !- Handle
  {73891333-234d-4e10-ac41-a0ca3299c3e7}, !- Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- HVAC Component
  {c40f4bf5-f6c5-4372-ade6-1d754564a1c7}; !- Port 1

OS:Sizing:Zone,
  {ecf32c45-3bf4-49c2-ae5f-f66af4127db7}, !- Handle
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {864f926a-6e08-4f63-a12b-6401d46709ed}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {e602a38e-6ad8-49d9-bf4c-11b3159959de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Handle
  living space|unit 3|story 1,            !- Name
  {a747050f-4afd-4ec7-a10b-4a2e0c7b65df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {22b0c6f9-fb6e-4b53-a1da-5c862ba4c790}; !- Building Unit Name

OS:Surface,
  {c9cf24eb-a8b9-4e22-8509-410de70638f5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd6e01b-29f9-408a-b543-8e66726c322c}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6775fdd5-d972-43c4-8943-2391d4352d70}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac6c21f2-3e6a-4e90-a9e5-29cde6b54e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69040175-96b4-493a-8e88-f5784b750e32}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b29a0b-5b68-419f-9016-05855b2d2a47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af8c2a8-36dd-4966-ac2e-057cfaa2c10b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209ba979-ed10-42f4-acda-68644161b0f5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8ef88b-a5f2-44aa-9aaf-afc200b300d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1e75b9d-f0fe-402e-8460-2705faef6bdc}, !- Zone Air Inlet Port List
  {c5bd6899-fba5-4ddb-8d30-63fc53672d51}, !- Zone Air Exhaust Port List
  {6fba29fb-1c72-4bca-bb7c-4807cee2d890}, !- Zone Air Node Name
  {150d410c-2df7-4182-993e-e4fea0cf1724}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05361350-1a14-45cd-9818-bb6643c429c4}, !- Handle
  Node 4,                                 !- Name
  {6fba29fb-1c72-4bca-bb7c-4807cee2d890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fba29fb-1c72-4bca-bb7c-4807cee2d890}, !- Handle
  {b283886f-ccd5-4202-a1c9-2457d95f38c5}, !- Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Source Object
  11,                                     !- Outlet Port
  {05361350-1a14-45cd-9818-bb6643c429c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1e75b9d-f0fe-402e-8460-2705faef6bdc}, !- Handle
  {6f80efda-6f53-49b6-9cbc-a55a862aa0be}, !- Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- HVAC Component
  {05743f62-9c63-4595-847c-90a2d9e8ac61}; !- Port 1

OS:PortList,
  {c5bd6899-fba5-4ddb-8d30-63fc53672d51}, !- Handle
  {2677f1f2-c00d-46f9-837f-0805c7ef49bb}, !- Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}; !- HVAC Component

OS:PortList,
  {150d410c-2df7-4182-993e-e4fea0cf1724}, !- Handle
  {fe0fc7fe-9c62-4f71-abbf-c7f1baafffe2}, !- Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- HVAC Component
  {b2db4eab-b924-4150-a6a8-28d9ae79d972}; !- Port 1

OS:Sizing:Zone,
  {69497779-30a8-488c-9faf-2cf26e407412}, !- Handle
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3cb7136-2607-4c61-9350-23836a70bfb4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {3d55dccd-9b45-4e97-bc18-c04bd3e3b7f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Handle
  living space|unit 4|story 1,            !- Name
  {a747050f-4afd-4ec7-a10b-4a2e0c7b65df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e5bd43b6-067e-4033-8da8-798cc7035d13}; !- Building Unit Name

OS:Surface,
  {19c625cf-884d-4d85-9fd4-19e15385622b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892f1ae2-9539-41c1-b9ed-690b2ab691e7}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8ef88b-a5f2-44aa-9aaf-afc200b300d4}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209ba979-ed10-42f4-acda-68644161b0f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d083ffb8-a814-47e4-abdc-e30a9995952c}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53666e11-6018-453a-a183-0f121610206e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38149c0e-d601-4cf4-a408-11e6f6008a31}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390ec487-bcf2-43cb-8fc5-7b60e9ac364f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56634197-8d17-4cc1-b2eb-310e13d007dc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cdc04bb-6d5b-4560-8422-6ea1e7709789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730a453c-b92d-4e5b-9a4e-472cf6ceba98}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a392c0-679a-4354-9d65-9023afff0758}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5e9109-8421-495c-bfd4-4489d27f977d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ff19aeb1-4323-4672-838d-4e8ebd96d92a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Handle
  unfinished attic space,                 !- Name
  {d6aabef1-aa26-45fe-b226-05096fd6b3b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}; !- Thermal Zone Name

OS:ThermalZone,
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83b908d0-3487-4e6b-a539-d49d36702c81}, !- Zone Air Inlet Port List
  {64b5af40-6e70-403a-a5b7-6b9184a052a9}, !- Zone Air Exhaust Port List
  {9df8223b-0a15-4178-bd4f-23ab5f652147}, !- Zone Air Node Name
  {d6a192e3-6558-4c4b-8636-b45700095bec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f5acdbd-d8da-48f0-abe2-3f6c57fba184}, !- Handle
  Node 5,                                 !- Name
  {9df8223b-0a15-4178-bd4f-23ab5f652147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9df8223b-0a15-4178-bd4f-23ab5f652147}, !- Handle
  {91ed88a4-9b33-45ff-944d-6e583069c37c}, !- Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}, !- Source Object
  11,                                     !- Outlet Port
  {9f5acdbd-d8da-48f0-abe2-3f6c57fba184}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83b908d0-3487-4e6b-a539-d49d36702c81}, !- Handle
  {45be6ca3-6af1-47dc-a9d1-f638d43e32d5}, !- Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}; !- HVAC Component

OS:PortList,
  {64b5af40-6e70-403a-a5b7-6b9184a052a9}, !- Handle
  {49778f4a-5f95-4b62-b2ee-e1ad9dc215bd}, !- Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}; !- HVAC Component

OS:PortList,
  {d6a192e3-6558-4c4b-8636-b45700095bec}, !- Handle
  {3d5b1b0f-2588-442e-b2c3-88dcbc5b8b20}, !- Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}; !- HVAC Component

OS:Sizing:Zone,
  {d4e2f6d6-2f26-4f1b-b964-d185e10e01b1}, !- Handle
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5d05d72-dcf3-4968-9450-fbd48217bd63}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b36d5cb7-2953-451c-af7b-6bfbd1f54fed}; !- Thermal Zone

OS:SpaceType,
  {d6aabef1-aa26-45fe-b226-05096fd6b3b6}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {864bdf48-01eb-49e1-988b-cfbee744a159}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {58125c7c-437b-40e2-8187-e33a0ffed031}, !- Handle
  {864bdf48-01eb-49e1-988b-cfbee744a159}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {cab07bfe-4f82-474e-bd34-e90fa9d8739e}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {7a58e42b-d4bd-42f6-830b-42ea68e1e3d7}, !- Handle
  {cab07bfe-4f82-474e-bd34-e90fa9d8739e}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {22b0c6f9-fb6e-4b53-a1da-5c862ba4c790}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {16ac5d22-0078-49e0-b413-0a0138f33031}, !- Handle
  {22b0c6f9-fb6e-4b53-a1da-5c862ba4c790}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {e5bd43b6-067e-4033-8da8-798cc7035d13}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {3e40a85b-e954-406e-b893-f5d0dd35997c}, !- Handle
  {e5bd43b6-067e-4033-8da8-798cc7035d13}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:Building,
  {133b0e9b-a41d-4886-b9be-34a6b27aca4d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {1f13e09a-ff97-46cb-ad91-d98596176bbf}, !- Handle
  {133b0e9b-a41d-4886-b9be-34a6b27aca4d}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {72b29a0b-5b68-419f-9016-05855b2d2a47}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69040175-96b4-493a-8e88-f5784b750e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53666e11-6018-453a-a183-0f121610206e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d083ffb8-a814-47e4-abdc-e30a9995952c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b9a287-e9fa-44f3-9b22-7fc127ca8305}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e89cf865-38b0-47ab-826d-283e21e8129f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40bec33-ab7a-48f8-8791-82c18b3a4764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {a018e383-231a-4a07-a676-097e0a9a38ce}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d84fed1-b610-4445-9091-cc80ddc2afe2}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Handle
  res occupants schedule,                 !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  {7f6c2ee0-d499-4303-966e-5882b2d885b1}, !- Default Day Schedule Name
  {6f74dafe-2e8c-4a57-a4ed-c30a2857d55b}, !- Summer Design Day Schedule Name
  {56d58c48-65f0-43a6-9102-310361323234}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f6c2ee0-d499-4303-966e-5882b2d885b1}, !- Handle
  Schedule Day 3,                         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2063895-b44b-4fd3-b018-83e56fcf6581}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {90bd3446-5da3-43cc-8a49-59a18725666d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90bd3446-5da3-43cc-8a49-59a18725666d}, !- Handle
  res occupants schedule allday1,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {44673397-53eb-41aa-a1c7-053c275582c5}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b50ce1c4-82fc-49ef-9aa0-19ca532a63c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b50ce1c4-82fc-49ef-9aa0-19ca532a63c1}, !- Handle
  res occupants schedule allday2,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {f7b5b0c4-6e20-405a-b633-e1ff9eca263b}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0b20ddc8-6bf6-4bff-8b5e-96b0d2dbd92f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b20ddc8-6bf6-4bff-8b5e-96b0d2dbd92f}, !- Handle
  res occupants schedule allday3,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {65e91d5a-9ac1-4ba7-ba8f-3485a2cba7bf}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {be73b3a8-5c5f-48d2-8fe3-a6dd294eab6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be73b3a8-5c5f-48d2-8fe3-a6dd294eab6f}, !- Handle
  res occupants schedule allday4,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7b69ecaf-b190-40b9-8a47-d11fc89269c3}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e8702cd6-5b80-4a28-8b7d-dfac202c82fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8702cd6-5b80-4a28-8b7d-dfac202c82fe}, !- Handle
  res occupants schedule allday5,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d2120a6d-eddb-4196-a6bb-bbf72b09a03f}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {499f6f8a-ea91-4d0b-bae3-20b300fbf298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {499f6f8a-ea91-4d0b-bae3-20b300fbf298}, !- Handle
  res occupants schedule allday6,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5b0ee859-9934-43a5-8ab0-b1b5b34f6cff}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc78dd67-5b38-47a1-ae58-be3717e0cb01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc78dd67-5b38-47a1-ae58-be3717e0cb01}, !- Handle
  res occupants schedule allday7,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {b75c8435-14b3-4352-8321-68628dfa2f20}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {625dce4c-da41-4b6e-9579-6b18a9ec70e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {625dce4c-da41-4b6e-9579-6b18a9ec70e7}, !- Handle
  res occupants schedule allday8,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a2eb815e-918e-4ace-8211-f911615dc8cb}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cd9aa04f-4ce7-451b-9520-2c233558a998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd9aa04f-4ce7-451b-9520-2c233558a998}, !- Handle
  res occupants schedule allday9,         !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {722fe3ab-094b-4e73-8302-8065fe982d68}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {753df256-e3e3-43b8-9c25-ad36a018fd35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {753df256-e3e3-43b8-9c25-ad36a018fd35}, !- Handle
  res occupants schedule allday10,        !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {b4e1918a-5722-4114-8cba-e20594905233}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7edea758-dd6f-48d2-8c18-17e2a9e4fa86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7edea758-dd6f-48d2-8c18-17e2a9e4fa86}, !- Handle
  res occupants schedule allday11,        !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {75828cea-7679-47a9-b385-253d58c15a4b}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61c7b998-8f8c-4c6b-98fd-6adb4543d8d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61c7b998-8f8c-4c6b-98fd-6adb4543d8d6}, !- Handle
  res occupants schedule allday12,        !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {56d58c48-65f0-43a6-9102-310361323234}, !- Handle
  res occupants schedule winter design,   !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f74dafe-2e8c-4a57-a4ed-c30a2857d55b}, !- Handle
  res occupants schedule summer design,   !- Name
  {a5955e85-9116-400f-9800-2311977792f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5955e85-9116-400f-9800-2311977792f0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e5bb30bf-9451-4ad4-8555-08dfb0768c4e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c8f36ad1-ddf7-420b-927a-a2bfb2d69b71}, !- Schedule Type Limits Name
  {37b968b3-0395-46aa-89bf-1b739d2601b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b968b3-0395-46aa-89bf-1b739d2601b4}, !- Handle
  Schedule Day 4,                         !- Name
  {c8f36ad1-ddf7-420b-927a-a2bfb2d69b71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {ea93476d-b78f-4d28-bab3-dd8c9fedf361}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  2.85,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1543c909-5967-4468-865b-918b7bc30d52}, !- Handle
  res occupants|living space,             !- Name
  {ea93476d-b78f-4d28-bab3-dd8c9fedf361}, !- People Definition Name
  {d864c392-f909-42b9-95a7-d9578203dd81}, !- Space or SpaceType Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Number of People Schedule Name
  {e5bb30bf-9451-4ad4-8555-08dfb0768c4e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {c8f36ad1-ddf7-420b-927a-a2bfb2d69b71}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {8f23578e-7d45-46bc-8f2f-16489b85960d}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc0c21ed-033e-4360-8f40-038e308987d5}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ceff44df-ba76-4adb-8b39-c4f7a2144c8b}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  2.85,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {27770d47-1b12-42a6-be20-f3c654de463a}, !- Handle
  res occupants|unit 2|living space|unit 2|story 1, !- Name
  {ceff44df-ba76-4adb-8b39-c4f7a2144c8b}, !- People Definition Name
  {afb23660-5acd-432b-9df3-39b89ef05284}, !- Space or SpaceType Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Number of People Schedule Name
  {e5bb30bf-9451-4ad4-8555-08dfb0768c4e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Day,
  {a7c8cd00-055e-4f64-8648-8ff953e44485}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d7f890e-61fd-40ee-be4f-ef43978577c4}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {caad7846-b67b-451b-b003-223ef9e15735}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  2.85,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2f617ba5-6930-45dc-a472-68a99e050719}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {caad7846-b67b-451b-b003-223ef9e15735}, !- People Definition Name
  {5b8a19e1-2d99-4761-8a7c-1f51bdbf5d6c}, !- Space or SpaceType Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Number of People Schedule Name
  {e5bb30bf-9451-4ad4-8555-08dfb0768c4e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Day,
  {6296c343-f1d8-41cd-a650-26affe956b38}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe7e7187-48e1-4db2-ad39-127b47d67719}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {5fc4b26a-1d9f-4bae-915c-0ddde8403a18}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  2.85,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f3cefd31-d450-4138-a9cd-6a56b7453daf}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  {5fc4b26a-1d9f-4bae-915c-0ddde8403a18}, !- People Definition Name
  {28e72fd0-e035-404c-ae99-b5448b075b19}, !- Space or SpaceType Name
  {8923d4e7-1171-43ce-9bc3-2f1f045fe3f1}, !- Number of People Schedule Name
  {e5bb30bf-9451-4ad4-8555-08dfb0768c4e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:WeatherFile,
  {ccaf6649-ed78-4f30-8f1d-afd50b2bbb4d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {addcea44-671a-4300-b100-65380233f3ce}, !- Handle
  {ccaf6649-ed78-4f30-8f1d-afd50b2bbb4d}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {b3105b5f-e1bb-465e-b9ae-1101d3b4c3e0}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {3048a11c-2fd4-4ac5-ab72-64f0851f5b7c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {93cd5428-47fa-4967-b0a5-793f653c2060}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {ffae7615-b45e-4802-9ec7-b41c12eb03e8}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {42ef63ec-60fe-4d5e-b30a-97ba63e634e9}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Coil:Heating:Gas,
  {feb2bf75-341c-4a22-aa64-6025a21e7594}, !- Handle
  res fur gas heating coil,               !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Handle
  Always On Discrete,                     !- Name
  {5367d490-1c49-414a-a007-94a7cb6f8cb2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5367d490-1c49-414a-a007-94a7cb6f8cb2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {ceb75d29-88db-405a-848f-d4ed61e32588}, !- Handle
  res fur gas htg supply fan,             !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49d797ed-5f39-4389-9e2d-4e03b690e31f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82da3c3f-e130-4e8c-bc38-e1947171c1ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {49d797ed-5f39-4389-9e2d-4e03b690e31f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82da3c3f-e130-4e8c-bc38-e1947171c1ed}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c4aea3d4-fba9-4ced-86ef-83d6f85eed14}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {ff83fef0-49fc-4659-a870-158f7e24612a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {37546ac3-919e-439d-b4a9-3f92db9577ce}, !- Air Inlet Node Name
  {ca4b2856-d7d9-4030-8fa7-c962302cdc32}, !- Air Outlet Node Name
  {ceb75d29-88db-405a-848f-d4ed61e32588}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a4cd528e-b4bd-48cb-a3db-d62fb90b90ae}, !- Supply Air Fan Operating Mode Schedule Name
  {feb2bf75-341c-4a22-aa64-6025a21e7594}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {a4cd528e-b4bd-48cb-a3db-d62fb90b90ae}, !- Handle
  Always Off Discrete,                    !- Name
  {6127f252-04cf-4327-8285-72222c849ea0}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6127f252-04cf-4327-8285-72222c849ea0}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule
  {2e41c773-1a01-4aed-af07-03694b104190}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f13fb92b-62df-4d9d-99c8-09f9124ea3b9}, !- Supply Side Inlet Node Name
  {d1e91a8a-4031-464b-9b41-c23a8434294a}, !- Demand Side Outlet Node Name
  {26821692-8504-4101-a5a7-1da76b41edc2}, !- Demand Side Inlet Node A
  {d68a4e69-4785-4443-8848-dd07a67f5345}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df8f78c7-7852-45f9-b976-cdb25f4de4ff}, !- Demand Mixer Name
  {d7dd9074-c2d5-4999-95c6-86ff4da1278d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6481de70-f917-4afc-9d60-ccc7c27b3f94}, !- Handle
  Node 6,                                 !- Name
  {f13fb92b-62df-4d9d-99c8-09f9124ea3b9}, !- Inlet Port
  {37546ac3-919e-439d-b4a9-3f92db9577ce}; !- Outlet Port

OS:Node,
  {8b73215b-4ba0-4c21-9e08-f73ce1b5949e}, !- Handle
  Node 7,                                 !- Name
  {ca4b2856-d7d9-4030-8fa7-c962302cdc32}, !- Inlet Port
  {d68a4e69-4785-4443-8848-dd07a67f5345}; !- Outlet Port

OS:Connection,
  {f13fb92b-62df-4d9d-99c8-09f9124ea3b9}, !- Handle
  {4ea5c05e-ba4c-4957-8288-ff58ccd31099}, !- Name
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- Source Object
  8,                                      !- Outlet Port
  {6481de70-f917-4afc-9d60-ccc7c27b3f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68a4e69-4785-4443-8848-dd07a67f5345}, !- Handle
  {caa81752-535b-40a6-8427-9d8f714c51d7}, !- Name
  {8b73215b-4ba0-4c21-9e08-f73ce1b5949e}, !- Source Object
  3,                                      !- Outlet Port
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0a6f02a6-f6f4-42de-8871-8d26ada1e5b6}, !- Handle
  Node 8,                                 !- Name
  {26821692-8504-4101-a5a7-1da76b41edc2}, !- Inlet Port
  {b19b2692-bb70-4876-a6db-71fb2661b756}; !- Outlet Port

OS:Node,
  {4700b975-46d1-4c8e-a3b3-1126fecd5b2d}, !- Handle
  Node 9,                                 !- Name
  {65b4275d-5742-4efb-9dc7-3af3dfd4642c}, !- Inlet Port
  {d1e91a8a-4031-464b-9b41-c23a8434294a}; !- Outlet Port

OS:Node,
  {3ccf40e8-4a92-46f5-bfe0-9fcc14c8a9cd}, !- Handle
  Node 10,                                !- Name
  {b843d425-5464-4391-b4a9-8b600a4ab77d}, !- Inlet Port
  {787b687e-c718-4e6a-975a-3c3e8477b529}; !- Outlet Port

OS:Connection,
  {26821692-8504-4101-a5a7-1da76b41edc2}, !- Handle
  {c74c53a0-d261-4751-a9c8-18ccd2eb531b}, !- Name
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- Source Object
  10,                                     !- Outlet Port
  {0a6f02a6-f6f4-42de-8871-8d26ada1e5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e91a8a-4031-464b-9b41-c23a8434294a}, !- Handle
  {2d9b2ffc-ceac-4b7a-81f1-6232d0ace76f}, !- Name
  {4700b975-46d1-4c8e-a3b3-1126fecd5b2d}, !- Source Object
  3,                                      !- Outlet Port
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7dd9074-c2d5-4999-95c6-86ff4da1278d}, !- Handle
  res fur gas zone splitter,              !- Name
  {b19b2692-bb70-4876-a6db-71fb2661b756}, !- Inlet Node Name
  {31acfce1-f39d-41db-8756-a5f3935e9db9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df8f78c7-7852-45f9-b976-cdb25f4de4ff}, !- Handle
  res fur gas zone mixer,                 !- Name
  {65b4275d-5742-4efb-9dc7-3af3dfd4642c}, !- Outlet Node Name
  {abc34007-53fb-45fd-b76b-7ce68fd87dea}; !- Inlet Node Name 1

OS:Connection,
  {b19b2692-bb70-4876-a6db-71fb2661b756}, !- Handle
  {972ab9d8-60d0-4d89-b6f8-9f2ef50e4314}, !- Name
  {0a6f02a6-f6f4-42de-8871-8d26ada1e5b6}, !- Source Object
  3,                                      !- Outlet Port
  {d7dd9074-c2d5-4999-95c6-86ff4da1278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b4275d-5742-4efb-9dc7-3af3dfd4642c}, !- Handle
  {254776f6-adbc-4021-8426-c3b84b093109}, !- Name
  {df8f78c7-7852-45f9-b976-cdb25f4de4ff}, !- Source Object
  2,                                      !- Outlet Port
  {4700b975-46d1-4c8e-a3b3-1126fecd5b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e966ec3b-ade6-42aa-94d7-5b086f3edafb}, !- Handle
  {69437f90-84a8-4b06-8bdc-868fc9ec9362}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2e41c773-1a01-4aed-af07-03694b104190}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {37546ac3-919e-439d-b4a9-3f92db9577ce}, !- Handle
  {955c04dc-441c-43c2-952f-a5e52de3d40d}, !- Name
  {6481de70-f917-4afc-9d60-ccc7c27b3f94}, !- Source Object
  3,                                      !- Outlet Port
  {c4aea3d4-fba9-4ced-86ef-83d6f85eed14}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ca4b2856-d7d9-4030-8fa7-c962302cdc32}, !- Handle
  {750020d8-1690-4714-91f3-1edee497f1a8}, !- Name
  {c4aea3d4-fba9-4ced-86ef-83d6f85eed14}, !- Source Object
  7,                                      !- Outlet Port
  {8b73215b-4ba0-4c21-9e08-f73ce1b5949e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {423c60e6-6b46-4086-ab4f-fcdfbf8e7804}, !- Handle
  res fur gas living zone direct air,     !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {0a45c659-b21c-44c1-84ff-1071eaf652e4}, !- Air Inlet Node Name
  {b843d425-5464-4391-b4a9-8b600a4ab77d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1acb51d-9509-42c7-a14e-c98fb0926787}, !- Handle
  Node 11,                                !- Name
  {56929ab2-bb50-4850-aeed-53ec42503162}, !- Inlet Port
  {abc34007-53fb-45fd-b76b-7ce68fd87dea}; !- Outlet Port

OS:Connection,
  {787b687e-c718-4e6a-975a-3c3e8477b529}, !- Handle
  {1afb95fe-c79a-4894-8eec-3ded40d16371}, !- Name
  {3ccf40e8-4a92-46f5-bfe0-9fcc14c8a9cd}, !- Source Object
  3,                                      !- Outlet Port
  {8c81f3e4-f88a-4218-9185-e19e050097f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56929ab2-bb50-4850-aeed-53ec42503162}, !- Handle
  {d1d15993-c1ea-420f-93f4-8a35d6e67e83}, !- Name
  {8cd8f6a9-a031-4934-853a-8b4568cb536a}, !- Source Object
  3,                                      !- Outlet Port
  {e1acb51d-9509-42c7-a14e-c98fb0926787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc34007-53fb-45fd-b76b-7ce68fd87dea}, !- Handle
  {8d424280-1c20-46b1-a78a-9b98a9ad6024}, !- Name
  {e1acb51d-9509-42c7-a14e-c98fb0926787}, !- Source Object
  3,                                      !- Outlet Port
  {df8f78c7-7852-45f9-b976-cdb25f4de4ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b39979d-ec60-4f6a-9239-bd58b89d4932}, !- Handle
  Node 12,                                !- Name
  {31acfce1-f39d-41db-8756-a5f3935e9db9}, !- Inlet Port
  {0a45c659-b21c-44c1-84ff-1071eaf652e4}; !- Outlet Port

OS:Connection,
  {31acfce1-f39d-41db-8756-a5f3935e9db9}, !- Handle
  {778ccda5-5870-4404-b0b0-9653f0cd44a7}, !- Name
  {d7dd9074-c2d5-4999-95c6-86ff4da1278d}, !- Source Object
  3,                                      !- Outlet Port
  {2b39979d-ec60-4f6a-9239-bd58b89d4932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a45c659-b21c-44c1-84ff-1071eaf652e4}, !- Handle
  {c2038a76-87c6-4eb7-8d2c-45c9933188ac}, !- Name
  {2b39979d-ec60-4f6a-9239-bd58b89d4932}, !- Source Object
  3,                                      !- Outlet Port
  {423c60e6-6b46-4086-ab4f-fcdfbf8e7804}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b843d425-5464-4391-b4a9-8b600a4ab77d}, !- Handle
  {c0859020-ed60-436d-8b9a-a6bcf4e87765}, !- Name
  {423c60e6-6b46-4086-ab4f-fcdfbf8e7804}, !- Source Object
  4,                                      !- Outlet Port
  {3ccf40e8-4a92-46f5-bfe0-9fcc14c8a9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {22a4bd0c-5fa0-4194-b679-c2e5a03b559e}, !- Handle
  {c4aea3d4-fba9-4ced-86ef-83d6f85eed14}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {81b0e5ba-000b-484d-9041-337c22e391ec}, !- Handle
  res fur gas|unit 2 heating coil,        !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {7c11aa73-895e-4af7-b391-06314fee6d5b}, !- Handle
  res fur gas|unit 2 htg supply fan,      !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2954f3e1-21d7-4339-becb-aadd51345011}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b9956dc2-1131-4a0f-9246-8729a2a64a31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 2 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {2954f3e1-21d7-4339-becb-aadd51345011}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9956dc2-1131-4a0f-9246-8729a2a64a31}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a1e0e245-d295-4bea-8909-7dce0117015c}, !- Handle
  res fur gas|unit 2 unitary system,      !- Name
  Load,                                   !- Control Type
  {c670213b-06ce-4a94-a026-9ea8fe9b307d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {0c06c15b-6209-4ad7-a68c-d5168e69648b}, !- Air Inlet Node Name
  {965276ca-0d70-4b9d-9ce2-f8cb7cbe0213}, !- Air Outlet Node Name
  {7c11aa73-895e-4af7-b391-06314fee6d5b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a4cd528e-b4bd-48cb-a3db-d62fb90b90ae}, !- Supply Air Fan Operating Mode Schedule Name
  {81b0e5ba-000b-484d-9041-337c22e391ec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- Handle
  res fur gas|unit 2 asys,                !- Name
  ,                                       !- Controller List Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule
  {a123fbf2-101b-46fa-a9a0-c10b714b98a1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03d6dbbc-b034-4d81-beb3-3b979c85e84f}, !- Supply Side Inlet Node Name
  {2ea5a2f6-498c-42b1-9aa4-d36c4703e81f}, !- Demand Side Outlet Node Name
  {fd3de70d-4af7-4752-93bf-fd8b43b3e680}, !- Demand Side Inlet Node A
  {4bde9d89-4100-4edb-8570-17376d9f083f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da9a1269-dbe9-48cd-bd04-b64386ff4538}, !- Demand Mixer Name
  {c774f1d4-d0c1-4bde-9258-ab3e57ffd8c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3ae464e-55e0-4a2c-854f-fa27ac5b3b9c}, !- Handle
  Node 13,                                !- Name
  {03d6dbbc-b034-4d81-beb3-3b979c85e84f}, !- Inlet Port
  {0c06c15b-6209-4ad7-a68c-d5168e69648b}; !- Outlet Port

OS:Node,
  {567106c4-4218-48f7-b74d-d32bf37def74}, !- Handle
  Node 14,                                !- Name
  {965276ca-0d70-4b9d-9ce2-f8cb7cbe0213}, !- Inlet Port
  {4bde9d89-4100-4edb-8570-17376d9f083f}; !- Outlet Port

OS:Connection,
  {03d6dbbc-b034-4d81-beb3-3b979c85e84f}, !- Handle
  {1557f615-9e59-4657-8137-dbfe2e80052a}, !- Name
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- Source Object
  8,                                      !- Outlet Port
  {a3ae464e-55e0-4a2c-854f-fa27ac5b3b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bde9d89-4100-4edb-8570-17376d9f083f}, !- Handle
  {850d6be9-01d9-4f2d-840b-5eb13e07c83b}, !- Name
  {567106c4-4218-48f7-b74d-d32bf37def74}, !- Source Object
  3,                                      !- Outlet Port
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {effa592d-11e6-4544-914d-79f1654280c7}, !- Handle
  Node 15,                                !- Name
  {fd3de70d-4af7-4752-93bf-fd8b43b3e680}, !- Inlet Port
  {7771f01e-7c2d-4a82-aa9e-2d5a8af03e1e}; !- Outlet Port

OS:Node,
  {dfdb5038-ae81-495a-858c-1c739f764884}, !- Handle
  Node 16,                                !- Name
  {a11d07bf-d521-41ed-8a68-4d89d7905432}, !- Inlet Port
  {2ea5a2f6-498c-42b1-9aa4-d36c4703e81f}; !- Outlet Port

OS:Node,
  {84aa32a3-fa10-4ee6-958a-9ce438b098f4}, !- Handle
  Node 17,                                !- Name
  {28cc1b12-a691-4e4b-ae1b-d8c99f541aab}, !- Inlet Port
  {a2ab7f50-476a-4be7-bb11-768346766e17}; !- Outlet Port

OS:Connection,
  {fd3de70d-4af7-4752-93bf-fd8b43b3e680}, !- Handle
  {1bf4c531-8c65-458d-b271-921dd7dda734}, !- Name
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- Source Object
  10,                                     !- Outlet Port
  {effa592d-11e6-4544-914d-79f1654280c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea5a2f6-498c-42b1-9aa4-d36c4703e81f}, !- Handle
  {e82f200f-a8f8-4483-9a8f-4fd49c813e55}, !- Name
  {dfdb5038-ae81-495a-858c-1c739f764884}, !- Source Object
  3,                                      !- Outlet Port
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c774f1d4-d0c1-4bde-9258-ab3e57ffd8c7}, !- Handle
  res fur gas|unit 2 zone splitter,       !- Name
  {7771f01e-7c2d-4a82-aa9e-2d5a8af03e1e}, !- Inlet Node Name
  {aa294abc-d291-4e0a-9f73-f3462ceb897d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da9a1269-dbe9-48cd-bd04-b64386ff4538}, !- Handle
  res fur gas|unit 2 zone mixer,          !- Name
  {a11d07bf-d521-41ed-8a68-4d89d7905432}, !- Outlet Node Name
  {88172b7e-af45-4163-bc89-4926911ce251}; !- Inlet Node Name 1

OS:Connection,
  {7771f01e-7c2d-4a82-aa9e-2d5a8af03e1e}, !- Handle
  {7f3557ad-da2e-4b4d-bbd2-dee54303a086}, !- Name
  {effa592d-11e6-4544-914d-79f1654280c7}, !- Source Object
  3,                                      !- Outlet Port
  {c774f1d4-d0c1-4bde-9258-ab3e57ffd8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11d07bf-d521-41ed-8a68-4d89d7905432}, !- Handle
  {fe055ea3-835a-4ca7-a660-73d59b0f2bcf}, !- Name
  {da9a1269-dbe9-48cd-bd04-b64386ff4538}, !- Source Object
  2,                                      !- Outlet Port
  {dfdb5038-ae81-495a-858c-1c739f764884}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f07c020-c447-4d55-b4e0-9a2d56c3251c}, !- Handle
  {2e0e11fc-37a9-40d4-838e-e8bf286ed002}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a123fbf2-101b-46fa-a9a0-c10b714b98a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {0c06c15b-6209-4ad7-a68c-d5168e69648b}, !- Handle
  {c4363e95-5a39-4287-aa43-1d4ad969a448}, !- Name
  {a3ae464e-55e0-4a2c-854f-fa27ac5b3b9c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e0e245-d295-4bea-8909-7dce0117015c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {965276ca-0d70-4b9d-9ce2-f8cb7cbe0213}, !- Handle
  {c76a0422-9f00-4d51-af5b-06dada2fbc39}, !- Name
  {a1e0e245-d295-4bea-8909-7dce0117015c}, !- Source Object
  7,                                      !- Outlet Port
  {567106c4-4218-48f7-b74d-d32bf37def74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bb12bee7-8655-4efe-83f6-1c945370145c}, !- Handle
  res fur gas|unit 2 living zone|unit 2 direct air, !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {3d8045a3-5b78-4450-9515-df81d6cfa9dd}, !- Air Inlet Node Name
  {28cc1b12-a691-4e4b-ae1b-d8c99f541aab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {599dbc66-068a-44cd-bdb1-23260d103ff1}, !- Handle
  Node 18,                                !- Name
  {7b659e86-047e-4663-918d-e3420e4dd9c7}, !- Inlet Port
  {88172b7e-af45-4163-bc89-4926911ce251}; !- Outlet Port

OS:Connection,
  {a2ab7f50-476a-4be7-bb11-768346766e17}, !- Handle
  {4083ec9d-a6d1-44dd-a713-57c852ef1877}, !- Name
  {84aa32a3-fa10-4ee6-958a-9ce438b098f4}, !- Source Object
  3,                                      !- Outlet Port
  {62eb4259-14be-4b81-9355-f9be932805e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b659e86-047e-4663-918d-e3420e4dd9c7}, !- Handle
  {45360e8a-6c6a-4aea-b952-9ee410c0c4d2}, !- Name
  {656b176c-b0f4-431b-8358-a7039a3367a4}, !- Source Object
  3,                                      !- Outlet Port
  {599dbc66-068a-44cd-bdb1-23260d103ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88172b7e-af45-4163-bc89-4926911ce251}, !- Handle
  {f1ba0be3-2185-42d6-9b49-cf8ce82411e6}, !- Name
  {599dbc66-068a-44cd-bdb1-23260d103ff1}, !- Source Object
  3,                                      !- Outlet Port
  {da9a1269-dbe9-48cd-bd04-b64386ff4538}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eeb9d519-6983-42c1-a50d-31960ff5c78a}, !- Handle
  Node 19,                                !- Name
  {aa294abc-d291-4e0a-9f73-f3462ceb897d}, !- Inlet Port
  {3d8045a3-5b78-4450-9515-df81d6cfa9dd}; !- Outlet Port

OS:Connection,
  {aa294abc-d291-4e0a-9f73-f3462ceb897d}, !- Handle
  {c67f1190-d87a-4bd6-b8cd-ffe4a6cd6555}, !- Name
  {c774f1d4-d0c1-4bde-9258-ab3e57ffd8c7}, !- Source Object
  3,                                      !- Outlet Port
  {eeb9d519-6983-42c1-a50d-31960ff5c78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8045a3-5b78-4450-9515-df81d6cfa9dd}, !- Handle
  {73c26c7d-75c1-4db4-88b0-f69aad9abbcb}, !- Name
  {eeb9d519-6983-42c1-a50d-31960ff5c78a}, !- Source Object
  3,                                      !- Outlet Port
  {bb12bee7-8655-4efe-83f6-1c945370145c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28cc1b12-a691-4e4b-ae1b-d8c99f541aab}, !- Handle
  {d551654a-dc4d-4cc8-a1e8-454d91349bd3}, !- Name
  {bb12bee7-8655-4efe-83f6-1c945370145c}, !- Source Object
  4,                                      !- Outlet Port
  {84aa32a3-fa10-4ee6-958a-9ce438b098f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {950d8b33-18b3-43b5-9d00-a22835e448ee}, !- Handle
  {a1e0e245-d295-4bea-8909-7dce0117015c}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {3eef6385-ab20-4bdd-b742-7d924cea255c}, !- Handle
  res fur gas|unit 3 heating coil,        !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {08f13ef5-7907-4601-b32a-0cf8bd69dc9e}, !- Handle
  res fur gas|unit 3 htg supply fan,      !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d964361-49b4-4e85-a42a-b8db20a53f08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {548af1c1-e9a8-4792-ab8d-962de45494ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 3 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {2d964361-49b4-4e85-a42a-b8db20a53f08}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {548af1c1-e9a8-4792-ab8d-962de45494ca}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3305544f-938a-4e2d-be4a-b0db8d681d15}, !- Handle
  res fur gas|unit 3 unitary system,      !- Name
  Load,                                   !- Control Type
  {b3ef4329-6748-4e92-97a8-88199725e9d2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {dfddd9ed-6385-46b5-89cc-e975e5216ebf}, !- Air Inlet Node Name
  {c33a2525-8233-461e-be48-b26f119c0ff6}, !- Air Outlet Node Name
  {08f13ef5-7907-4601-b32a-0cf8bd69dc9e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a4cd528e-b4bd-48cb-a3db-d62fb90b90ae}, !- Supply Air Fan Operating Mode Schedule Name
  {3eef6385-ab20-4bdd-b742-7d924cea255c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- Handle
  res fur gas|unit 3 asys,                !- Name
  ,                                       !- Controller List Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule
  {67152c93-7f52-4ee8-92c6-284ef1869cda}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {109ba825-a871-43cd-a47e-e931f18173c8}, !- Supply Side Inlet Node Name
  {2a52076a-ec8a-40f4-a770-59cd7976ecde}, !- Demand Side Outlet Node Name
  {f2976981-20e7-4ab7-950c-b0ba7167a062}, !- Demand Side Inlet Node A
  {13d84fe4-99f2-4489-96cd-699c18d8e262}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f874f290-9729-409b-a0a2-496bc7020721}, !- Demand Mixer Name
  {1b62943d-2cf1-416e-be31-f0a814e0941f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ccdd176-32a5-4002-b4d4-db2dd4007389}, !- Handle
  Node 20,                                !- Name
  {109ba825-a871-43cd-a47e-e931f18173c8}, !- Inlet Port
  {dfddd9ed-6385-46b5-89cc-e975e5216ebf}; !- Outlet Port

OS:Node,
  {aa006ec9-be9a-49d7-8aa5-79df03fbace7}, !- Handle
  Node 21,                                !- Name
  {c33a2525-8233-461e-be48-b26f119c0ff6}, !- Inlet Port
  {13d84fe4-99f2-4489-96cd-699c18d8e262}; !- Outlet Port

OS:Connection,
  {109ba825-a871-43cd-a47e-e931f18173c8}, !- Handle
  {d3459912-968e-472c-994e-063d068b864e}, !- Name
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- Source Object
  8,                                      !- Outlet Port
  {4ccdd176-32a5-4002-b4d4-db2dd4007389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d84fe4-99f2-4489-96cd-699c18d8e262}, !- Handle
  {3ed1f81f-e009-4d75-8d8f-2b06b684001c}, !- Name
  {aa006ec9-be9a-49d7-8aa5-79df03fbace7}, !- Source Object
  3,                                      !- Outlet Port
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b087befb-be37-4b5c-8987-37ec65aa1c95}, !- Handle
  Node 22,                                !- Name
  {f2976981-20e7-4ab7-950c-b0ba7167a062}, !- Inlet Port
  {e705833d-114e-48ba-b054-04fd8e8905c2}; !- Outlet Port

OS:Node,
  {7c2064ea-8bdc-4653-abca-4337528806b8}, !- Handle
  Node 23,                                !- Name
  {26b188f6-9000-44cd-a772-ed18992fa1c4}, !- Inlet Port
  {2a52076a-ec8a-40f4-a770-59cd7976ecde}; !- Outlet Port

OS:Node,
  {8f773bee-c9fb-4bc9-af41-e4c19469d5a2}, !- Handle
  Node 24,                                !- Name
  {a5fe8a6c-f205-43e0-9fb1-8af978f4eabb}, !- Inlet Port
  {24fe0088-a499-4e0a-ae31-92ae0fbcf33e}; !- Outlet Port

OS:Connection,
  {f2976981-20e7-4ab7-950c-b0ba7167a062}, !- Handle
  {380afcbd-9bbe-4e4a-a390-c29aeedbb311}, !- Name
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- Source Object
  10,                                     !- Outlet Port
  {b087befb-be37-4b5c-8987-37ec65aa1c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a52076a-ec8a-40f4-a770-59cd7976ecde}, !- Handle
  {6651195e-db2f-44a8-bfed-9dc581e2c159}, !- Name
  {7c2064ea-8bdc-4653-abca-4337528806b8}, !- Source Object
  3,                                      !- Outlet Port
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b62943d-2cf1-416e-be31-f0a814e0941f}, !- Handle
  res fur gas|unit 3 zone splitter,       !- Name
  {e705833d-114e-48ba-b054-04fd8e8905c2}, !- Inlet Node Name
  {7330a696-3cb6-4a9e-9a12-f71df6ecea2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f874f290-9729-409b-a0a2-496bc7020721}, !- Handle
  res fur gas|unit 3 zone mixer,          !- Name
  {26b188f6-9000-44cd-a772-ed18992fa1c4}, !- Outlet Node Name
  {0cb626d9-d104-4a58-b405-2a92e13211b9}; !- Inlet Node Name 1

OS:Connection,
  {e705833d-114e-48ba-b054-04fd8e8905c2}, !- Handle
  {cadf7335-49a7-4907-b712-2f01949836da}, !- Name
  {b087befb-be37-4b5c-8987-37ec65aa1c95}, !- Source Object
  3,                                      !- Outlet Port
  {1b62943d-2cf1-416e-be31-f0a814e0941f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b188f6-9000-44cd-a772-ed18992fa1c4}, !- Handle
  {ef760836-2735-4528-9b6b-6f9bfc648fff}, !- Name
  {f874f290-9729-409b-a0a2-496bc7020721}, !- Source Object
  2,                                      !- Outlet Port
  {7c2064ea-8bdc-4653-abca-4337528806b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8acda38-270f-44f0-bab3-41b7a4bffd5a}, !- Handle
  {7498fa1e-8cbc-46fb-b408-64cc3715ae40}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67152c93-7f52-4ee8-92c6-284ef1869cda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {dfddd9ed-6385-46b5-89cc-e975e5216ebf}, !- Handle
  {a0721f31-8e0f-4342-a0a2-593fc4c102aa}, !- Name
  {4ccdd176-32a5-4002-b4d4-db2dd4007389}, !- Source Object
  3,                                      !- Outlet Port
  {3305544f-938a-4e2d-be4a-b0db8d681d15}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c33a2525-8233-461e-be48-b26f119c0ff6}, !- Handle
  {42cca4a2-b4d3-4d96-bcdc-bef81d1c5634}, !- Name
  {3305544f-938a-4e2d-be4a-b0db8d681d15}, !- Source Object
  7,                                      !- Outlet Port
  {aa006ec9-be9a-49d7-8aa5-79df03fbace7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e602a38e-6ad8-49d9-bf4c-11b3159959de}, !- Handle
  res fur gas|unit 3 living zone|unit 3 direct air, !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {72522924-1870-4074-bd74-08de8089ed55}, !- Air Inlet Node Name
  {a5fe8a6c-f205-43e0-9fb1-8af978f4eabb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cff61d70-bd43-40f9-b616-bf365333985e}, !- Handle
  Node 25,                                !- Name
  {c40f4bf5-f6c5-4372-ade6-1d754564a1c7}, !- Inlet Port
  {0cb626d9-d104-4a58-b405-2a92e13211b9}; !- Outlet Port

OS:Connection,
  {24fe0088-a499-4e0a-ae31-92ae0fbcf33e}, !- Handle
  {9db2e481-b762-4598-942a-0a5f97c983b0}, !- Name
  {8f773bee-c9fb-4bc9-af41-e4c19469d5a2}, !- Source Object
  3,                                      !- Outlet Port
  {cde048a8-c12f-48b4-a39e-3d6020767641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c40f4bf5-f6c5-4372-ade6-1d754564a1c7}, !- Handle
  {9feb0be0-de52-411d-ae00-df50f1458f84}, !- Name
  {68f9ef6b-259a-402a-8c90-aea897889244}, !- Source Object
  3,                                      !- Outlet Port
  {cff61d70-bd43-40f9-b616-bf365333985e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb626d9-d104-4a58-b405-2a92e13211b9}, !- Handle
  {25a777b8-a3c7-4b71-9c3f-2a6f3b2c1884}, !- Name
  {cff61d70-bd43-40f9-b616-bf365333985e}, !- Source Object
  3,                                      !- Outlet Port
  {f874f290-9729-409b-a0a2-496bc7020721}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f036c93d-8a62-4aff-a9e6-8071d33c1b03}, !- Handle
  Node 26,                                !- Name
  {7330a696-3cb6-4a9e-9a12-f71df6ecea2b}, !- Inlet Port
  {72522924-1870-4074-bd74-08de8089ed55}; !- Outlet Port

OS:Connection,
  {7330a696-3cb6-4a9e-9a12-f71df6ecea2b}, !- Handle
  {2522e6da-2850-4cf2-9123-e64a54f535c6}, !- Name
  {1b62943d-2cf1-416e-be31-f0a814e0941f}, !- Source Object
  3,                                      !- Outlet Port
  {f036c93d-8a62-4aff-a9e6-8071d33c1b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72522924-1870-4074-bd74-08de8089ed55}, !- Handle
  {e29b56aa-d92e-44b7-8e4e-b17a35162485}, !- Name
  {f036c93d-8a62-4aff-a9e6-8071d33c1b03}, !- Source Object
  3,                                      !- Outlet Port
  {e602a38e-6ad8-49d9-bf4c-11b3159959de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5fe8a6c-f205-43e0-9fb1-8af978f4eabb}, !- Handle
  {a59f8f60-7d2e-4ab8-a80e-04bfcf342eed}, !- Name
  {e602a38e-6ad8-49d9-bf4c-11b3159959de}, !- Source Object
  4,                                      !- Outlet Port
  {8f773bee-c9fb-4bc9-af41-e4c19469d5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {d549d286-4574-482e-a792-0710c4c54a90}, !- Handle
  {3305544f-938a-4e2d-be4a-b0db8d681d15}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Coil:Heating:Gas,
  {71c76e95-4073-439b-8ef5-e0ab4166bba0}, !- Handle
  res fur gas|unit 4 heating coil,        !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {5c3341e4-927e-4951-a00d-e8aeb61620ff}, !- Handle
  res fur gas|unit 4 htg supply fan,      !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0695ad00-2f3f-4937-b8fa-b5770c9b7b64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a026f5e9-acbd-45f9-8f00-cc83d032c3cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas|unit 4 htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {0695ad00-2f3f-4937-b8fa-b5770c9b7b64}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a026f5e9-acbd-45f9-8f00-cc83d032c3cc}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {911a5ef3-57f3-4795-8e67-81561b3de32c}, !- Handle
  res fur gas|unit 4 unitary system,      !- Name
  Load,                                   !- Control Type
  {16be5257-ffa8-4ed5-a954-af428cb99d2b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {a07b1efb-53a9-42e7-9540-a143ab32cd79}, !- Air Inlet Node Name
  {acf03594-d868-44b7-858e-c78bdebaebb9}, !- Air Outlet Node Name
  {5c3341e4-927e-4951-a00d-e8aeb61620ff}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a4cd528e-b4bd-48cb-a3db-d62fb90b90ae}, !- Supply Air Fan Operating Mode Schedule Name
  {71c76e95-4073-439b-8ef5-e0ab4166bba0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {40cde237-31fd-4907-b858-0d8604cde515}, !- Handle
  res fur gas|unit 4 asys,                !- Name
  ,                                       !- Controller List Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule
  {fd07cdde-7db7-4c29-9baa-769104fd768b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7fb43ad-8beb-48f4-95eb-d01fc89ed4cf}, !- Supply Side Inlet Node Name
  {48acf965-4fca-4d58-b289-f7b6ef43d5aa}, !- Demand Side Outlet Node Name
  {09c10c3a-2437-41a1-9e92-0d0986f42085}, !- Demand Side Inlet Node A
  {3ed55cdb-5799-4279-a527-fa4c1856f469}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aee8f1ff-f189-498a-9c31-bf5018acf966}, !- Demand Mixer Name
  {0b2231c7-a9f9-485b-b011-9f6328da58a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2597d0c1-1cd2-4b9a-8903-2ffa56d2838e}, !- Handle
  Node 27,                                !- Name
  {c7fb43ad-8beb-48f4-95eb-d01fc89ed4cf}, !- Inlet Port
  {a07b1efb-53a9-42e7-9540-a143ab32cd79}; !- Outlet Port

OS:Node,
  {c1cb4fb1-ace0-484b-97d9-288be4c259cf}, !- Handle
  Node 28,                                !- Name
  {acf03594-d868-44b7-858e-c78bdebaebb9}, !- Inlet Port
  {3ed55cdb-5799-4279-a527-fa4c1856f469}; !- Outlet Port

OS:Connection,
  {c7fb43ad-8beb-48f4-95eb-d01fc89ed4cf}, !- Handle
  {633606a6-3c03-42fb-9429-335bd37b0700}, !- Name
  {40cde237-31fd-4907-b858-0d8604cde515}, !- Source Object
  8,                                      !- Outlet Port
  {2597d0c1-1cd2-4b9a-8903-2ffa56d2838e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed55cdb-5799-4279-a527-fa4c1856f469}, !- Handle
  {e2009aea-f613-40e3-bda1-0b36fd8680db}, !- Name
  {c1cb4fb1-ace0-484b-97d9-288be4c259cf}, !- Source Object
  3,                                      !- Outlet Port
  {40cde237-31fd-4907-b858-0d8604cde515}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2683c2ff-1e65-4e6a-93a2-3d47c8c589d0}, !- Handle
  Node 29,                                !- Name
  {09c10c3a-2437-41a1-9e92-0d0986f42085}, !- Inlet Port
  {690435df-6dfe-4f85-8ea6-20bd24e8a233}; !- Outlet Port

OS:Node,
  {8ff7ae67-56f0-43d2-b0c9-254075720ef4}, !- Handle
  Node 30,                                !- Name
  {3c3c5a4a-b202-4ede-a25d-ad06ffffc7a6}, !- Inlet Port
  {48acf965-4fca-4d58-b289-f7b6ef43d5aa}; !- Outlet Port

OS:Node,
  {e2b2d42f-3632-45d4-a2c2-47f546953f6d}, !- Handle
  Node 31,                                !- Name
  {ad803804-382e-4a05-b7df-5ec91dd59e2b}, !- Inlet Port
  {05743f62-9c63-4595-847c-90a2d9e8ac61}; !- Outlet Port

OS:Connection,
  {09c10c3a-2437-41a1-9e92-0d0986f42085}, !- Handle
  {566a7fb7-3662-424c-89a0-b1307309f98e}, !- Name
  {40cde237-31fd-4907-b858-0d8604cde515}, !- Source Object
  10,                                     !- Outlet Port
  {2683c2ff-1e65-4e6a-93a2-3d47c8c589d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48acf965-4fca-4d58-b289-f7b6ef43d5aa}, !- Handle
  {44b65c4a-f0e5-44f2-aa8b-687b05c4937f}, !- Name
  {8ff7ae67-56f0-43d2-b0c9-254075720ef4}, !- Source Object
  3,                                      !- Outlet Port
  {40cde237-31fd-4907-b858-0d8604cde515}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b2231c7-a9f9-485b-b011-9f6328da58a4}, !- Handle
  res fur gas|unit 4 zone splitter,       !- Name
  {690435df-6dfe-4f85-8ea6-20bd24e8a233}, !- Inlet Node Name
  {bb3a208f-fbcf-43a7-bb05-8912ff4bb8f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aee8f1ff-f189-498a-9c31-bf5018acf966}, !- Handle
  res fur gas|unit 4 zone mixer,          !- Name
  {3c3c5a4a-b202-4ede-a25d-ad06ffffc7a6}, !- Outlet Node Name
  {533ed5bb-c7fa-4f67-8437-5e60771fe6df}; !- Inlet Node Name 1

OS:Connection,
  {690435df-6dfe-4f85-8ea6-20bd24e8a233}, !- Handle
  {ef213df8-313b-459c-875c-47dddcb4bc4e}, !- Name
  {2683c2ff-1e65-4e6a-93a2-3d47c8c589d0}, !- Source Object
  3,                                      !- Outlet Port
  {0b2231c7-a9f9-485b-b011-9f6328da58a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3c5a4a-b202-4ede-a25d-ad06ffffc7a6}, !- Handle
  {1c9e7c20-4dad-4309-966f-57efaa2a6e96}, !- Name
  {aee8f1ff-f189-498a-9c31-bf5018acf966}, !- Source Object
  2,                                      !- Outlet Port
  {8ff7ae67-56f0-43d2-b0c9-254075720ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73ba497f-9642-4740-aa45-e16586d3c944}, !- Handle
  {40cde237-31fd-4907-b858-0d8604cde515}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd07cdde-7db7-4c29-9baa-769104fd768b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {a07b1efb-53a9-42e7-9540-a143ab32cd79}, !- Handle
  {c5744d66-93a9-4668-8986-068f7a084f7a}, !- Name
  {2597d0c1-1cd2-4b9a-8903-2ffa56d2838e}, !- Source Object
  3,                                      !- Outlet Port
  {911a5ef3-57f3-4795-8e67-81561b3de32c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {acf03594-d868-44b7-858e-c78bdebaebb9}, !- Handle
  {246422d0-9328-4d1a-a4ad-e516df145e76}, !- Name
  {911a5ef3-57f3-4795-8e67-81561b3de32c}, !- Source Object
  7,                                      !- Outlet Port
  {c1cb4fb1-ace0-484b-97d9-288be4c259cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d55dccd-9b45-4e97-bc18-c04bd3e3b7f0}, !- Handle
  res fur gas|unit 4 living zone|unit 4 direct air, !- Name
  {190c2d51-f20d-49f5-b32e-7a0576afe336}, !- Availability Schedule Name
  {69d68b1d-9fad-4b99-ae3d-709fb23d3cd2}, !- Air Inlet Node Name
  {ad803804-382e-4a05-b7df-5ec91dd59e2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {defe1ebe-0758-4f4b-952b-94ec734fa8a3}, !- Handle
  Node 32,                                !- Name
  {b2db4eab-b924-4150-a6a8-28d9ae79d972}, !- Inlet Port
  {533ed5bb-c7fa-4f67-8437-5e60771fe6df}; !- Outlet Port

OS:Connection,
  {05743f62-9c63-4595-847c-90a2d9e8ac61}, !- Handle
  {a1f1463a-cbc5-43df-aa44-d40df2d60231}, !- Name
  {e2b2d42f-3632-45d4-a2c2-47f546953f6d}, !- Source Object
  3,                                      !- Outlet Port
  {c1e75b9d-f0fe-402e-8460-2705faef6bdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2db4eab-b924-4150-a6a8-28d9ae79d972}, !- Handle
  {46234441-3d3c-4865-8425-4a6054e1c6a7}, !- Name
  {150d410c-2df7-4182-993e-e4fea0cf1724}, !- Source Object
  3,                                      !- Outlet Port
  {defe1ebe-0758-4f4b-952b-94ec734fa8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533ed5bb-c7fa-4f67-8437-5e60771fe6df}, !- Handle
  {e1c44ea8-194e-49cd-8f9f-d2ca45469064}, !- Name
  {defe1ebe-0758-4f4b-952b-94ec734fa8a3}, !- Source Object
  3,                                      !- Outlet Port
  {aee8f1ff-f189-498a-9c31-bf5018acf966}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73a3679e-ef0f-4ca8-b9ac-4332de912bea}, !- Handle
  Node 33,                                !- Name
  {bb3a208f-fbcf-43a7-bb05-8912ff4bb8f8}, !- Inlet Port
  {69d68b1d-9fad-4b99-ae3d-709fb23d3cd2}; !- Outlet Port

OS:Connection,
  {bb3a208f-fbcf-43a7-bb05-8912ff4bb8f8}, !- Handle
  {8ee91b81-91d7-463e-8250-03a985fdf64e}, !- Name
  {0b2231c7-a9f9-485b-b011-9f6328da58a4}, !- Source Object
  3,                                      !- Outlet Port
  {73a3679e-ef0f-4ca8-b9ac-4332de912bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d68b1d-9fad-4b99-ae3d-709fb23d3cd2}, !- Handle
  {9cbf57cc-1f63-4252-9caf-b8d99b10acc1}, !- Name
  {73a3679e-ef0f-4ca8-b9ac-4332de912bea}, !- Source Object
  3,                                      !- Outlet Port
  {3d55dccd-9b45-4e97-bc18-c04bd3e3b7f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad803804-382e-4a05-b7df-5ec91dd59e2b}, !- Handle
  {eb72afa9-3977-4c8b-8109-214fcfe0cc26}, !- Name
  {3d55dccd-9b45-4e97-bc18-c04bd3e3b7f0}, !- Source Object
  4,                                      !- Outlet Port
  {e2b2d42f-3632-45d4-a2c2-47f546953f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a106ef74-bda8-41bf-9480-56dc706590ee}, !- Handle
  {911a5ef3-57f3-4795-8e67-81561b3de32c}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

