!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_MSHP.osw

OS:Version,
  {1c1a8996-ec2f-4b35-93aa-5ddce9afa346}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {b0902135-8920-4c8e-9d80-a9fc19db39d0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {c063c099-7ffa-4d17-91c1-c55e9564c0ad}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {58e836c8-6442-44e2-9868-bb030ebaab79}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {f7835051-76fc-4e48-af40-20216cb2a111}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {4b7f9b18-24d1-4d59-9886-b75f1fc4deeb}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9163e961-7cfa-4604-8567-2339fda7d057}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {ea393c57-3a27-4ba7-9354-c3f1338bf20b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {8859505e-b283-4043-9224-f42b47825e09}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ThermalZone,
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57285c0e-1bf8-4a91-bdbb-1e8c0d8b2d58}, !- Zone Air Inlet Port List
  {5789fb2a-7065-449a-bbae-c95ecf128ffe}, !- Zone Air Exhaust Port List
  {f6245c32-0020-4297-8334-5f2bc9e76eee}, !- Zone Air Node Name
  {f2a99b8f-cffd-4be8-93ef-5ac389f8e61e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d9c734-8047-4b27-9ce4-671c7bf06e5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {803ed526-95ce-471e-8e95-8df350be0d5f}, !- Handle
  Node 1,                                 !- Name
  {f6245c32-0020-4297-8334-5f2bc9e76eee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6245c32-0020-4297-8334-5f2bc9e76eee}, !- Handle
  {2c9483e4-5617-4b55-8c7e-46922ec7a28f}, !- Name
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Source Object
  11,                                     !- Outlet Port
  {803ed526-95ce-471e-8e95-8df350be0d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57285c0e-1bf8-4a91-bdbb-1e8c0d8b2d58}, !- Handle
  {030ad6e8-0ab1-4dc2-929e-f0bec9a88f51}, !- Name
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- HVAC Component
  {4c30c8e9-7a00-42db-aca5-58a5d49b5637}, !- Port 1
  {00146cf3-203d-40aa-b71c-3d5a451c8c12}; !- Port 2

OS:PortList,
  {5789fb2a-7065-449a-bbae-c95ecf128ffe}, !- Handle
  {a8a21bb4-9128-4ea6-b2a4-ed349c4e5580}, !- Name
  {39068120-157f-48e4-9040-395dd5d50f5d}; !- HVAC Component

OS:PortList,
  {f2a99b8f-cffd-4be8-93ef-5ac389f8e61e}, !- Handle
  {d2a82eb4-e32f-4194-86e3-147290a7d748}, !- Name
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- HVAC Component
  {cfcf8c02-37a1-4dc6-a87d-5699fca6ba76}, !- Port 1
  {cf867cc8-10ce-4f56-87b6-108d6fd3f070}; !- Port 2

OS:Sizing:Zone,
  {f1a66cdb-5c63-423e-a767-3b45ceb1d163}, !- Handle
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b13bd8c-f8c4-4181-a6aa-fad96bba738d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {2358ba25-0fdb-4e7b-9169-4bc84da2266d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a8b93c9-c51c-4488-a9a1-78f870a2085e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Handle
  living space,                           !- Name
  {dd2b545d-d555-4a88-b514-1252cfb3424d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7cc4d519-acf9-40b9-bc8f-40da0aa42d41}; !- Building Unit Name

OS:Surface,
  {df3473e3-090c-400f-9058-24a8479f5595}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a79289a-c74a-4f5b-8f4d-2b95688a0027}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383fb5ec-a826-46b2-8752-2628851a8b8e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b56cef5-1938-4e4d-b9a9-590c3fc4ae43}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32ffc23-3ccf-4496-8282-4bb46a956c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32c9510-6516-4b6a-bd30-d291bc13d177}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a007ed-b6f5-4d3a-9c98-e1598c3ca365}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ac8fd65-a8ea-46f7-98da-1a271f98e338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {dd2b545d-d555-4a88-b514-1252cfb3424d}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d9836e9-ae04-4092-becd-71054fc13137}, !- Zone Air Inlet Port List
  {36b7f1e9-3af3-4ffc-a5fe-9d368fab190b}, !- Zone Air Exhaust Port List
  {7c14ea60-516b-49d0-9306-d36f81cf90bd}, !- Zone Air Node Name
  {71edad18-3bbe-4fbc-920e-5b1a1976255e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcda2727-54f2-4518-85ef-2514d68da274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53fc9da6-7fb8-4051-a204-0ae436a13cfd}, !- Handle
  Node 2,                                 !- Name
  {7c14ea60-516b-49d0-9306-d36f81cf90bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c14ea60-516b-49d0-9306-d36f81cf90bd}, !- Handle
  {33115417-ed42-4882-8eff-4c509bcd880d}, !- Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Source Object
  11,                                     !- Outlet Port
  {53fc9da6-7fb8-4051-a204-0ae436a13cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d9836e9-ae04-4092-becd-71054fc13137}, !- Handle
  {a295d371-873c-4d5f-aa0a-50f429a47f06}, !- Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- HVAC Component
  {04e9cc01-3932-4b5e-97a1-be2f97d5e9d5}, !- Port 1
  {a1b92932-9234-459f-a221-d829dfe3c0e8}; !- Port 2

OS:PortList,
  {36b7f1e9-3af3-4ffc-a5fe-9d368fab190b}, !- Handle
  {715f276d-81bf-42b3-9d62-286877623d5a}, !- Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}; !- HVAC Component

OS:PortList,
  {71edad18-3bbe-4fbc-920e-5b1a1976255e}, !- Handle
  {c985e5b9-9a65-4369-a6e7-05e718763fa0}, !- Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- HVAC Component
  {693e4c28-5e66-4bda-9499-524743f596e1}, !- Port 1
  {f3754f60-f93a-4384-9a76-e5748a564f4e}; !- Port 2

OS:Sizing:Zone,
  {e97b77fe-4967-4425-8a82-f5579d8453f6}, !- Handle
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {537e1478-b9b6-49ef-9882-5ae0617977da}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {71c2b53c-3269-44f5-a424-7dbc9df1dfb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6066288a-4aa6-4a58-966e-e5f775fe6086}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Handle
  living space|unit 2|story 1,            !- Name
  {dd2b545d-d555-4a88-b514-1252cfb3424d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {02091fdf-82f0-4b9d-8954-092008735e6b}; !- Building Unit Name

OS:Surface,
  {01cc1b56-cca7-4d7e-a6cf-264e627071ea}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f104894-ad14-4e5c-905a-0eb97e9395f4}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b9b3ce-b77e-4ad4-a6e6-dea1ea7f09c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd21fdc1-516d-44ed-ab28-ff82ffd3300d}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32ffc23-3ccf-4496-8282-4bb46a956c98}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b56cef5-1938-4e4d-b9a9-590c3fc4ae43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e041985-c295-4ee8-940b-a69360820ae5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7c53ec-9588-43dd-b8e5-42f745864c67}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b045f713-c978-4de6-8536-c27a9129d6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b627e5fe-e3d2-4d2e-bfd8-673f7dd3d36d}, !- Zone Air Inlet Port List
  {311f1248-fc6b-45f4-8a97-6f466e626fed}, !- Zone Air Exhaust Port List
  {1e6b62cc-378d-4407-ac5f-0bac23aa41a6}, !- Zone Air Node Name
  {e894baa2-af92-4d28-a979-82241816a240}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17d10b78-7afb-43e1-bc09-c196acf5cfee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {341cf94a-197a-4f7b-804c-94199ed8ff4f}, !- Handle
  Node 3,                                 !- Name
  {1e6b62cc-378d-4407-ac5f-0bac23aa41a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e6b62cc-378d-4407-ac5f-0bac23aa41a6}, !- Handle
  {ed2ffb40-4cb7-4294-bde1-84cf92ed5227}, !- Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Source Object
  11,                                     !- Outlet Port
  {341cf94a-197a-4f7b-804c-94199ed8ff4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b627e5fe-e3d2-4d2e-bfd8-673f7dd3d36d}, !- Handle
  {4756fefe-42f9-4451-8fdf-ba7ecac02f15}, !- Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- HVAC Component
  {8b94781e-7d9f-4cf0-8952-c6d073c4c92b}, !- Port 1
  {cab0bdde-3286-4cc7-84d7-1a8c09c34dd4}; !- Port 2

OS:PortList,
  {311f1248-fc6b-45f4-8a97-6f466e626fed}, !- Handle
  {4f127c7d-d5dc-4fb4-9222-4b66b5cdb027}, !- Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}; !- HVAC Component

OS:PortList,
  {e894baa2-af92-4d28-a979-82241816a240}, !- Handle
  {ebb6e328-4092-491d-8639-ab2755094ea3}, !- Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- HVAC Component
  {6cb392a5-408e-4e20-b80b-a1c12f954a72}, !- Port 1
  {1c2d01ea-ee65-4842-96c1-d58f34148676}; !- Port 2

OS:Sizing:Zone,
  {4210606e-5022-484a-be6a-17c928d9ef91}, !- Handle
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f69f92f-6e7a-41df-9493-b87470b60230}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {23d79220-1593-4e55-bc54-d22a3c6de4cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4e06e64-49de-4ab9-9efa-9d9f8799227e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Handle
  living space|unit 3|story 1,            !- Name
  {dd2b545d-d555-4a88-b514-1252cfb3424d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fc9302f4-ae79-4e85-b806-b3d528f11efd}; !- Building Unit Name

OS:Surface,
  {d973916b-96d8-4242-beef-881067605082}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53bde76-7ae1-40b2-83d0-37259bf86228}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f276b34a-4e1b-4e09-9044-eeac623c5591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc766ce6-9fd4-43bc-b745-1af9eccbbf9a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b9b3ce-b77e-4ad4-a6e6-dea1ea7f09c6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f104894-ad14-4e5c-905a-0eb97e9395f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71602b66-43d5-43a6-b653-556ebdce031c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023da6c1-0218-4678-8ddd-274cf667d389}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a69995-651c-4626-abf9-d470546b23f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaf8dff3-c0e0-4bb9-bfa0-1690b5a0a054}, !- Zone Air Inlet Port List
  {3ece9f88-752f-46f9-978f-fe0859d2e114}, !- Zone Air Exhaust Port List
  {61b8b03b-3724-460b-a6f8-41712a116dbf}, !- Zone Air Node Name
  {e286d5c1-c5e1-4f20-bd17-fe27fc958979}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b61daf6-6213-4c55-a30d-15b66861f919}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f60028da-61b9-421a-8aa0-84431c6b667d}, !- Handle
  Node 4,                                 !- Name
  {61b8b03b-3724-460b-a6f8-41712a116dbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61b8b03b-3724-460b-a6f8-41712a116dbf}, !- Handle
  {47fdaa4c-32b9-48fd-b66b-a9d85fbcf8a9}, !- Name
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Source Object
  11,                                     !- Outlet Port
  {f60028da-61b9-421a-8aa0-84431c6b667d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaf8dff3-c0e0-4bb9-bfa0-1690b5a0a054}, !- Handle
  {db900ace-7df5-40fc-8185-1ce0ee409385}, !- Name
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- HVAC Component
  {4854564a-8c80-4e7c-a83a-a287c5e34d3a}, !- Port 1
  {2314be7e-576e-4070-9d26-533570f4dbda}; !- Port 2

OS:PortList,
  {3ece9f88-752f-46f9-978f-fe0859d2e114}, !- Handle
  {4dc37f37-c103-453b-adc4-8af18d19f5ec}, !- Name
  {92b1a255-97ba-475e-b712-cc03e7206026}; !- HVAC Component

OS:PortList,
  {e286d5c1-c5e1-4f20-bd17-fe27fc958979}, !- Handle
  {a9c14460-02ea-4599-a973-e23682d23eb6}, !- Name
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- HVAC Component
  {7fa95a91-329c-4488-bf66-71f83e2a8636}, !- Port 1
  {7225e0aa-e765-44d8-bb99-17bfb5cd1305}; !- Port 2

OS:Sizing:Zone,
  {74c14be6-2976-4a3b-a6c1-c41d6459bed3}, !- Handle
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91acd7a4-6ad0-4dba-aab5-e1a03d5bed49}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {717b91e4-9374-4908-8050-eada9e3bbeec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04ab6e57-e41c-4885-97e5-2f92ddde7840}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Handle
  living space|unit 4|story 1,            !- Name
  {dd2b545d-d555-4a88-b514-1252cfb3424d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f6de817b-a776-424a-9a7d-7fc27ddba830}; !- Building Unit Name

OS:Surface,
  {9d90f371-ee1c-49ff-885b-aefc91506ac5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4819bd0-baa2-4ff1-bf72-0036648eb4f9}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec82a78-55ed-4425-a33f-efa32057ab31}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f276b34a-4e1b-4e09-9044-eeac623c5591}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53bde76-7ae1-40b2-83d0-37259bf86228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2395a7-59ad-4ec6-bd59-e97aad022d4e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d77836-9bcd-44cd-9b18-1ec003ab2ab8}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b19e934-c967-4178-9397-f0e203b097b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac8fd65-a8ea-46f7-98da-1a271f98e338}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a007ed-b6f5-4d3a-9c98-e1598c3ca365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ad1e7c-4ebe-4d99-8974-0c115dfd2126}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb59d89f-d463-4815-8e8d-a73c405563f0}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ee9b40-3acf-4f3a-a03b-6a217626f532}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8e6cfc31-ca8a-412a-a7d4-0d4195182429}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Handle
  unfinished attic space,                 !- Name
  {edcab7d8-8efe-4b12-8a66-15417d3b0789}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}; !- Thermal Zone Name

OS:ThermalZone,
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e7a4096-0489-4463-a7f2-86dee159add2}, !- Zone Air Inlet Port List
  {828fa18e-13a0-4e4f-adf2-89d2ad6e01aa}, !- Zone Air Exhaust Port List
  {8ec59fef-8c97-4566-84e4-687c65277797}, !- Zone Air Node Name
  {3cd35ba1-c164-4747-bf31-60e731752996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd643ee7-60be-4128-8b26-60fa98c0d2a2}, !- Handle
  Node 5,                                 !- Name
  {8ec59fef-8c97-4566-84e4-687c65277797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ec59fef-8c97-4566-84e4-687c65277797}, !- Handle
  {499e2435-ca87-4540-8b2a-621ef5b01d67}, !- Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}, !- Source Object
  11,                                     !- Outlet Port
  {cd643ee7-60be-4128-8b26-60fa98c0d2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e7a4096-0489-4463-a7f2-86dee159add2}, !- Handle
  {c72e7a01-188f-4c94-8ff0-fcf8d2f755a3}, !- Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}; !- HVAC Component

OS:PortList,
  {828fa18e-13a0-4e4f-adf2-89d2ad6e01aa}, !- Handle
  {5c8184ce-62c9-43da-bf60-ac789a302919}, !- Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}; !- HVAC Component

OS:PortList,
  {3cd35ba1-c164-4747-bf31-60e731752996}, !- Handle
  {68d7fd6e-4ae5-4ee6-8215-daaccb8f63fb}, !- Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}; !- HVAC Component

OS:Sizing:Zone,
  {13fa1eb4-63d6-4ddc-b07a-99c15d7c50c0}, !- Handle
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {764856f9-349e-4c73-bd42-5ed8a4871b0f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {20f8ce9c-9746-4e23-84c0-d97f2122cf41}; !- Thermal Zone

OS:SpaceType,
  {edcab7d8-8efe-4b12-8a66-15417d3b0789}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {7cc4d519-acf9-40b9-bc8f-40da0aa42d41}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {ece6a238-34b8-4896-b21f-642d067d2340}, !- Handle
  {7cc4d519-acf9-40b9-bc8f-40da0aa42d41}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {02091fdf-82f0-4b9d-8954-092008735e6b}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {9dc69283-f050-411f-90f8-5e2452603d8b}, !- Handle
  {02091fdf-82f0-4b9d-8954-092008735e6b}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {fc9302f4-ae79-4e85-b806-b3d528f11efd}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {96d34549-d01c-453a-8d3d-f3bab69fa4b1}, !- Handle
  {fc9302f4-ae79-4e85-b806-b3d528f11efd}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:BuildingUnit,
  {f6de817b-a776-424a-9a7d-7fc27ddba830}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {4c5a0c11-90ba-4bd9-9eae-24facbb78069}, !- Handle
  {f6de817b-a776-424a-9a7d-7fc27ddba830}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2;                                      !- Feature Value 3

OS:Building,
  {3759d8b0-cd5e-4897-9933-a74b1c957e8b}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {e2938a81-c96a-470b-9b8e-2a8ca307d60b}, !- Handle
  {3759d8b0-cd5e-4897-9933-a74b1c957e8b}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {95a69995-651c-4626-abf9-d470546b23f7}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023da6c1-0218-4678-8ddd-274cf667d389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b19e934-c967-4178-9397-f0e203b097b7}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d77836-9bcd-44cd-9b18-1ec003ab2ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b045f713-c978-4de6-8536-c27a9129d6fd}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98aa5d4f-43f8-4955-b8f9-348fc0b8b359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7c53ec-9588-43dd-b8e5-42f745864c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {f71ea61a-064b-4a53-85ce-0d1cab100444}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {30855350-ecb0-4f0b-97ed-f8d1feeef20a}, !- Handle
  {f71ea61a-064b-4a53-85ce-0d1cab100444}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {5bd22cd0-7587-4e4f-9df2-75a9c6240e2a}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {873327cc-f97f-41e0-be80-511b1120be15}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {454b1fc5-8668-4f37-90e3-c6a51f63c0f4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {37d6b096-f15d-4e81-90e6-b3bb2bb4ad27}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {16bfe75e-5a0a-4e82-bdb8-18b2356b54dc}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {7e875bcb-38f7-490f-8be0-924b313b3f19}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {00ca8d63-2e42-4bcb-b4c6-0105d2282f0f}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d2018777-e482-4ccc-814e-852ca27e8b48}, !- Handle
  HP_Heat-Cap-fT2,                        !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cca735ce-2fb3-47b1-a84d-0457d214dfc7}, !- Handle
  HP_Heat-EIR-fT2,                        !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {76c5b1d0-839a-458c-9462-83ceb2181f1f}, !- Handle
  HP_Heat-PLF-fPLR2,                      !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f23d4e08-c406-4a60-bef0-b13605b126d5}, !- Handle
  HP_Heat-CAP-fFF2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {721c2062-559a-438d-a6e1-e58477941f5a}, !- Handle
  HP_Heat-EIR-fFF2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {27f5238f-b022-4c4e-a82d-cbce359631cc}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  4.20141252373372,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d2018777-e482-4ccc-814e-852ca27e8b48}, !- Heating Capacity Function of Temperature Curve Name
  {f23d4e08-c406-4a60-bef0-b13605b126d5}, !- Heating Capacity Function of Flow Fraction Curve Name
  {cca735ce-2fb3-47b1-a84d-0457d214dfc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {721c2062-559a-438d-a6e1-e58477941f5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76c5b1d0-839a-458c-9462-83ceb2181f1f}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {00ca8d63-2e42-4bcb-b4c6-0105d2282f0f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1617c1b0-4273-46f5-ba1c-fc738c3027ca}, !- Handle
  HP_Heat-Cap-fT4,                        !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0ab5af93-feaf-434f-95c7-a80ccfd45c65}, !- Handle
  HP_Heat-EIR-fT4,                        !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {102ab885-c2d5-4d84-b5d7-eff4e026e83d}, !- Handle
  HP_Heat-PLF-fPLR4,                      !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6708dd64-ac06-4eb3-a37d-4e372e52b2ab}, !- Handle
  HP_Heat-CAP-fFF4,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f6dd44f6-e6c4-4ec0-aff8-d554f5b7e909}, !- Handle
  HP_Heat-EIR-fFF4,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {ae8cd87c-b8f9-400c-adcb-81d49a430049}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.36841825285788,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1617c1b0-4273-46f5-ba1c-fc738c3027ca}, !- Heating Capacity Function of Temperature Curve Name
  {6708dd64-ac06-4eb3-a37d-4e372e52b2ab}, !- Heating Capacity Function of Flow Fraction Curve Name
  {0ab5af93-feaf-434f-95c7-a80ccfd45c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {f6dd44f6-e6c4-4ec0-aff8-d554f5b7e909}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {102ab885-c2d5-4d84-b5d7-eff4e026e83d}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {00ca8d63-2e42-4bcb-b4c6-0105d2282f0f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {948a3b44-a666-4fef-a9e2-3316a5ed0d68}, !- Handle
  HP_Heat-Cap-fT6,                        !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {32673ef3-5fda-4090-a24c-ff2ecd7023fc}, !- Handle
  HP_Heat-EIR-fT6,                        !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2c81693c-76e4-4142-b332-bc78c8c0637f}, !- Handle
  HP_Heat-PLF-fPLR6,                      !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b00e6fc9-2677-4264-b13e-63e0c3893e74}, !- Handle
  HP_Heat-CAP-fFF6,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {58edc6a6-1e3f-40f6-b0b8-7c06bafb5766}, !- Handle
  HP_Heat-EIR-fFF6,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {b14731ca-d333-43fa-bb01-e455ccc03cec}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.08350920414339,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {948a3b44-a666-4fef-a9e2-3316a5ed0d68}, !- Heating Capacity Function of Temperature Curve Name
  {b00e6fc9-2677-4264-b13e-63e0c3893e74}, !- Heating Capacity Function of Flow Fraction Curve Name
  {32673ef3-5fda-4090-a24c-ff2ecd7023fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {58edc6a6-1e3f-40f6-b0b8-7c06bafb5766}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c81693c-76e4-4142-b332-bc78c8c0637f}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {00ca8d63-2e42-4bcb-b4c6-0105d2282f0f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {369f0030-8e05-4b30-ac2f-3f6a56f4a2d2}, !- Handle
  HP_Heat-Cap-fT10,                       !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {82821235-e905-430a-a422-e7109ffdd8b1}, !- Handle
  HP_Heat-EIR-fT10,                       !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {151cdd64-d044-4127-8e3a-1dc7c226f653}, !- Handle
  HP_Heat-PLF-fPLR10,                     !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {eaaa2e3c-3ffe-47d2-be7b-d636459aba49}, !- Handle
  HP_Heat-CAP-fFF10,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a61280a-dfff-4b60-9040-f7dca641e3c3}, !- Handle
  HP_Heat-EIR-fFF10,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {b0e602da-9dee-442f-95f3-859d90206827}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  2.79255209817716,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {369f0030-8e05-4b30-ac2f-3f6a56f4a2d2}, !- Heating Capacity Function of Temperature Curve Name
  {eaaa2e3c-3ffe-47d2-be7b-d636459aba49}, !- Heating Capacity Function of Flow Fraction Curve Name
  {82821235-e905-430a-a422-e7109ffdd8b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a61280a-dfff-4b60-9040-f7dca641e3c3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151cdd64-d044-4127-8e3a-1dc7c226f653}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {00ca8d63-2e42-4bcb-b4c6-0105d2282f0f}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {1bec4b72-bb52-4db8-b5a7-63c60d967332}, !- Handle
  res ms htg coil,                        !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -34.4444444444444,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {7e875bcb-38f7-490f-8be0-924b313b3f19}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {f8cf7f85-2e1e-4aa2-86f7-69b5c8959043}; !- Stage Data List

OS:Schedule:Constant,
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Handle
  Always On Discrete,                     !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ModelObjectList,
  {f8cf7f85-2e1e-4aa2-86f7-69b5c8959043}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {27f5238f-b022-4c4e-a82d-cbce359631cc}, !- Model Object 1
  {ae8cd87c-b8f9-400c-adcb-81d49a430049}, !- Model Object 2
  {b14731ca-d333-43fa-bb01-e455ccc03cec}, !- Model Object 3
  {b0e602da-9dee-442f-95f3-859d90206827}; !- Model Object 4

OS:Coil:Heating:Electric,
  {9a224a03-29f6-483e-8f18-8780511968d6}, !- Handle
  res ms supp heater,                     !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {55b98b01-77d8-4211-8e62-b8b28308f883}, !- Handle
  res ms fan power curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2429d7b-bab2-4e6a-8595-d6d3eec8556d}, !- Handle
  res ms fan eff curve,                   !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {eb12e1ad-f540-4e44-a35e-a7213b247eb0}, !- Handle
  res ms htg supply fan,                  !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55b98b01-77d8-4211-8e62-b8b28308f883}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2429d7b-bab2-4e6a-8595-d6d3eec8556d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms htg supply fan;                  !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {5987e23a-8a6c-457c-972c-902e2134b2b4}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  0.555555555555556,                      !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  0.666666666666667,                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 2
  0.777777777777778,                      !- Heating Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 3
  1,                                      !- Heating Speed Supply Air Flow Ratio 4
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {5aeda335-3f7f-4329-aa31-b34ce2c38060}, !- Handle
  res ms htg unitary system,              !- Name
  Load,                                   !- Control Type
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {c1104bca-3113-429b-a537-b4866b00978b}, !- Air Inlet Node Name
  {81385c84-a2f9-4f25-b836-b845fb1e540d}, !- Air Outlet Node Name
  {eb12e1ad-f540-4e44-a35e-a7213b247eb0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  {1bec4b72-bb52-4db8-b5a7-63c60d967332}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9a224a03-29f6-483e-8f18-8780511968d6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {5987e23a-8a6c-457c-972c-902e2134b2b4}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Handle
  Always Off Discrete,                    !- Name
  {a48a145a-650a-4f3e-9977-eaf37c5d94b9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {a48a145a-650a-4f3e-9977-eaf37c5d94b9}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- Handle
  res ms htg asys,                        !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {c66153b4-c3e5-4d52-aa6f-04e9f118e2a4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e9f3471-4176-4cbb-9a3e-f1d84a296e1e}, !- Supply Side Inlet Node Name
  {10740f62-672e-4f43-bee6-4f6540ff7fc0}, !- Demand Side Outlet Node Name
  {2bd32cbe-230a-45d2-903d-e1c2db2f44fa}, !- Demand Side Inlet Node A
  {5372cefc-9c49-4b56-ad03-6ebda081fe34}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec8111c5-d6b7-4fb1-bfd1-78cc9a759359}, !- Demand Mixer Name
  {142f50a2-0062-4966-b13c-6a8b7ea65056}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60957d6f-ff47-4923-a751-bd12b48d295d}, !- Handle
  Node 6,                                 !- Name
  {5e9f3471-4176-4cbb-9a3e-f1d84a296e1e}, !- Inlet Port
  {c1104bca-3113-429b-a537-b4866b00978b}; !- Outlet Port

OS:Node,
  {9d023017-d5c7-4aa2-a331-57ca3c55ec99}, !- Handle
  Node 7,                                 !- Name
  {81385c84-a2f9-4f25-b836-b845fb1e540d}, !- Inlet Port
  {5372cefc-9c49-4b56-ad03-6ebda081fe34}; !- Outlet Port

OS:Connection,
  {5e9f3471-4176-4cbb-9a3e-f1d84a296e1e}, !- Handle
  {5bbf54be-f2d7-45c6-b4e4-913688dfb603}, !- Name
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- Source Object
  8,                                      !- Outlet Port
  {60957d6f-ff47-4923-a751-bd12b48d295d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5372cefc-9c49-4b56-ad03-6ebda081fe34}, !- Handle
  {54c04f6c-1166-4b7a-9c8d-5df0b84f98bc}, !- Name
  {9d023017-d5c7-4aa2-a331-57ca3c55ec99}, !- Source Object
  3,                                      !- Outlet Port
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4a51d855-ba56-43a5-9ddb-984595c5e360}, !- Handle
  Node 8,                                 !- Name
  {2bd32cbe-230a-45d2-903d-e1c2db2f44fa}, !- Inlet Port
  {823e17c5-7dcc-48ee-85a0-c0b7d63a9cd3}; !- Outlet Port

OS:Node,
  {fc4b7174-0a23-4174-bd95-661b6076db66}, !- Handle
  Node 9,                                 !- Name
  {8488059f-98d3-46cb-8c0b-c895aac9657d}, !- Inlet Port
  {10740f62-672e-4f43-bee6-4f6540ff7fc0}; !- Outlet Port

OS:Node,
  {a4ffa35d-4f9e-476b-a4b9-f3da405fa477}, !- Handle
  Node 10,                                !- Name
  {f84d4e7a-f2a4-4d07-b5a3-ea60aaaebde0}, !- Inlet Port
  {4c30c8e9-7a00-42db-aca5-58a5d49b5637}; !- Outlet Port

OS:Connection,
  {2bd32cbe-230a-45d2-903d-e1c2db2f44fa}, !- Handle
  {373efb68-1f8a-4318-9777-a19768b39d63}, !- Name
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- Source Object
  10,                                     !- Outlet Port
  {4a51d855-ba56-43a5-9ddb-984595c5e360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10740f62-672e-4f43-bee6-4f6540ff7fc0}, !- Handle
  {2823bb0d-9311-4978-8bc4-f6978f25af94}, !- Name
  {fc4b7174-0a23-4174-bd95-661b6076db66}, !- Source Object
  3,                                      !- Outlet Port
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {142f50a2-0062-4966-b13c-6a8b7ea65056}, !- Handle
  res ms htg zone splitter,               !- Name
  {823e17c5-7dcc-48ee-85a0-c0b7d63a9cd3}, !- Inlet Node Name
  {4f8201a2-a207-4398-b1bc-5081a0ed8c13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec8111c5-d6b7-4fb1-bfd1-78cc9a759359}, !- Handle
  res ms htg zone mixer,                  !- Name
  {8488059f-98d3-46cb-8c0b-c895aac9657d}, !- Outlet Node Name
  {0b3768d7-54a8-4902-b9e7-a86e2f93fd17}; !- Inlet Node Name 1

OS:Connection,
  {823e17c5-7dcc-48ee-85a0-c0b7d63a9cd3}, !- Handle
  {80fd1f08-fd59-44eb-8d20-a1e605e47a11}, !- Name
  {4a51d855-ba56-43a5-9ddb-984595c5e360}, !- Source Object
  3,                                      !- Outlet Port
  {142f50a2-0062-4966-b13c-6a8b7ea65056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8488059f-98d3-46cb-8c0b-c895aac9657d}, !- Handle
  {f6cd6994-ea9f-42ab-bf6f-ec3a20c68349}, !- Name
  {ec8111c5-d6b7-4fb1-bfd1-78cc9a759359}, !- Source Object
  2,                                      !- Outlet Port
  {fc4b7174-0a23-4174-bd95-661b6076db66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6dbd38d-9b00-4ede-abed-30727a2a8d96}, !- Handle
  {8ed7cbf2-e131-45cd-8fba-51ddec30b441}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c66153b4-c3e5-4d52-aa6f-04e9f118e2a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {c1104bca-3113-429b-a537-b4866b00978b}, !- Handle
  {947a6585-a911-4e4d-91bf-d1552c743b6c}, !- Name
  {60957d6f-ff47-4923-a751-bd12b48d295d}, !- Source Object
  3,                                      !- Outlet Port
  {5aeda335-3f7f-4329-aa31-b34ce2c38060}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {81385c84-a2f9-4f25-b836-b845fb1e540d}, !- Handle
  {86ce45da-c4a1-4b68-bb10-fc528e83d55d}, !- Name
  {5aeda335-3f7f-4329-aa31-b34ce2c38060}, !- Source Object
  7,                                      !- Outlet Port
  {9d023017-d5c7-4aa2-a331-57ca3c55ec99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2358ba25-0fdb-4e7b-9169-4bc84da2266d}, !- Handle
  res ms living zone htg direct air,      !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {7be70127-768c-497d-9f17-cc80fe68c1d7}, !- Air Inlet Node Name
  {f84d4e7a-f2a4-4d07-b5a3-ea60aaaebde0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {add8d5d8-d733-44d3-8ea0-8c851b4760c7}, !- Handle
  Node 11,                                !- Name
  {cfcf8c02-37a1-4dc6-a87d-5699fca6ba76}, !- Inlet Port
  {0b3768d7-54a8-4902-b9e7-a86e2f93fd17}; !- Outlet Port

OS:Connection,
  {4c30c8e9-7a00-42db-aca5-58a5d49b5637}, !- Handle
  {e050a663-fd61-4679-9b85-dd546152d3ab}, !- Name
  {a4ffa35d-4f9e-476b-a4b9-f3da405fa477}, !- Source Object
  3,                                      !- Outlet Port
  {57285c0e-1bf8-4a91-bdbb-1e8c0d8b2d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfcf8c02-37a1-4dc6-a87d-5699fca6ba76}, !- Handle
  {fcf3bdfb-47a3-44de-a165-89879612dded}, !- Name
  {f2a99b8f-cffd-4be8-93ef-5ac389f8e61e}, !- Source Object
  3,                                      !- Outlet Port
  {add8d5d8-d733-44d3-8ea0-8c851b4760c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3768d7-54a8-4902-b9e7-a86e2f93fd17}, !- Handle
  {37c01d5c-7731-47da-87d9-95a66a9f7aed}, !- Name
  {add8d5d8-d733-44d3-8ea0-8c851b4760c7}, !- Source Object
  3,                                      !- Outlet Port
  {ec8111c5-d6b7-4fb1-bfd1-78cc9a759359}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54253c7b-bfc7-45cc-af1e-419a84b07ff1}, !- Handle
  Node 12,                                !- Name
  {4f8201a2-a207-4398-b1bc-5081a0ed8c13}, !- Inlet Port
  {7be70127-768c-497d-9f17-cc80fe68c1d7}; !- Outlet Port

OS:Connection,
  {4f8201a2-a207-4398-b1bc-5081a0ed8c13}, !- Handle
  {15950e6f-e864-423d-87a8-723cedb223a2}, !- Name
  {142f50a2-0062-4966-b13c-6a8b7ea65056}, !- Source Object
  3,                                      !- Outlet Port
  {54253c7b-bfc7-45cc-af1e-419a84b07ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be70127-768c-497d-9f17-cc80fe68c1d7}, !- Handle
  {a35bcb96-5a95-4128-a202-684d8eeda98d}, !- Name
  {54253c7b-bfc7-45cc-af1e-419a84b07ff1}, !- Source Object
  3,                                      !- Outlet Port
  {2358ba25-0fdb-4e7b-9169-4bc84da2266d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f84d4e7a-f2a4-4d07-b5a3-ea60aaaebde0}, !- Handle
  {1002c5fe-8495-4f4a-a32b-48ef3fa2d8d8}, !- Name
  {2358ba25-0fdb-4e7b-9169-4bc84da2266d}, !- Source Object
  4,                                      !- Outlet Port
  {a4ffa35d-4f9e-476b-a4b9-f3da405fa477}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {11b95c8a-f6f2-4ff6-835d-7a457dbae0f3}, !- Handle
  res_ms_vrf_energy_sensor,               !- Name
  res ms htg coil,                        !- Output Variable or Output Meter Index Key Name
  Heating Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {c0361a6f-e375-4162-9c3c-83ededab601f}, !- Handle
  res ms pan heater equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c07233a1-1c65-43e9-81cf-a6fae230e06b}, !- Handle
  res ms pan heater equip,                !- Name
  {c0361a6f-e375-4162-9c3c-83ededab601f}, !- Electric Equipment Definition Name
  {91e7b815-16e9-42fe-a09d-1a7f3aa2dec6}, !- Space or SpaceType Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Schedule Name
  ,                                       !- Multiplier
  res ms pan heater;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e7ffe657-2681-4b4c-95e6-3039767cf204}, !- Handle
  res_ms_pan_heater_actuator,             !- Name
  {c07233a1-1c65-43e9-81cf-a6fae230e06b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {6db3c89e-7364-424c-81c0-9a45b8960f17}, !- Handle
  res_ms_tout_sensor,                     !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {f1fda614-41aa-4320-8c08-a8c335731bb0}, !- Handle
  res_ms_pan_heater_program,              !- Name
  Set res_ms_pan_heater_actuator = 0,     !- Program Line 1
  If res_ms_vrf_energy_sensor > 0,        !- Program Line 2
  If res_ms_tout_sensor <= 0.0,           !- Program Line 3
  Set res_ms_pan_heater_actuator = 200.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  EndIf;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {23f027c0-6b35-4ec9-be50-a635e6fe005b}, !- Handle
  res ms pan heater program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f1fda614-41aa-4320-8c08-a8c335731bb0}; !- Program Name 1

OS:Curve:Biquadratic,
  {81407f1a-b1e8-4154-9289-88942f182b76}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {01786c60-2eee-46b2-8fbc-2a396c4f53c6}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {7df2cfff-ab3d-4ac3-ae0a-26c77b225729}, !- Handle
  Cool-EIR-fT2,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {82bcab3d-82cf-42d1-aa1e-bc7416a7d6c6}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cc9515c7-af0a-4428-8824-2b0cdc7a4805}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e019f2b5-a2d6-41b5-aa65-048f9c10b477}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {a6d7df74-276e-47e3-a766-eeb7c00e3664}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.862559284540077,                      !- Gross Rated Sensible Heat Ratio
  4.3617516587197,                        !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {01786c60-2eee-46b2-8fbc-2a396c4f53c6}, !- Total Cooling Capacity Function of Temperature Curve
  {cc9515c7-af0a-4428-8824-2b0cdc7a4805}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {7df2cfff-ab3d-4ac3-ae0a-26c77b225729}, !- Energy Input Ratio Function of Temperature Curve
  {e019f2b5-a2d6-41b5-aa65-048f9c10b477}, !- Energy Input Ratio Function of Flow Fraction Curve
  {82bcab3d-82cf-42d1-aa1e-bc7416a7d6c6}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {81407f1a-b1e8-4154-9289-88942f182b76}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {83b30f39-bbe4-47b2-91b4-ec7c09b0e2ce}, !- Handle
  Cool-Cap-fT4,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3774df60-4ba2-4473-a0ec-05fc30d0ff03}, !- Handle
  Cool-EIR-fT4,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2813cd9b-256d-495c-afdc-95eadd6d0ef0}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0f3f6201-dabc-4a45-8c8b-ad03f92f65a4}, !- Handle
  Cool-Cap-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d17f0131-a869-4e01-978c-c004edb41b1a}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {6b2fdbe4-4665-4a27-b16d-9c8e295fd01d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.798701661239655,                      !- Gross Rated Sensible Heat Ratio
  3.77511613086751,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {83b30f39-bbe4-47b2-91b4-ec7c09b0e2ce}, !- Total Cooling Capacity Function of Temperature Curve
  {0f3f6201-dabc-4a45-8c8b-ad03f92f65a4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {3774df60-4ba2-4473-a0ec-05fc30d0ff03}, !- Energy Input Ratio Function of Temperature Curve
  {d17f0131-a869-4e01-978c-c004edb41b1a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {2813cd9b-256d-495c-afdc-95eadd6d0ef0}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {81407f1a-b1e8-4154-9289-88942f182b76}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {1b7d734e-0075-4b6e-88c1-0641e809b55e}, !- Handle
  Cool-Cap-fT6,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2196a0da-f3af-44f6-8369-54ad35aea0b2}, !- Handle
  Cool-EIR-fT6,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8548357a-cc65-46bc-8840-96ceb976fac5}, !- Handle
  Cool-PLF-fPLR6,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7ccfcc10-8c17-4abc-92a9-5946f19f5191}, !- Handle
  Cool-Cap-fFF6,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {44a79714-6a97-41ad-b3f6-0c02839f6c34}, !- Handle
  Cool-EIR-fFF6,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {954acad4-c2a4-4c44-a3ab-e5d1b6b08a84}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.757094338262211,                      !- Gross Rated Sensible Heat Ratio
  3.17313460723919,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1b7d734e-0075-4b6e-88c1-0641e809b55e}, !- Total Cooling Capacity Function of Temperature Curve
  {7ccfcc10-8c17-4abc-92a9-5946f19f5191}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {2196a0da-f3af-44f6-8369-54ad35aea0b2}, !- Energy Input Ratio Function of Temperature Curve
  {44a79714-6a97-41ad-b3f6-0c02839f6c34}, !- Energy Input Ratio Function of Flow Fraction Curve
  {8548357a-cc65-46bc-8840-96ceb976fac5}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {81407f1a-b1e8-4154-9289-88942f182b76}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {b5a2d75c-da39-4473-a605-3772fc6b6f5c}, !- Handle
  Cool-Cap-fT10,                          !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {9233e79b-d709-477b-986d-67c09b5a0837}, !- Handle
  Cool-EIR-fT10,                          !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {946b6fb6-af9c-4dce-9be3-36505db70cc8}, !- Handle
  Cool-PLF-fPLR10,                        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b761c997-54a1-478d-ab44-3fe5d4df67a2}, !- Handle
  Cool-Cap-fFF10,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {97645ff6-8384-4dda-bb5f-5035c8aa5f3b}, !- Handle
  Cool-EIR-fFF10,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7aa396d4-e455-4c8a-b0b8-be81a61154bf}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.702551992573952,                      !- Gross Rated Sensible Heat Ratio
  2.34548433129289,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b5a2d75c-da39-4473-a605-3772fc6b6f5c}, !- Total Cooling Capacity Function of Temperature Curve
  {b761c997-54a1-478d-ab44-3fe5d4df67a2}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {9233e79b-d709-477b-986d-67c09b5a0837}, !- Energy Input Ratio Function of Temperature Curve
  {97645ff6-8384-4dda-bb5f-5035c8aa5f3b}, !- Energy Input Ratio Function of Flow Fraction Curve
  {946b6fb6-af9c-4dce-9be3-36505db70cc8}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {81407f1a-b1e8-4154-9289-88942f182b76}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {70227caf-43db-40d7-8940-50e67819f2f3}, !- Handle
  res ms clg coil,                        !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {a6d7df74-276e-47e3-a766-eeb7c00e3664}, !- Stage 1
  {6b2fdbe4-4665-4a27-b16d-9c8e295fd01d}, !- Stage 2
  {954acad4-c2a4-4c44-a3ab-e5d1b6b08a84}, !- Stage 3
  {7aa396d4-e455-4c8a-b0b8-be81a61154bf}; !- Stage 4

OS:Curve:Exponent,
  {a22651df-9a93-440b-b8af-0b11c0596bb9}, !- Handle
  res ms fan power curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0adebf9-67e1-4cd8-9b87-4660cf36b1bb}, !- Handle
  res ms fan eff curve 1,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e6059601-930a-40e1-aab4-369d8f51842c}, !- Handle
  res ms clg supply fan,                  !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a22651df-9a93-440b-b8af-0b11c0596bb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0adebf9-67e1-4cd8-9b87-4660cf36b1bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms clg supply fan;                  !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {dda96154-61c4-4622-b6da-14c811b449a2}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.529411764705882,                      !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.647058823529412,                      !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  0.764705882352941,                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {ac1d255a-97de-46b5-b699-0885986e58c4}, !- Handle
  res ms clg unitary system,              !- Name
  Load,                                   !- Control Type
  {39068120-157f-48e4-9040-395dd5d50f5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {6b8ff51d-70a5-4f74-9da8-495eeddb56dd}, !- Air Inlet Node Name
  {4da08731-18ad-4c94-a83c-210f08f5bf0f}, !- Air Outlet Node Name
  {e6059601-930a-40e1-aab4-369d8f51842c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {70227caf-43db-40d7-8940-50e67819f2f3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {dda96154-61c4-4622-b6da-14c811b449a2}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- Handle
  res ms clg asys,                        !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {278987a3-4ac5-4bcd-8748-00b4d2fcaf12}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f44dbc41-4b76-47d1-8e7c-818d0b124026}, !- Supply Side Inlet Node Name
  {2c158ce1-4047-437f-aae4-07b8052ffb0b}, !- Demand Side Outlet Node Name
  {7a5b0f40-39a8-4868-ad44-15e8e7d3e1d9}, !- Demand Side Inlet Node A
  {3d72b0bf-1a9a-42fc-9356-e64335366901}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70644d20-b2e5-4042-9a12-b9acd3d7aa17}, !- Demand Mixer Name
  {22248e0d-669a-47bc-b6cb-2030b5ed1489}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66be6280-eb0b-4a8d-8035-e1e0a619c714}, !- Handle
  Node 13,                                !- Name
  {f44dbc41-4b76-47d1-8e7c-818d0b124026}, !- Inlet Port
  {6b8ff51d-70a5-4f74-9da8-495eeddb56dd}; !- Outlet Port

OS:Node,
  {2b6e6830-e35e-4706-9d7a-aa7843fe0301}, !- Handle
  Node 14,                                !- Name
  {4da08731-18ad-4c94-a83c-210f08f5bf0f}, !- Inlet Port
  {3d72b0bf-1a9a-42fc-9356-e64335366901}; !- Outlet Port

OS:Connection,
  {f44dbc41-4b76-47d1-8e7c-818d0b124026}, !- Handle
  {feaaa58a-cf87-4d8e-b3d8-9a1dc142c4ab}, !- Name
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- Source Object
  8,                                      !- Outlet Port
  {66be6280-eb0b-4a8d-8035-e1e0a619c714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d72b0bf-1a9a-42fc-9356-e64335366901}, !- Handle
  {40a50d53-56e3-403a-bf7f-e192ef5056d6}, !- Name
  {2b6e6830-e35e-4706-9d7a-aa7843fe0301}, !- Source Object
  3,                                      !- Outlet Port
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6c19f521-9cff-4ca5-92f5-d3cd100ca975}, !- Handle
  Node 15,                                !- Name
  {7a5b0f40-39a8-4868-ad44-15e8e7d3e1d9}, !- Inlet Port
  {751703e6-ceac-4dbe-96b8-0fafb490faa5}; !- Outlet Port

OS:Node,
  {1fd8e703-aad2-486b-93c2-081b117f5082}, !- Handle
  Node 16,                                !- Name
  {2ce8af3b-3a01-4ee4-91c2-c635bbcce490}, !- Inlet Port
  {2c158ce1-4047-437f-aae4-07b8052ffb0b}; !- Outlet Port

OS:Node,
  {f13fd271-32ad-469f-917b-17dcb6a97e0d}, !- Handle
  Node 17,                                !- Name
  {661cd29b-a5b3-4eda-87c2-533bd911de67}, !- Inlet Port
  {00146cf3-203d-40aa-b71c-3d5a451c8c12}; !- Outlet Port

OS:Connection,
  {7a5b0f40-39a8-4868-ad44-15e8e7d3e1d9}, !- Handle
  {8393c8b1-67fb-4055-938b-79360d69fd5c}, !- Name
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- Source Object
  10,                                     !- Outlet Port
  {6c19f521-9cff-4ca5-92f5-d3cd100ca975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c158ce1-4047-437f-aae4-07b8052ffb0b}, !- Handle
  {00411b8b-36c1-4f5c-b445-20c0901b216f}, !- Name
  {1fd8e703-aad2-486b-93c2-081b117f5082}, !- Source Object
  3,                                      !- Outlet Port
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22248e0d-669a-47bc-b6cb-2030b5ed1489}, !- Handle
  res ms clg zone splitter,               !- Name
  {751703e6-ceac-4dbe-96b8-0fafb490faa5}, !- Inlet Node Name
  {f4cc70ae-f332-4977-9e8f-27e3b6791c00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70644d20-b2e5-4042-9a12-b9acd3d7aa17}, !- Handle
  res ms clg zone mixer,                  !- Name
  {2ce8af3b-3a01-4ee4-91c2-c635bbcce490}, !- Outlet Node Name
  {54afb934-15cf-4254-a0e6-6c84f1809711}; !- Inlet Node Name 1

OS:Connection,
  {751703e6-ceac-4dbe-96b8-0fafb490faa5}, !- Handle
  {00491a4f-5691-4977-baa2-53ef127299db}, !- Name
  {6c19f521-9cff-4ca5-92f5-d3cd100ca975}, !- Source Object
  3,                                      !- Outlet Port
  {22248e0d-669a-47bc-b6cb-2030b5ed1489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce8af3b-3a01-4ee4-91c2-c635bbcce490}, !- Handle
  {c86c82f6-70f5-4c9f-bc04-69c151703d84}, !- Name
  {70644d20-b2e5-4042-9a12-b9acd3d7aa17}, !- Source Object
  2,                                      !- Outlet Port
  {1fd8e703-aad2-486b-93c2-081b117f5082}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8693e69e-252c-4601-9ae4-2581692c0186}, !- Handle
  {f5d74464-98df-4929-b3f4-5e679cd09314}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {278987a3-4ac5-4bcd-8748-00b4d2fcaf12}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {6b8ff51d-70a5-4f74-9da8-495eeddb56dd}, !- Handle
  {2d214620-4c20-4f38-9aff-1634e85eb148}, !- Name
  {66be6280-eb0b-4a8d-8035-e1e0a619c714}, !- Source Object
  3,                                      !- Outlet Port
  {ac1d255a-97de-46b5-b699-0885986e58c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4da08731-18ad-4c94-a83c-210f08f5bf0f}, !- Handle
  {30335935-11cb-481c-8bdb-1ab773ac6730}, !- Name
  {ac1d255a-97de-46b5-b699-0885986e58c4}, !- Source Object
  7,                                      !- Outlet Port
  {2b6e6830-e35e-4706-9d7a-aa7843fe0301}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a8b93c9-c51c-4488-a9a1-78f870a2085e}, !- Handle
  res ms living zone clg direct air,      !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {9ff03b29-48a0-40c4-9a36-058e7c247159}, !- Air Inlet Node Name
  {661cd29b-a5b3-4eda-87c2-533bd911de67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3890f77-7391-48f8-bb54-9487312138ed}, !- Handle
  Node 18,                                !- Name
  {cf867cc8-10ce-4f56-87b6-108d6fd3f070}, !- Inlet Port
  {54afb934-15cf-4254-a0e6-6c84f1809711}; !- Outlet Port

OS:Connection,
  {00146cf3-203d-40aa-b71c-3d5a451c8c12}, !- Handle
  {18e0dc8e-1cd2-4b43-a503-0ce9b42863a8}, !- Name
  {f13fd271-32ad-469f-917b-17dcb6a97e0d}, !- Source Object
  3,                                      !- Outlet Port
  {57285c0e-1bf8-4a91-bdbb-1e8c0d8b2d58}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf867cc8-10ce-4f56-87b6-108d6fd3f070}, !- Handle
  {293706b7-6972-4276-86ac-f9471e5fc3d6}, !- Name
  {f2a99b8f-cffd-4be8-93ef-5ac389f8e61e}, !- Source Object
  4,                                      !- Outlet Port
  {e3890f77-7391-48f8-bb54-9487312138ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54afb934-15cf-4254-a0e6-6c84f1809711}, !- Handle
  {7bc9f26b-5db7-41be-808a-00b9b1a75647}, !- Name
  {e3890f77-7391-48f8-bb54-9487312138ed}, !- Source Object
  3,                                      !- Outlet Port
  {70644d20-b2e5-4042-9a12-b9acd3d7aa17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edf16083-b86a-483d-a946-4e367c5da6e3}, !- Handle
  Node 19,                                !- Name
  {f4cc70ae-f332-4977-9e8f-27e3b6791c00}, !- Inlet Port
  {9ff03b29-48a0-40c4-9a36-058e7c247159}; !- Outlet Port

OS:Connection,
  {f4cc70ae-f332-4977-9e8f-27e3b6791c00}, !- Handle
  {2343627d-64e6-43e8-9ba1-2a441d376a2b}, !- Name
  {22248e0d-669a-47bc-b6cb-2030b5ed1489}, !- Source Object
  3,                                      !- Outlet Port
  {edf16083-b86a-483d-a946-4e367c5da6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff03b29-48a0-40c4-9a36-058e7c247159}, !- Handle
  {1612f454-8153-41b7-ab8d-933d773621da}, !- Name
  {edf16083-b86a-483d-a946-4e367c5da6e3}, !- Source Object
  3,                                      !- Outlet Port
  {9a8b93c9-c51c-4488-a9a1-78f870a2085e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {661cd29b-a5b3-4eda-87c2-533bd911de67}, !- Handle
  {5d56fb00-8fa4-4850-96a3-87893f19d603}, !- Name
  {9a8b93c9-c51c-4488-a9a1-78f870a2085e}, !- Source Object
  4,                                      !- Outlet Port
  {f13fd271-32ad-469f-917b-17dcb6a97e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a00062f6-fadf-42cc-bdd2-8c200dd727e6}, !- Handle
  {5aeda335-3f7f-4329-aa31-b34ce2c38060}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.39999999999999997&#440.6&#440.8&#441.2, !- Feature Value 2
  SizingInfoHVACHeatingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  222.22222222222223&#44266.6666666666667&#44311.1111111111111&#44400.0, !- Feature Value 3
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  2300,                                   !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1;                                      !- Feature Value 6

OS:AdditionalProperties,
  {5dadd946-6184-47aa-bfe9-8c47a67d4604}, !- Handle
  {ac1d255a-97de-46b5-b699-0885986e58c4}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.48888888888888893&#440.6666666666666667&#440.8444444444444444&#441.2, !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  225.0&#44275.0&#44325.0&#44425.0,       !- Feature Value 3
  SizingInfoHVACSHR,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.8625592845400774&#440.7987016612396552&#440.757094338262211&#440.7025519925739516, !- Feature Value 4
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {f6620d06-7e7f-4601-814a-a994d2bf5d43}, !- Handle
  DefrostEIR 1,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2810f33a-9ca1-4ee6-91f7-1b20eabcb45f}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {ea0eb7ea-1a45-499f-8879-1578fe2d49c4}, !- Handle
  HP_Heat-Cap-fT2 1,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {26bdc7ad-4a14-4b22-92ad-86b44bddac35}, !- Handle
  HP_Heat-EIR-fT2 1,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {09b8e16a-2ab0-45f3-88dd-7a5f130b9c66}, !- Handle
  HP_Heat-PLF-fPLR2 1,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {76ec60bd-5965-4667-bc1a-1a57d3d79d19}, !- Handle
  HP_Heat-CAP-fFF2 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6f7f1b35-64fe-43dc-9c25-02b858a0f48c}, !- Handle
  HP_Heat-EIR-fFF2 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {7f473e7b-3d21-47df-9ef9-2772f0affd82}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  4.20141252373372,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ea0eb7ea-1a45-499f-8879-1578fe2d49c4}, !- Heating Capacity Function of Temperature Curve Name
  {76ec60bd-5965-4667-bc1a-1a57d3d79d19}, !- Heating Capacity Function of Flow Fraction Curve Name
  {26bdc7ad-4a14-4b22-92ad-86b44bddac35}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f7f1b35-64fe-43dc-9c25-02b858a0f48c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {09b8e16a-2ab0-45f3-88dd-7a5f130b9c66}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2810f33a-9ca1-4ee6-91f7-1b20eabcb45f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d80c760a-c09f-4bfe-ae58-b9688e861cc9}, !- Handle
  HP_Heat-Cap-fT4 1,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {05ede706-f9fe-4240-8c50-2d88cff334cd}, !- Handle
  HP_Heat-EIR-fT4 1,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c88ea488-cbd1-4f85-beea-8eb6618aaa32}, !- Handle
  HP_Heat-PLF-fPLR4 1,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5ce9fa77-26db-4efa-a6c6-812cb23a02b3}, !- Handle
  HP_Heat-CAP-fFF4 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {81eb6822-86a1-4051-be74-347c6bf65442}, !- Handle
  HP_Heat-EIR-fFF4 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {62bcf0d9-1767-466c-8f9a-8eb7a8149259}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.36841825285788,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d80c760a-c09f-4bfe-ae58-b9688e861cc9}, !- Heating Capacity Function of Temperature Curve Name
  {5ce9fa77-26db-4efa-a6c6-812cb23a02b3}, !- Heating Capacity Function of Flow Fraction Curve Name
  {05ede706-f9fe-4240-8c50-2d88cff334cd}, !- Energy Input Ratio Function of Temperature Curve Name
  {81eb6822-86a1-4051-be74-347c6bf65442}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c88ea488-cbd1-4f85-beea-8eb6618aaa32}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2810f33a-9ca1-4ee6-91f7-1b20eabcb45f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {e4b7887d-57ca-4d6d-a0f8-28d025326ef7}, !- Handle
  HP_Heat-Cap-fT6 1,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d86f468c-0e96-4d48-b39a-b778c2b71ae2}, !- Handle
  HP_Heat-EIR-fT6 1,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {42f37da1-f469-479f-a703-3bb2c44c25c1}, !- Handle
  HP_Heat-PLF-fPLR6 1,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {92dc19c5-23b3-47f4-bbaf-5aa87376f02f}, !- Handle
  HP_Heat-CAP-fFF6 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e77b75b-b8d9-4470-9b95-7622df128461}, !- Handle
  HP_Heat-EIR-fFF6 1,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {14307ff3-0587-468f-9dbe-05ca48603015}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.08350920414339,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e4b7887d-57ca-4d6d-a0f8-28d025326ef7}, !- Heating Capacity Function of Temperature Curve Name
  {92dc19c5-23b3-47f4-bbaf-5aa87376f02f}, !- Heating Capacity Function of Flow Fraction Curve Name
  {d86f468c-0e96-4d48-b39a-b778c2b71ae2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e77b75b-b8d9-4470-9b95-7622df128461}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {42f37da1-f469-479f-a703-3bb2c44c25c1}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2810f33a-9ca1-4ee6-91f7-1b20eabcb45f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a9138798-3e54-4e35-9a62-c1c100cec70c}, !- Handle
  HP_Heat-Cap-fT10 1,                     !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {dcf785fb-442d-4bf1-b190-d059ccdba5eb}, !- Handle
  HP_Heat-EIR-fT10 1,                     !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4086209d-010e-435f-b4a0-487fbc0beab7}, !- Handle
  HP_Heat-PLF-fPLR10 1,                   !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {69f2196c-971a-472a-810e-8eaef4239863}, !- Handle
  HP_Heat-CAP-fFF10 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b4b92219-464f-4857-98dc-4a87014a6656}, !- Handle
  HP_Heat-EIR-fFF10 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {8234f5c0-eafd-4faa-84a8-59a5d8a6299a}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  2.79255209817716,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a9138798-3e54-4e35-9a62-c1c100cec70c}, !- Heating Capacity Function of Temperature Curve Name
  {69f2196c-971a-472a-810e-8eaef4239863}, !- Heating Capacity Function of Flow Fraction Curve Name
  {dcf785fb-442d-4bf1-b190-d059ccdba5eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4b92219-464f-4857-98dc-4a87014a6656}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4086209d-010e-435f-b4a0-487fbc0beab7}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2810f33a-9ca1-4ee6-91f7-1b20eabcb45f}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {a3bce5d4-472b-4904-8cee-34ac9fdf4943}, !- Handle
  res ms|unit 2 htg coil,                 !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -34.4444444444444,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {f6620d06-7e7f-4601-814a-a994d2bf5d43}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {50fae459-ed2d-4d78-9378-2d4ccde9e2d6}; !- Stage Data List

OS:ModelObjectList,
  {50fae459-ed2d-4d78-9378-2d4ccde9e2d6}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 1, !- Name
  {7f473e7b-3d21-47df-9ef9-2772f0affd82}, !- Model Object 1
  {62bcf0d9-1767-466c-8f9a-8eb7a8149259}, !- Model Object 2
  {14307ff3-0587-468f-9dbe-05ca48603015}, !- Model Object 3
  {8234f5c0-eafd-4faa-84a8-59a5d8a6299a}; !- Model Object 4

OS:Coil:Heating:Electric,
  {78834450-dcab-454c-9239-c77043b97aab}, !- Handle
  res ms|unit 2 supp heater,              !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {57588045-5c0e-4511-b34b-ee5e082ec965}, !- Handle
  res ms|unit 2 fan power curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56e06852-edde-4a95-94e7-2237e71f7a5e}, !- Handle
  res ms|unit 2 fan eff curve,            !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {fc7bd552-bb09-4e15-99aa-ec24f743db8a}, !- Handle
  res ms|unit 2 htg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57588045-5c0e-4511-b34b-ee5e082ec965}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56e06852-edde-4a95-94e7-2237e71f7a5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 2 htg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {79afaf4f-e15a-49e5-8acc-cd051ab90e95}, !- Handle
  Unitary System Performance Multispeed 3, !- Name
  No,                                     !- Single Mode Operation
  0.555555555555556,                      !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  0.666666666666667,                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 2
  0.777777777777778,                      !- Heating Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 3
  1,                                      !- Heating Speed Supply Air Flow Ratio 4
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {e64ad133-6bca-44fe-a244-1fc52a4d049d}, !- Handle
  res ms|unit 2 htg unitary system,       !- Name
  Load,                                   !- Control Type
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {3c8c93cb-6dc2-4e02-b41a-b03eea83e603}, !- Air Inlet Node Name
  {5d17a0c7-e60a-4abc-b594-22d60172cac5}, !- Air Outlet Node Name
  {fc7bd552-bb09-4e15-99aa-ec24f743db8a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  {a3bce5d4-472b-4904-8cee-34ac9fdf4943}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {78834450-dcab-454c-9239-c77043b97aab}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {79afaf4f-e15a-49e5-8acc-cd051ab90e95}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- Handle
  res ms|unit 2 htg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {49fcb618-1345-4912-9954-0f62f734564a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f021acdd-62f3-46ee-b8a6-e56cc0ea7a52}, !- Supply Side Inlet Node Name
  {6009ba2c-17ab-44ec-8159-a9fca2656b87}, !- Demand Side Outlet Node Name
  {eb060f2b-eb66-4978-90e1-59e4ad18463e}, !- Demand Side Inlet Node A
  {4650720c-35c5-4aad-aabe-5af9116c7256}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1661f959-1b24-4f92-96d3-207d8ae476e2}, !- Demand Mixer Name
  {a9f9a189-442c-458c-bd70-f6f1b7fc0e43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d70ffc7-7c60-4ca0-aa64-93962680b007}, !- Handle
  Node 20,                                !- Name
  {f021acdd-62f3-46ee-b8a6-e56cc0ea7a52}, !- Inlet Port
  {3c8c93cb-6dc2-4e02-b41a-b03eea83e603}; !- Outlet Port

OS:Node,
  {164ec3f9-b0c1-4d1d-b636-c465db9691b9}, !- Handle
  Node 21,                                !- Name
  {5d17a0c7-e60a-4abc-b594-22d60172cac5}, !- Inlet Port
  {4650720c-35c5-4aad-aabe-5af9116c7256}; !- Outlet Port

OS:Connection,
  {f021acdd-62f3-46ee-b8a6-e56cc0ea7a52}, !- Handle
  {4a9c84c2-7b6a-49df-8e95-661a14c252e1}, !- Name
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- Source Object
  8,                                      !- Outlet Port
  {6d70ffc7-7c60-4ca0-aa64-93962680b007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4650720c-35c5-4aad-aabe-5af9116c7256}, !- Handle
  {04805dba-4e43-4ec9-8ce8-a8dbd2c5391e}, !- Name
  {164ec3f9-b0c1-4d1d-b636-c465db9691b9}, !- Source Object
  3,                                      !- Outlet Port
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3060929d-42ee-43bd-a70b-b2ae20d85628}, !- Handle
  Node 22,                                !- Name
  {eb060f2b-eb66-4978-90e1-59e4ad18463e}, !- Inlet Port
  {0b964329-db2d-4ee2-b6c9-3e9bff449dc3}; !- Outlet Port

OS:Node,
  {15ae315c-9c7e-4ca8-a183-0d3ce8d28018}, !- Handle
  Node 23,                                !- Name
  {f98cfab5-5ba6-4d25-b03b-6da6c4494f46}, !- Inlet Port
  {6009ba2c-17ab-44ec-8159-a9fca2656b87}; !- Outlet Port

OS:Node,
  {0b67f9df-9b68-4950-bbc1-c93af8efc52d}, !- Handle
  Node 24,                                !- Name
  {4e962e16-d09f-4c97-99cf-eabfe28aaf00}, !- Inlet Port
  {04e9cc01-3932-4b5e-97a1-be2f97d5e9d5}; !- Outlet Port

OS:Connection,
  {eb060f2b-eb66-4978-90e1-59e4ad18463e}, !- Handle
  {0bca6f12-dd9e-4e23-a369-a71e5e6c1281}, !- Name
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- Source Object
  10,                                     !- Outlet Port
  {3060929d-42ee-43bd-a70b-b2ae20d85628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6009ba2c-17ab-44ec-8159-a9fca2656b87}, !- Handle
  {2b60e4d8-7d5a-431a-a768-cd1aa5697ea2}, !- Name
  {15ae315c-9c7e-4ca8-a183-0d3ce8d28018}, !- Source Object
  3,                                      !- Outlet Port
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9f9a189-442c-458c-bd70-f6f1b7fc0e43}, !- Handle
  res ms|unit 2 htg zone splitter,        !- Name
  {0b964329-db2d-4ee2-b6c9-3e9bff449dc3}, !- Inlet Node Name
  {cf698672-8440-4fe5-8c60-acd6b78a4251}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1661f959-1b24-4f92-96d3-207d8ae476e2}, !- Handle
  res ms|unit 2 htg zone mixer,           !- Name
  {f98cfab5-5ba6-4d25-b03b-6da6c4494f46}, !- Outlet Node Name
  {7f9832dd-6e31-4d96-bcdb-47414f7f749d}; !- Inlet Node Name 1

OS:Connection,
  {0b964329-db2d-4ee2-b6c9-3e9bff449dc3}, !- Handle
  {8ef77649-ee9b-4cae-8e59-b50bb8e923d8}, !- Name
  {3060929d-42ee-43bd-a70b-b2ae20d85628}, !- Source Object
  3,                                      !- Outlet Port
  {a9f9a189-442c-458c-bd70-f6f1b7fc0e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98cfab5-5ba6-4d25-b03b-6da6c4494f46}, !- Handle
  {95c300bb-f40e-4053-9409-42e2bb61c9ce}, !- Name
  {1661f959-1b24-4f92-96d3-207d8ae476e2}, !- Source Object
  2,                                      !- Outlet Port
  {15ae315c-9c7e-4ca8-a183-0d3ce8d28018}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e738246-d799-4444-9409-b315cbb08cde}, !- Handle
  {9910a414-f9f5-4f2d-8591-dd5b9c8a52f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {49fcb618-1345-4912-9954-0f62f734564a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {3c8c93cb-6dc2-4e02-b41a-b03eea83e603}, !- Handle
  {c9ea6707-d578-476e-ab84-66cbf8e7df16}, !- Name
  {6d70ffc7-7c60-4ca0-aa64-93962680b007}, !- Source Object
  3,                                      !- Outlet Port
  {e64ad133-6bca-44fe-a244-1fc52a4d049d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5d17a0c7-e60a-4abc-b594-22d60172cac5}, !- Handle
  {d49f4cc6-19ba-4156-b761-67b377095048}, !- Name
  {e64ad133-6bca-44fe-a244-1fc52a4d049d}, !- Source Object
  7,                                      !- Outlet Port
  {164ec3f9-b0c1-4d1d-b636-c465db9691b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71c2b53c-3269-44f5-a424-7dbc9df1dfb0}, !- Handle
  res ms|unit 2 living zone|unit 2 htg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {697d5cbd-246e-4bde-b1a9-3832f182d5ba}, !- Air Inlet Node Name
  {4e962e16-d09f-4c97-99cf-eabfe28aaf00}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {857ba8bb-0d6b-458c-b1c6-5dc7e4ec4260}, !- Handle
  Node 25,                                !- Name
  {693e4c28-5e66-4bda-9499-524743f596e1}, !- Inlet Port
  {7f9832dd-6e31-4d96-bcdb-47414f7f749d}; !- Outlet Port

OS:Connection,
  {04e9cc01-3932-4b5e-97a1-be2f97d5e9d5}, !- Handle
  {c77c24cf-9fa6-408f-ae68-54f2f83d9862}, !- Name
  {0b67f9df-9b68-4950-bbc1-c93af8efc52d}, !- Source Object
  3,                                      !- Outlet Port
  {2d9836e9-ae04-4092-becd-71054fc13137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {693e4c28-5e66-4bda-9499-524743f596e1}, !- Handle
  {35bd3596-36d3-45c8-ba6f-73ed0db2ec01}, !- Name
  {71edad18-3bbe-4fbc-920e-5b1a1976255e}, !- Source Object
  3,                                      !- Outlet Port
  {857ba8bb-0d6b-458c-b1c6-5dc7e4ec4260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9832dd-6e31-4d96-bcdb-47414f7f749d}, !- Handle
  {2a5eff0c-c00d-447a-a26e-d2f2691e7c21}, !- Name
  {857ba8bb-0d6b-458c-b1c6-5dc7e4ec4260}, !- Source Object
  3,                                      !- Outlet Port
  {1661f959-1b24-4f92-96d3-207d8ae476e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b96cc688-cf73-45d0-93ba-df6a407db832}, !- Handle
  Node 26,                                !- Name
  {cf698672-8440-4fe5-8c60-acd6b78a4251}, !- Inlet Port
  {697d5cbd-246e-4bde-b1a9-3832f182d5ba}; !- Outlet Port

OS:Connection,
  {cf698672-8440-4fe5-8c60-acd6b78a4251}, !- Handle
  {30c5846d-4bc5-41de-b273-13d12372ea87}, !- Name
  {a9f9a189-442c-458c-bd70-f6f1b7fc0e43}, !- Source Object
  3,                                      !- Outlet Port
  {b96cc688-cf73-45d0-93ba-df6a407db832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697d5cbd-246e-4bde-b1a9-3832f182d5ba}, !- Handle
  {5fe1867e-736c-4925-9a9f-6e420d6d0fbe}, !- Name
  {b96cc688-cf73-45d0-93ba-df6a407db832}, !- Source Object
  3,                                      !- Outlet Port
  {71c2b53c-3269-44f5-a424-7dbc9df1dfb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e962e16-d09f-4c97-99cf-eabfe28aaf00}, !- Handle
  {2e59b9bf-cdf0-4c80-9c80-de6c03843693}, !- Name
  {71c2b53c-3269-44f5-a424-7dbc9df1dfb0}, !- Source Object
  4,                                      !- Outlet Port
  {0b67f9df-9b68-4950-bbc1-c93af8efc52d}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {78aaa881-5535-44bd-8592-a34d0dedf37f}, !- Handle
  res_ms_unit_2_vrf_energy_sensor,        !- Name
  res ms|unit 2 htg coil,                 !- Output Variable or Output Meter Index Key Name
  Heating Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {9884dd80-d03d-4694-9ce2-4e9ec5cb746c}, !- Handle
  res ms|unit 2 pan heater equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {977bdc95-d3aa-4ad8-b95d-5244ff6c57d4}, !- Handle
  res ms|unit 2 pan heater equip,         !- Name
  {9884dd80-d03d-4694-9ce2-4e9ec5cb746c}, !- Electric Equipment Definition Name
  {2b4bfe51-3163-4eb2-a2d7-979161cf8718}, !- Space or SpaceType Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Schedule Name
  ,                                       !- Multiplier
  res ms|unit 2 pan heater;               !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d4bcd1d8-4663-4189-83fa-1480ef958af4}, !- Handle
  res_ms_unit_2_pan_heater_actuator,      !- Name
  {977bdc95-d3aa-4ad8-b95d-5244ff6c57d4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {b20770f7-56d6-4cc1-9c14-52f3bbb2c7be}, !- Handle
  res_ms_unit_2_tout_sensor,              !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {20703fdf-1782-4fa1-92c5-89309d8073eb}, !- Handle
  res_ms|unit_2_pan_heater_program,       !- Name
  Set res_ms_unit_2_pan_heater_actuator = 0, !- Program Line 1
  If res_ms_unit_2_vrf_energy_sensor > 0, !- Program Line 2
  If res_ms_unit_2_tout_sensor <= 0.0,    !- Program Line 3
  Set res_ms_unit_2_pan_heater_actuator = 200.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  EndIf;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {85aa8439-85b5-4b96-9670-34c0fa12f2bb}, !- Handle
  res ms|unit 2 pan heater program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {20703fdf-1782-4fa1-92c5-89309d8073eb}; !- Program Name 1

OS:Curve:Biquadratic,
  {738d2551-9684-424f-b49d-e5059e7a0678}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {05d8ffe6-e0c1-45ed-bf5a-8f184efc1341}, !- Handle
  Cool-Cap-fT2 1,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {653114dc-41cb-44de-b9bd-4fbd395b0360}, !- Handle
  Cool-EIR-fT2 1,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f1138c6a-f747-4937-bf24-95997f9a0a5a}, !- Handle
  Cool-PLF-fPLR2 1,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c34867e2-5c9a-47d7-8429-3b350a855773}, !- Handle
  Cool-Cap-fFF2 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {368b8c63-c2b5-479a-8706-3340d03302d8}, !- Handle
  Cool-EIR-fFF2 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {81181d26-495f-4e11-b2da-08efbc7d39d7}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 5, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.862559284540077,                      !- Gross Rated Sensible Heat Ratio
  4.3617516587197,                        !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {05d8ffe6-e0c1-45ed-bf5a-8f184efc1341}, !- Total Cooling Capacity Function of Temperature Curve
  {c34867e2-5c9a-47d7-8429-3b350a855773}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {653114dc-41cb-44de-b9bd-4fbd395b0360}, !- Energy Input Ratio Function of Temperature Curve
  {368b8c63-c2b5-479a-8706-3340d03302d8}, !- Energy Input Ratio Function of Flow Fraction Curve
  {f1138c6a-f747-4937-bf24-95997f9a0a5a}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {738d2551-9684-424f-b49d-e5059e7a0678}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {18528e9a-4c5f-481d-b120-abdacea554e1}, !- Handle
  Cool-Cap-fT4 1,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {328b50a2-af4a-4dc4-b77a-c5ca568db23c}, !- Handle
  Cool-EIR-fT4 1,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9785f29d-807d-4781-a6de-4eb15d2597d2}, !- Handle
  Cool-PLF-fPLR4 1,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b8384879-6f49-4401-9e27-0613e3c926cd}, !- Handle
  Cool-Cap-fFF4 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ade3e56e-062f-4241-afd6-bcb27ecfee0b}, !- Handle
  Cool-EIR-fFF4 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {5f86611d-9519-4761-9450-3e7f4a9f14d4}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 6, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.798701661239655,                      !- Gross Rated Sensible Heat Ratio
  3.77511613086751,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18528e9a-4c5f-481d-b120-abdacea554e1}, !- Total Cooling Capacity Function of Temperature Curve
  {b8384879-6f49-4401-9e27-0613e3c926cd}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {328b50a2-af4a-4dc4-b77a-c5ca568db23c}, !- Energy Input Ratio Function of Temperature Curve
  {ade3e56e-062f-4241-afd6-bcb27ecfee0b}, !- Energy Input Ratio Function of Flow Fraction Curve
  {9785f29d-807d-4781-a6de-4eb15d2597d2}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {738d2551-9684-424f-b49d-e5059e7a0678}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {11c36550-5896-4517-aa59-dda11fb017c2}, !- Handle
  Cool-Cap-fT6 1,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ee1c69c0-5051-4638-bc1c-1a9efe2f9b39}, !- Handle
  Cool-EIR-fT6 1,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {46e108f8-4fd9-43e4-aa3a-ff74b7f7ae7d}, !- Handle
  Cool-PLF-fPLR6 1,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {564b0a8c-8462-48e3-b07d-059322657fe5}, !- Handle
  Cool-Cap-fFF6 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {41693db2-99af-466f-831c-63f1fe273a60}, !- Handle
  Cool-EIR-fFF6 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {5d0cbfdd-5706-44a4-9846-75e935bf107e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 7, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.757094338262211,                      !- Gross Rated Sensible Heat Ratio
  3.17313460723919,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11c36550-5896-4517-aa59-dda11fb017c2}, !- Total Cooling Capacity Function of Temperature Curve
  {564b0a8c-8462-48e3-b07d-059322657fe5}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {ee1c69c0-5051-4638-bc1c-1a9efe2f9b39}, !- Energy Input Ratio Function of Temperature Curve
  {41693db2-99af-466f-831c-63f1fe273a60}, !- Energy Input Ratio Function of Flow Fraction Curve
  {46e108f8-4fd9-43e4-aa3a-ff74b7f7ae7d}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {738d2551-9684-424f-b49d-e5059e7a0678}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {f4b95785-45d4-414e-b3f2-b14aba49f887}, !- Handle
  Cool-Cap-fT10 1,                        !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a4188247-dea5-49e0-837e-9d24f6968bf5}, !- Handle
  Cool-EIR-fT10 1,                        !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4951f494-9ea9-4ee5-865b-c23ef6682057}, !- Handle
  Cool-PLF-fPLR10 1,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {53902a42-ded2-4506-8fff-9fe456f01ca1}, !- Handle
  Cool-Cap-fFF10 1,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5dbd59c7-fb44-4c0c-bc46-1ca3a3ee13de}, !- Handle
  Cool-EIR-fFF10 1,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {6a98e955-54b1-4a95-ac91-b955d010e21f}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 8, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.702551992573952,                      !- Gross Rated Sensible Heat Ratio
  2.34548433129289,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f4b95785-45d4-414e-b3f2-b14aba49f887}, !- Total Cooling Capacity Function of Temperature Curve
  {53902a42-ded2-4506-8fff-9fe456f01ca1}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {a4188247-dea5-49e0-837e-9d24f6968bf5}, !- Energy Input Ratio Function of Temperature Curve
  {5dbd59c7-fb44-4c0c-bc46-1ca3a3ee13de}, !- Energy Input Ratio Function of Flow Fraction Curve
  {4951f494-9ea9-4ee5-865b-c23ef6682057}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {738d2551-9684-424f-b49d-e5059e7a0678}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {cd2084a5-dc7b-435c-bd84-dfa5fc8b3fea}, !- Handle
  res ms|unit 2 clg coil,                 !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {81181d26-495f-4e11-b2da-08efbc7d39d7}, !- Stage 1
  {5f86611d-9519-4761-9450-3e7f4a9f14d4}, !- Stage 2
  {5d0cbfdd-5706-44a4-9846-75e935bf107e}, !- Stage 3
  {6a98e955-54b1-4a95-ac91-b955d010e21f}; !- Stage 4

OS:Curve:Exponent,
  {84c9dd9f-aa84-4230-8fb1-3c9ad0762d0b}, !- Handle
  res ms|unit 2 fan power curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f82816e-3dd4-4c20-bd48-9b0a3fc603ae}, !- Handle
  res ms|unit 2 fan eff curve 1,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c6af2b43-66f1-4bca-9bf5-7bca1af818a9}, !- Handle
  res ms|unit 2 clg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84c9dd9f-aa84-4230-8fb1-3c9ad0762d0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f82816e-3dd4-4c20-bd48-9b0a3fc603ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 2 clg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {d8607e2e-acf9-4a8b-8757-422215e70850}, !- Handle
  Unitary System Performance Multispeed 4, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.529411764705882,                      !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.647058823529412,                      !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  0.764705882352941,                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {c2e0f16e-499d-451e-8abc-865aeee41d61}, !- Handle
  res ms|unit 2 clg unitary system,       !- Name
  Load,                                   !- Control Type
  {b665ae41-eea5-46a2-89c1-168ba5805c53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {2904ecfe-263a-42b9-b1b7-71f64720d2b1}, !- Air Inlet Node Name
  {e1939913-226b-485e-90d0-179f3324c5bc}, !- Air Outlet Node Name
  {c6af2b43-66f1-4bca-9bf5-7bca1af818a9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd2084a5-dc7b-435c-bd84-dfa5fc8b3fea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {d8607e2e-acf9-4a8b-8757-422215e70850}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- Handle
  res ms|unit 2 clg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {8cca59bb-3836-4d00-8c62-aa903edd184b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04897c96-f388-41bd-ac67-21af2beac888}, !- Supply Side Inlet Node Name
  {58996a21-5ee9-40cf-ac41-9fead973656e}, !- Demand Side Outlet Node Name
  {9fc0870a-39d1-4617-9a4a-311abd9b6318}, !- Demand Side Inlet Node A
  {5a1f6550-2577-44b6-aec0-593ba31cbe9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1c75d8e-d4dd-4eef-803b-cb8fdd3e43f6}, !- Demand Mixer Name
  {94c022b7-84fc-4c1e-abff-0b68e34a0909}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7232773b-5998-4dbf-9ce6-63e2aeeb96a1}, !- Handle
  Node 27,                                !- Name
  {04897c96-f388-41bd-ac67-21af2beac888}, !- Inlet Port
  {2904ecfe-263a-42b9-b1b7-71f64720d2b1}; !- Outlet Port

OS:Node,
  {15e7c7af-56b6-4732-959f-f522f95b9731}, !- Handle
  Node 28,                                !- Name
  {e1939913-226b-485e-90d0-179f3324c5bc}, !- Inlet Port
  {5a1f6550-2577-44b6-aec0-593ba31cbe9b}; !- Outlet Port

OS:Connection,
  {04897c96-f388-41bd-ac67-21af2beac888}, !- Handle
  {b0fc21c6-7cd8-46f2-a449-9eefd05db2e0}, !- Name
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- Source Object
  8,                                      !- Outlet Port
  {7232773b-5998-4dbf-9ce6-63e2aeeb96a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1f6550-2577-44b6-aec0-593ba31cbe9b}, !- Handle
  {df5023fd-536f-44e9-bd7d-04ab19ccc402}, !- Name
  {15e7c7af-56b6-4732-959f-f522f95b9731}, !- Source Object
  3,                                      !- Outlet Port
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2b2627cf-4a48-49f5-8529-079fd9e03cb0}, !- Handle
  Node 29,                                !- Name
  {9fc0870a-39d1-4617-9a4a-311abd9b6318}, !- Inlet Port
  {978fdfc7-cd4f-42aa-9e5b-f27a6200fdb5}; !- Outlet Port

OS:Node,
  {62fb0fe8-84c0-4ab9-8550-547281db783b}, !- Handle
  Node 30,                                !- Name
  {dd4c60f2-ea4a-4c42-86fb-d1ab5b663870}, !- Inlet Port
  {58996a21-5ee9-40cf-ac41-9fead973656e}; !- Outlet Port

OS:Node,
  {6cdc04d6-cffa-48ff-b28b-8b85de0e3759}, !- Handle
  Node 31,                                !- Name
  {568ae77c-92c3-4c11-a404-2f5d715d43d2}, !- Inlet Port
  {a1b92932-9234-459f-a221-d829dfe3c0e8}; !- Outlet Port

OS:Connection,
  {9fc0870a-39d1-4617-9a4a-311abd9b6318}, !- Handle
  {8299946d-5290-4b8a-9491-7aa902539290}, !- Name
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- Source Object
  10,                                     !- Outlet Port
  {2b2627cf-4a48-49f5-8529-079fd9e03cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58996a21-5ee9-40cf-ac41-9fead973656e}, !- Handle
  {f0a26f6e-e28d-4e27-81c6-7176bfa19a96}, !- Name
  {62fb0fe8-84c0-4ab9-8550-547281db783b}, !- Source Object
  3,                                      !- Outlet Port
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94c022b7-84fc-4c1e-abff-0b68e34a0909}, !- Handle
  res ms|unit 2 clg zone splitter,        !- Name
  {978fdfc7-cd4f-42aa-9e5b-f27a6200fdb5}, !- Inlet Node Name
  {c0762997-5276-45f5-8f78-6682dd18d69a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1c75d8e-d4dd-4eef-803b-cb8fdd3e43f6}, !- Handle
  res ms|unit 2 clg zone mixer,           !- Name
  {dd4c60f2-ea4a-4c42-86fb-d1ab5b663870}, !- Outlet Node Name
  {b60c04cd-cc2c-42d1-9a0e-67f0327bf52c}; !- Inlet Node Name 1

OS:Connection,
  {978fdfc7-cd4f-42aa-9e5b-f27a6200fdb5}, !- Handle
  {f7440e47-ec16-4f57-b8c3-012bd71326af}, !- Name
  {2b2627cf-4a48-49f5-8529-079fd9e03cb0}, !- Source Object
  3,                                      !- Outlet Port
  {94c022b7-84fc-4c1e-abff-0b68e34a0909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4c60f2-ea4a-4c42-86fb-d1ab5b663870}, !- Handle
  {559a72dc-ef12-4e7a-8e72-eedd0d2c0803}, !- Name
  {c1c75d8e-d4dd-4eef-803b-cb8fdd3e43f6}, !- Source Object
  2,                                      !- Outlet Port
  {62fb0fe8-84c0-4ab9-8550-547281db783b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac83886a-4a13-4e2c-8db0-86b90fa2a209}, !- Handle
  {3a502dcf-4cdc-4e36-8c55-ad757949afcb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8cca59bb-3836-4d00-8c62-aa903edd184b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {2904ecfe-263a-42b9-b1b7-71f64720d2b1}, !- Handle
  {c2822a7b-9de4-4393-989e-4467722d838c}, !- Name
  {7232773b-5998-4dbf-9ce6-63e2aeeb96a1}, !- Source Object
  3,                                      !- Outlet Port
  {c2e0f16e-499d-451e-8abc-865aeee41d61}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e1939913-226b-485e-90d0-179f3324c5bc}, !- Handle
  {2445b98f-a140-4a24-936c-ced6fd7874b2}, !- Name
  {c2e0f16e-499d-451e-8abc-865aeee41d61}, !- Source Object
  7,                                      !- Outlet Port
  {15e7c7af-56b6-4732-959f-f522f95b9731}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6066288a-4aa6-4a58-966e-e5f775fe6086}, !- Handle
  res ms|unit 2 living zone|unit 2 clg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {d8532a5a-fdb6-4fb9-b29f-5e15ef67e1a6}, !- Air Inlet Node Name
  {568ae77c-92c3-4c11-a404-2f5d715d43d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a79271f-8ade-42c4-854c-a90db665621a}, !- Handle
  Node 32,                                !- Name
  {f3754f60-f93a-4384-9a76-e5748a564f4e}, !- Inlet Port
  {b60c04cd-cc2c-42d1-9a0e-67f0327bf52c}; !- Outlet Port

OS:Connection,
  {a1b92932-9234-459f-a221-d829dfe3c0e8}, !- Handle
  {2c9d0d42-8f34-4819-a0b1-89d3afe34ca3}, !- Name
  {6cdc04d6-cffa-48ff-b28b-8b85de0e3759}, !- Source Object
  3,                                      !- Outlet Port
  {2d9836e9-ae04-4092-becd-71054fc13137}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3754f60-f93a-4384-9a76-e5748a564f4e}, !- Handle
  {a0b01907-e6ca-40ba-91d2-3219223cd1b3}, !- Name
  {71edad18-3bbe-4fbc-920e-5b1a1976255e}, !- Source Object
  4,                                      !- Outlet Port
  {9a79271f-8ade-42c4-854c-a90db665621a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60c04cd-cc2c-42d1-9a0e-67f0327bf52c}, !- Handle
  {7f7b053b-812c-41a3-a1c6-becb4d5489ac}, !- Name
  {9a79271f-8ade-42c4-854c-a90db665621a}, !- Source Object
  3,                                      !- Outlet Port
  {c1c75d8e-d4dd-4eef-803b-cb8fdd3e43f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83a4f1cf-201d-4451-b88e-abe30f05dad7}, !- Handle
  Node 33,                                !- Name
  {c0762997-5276-45f5-8f78-6682dd18d69a}, !- Inlet Port
  {d8532a5a-fdb6-4fb9-b29f-5e15ef67e1a6}; !- Outlet Port

OS:Connection,
  {c0762997-5276-45f5-8f78-6682dd18d69a}, !- Handle
  {ea347eca-f691-416b-b7d1-bff207a87556}, !- Name
  {94c022b7-84fc-4c1e-abff-0b68e34a0909}, !- Source Object
  3,                                      !- Outlet Port
  {83a4f1cf-201d-4451-b88e-abe30f05dad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8532a5a-fdb6-4fb9-b29f-5e15ef67e1a6}, !- Handle
  {6bde01db-e0c0-4106-b977-feaa7a46bdc2}, !- Name
  {83a4f1cf-201d-4451-b88e-abe30f05dad7}, !- Source Object
  3,                                      !- Outlet Port
  {6066288a-4aa6-4a58-966e-e5f775fe6086}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {568ae77c-92c3-4c11-a404-2f5d715d43d2}, !- Handle
  {52f74c6c-8aa8-4e5b-9187-011c027acad6}, !- Name
  {6066288a-4aa6-4a58-966e-e5f775fe6086}, !- Source Object
  4,                                      !- Outlet Port
  {6cdc04d6-cffa-48ff-b28b-8b85de0e3759}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {b48dd160-f13f-462d-b5da-2aea87ac0adb}, !- Handle
  {e64ad133-6bca-44fe-a244-1fc52a4d049d}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.39999999999999997&#440.6&#440.8&#441.2, !- Feature Value 2
  SizingInfoHVACHeatingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  222.22222222222223&#44266.6666666666667&#44311.1111111111111&#44400.0, !- Feature Value 3
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  2300,                                   !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1;                                      !- Feature Value 6

OS:AdditionalProperties,
  {cae7851d-0ae5-47ce-a353-f7ffe576028d}, !- Handle
  {c2e0f16e-499d-451e-8abc-865aeee41d61}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.48888888888888893&#440.6666666666666667&#440.8444444444444444&#441.2, !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  225.0&#44275.0&#44325.0&#44425.0,       !- Feature Value 3
  SizingInfoHVACSHR,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.8625592845400774&#440.7987016612396552&#440.757094338262211&#440.7025519925739516, !- Feature Value 4
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {d3c9545a-9341-4db9-b918-db652aabdad3}, !- Handle
  DefrostEIR 2,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3eba98d9-a26b-4257-8400-40f83b08799d}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fb9dd6a3-d32f-4be0-bc17-d42c83d8b053}, !- Handle
  HP_Heat-Cap-fT2 2,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0fe784e0-f4d8-40e8-8456-b10ebe5af52c}, !- Handle
  HP_Heat-EIR-fT2 2,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {65f0d896-728a-44fc-8a2f-ec8a400c4e5d}, !- Handle
  HP_Heat-PLF-fPLR2 2,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c7f57c1f-5963-4640-9023-73817a669f48}, !- Handle
  HP_Heat-CAP-fFF2 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {86f702ef-74b0-490e-87fd-9879e6c4b804}, !- Handle
  HP_Heat-EIR-fFF2 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {1379fbb8-1e3d-4030-9c24-e45a3ce7ab98}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  4.20141252373372,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fb9dd6a3-d32f-4be0-bc17-d42c83d8b053}, !- Heating Capacity Function of Temperature Curve Name
  {c7f57c1f-5963-4640-9023-73817a669f48}, !- Heating Capacity Function of Flow Fraction Curve Name
  {0fe784e0-f4d8-40e8-8456-b10ebe5af52c}, !- Energy Input Ratio Function of Temperature Curve Name
  {86f702ef-74b0-490e-87fd-9879e6c4b804}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65f0d896-728a-44fc-8a2f-ec8a400c4e5d}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3eba98d9-a26b-4257-8400-40f83b08799d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {e372a7d3-be21-4662-82f8-a147af7f6a53}, !- Handle
  HP_Heat-Cap-fT4 2,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fd2f5f16-dba1-4154-91ab-b937291e1f09}, !- Handle
  HP_Heat-EIR-fT4 2,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8b5d2349-ec65-46db-becf-5751b6802174}, !- Handle
  HP_Heat-PLF-fPLR4 2,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e3454688-873f-4ee9-aaa6-f224d88ce931}, !- Handle
  HP_Heat-CAP-fFF4 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7626cfcf-d025-4393-8af2-659d9b4d4385}, !- Handle
  HP_Heat-EIR-fFF4 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {997ba941-5171-4e19-98c7-5a3c12852292}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.36841825285788,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e372a7d3-be21-4662-82f8-a147af7f6a53}, !- Heating Capacity Function of Temperature Curve Name
  {e3454688-873f-4ee9-aaa6-f224d88ce931}, !- Heating Capacity Function of Flow Fraction Curve Name
  {fd2f5f16-dba1-4154-91ab-b937291e1f09}, !- Energy Input Ratio Function of Temperature Curve Name
  {7626cfcf-d025-4393-8af2-659d9b4d4385}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b5d2349-ec65-46db-becf-5751b6802174}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3eba98d9-a26b-4257-8400-40f83b08799d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {065727bc-2c4a-4a6d-bf08-341fed5051b1}, !- Handle
  HP_Heat-Cap-fT6 2,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6ad2d2d6-6205-4441-8043-5b158de9892c}, !- Handle
  HP_Heat-EIR-fT6 2,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ebb47232-9dc5-449b-9222-14eaac89d9bf}, !- Handle
  HP_Heat-PLF-fPLR6 2,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b21bd64e-610c-4a7d-98b5-c1a2bdcba288}, !- Handle
  HP_Heat-CAP-fFF6 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d6130062-e780-4cd7-bb00-f89802ea869a}, !- Handle
  HP_Heat-EIR-fFF6 2,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {09d65825-93b5-436f-9356-e4259708900f}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.08350920414339,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {065727bc-2c4a-4a6d-bf08-341fed5051b1}, !- Heating Capacity Function of Temperature Curve Name
  {b21bd64e-610c-4a7d-98b5-c1a2bdcba288}, !- Heating Capacity Function of Flow Fraction Curve Name
  {6ad2d2d6-6205-4441-8043-5b158de9892c}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6130062-e780-4cd7-bb00-f89802ea869a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ebb47232-9dc5-449b-9222-14eaac89d9bf}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3eba98d9-a26b-4257-8400-40f83b08799d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4aa04478-57cd-4021-89ee-0a6a627f3ae0}, !- Handle
  HP_Heat-Cap-fT10 2,                     !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {4d2eb1f0-6f96-4a14-9372-3f54d74684c9}, !- Handle
  HP_Heat-EIR-fT10 2,                     !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ad862f82-48e6-4da3-ba8f-94e1e0a8243e}, !- Handle
  HP_Heat-PLF-fPLR10 2,                   !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ccad82d3-e969-4e3c-9da2-eb6b3ddae1d2}, !- Handle
  HP_Heat-CAP-fFF10 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {33924811-70df-44e8-99b4-6f594eed0620}, !- Handle
  HP_Heat-EIR-fFF10 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {710e69ee-7da4-4d02-86e3-18e7cc7fceba}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  2.79255209817716,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4aa04478-57cd-4021-89ee-0a6a627f3ae0}, !- Heating Capacity Function of Temperature Curve Name
  {ccad82d3-e969-4e3c-9da2-eb6b3ddae1d2}, !- Heating Capacity Function of Flow Fraction Curve Name
  {4d2eb1f0-6f96-4a14-9372-3f54d74684c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {33924811-70df-44e8-99b4-6f594eed0620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad862f82-48e6-4da3-ba8f-94e1e0a8243e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3eba98d9-a26b-4257-8400-40f83b08799d}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {b1c8915d-6f09-49e4-bedf-57ad68110c10}, !- Handle
  res ms|unit 3 htg coil,                 !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -34.4444444444444,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {d3c9545a-9341-4db9-b918-db652aabdad3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {26929462-fb89-4c5c-a5ca-5ae6235f2827}; !- Stage Data List

OS:ModelObjectList,
  {26929462-fb89-4c5c-a5ca-5ae6235f2827}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 2, !- Name
  {1379fbb8-1e3d-4030-9c24-e45a3ce7ab98}, !- Model Object 1
  {997ba941-5171-4e19-98c7-5a3c12852292}, !- Model Object 2
  {09d65825-93b5-436f-9356-e4259708900f}, !- Model Object 3
  {710e69ee-7da4-4d02-86e3-18e7cc7fceba}; !- Model Object 4

OS:Coil:Heating:Electric,
  {24dabe96-3035-4ba9-88e3-72d1e295a800}, !- Handle
  res ms|unit 3 supp heater,              !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {1707c4aa-6908-40b6-90aa-9b035ba6875d}, !- Handle
  res ms|unit 3 fan power curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f88a901-f030-476e-a55e-5e13fa4e753f}, !- Handle
  res ms|unit 3 fan eff curve,            !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5eb3ec2a-e0c8-446f-9101-8986e0de8148}, !- Handle
  res ms|unit 3 htg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1707c4aa-6908-40b6-90aa-9b035ba6875d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f88a901-f030-476e-a55e-5e13fa4e753f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 3 htg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {3c2eac9b-c73e-4ae2-976f-03fcd83ec299}, !- Handle
  Unitary System Performance Multispeed 5, !- Name
  No,                                     !- Single Mode Operation
  0.555555555555556,                      !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  0.666666666666667,                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 2
  0.777777777777778,                      !- Heating Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 3
  1,                                      !- Heating Speed Supply Air Flow Ratio 4
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {76caa93b-bdb6-40d0-bc38-de891f0a21eb}, !- Handle
  res ms|unit 3 htg unitary system,       !- Name
  Load,                                   !- Control Type
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {faa47143-c8f4-406e-8a94-e236cf6b11ee}, !- Air Inlet Node Name
  {85b76118-831e-4d12-bec7-0b430a4d8170}, !- Air Outlet Node Name
  {5eb3ec2a-e0c8-446f-9101-8986e0de8148}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  {b1c8915d-6f09-49e4-bedf-57ad68110c10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {24dabe96-3035-4ba9-88e3-72d1e295a800}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {3c2eac9b-c73e-4ae2-976f-03fcd83ec299}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- Handle
  res ms|unit 3 htg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {1dae41dc-bd8e-4b16-b26d-09be312d3bf8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {382626ff-47e8-494e-b2d7-b36d0acf7b5d}, !- Supply Side Inlet Node Name
  {8200296e-2fdf-453e-9286-be5e11797a28}, !- Demand Side Outlet Node Name
  {5392843e-5694-4a4b-b15d-418d339c158c}, !- Demand Side Inlet Node A
  {dfadc8b8-9193-4782-a31e-f6f4cb0346a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44fefba4-2878-485e-ae51-61e1e561e30a}, !- Demand Mixer Name
  {7a33561f-0bbc-412b-9730-670cb878f2a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {753722d9-228a-45dc-8324-5db0e84c8e3e}, !- Handle
  Node 34,                                !- Name
  {382626ff-47e8-494e-b2d7-b36d0acf7b5d}, !- Inlet Port
  {faa47143-c8f4-406e-8a94-e236cf6b11ee}; !- Outlet Port

OS:Node,
  {1ed1df71-1b8e-4029-b25c-6952bbb0d699}, !- Handle
  Node 35,                                !- Name
  {85b76118-831e-4d12-bec7-0b430a4d8170}, !- Inlet Port
  {dfadc8b8-9193-4782-a31e-f6f4cb0346a8}; !- Outlet Port

OS:Connection,
  {382626ff-47e8-494e-b2d7-b36d0acf7b5d}, !- Handle
  {49b457e6-05d2-4333-aec4-26060feb6d30}, !- Name
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- Source Object
  8,                                      !- Outlet Port
  {753722d9-228a-45dc-8324-5db0e84c8e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfadc8b8-9193-4782-a31e-f6f4cb0346a8}, !- Handle
  {8b4475aa-84d5-4ae7-b6cc-28ea95811e4d}, !- Name
  {1ed1df71-1b8e-4029-b25c-6952bbb0d699}, !- Source Object
  3,                                      !- Outlet Port
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {340e352a-ca01-4584-93e7-04054ea447c6}, !- Handle
  Node 36,                                !- Name
  {5392843e-5694-4a4b-b15d-418d339c158c}, !- Inlet Port
  {366860fe-b5aa-47b2-9788-f759e371f4b7}; !- Outlet Port

OS:Node,
  {c15c6a59-8f2b-4eb4-b136-7de1d4ee23b9}, !- Handle
  Node 37,                                !- Name
  {413201ab-50fb-4cfc-9d34-6c0853e633bf}, !- Inlet Port
  {8200296e-2fdf-453e-9286-be5e11797a28}; !- Outlet Port

OS:Node,
  {27d035e8-035d-4706-b9cd-4499d4e6d1c4}, !- Handle
  Node 38,                                !- Name
  {4e17b2da-ff9f-4deb-93e3-722102f7c71a}, !- Inlet Port
  {8b94781e-7d9f-4cf0-8952-c6d073c4c92b}; !- Outlet Port

OS:Connection,
  {5392843e-5694-4a4b-b15d-418d339c158c}, !- Handle
  {f739322d-222d-4557-95f2-332b3d82c591}, !- Name
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- Source Object
  10,                                     !- Outlet Port
  {340e352a-ca01-4584-93e7-04054ea447c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8200296e-2fdf-453e-9286-be5e11797a28}, !- Handle
  {8e574728-ca2e-4622-8344-bfd803198f2f}, !- Name
  {c15c6a59-8f2b-4eb4-b136-7de1d4ee23b9}, !- Source Object
  3,                                      !- Outlet Port
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a33561f-0bbc-412b-9730-670cb878f2a9}, !- Handle
  res ms|unit 3 htg zone splitter,        !- Name
  {366860fe-b5aa-47b2-9788-f759e371f4b7}, !- Inlet Node Name
  {4161feed-3aa9-4693-a15f-112d3301b256}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {44fefba4-2878-485e-ae51-61e1e561e30a}, !- Handle
  res ms|unit 3 htg zone mixer,           !- Name
  {413201ab-50fb-4cfc-9d34-6c0853e633bf}, !- Outlet Node Name
  {35d73013-2263-4f2a-b3c9-40915d5933e6}; !- Inlet Node Name 1

OS:Connection,
  {366860fe-b5aa-47b2-9788-f759e371f4b7}, !- Handle
  {942d2f35-328e-4b04-a2f2-d0c0e32ece37}, !- Name
  {340e352a-ca01-4584-93e7-04054ea447c6}, !- Source Object
  3,                                      !- Outlet Port
  {7a33561f-0bbc-412b-9730-670cb878f2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413201ab-50fb-4cfc-9d34-6c0853e633bf}, !- Handle
  {f5027381-0d22-4650-9f35-112c6c4edef2}, !- Name
  {44fefba4-2878-485e-ae51-61e1e561e30a}, !- Source Object
  2,                                      !- Outlet Port
  {c15c6a59-8f2b-4eb4-b136-7de1d4ee23b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91ed458a-aaab-4b5b-b9a5-b5f5c0e042af}, !- Handle
  {49c02bfc-e06f-4c3a-a48a-09cf7f9669b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1dae41dc-bd8e-4b16-b26d-09be312d3bf8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Connection,
  {faa47143-c8f4-406e-8a94-e236cf6b11ee}, !- Handle
  {1c1acd8e-6017-4fe4-b795-9cb2f562de92}, !- Name
  {753722d9-228a-45dc-8324-5db0e84c8e3e}, !- Source Object
  3,                                      !- Outlet Port
  {76caa93b-bdb6-40d0-bc38-de891f0a21eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {85b76118-831e-4d12-bec7-0b430a4d8170}, !- Handle
  {792ed788-6b3f-4afb-b5ac-312929a9a38c}, !- Name
  {76caa93b-bdb6-40d0-bc38-de891f0a21eb}, !- Source Object
  7,                                      !- Outlet Port
  {1ed1df71-1b8e-4029-b25c-6952bbb0d699}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23d79220-1593-4e55-bc54-d22a3c6de4cd}, !- Handle
  res ms|unit 3 living zone|unit 3 htg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {b386762f-d4ca-4a58-8e51-91565ab91886}, !- Air Inlet Node Name
  {4e17b2da-ff9f-4deb-93e3-722102f7c71a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2e425c8-6a4c-4b43-83f0-6c34b2b167ac}, !- Handle
  Node 39,                                !- Name
  {6cb392a5-408e-4e20-b80b-a1c12f954a72}, !- Inlet Port
  {35d73013-2263-4f2a-b3c9-40915d5933e6}; !- Outlet Port

OS:Connection,
  {8b94781e-7d9f-4cf0-8952-c6d073c4c92b}, !- Handle
  {3b78621c-8be3-4847-b449-41d288fecaf3}, !- Name
  {27d035e8-035d-4706-b9cd-4499d4e6d1c4}, !- Source Object
  3,                                      !- Outlet Port
  {b627e5fe-e3d2-4d2e-bfd8-673f7dd3d36d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cb392a5-408e-4e20-b80b-a1c12f954a72}, !- Handle
  {abe8196b-1a55-4b9f-b06a-4458206d82ae}, !- Name
  {e894baa2-af92-4d28-a979-82241816a240}, !- Source Object
  3,                                      !- Outlet Port
  {e2e425c8-6a4c-4b43-83f0-6c34b2b167ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d73013-2263-4f2a-b3c9-40915d5933e6}, !- Handle
  {08dc372f-4455-4a49-97cd-f44a1862d573}, !- Name
  {e2e425c8-6a4c-4b43-83f0-6c34b2b167ac}, !- Source Object
  3,                                      !- Outlet Port
  {44fefba4-2878-485e-ae51-61e1e561e30a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bda9901-33a2-43c7-abca-246a23e854cb}, !- Handle
  Node 40,                                !- Name
  {4161feed-3aa9-4693-a15f-112d3301b256}, !- Inlet Port
  {b386762f-d4ca-4a58-8e51-91565ab91886}; !- Outlet Port

OS:Connection,
  {4161feed-3aa9-4693-a15f-112d3301b256}, !- Handle
  {11eb5430-bd08-4875-966c-f471c14405a3}, !- Name
  {7a33561f-0bbc-412b-9730-670cb878f2a9}, !- Source Object
  3,                                      !- Outlet Port
  {5bda9901-33a2-43c7-abca-246a23e854cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b386762f-d4ca-4a58-8e51-91565ab91886}, !- Handle
  {894710dd-5d8f-4eb7-a4fc-b39e689eb8b2}, !- Name
  {5bda9901-33a2-43c7-abca-246a23e854cb}, !- Source Object
  3,                                      !- Outlet Port
  {23d79220-1593-4e55-bc54-d22a3c6de4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e17b2da-ff9f-4deb-93e3-722102f7c71a}, !- Handle
  {2e971c72-0980-4c71-acbe-d045474f9c14}, !- Name
  {23d79220-1593-4e55-bc54-d22a3c6de4cd}, !- Source Object
  4,                                      !- Outlet Port
  {27d035e8-035d-4706-b9cd-4499d4e6d1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {63b2c3b3-e4ec-411e-b537-e1d2ac6bfbbc}, !- Handle
  res_ms_unit_3_vrf_energy_sensor,        !- Name
  res ms|unit 3 htg coil,                 !- Output Variable or Output Meter Index Key Name
  Heating Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {0809284a-d32b-4e49-b7cd-1e0d008a591d}, !- Handle
  res ms|unit 3 pan heater equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84291cc1-cb93-4184-95f2-143190d7a07a}, !- Handle
  res ms|unit 3 pan heater equip,         !- Name
  {0809284a-d32b-4e49-b7cd-1e0d008a591d}, !- Electric Equipment Definition Name
  {18f3eb6e-f5ef-49e0-ad15-b02b59c3c27e}, !- Space or SpaceType Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Schedule Name
  ,                                       !- Multiplier
  res ms|unit 3 pan heater;               !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1658bcd6-aec5-4bf4-bf4b-a9ff80b3bd0b}, !- Handle
  res_ms_unit_3_pan_heater_actuator,      !- Name
  {84291cc1-cb93-4184-95f2-143190d7a07a}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {2c684861-187d-4439-8c02-6bc3ead98cb0}, !- Handle
  res_ms_unit_3_tout_sensor,              !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {74d2468a-e10b-46f4-a33d-dbc275fc8e38}, !- Handle
  res_ms|unit_3_pan_heater_program,       !- Name
  Set res_ms_unit_3_pan_heater_actuator = 0, !- Program Line 1
  If res_ms_unit_3_vrf_energy_sensor > 0, !- Program Line 2
  If res_ms_unit_3_tout_sensor <= 0.0,    !- Program Line 3
  Set res_ms_unit_3_pan_heater_actuator = 200.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  EndIf;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {fe60b274-549a-4078-947b-c472db5eb9e1}, !- Handle
  res ms|unit 3 pan heater program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {74d2468a-e10b-46f4-a33d-dbc275fc8e38}; !- Program Name 1

OS:Curve:Biquadratic,
  {1b91618f-32af-41ae-8fec-393acc50b9e7}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {49260b6f-fe24-44de-a4a1-2459adad533f}, !- Handle
  Cool-Cap-fT2 2,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {966f35c7-7a3e-484c-b820-b12654efbbfd}, !- Handle
  Cool-EIR-fT2 2,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {eb81aa2c-1b11-4eab-9c17-83fe8adb06b9}, !- Handle
  Cool-PLF-fPLR2 2,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {598a2b6e-2fcb-4550-a9ab-272c7851a3f4}, !- Handle
  Cool-Cap-fFF2 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {58a2b07e-595b-45ae-901a-d478a59f64c3}, !- Handle
  Cool-EIR-fFF2 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9219093a-4103-4c1c-a381-50e1d0462a17}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 9, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.862559284540077,                      !- Gross Rated Sensible Heat Ratio
  4.3617516587197,                        !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {49260b6f-fe24-44de-a4a1-2459adad533f}, !- Total Cooling Capacity Function of Temperature Curve
  {598a2b6e-2fcb-4550-a9ab-272c7851a3f4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {966f35c7-7a3e-484c-b820-b12654efbbfd}, !- Energy Input Ratio Function of Temperature Curve
  {58a2b07e-595b-45ae-901a-d478a59f64c3}, !- Energy Input Ratio Function of Flow Fraction Curve
  {eb81aa2c-1b11-4eab-9c17-83fe8adb06b9}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1b91618f-32af-41ae-8fec-393acc50b9e7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {343d1d57-91b5-441c-8724-cadb2bd936da}, !- Handle
  Cool-Cap-fT4 2,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {be516473-7c2f-40b0-a719-e4c0ac192ae2}, !- Handle
  Cool-EIR-fT4 2,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {696a77f5-c29b-49d5-a34b-a0c01a29fe45}, !- Handle
  Cool-PLF-fPLR4 2,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4da22ffb-082a-4912-abba-ffbedb937f43}, !- Handle
  Cool-Cap-fFF4 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5f5c9639-67f1-4704-9979-5363f25857b6}, !- Handle
  Cool-EIR-fFF4 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {5dedd0fc-c934-42a7-8846-57e9e0713a1d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 10, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.798701661239655,                      !- Gross Rated Sensible Heat Ratio
  3.77511613086751,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {343d1d57-91b5-441c-8724-cadb2bd936da}, !- Total Cooling Capacity Function of Temperature Curve
  {4da22ffb-082a-4912-abba-ffbedb937f43}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {be516473-7c2f-40b0-a719-e4c0ac192ae2}, !- Energy Input Ratio Function of Temperature Curve
  {5f5c9639-67f1-4704-9979-5363f25857b6}, !- Energy Input Ratio Function of Flow Fraction Curve
  {696a77f5-c29b-49d5-a34b-a0c01a29fe45}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1b91618f-32af-41ae-8fec-393acc50b9e7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {fe37a489-6b07-4360-b0b3-9f351c13d13a}, !- Handle
  Cool-Cap-fT6 2,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6d2a3031-0787-4ac0-82da-927cfb97c702}, !- Handle
  Cool-EIR-fT6 2,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4ae664cb-f756-42f4-8a88-6233b963114c}, !- Handle
  Cool-PLF-fPLR6 2,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cab185c2-f220-4e9e-b85f-5afa68d84a07}, !- Handle
  Cool-Cap-fFF6 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {260d3dad-2937-4c82-9f17-9b0964844609}, !- Handle
  Cool-EIR-fFF6 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {499a846c-1037-4722-a6c9-04b343ffe3a6}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 11, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.757094338262211,                      !- Gross Rated Sensible Heat Ratio
  3.17313460723919,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fe37a489-6b07-4360-b0b3-9f351c13d13a}, !- Total Cooling Capacity Function of Temperature Curve
  {cab185c2-f220-4e9e-b85f-5afa68d84a07}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {6d2a3031-0787-4ac0-82da-927cfb97c702}, !- Energy Input Ratio Function of Temperature Curve
  {260d3dad-2937-4c82-9f17-9b0964844609}, !- Energy Input Ratio Function of Flow Fraction Curve
  {4ae664cb-f756-42f4-8a88-6233b963114c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1b91618f-32af-41ae-8fec-393acc50b9e7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {ccc30bab-805d-446a-844f-2857b4f3e4e6}, !- Handle
  Cool-Cap-fT10 2,                        !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {fa624474-e2b0-4745-9781-29d7bad292e9}, !- Handle
  Cool-EIR-fT10 2,                        !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9fbf4ec5-fb16-4c7a-abcd-0392ca81cf37}, !- Handle
  Cool-PLF-fPLR10 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d3b451f9-2f15-4214-8888-4b0f78af96be}, !- Handle
  Cool-Cap-fFF10 2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0853de58-818b-4697-8ead-675b134e4c01}, !- Handle
  Cool-EIR-fFF10 2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {ac66ff35-5aa5-403f-ba42-58c6900574dc}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 12, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.702551992573952,                      !- Gross Rated Sensible Heat Ratio
  2.34548433129289,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ccc30bab-805d-446a-844f-2857b4f3e4e6}, !- Total Cooling Capacity Function of Temperature Curve
  {d3b451f9-2f15-4214-8888-4b0f78af96be}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {fa624474-e2b0-4745-9781-29d7bad292e9}, !- Energy Input Ratio Function of Temperature Curve
  {0853de58-818b-4697-8ead-675b134e4c01}, !- Energy Input Ratio Function of Flow Fraction Curve
  {9fbf4ec5-fb16-4c7a-abcd-0392ca81cf37}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1b91618f-32af-41ae-8fec-393acc50b9e7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {8aa4842e-0e01-40be-9803-b52603ffd77e}, !- Handle
  res ms|unit 3 clg coil,                 !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {9219093a-4103-4c1c-a381-50e1d0462a17}, !- Stage 1
  {5dedd0fc-c934-42a7-8846-57e9e0713a1d}, !- Stage 2
  {499a846c-1037-4722-a6c9-04b343ffe3a6}, !- Stage 3
  {ac66ff35-5aa5-403f-ba42-58c6900574dc}; !- Stage 4

OS:Curve:Exponent,
  {d159e499-f37a-407d-9c9b-ab513e2e5cd2}, !- Handle
  res ms|unit 3 fan power curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb9edf18-acc8-4d3b-81c0-918387db3c31}, !- Handle
  res ms|unit 3 fan eff curve 1,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5e2e1f9d-60c3-4c65-a61f-19c2a2458e48}, !- Handle
  res ms|unit 3 clg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d159e499-f37a-407d-9c9b-ab513e2e5cd2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb9edf18-acc8-4d3b-81c0-918387db3c31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 3 clg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {c93a5e45-298b-42ec-b2ee-f192243f761c}, !- Handle
  Unitary System Performance Multispeed 6, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.529411764705882,                      !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.647058823529412,                      !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  0.764705882352941,                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {595606b2-d70b-4578-ac5f-595abf901b28}, !- Handle
  res ms|unit 3 clg unitary system,       !- Name
  Load,                                   !- Control Type
  {bbe394a7-d9af-4cd5-b1ce-e2fa9d97fc08}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {c5ae5c31-f240-4254-bf76-4bac64a66fe8}, !- Air Inlet Node Name
  {e43f5058-9815-46ea-bb1d-591e1fcd996f}, !- Air Outlet Node Name
  {5e2e1f9d-60c3-4c65-a61f-19c2a2458e48}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8aa4842e-0e01-40be-9803-b52603ffd77e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {c93a5e45-298b-42ec-b2ee-f192243f761c}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- Handle
  res ms|unit 3 clg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {4b1ab822-4df3-45b9-b855-870b8b5f5681}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf88feb9-7c17-4e08-b90d-10d1821c23eb}, !- Supply Side Inlet Node Name
  {b83466d4-9cc7-4f06-9701-e3dad51c23a5}, !- Demand Side Outlet Node Name
  {92be20bd-d4c7-4f39-90eb-63d4fa53205b}, !- Demand Side Inlet Node A
  {ec83a72e-1e70-4fbe-b4fe-a6d348286daa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3acdc0e1-a5d6-4288-bb0e-56866f0bb8f9}, !- Demand Mixer Name
  {623f595f-9d2e-436a-ab80-a2f5e60cd441}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8f46d7b-5399-45b1-9afa-d14fc507dc65}, !- Handle
  Node 41,                                !- Name
  {bf88feb9-7c17-4e08-b90d-10d1821c23eb}, !- Inlet Port
  {c5ae5c31-f240-4254-bf76-4bac64a66fe8}; !- Outlet Port

OS:Node,
  {70fd1c4d-392e-43f2-83aa-98942b272389}, !- Handle
  Node 42,                                !- Name
  {e43f5058-9815-46ea-bb1d-591e1fcd996f}, !- Inlet Port
  {ec83a72e-1e70-4fbe-b4fe-a6d348286daa}; !- Outlet Port

OS:Connection,
  {bf88feb9-7c17-4e08-b90d-10d1821c23eb}, !- Handle
  {0f568510-2387-4cd6-ac55-bc50d968d3d1}, !- Name
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- Source Object
  8,                                      !- Outlet Port
  {c8f46d7b-5399-45b1-9afa-d14fc507dc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec83a72e-1e70-4fbe-b4fe-a6d348286daa}, !- Handle
  {46205c97-d0b5-4f36-965a-e97e9d7e39e3}, !- Name
  {70fd1c4d-392e-43f2-83aa-98942b272389}, !- Source Object
  3,                                      !- Outlet Port
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {376562a4-1fe4-465e-883b-b340dea1ae0f}, !- Handle
  Node 43,                                !- Name
  {92be20bd-d4c7-4f39-90eb-63d4fa53205b}, !- Inlet Port
  {8d78be25-432f-463d-ac2d-550303c6f484}; !- Outlet Port

OS:Node,
  {4b41ea11-8a44-4afc-bb04-2083c842f79b}, !- Handle
  Node 44,                                !- Name
  {fdc2d568-e305-44b3-b4d8-fae611d16803}, !- Inlet Port
  {b83466d4-9cc7-4f06-9701-e3dad51c23a5}; !- Outlet Port

OS:Node,
  {9e7e8934-2405-44c5-b2e4-70b36dc1a2d5}, !- Handle
  Node 45,                                !- Name
  {fc064a02-3105-4678-b363-b754723c6d23}, !- Inlet Port
  {cab0bdde-3286-4cc7-84d7-1a8c09c34dd4}; !- Outlet Port

OS:Connection,
  {92be20bd-d4c7-4f39-90eb-63d4fa53205b}, !- Handle
  {4919f999-733f-4111-a8c3-f652bf39afa1}, !- Name
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- Source Object
  10,                                     !- Outlet Port
  {376562a4-1fe4-465e-883b-b340dea1ae0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83466d4-9cc7-4f06-9701-e3dad51c23a5}, !- Handle
  {4a850465-1664-4efa-8e0a-4bf874cd78ae}, !- Name
  {4b41ea11-8a44-4afc-bb04-2083c842f79b}, !- Source Object
  3,                                      !- Outlet Port
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {623f595f-9d2e-436a-ab80-a2f5e60cd441}, !- Handle
  res ms|unit 3 clg zone splitter,        !- Name
  {8d78be25-432f-463d-ac2d-550303c6f484}, !- Inlet Node Name
  {f816b3ea-1f12-4bde-b1ca-4326266b646a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3acdc0e1-a5d6-4288-bb0e-56866f0bb8f9}, !- Handle
  res ms|unit 3 clg zone mixer,           !- Name
  {fdc2d568-e305-44b3-b4d8-fae611d16803}, !- Outlet Node Name
  {234bfc82-08f3-46cc-b432-8174ea168feb}; !- Inlet Node Name 1

OS:Connection,
  {8d78be25-432f-463d-ac2d-550303c6f484}, !- Handle
  {f19e7594-145c-46c6-a33c-ebceb89c2f53}, !- Name
  {376562a4-1fe4-465e-883b-b340dea1ae0f}, !- Source Object
  3,                                      !- Outlet Port
  {623f595f-9d2e-436a-ab80-a2f5e60cd441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc2d568-e305-44b3-b4d8-fae611d16803}, !- Handle
  {ddbc4e0e-e48c-400c-af22-0644a9021ce8}, !- Name
  {3acdc0e1-a5d6-4288-bb0e-56866f0bb8f9}, !- Source Object
  2,                                      !- Outlet Port
  {4b41ea11-8a44-4afc-bb04-2083c842f79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e8edadb-20df-465c-b7c9-780d56fb127f}, !- Handle
  {602c4207-c5b1-4d9b-8bdd-715d7d8bec4e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4b1ab822-4df3-45b9-b855-870b8b5f5681}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Connection,
  {c5ae5c31-f240-4254-bf76-4bac64a66fe8}, !- Handle
  {49f00282-c356-4e24-913e-3f36ca55c657}, !- Name
  {c8f46d7b-5399-45b1-9afa-d14fc507dc65}, !- Source Object
  3,                                      !- Outlet Port
  {595606b2-d70b-4578-ac5f-595abf901b28}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e43f5058-9815-46ea-bb1d-591e1fcd996f}, !- Handle
  {ede9b5b5-5136-4164-a77c-5c3b553859de}, !- Name
  {595606b2-d70b-4578-ac5f-595abf901b28}, !- Source Object
  7,                                      !- Outlet Port
  {70fd1c4d-392e-43f2-83aa-98942b272389}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4e06e64-49de-4ab9-9efa-9d9f8799227e}, !- Handle
  res ms|unit 3 living zone|unit 3 clg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {df290454-349c-4a52-bcb1-1a7113b47620}, !- Air Inlet Node Name
  {fc064a02-3105-4678-b363-b754723c6d23}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18576998-765a-4a67-8841-d68c571db304}, !- Handle
  Node 46,                                !- Name
  {1c2d01ea-ee65-4842-96c1-d58f34148676}, !- Inlet Port
  {234bfc82-08f3-46cc-b432-8174ea168feb}; !- Outlet Port

OS:Connection,
  {cab0bdde-3286-4cc7-84d7-1a8c09c34dd4}, !- Handle
  {8d3ca97f-08aa-40ec-9b1a-31894c6913d5}, !- Name
  {9e7e8934-2405-44c5-b2e4-70b36dc1a2d5}, !- Source Object
  3,                                      !- Outlet Port
  {b627e5fe-e3d2-4d2e-bfd8-673f7dd3d36d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1c2d01ea-ee65-4842-96c1-d58f34148676}, !- Handle
  {ccbc92b3-9ba9-4849-95d8-4b4ff8de1570}, !- Name
  {e894baa2-af92-4d28-a979-82241816a240}, !- Source Object
  4,                                      !- Outlet Port
  {18576998-765a-4a67-8841-d68c571db304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234bfc82-08f3-46cc-b432-8174ea168feb}, !- Handle
  {c618998c-b85e-4ca4-8fa5-adbc4f1a0a93}, !- Name
  {18576998-765a-4a67-8841-d68c571db304}, !- Source Object
  3,                                      !- Outlet Port
  {3acdc0e1-a5d6-4288-bb0e-56866f0bb8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d286bb81-b870-45bb-9e34-8306450f2fa6}, !- Handle
  Node 47,                                !- Name
  {f816b3ea-1f12-4bde-b1ca-4326266b646a}, !- Inlet Port
  {df290454-349c-4a52-bcb1-1a7113b47620}; !- Outlet Port

OS:Connection,
  {f816b3ea-1f12-4bde-b1ca-4326266b646a}, !- Handle
  {f8c665a7-b02f-4674-bfb5-3b9022d5b743}, !- Name
  {623f595f-9d2e-436a-ab80-a2f5e60cd441}, !- Source Object
  3,                                      !- Outlet Port
  {d286bb81-b870-45bb-9e34-8306450f2fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df290454-349c-4a52-bcb1-1a7113b47620}, !- Handle
  {ec76118e-99e8-4c9b-9579-45d362594ad7}, !- Name
  {d286bb81-b870-45bb-9e34-8306450f2fa6}, !- Source Object
  3,                                      !- Outlet Port
  {b4e06e64-49de-4ab9-9efa-9d9f8799227e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc064a02-3105-4678-b363-b754723c6d23}, !- Handle
  {7fea07c1-cb83-43aa-84c3-6d685d14924f}, !- Name
  {b4e06e64-49de-4ab9-9efa-9d9f8799227e}, !- Source Object
  4,                                      !- Outlet Port
  {9e7e8934-2405-44c5-b2e4-70b36dc1a2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {214f36f7-973b-4fe4-81d4-76063e8cc738}, !- Handle
  {76caa93b-bdb6-40d0-bc38-de891f0a21eb}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.39999999999999997&#440.6&#440.8&#441.2, !- Feature Value 2
  SizingInfoHVACHeatingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  222.22222222222223&#44266.6666666666667&#44311.1111111111111&#44400.0, !- Feature Value 3
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  2300,                                   !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1;                                      !- Feature Value 6

OS:AdditionalProperties,
  {0ff1d936-2b3c-4f07-8902-3e402c878b33}, !- Handle
  {595606b2-d70b-4578-ac5f-595abf901b28}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.48888888888888893&#440.6666666666666667&#440.8444444444444444&#441.2, !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  225.0&#44275.0&#44325.0&#44425.0,       !- Feature Value 3
  SizingInfoHVACSHR,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.8625592845400774&#440.7987016612396552&#440.757094338262211&#440.7025519925739516, !- Feature Value 4
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {09e70333-0798-4095-83be-4c2ce06c0000}, !- Handle
  DefrostEIR 3,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {32b8c655-4e39-45b4-b047-a6df969e2afd}, !- Handle
  ConstantBiquadratic 6,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c894100a-df4a-4cb2-a0b9-80bd505d3f1f}, !- Handle
  HP_Heat-Cap-fT2 3,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {44a39fbb-0cce-41b9-9b03-c1b9de6d139b}, !- Handle
  HP_Heat-EIR-fT2 3,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {55097627-cb3a-49cd-8c89-6a09fd7798f5}, !- Handle
  HP_Heat-PLF-fPLR2 3,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {191694be-f904-4431-89ed-43a015145fc3}, !- Handle
  HP_Heat-CAP-fFF2 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {233d887f-9607-4cca-b9b6-6c6c69f199c9}, !- Handle
  HP_Heat-EIR-fFF2 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {f1cdac05-928b-4c9e-b7a3-7f1468f05604}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  4.20141252373372,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c894100a-df4a-4cb2-a0b9-80bd505d3f1f}, !- Heating Capacity Function of Temperature Curve Name
  {191694be-f904-4431-89ed-43a015145fc3}, !- Heating Capacity Function of Flow Fraction Curve Name
  {44a39fbb-0cce-41b9-9b03-c1b9de6d139b}, !- Energy Input Ratio Function of Temperature Curve Name
  {233d887f-9607-4cca-b9b6-6c6c69f199c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {55097627-cb3a-49cd-8c89-6a09fd7798f5}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {32b8c655-4e39-45b4-b047-a6df969e2afd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {46308f67-f87b-4350-8d09-2cd1a7470912}, !- Handle
  HP_Heat-Cap-fT4 3,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d2d0338b-5ad7-43f7-a384-4a28c7129aa8}, !- Handle
  HP_Heat-EIR-fT4 3,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d0f6e0c1-566e-467e-b65f-a2641484612b}, !- Handle
  HP_Heat-PLF-fPLR4 3,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {83a69c31-c54f-400c-940c-5f9da0f04d0e}, !- Handle
  HP_Heat-CAP-fFF4 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {08137182-8050-4b31-8906-df381a7a0cc4}, !- Handle
  HP_Heat-EIR-fFF4 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {ab4978b0-6b7b-4c87-9897-6e56cb732f1f}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.36841825285788,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {46308f67-f87b-4350-8d09-2cd1a7470912}, !- Heating Capacity Function of Temperature Curve Name
  {83a69c31-c54f-400c-940c-5f9da0f04d0e}, !- Heating Capacity Function of Flow Fraction Curve Name
  {d2d0338b-5ad7-43f7-a384-4a28c7129aa8}, !- Energy Input Ratio Function of Temperature Curve Name
  {08137182-8050-4b31-8906-df381a7a0cc4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0f6e0c1-566e-467e-b65f-a2641484612b}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {32b8c655-4e39-45b4-b047-a6df969e2afd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {2ba5eb58-d692-4593-aef3-3710d5610049}, !- Handle
  HP_Heat-Cap-fT6 3,                      !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b92eaf9-1c77-4eb4-9172-f01b277dd8ff}, !- Handle
  HP_Heat-EIR-fT6 3,                      !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9b3734c1-341b-4aa9-8487-44d51fd8ed52}, !- Handle
  HP_Heat-PLF-fPLR6 3,                    !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c93f594d-66a6-4ce4-baa3-6279918c72c8}, !- Handle
  HP_Heat-CAP-fFF6 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d79ac821-3c38-419e-bbf9-bf22ba7049d9}, !- Handle
  HP_Heat-EIR-fFF6 3,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {9182c446-25c1-4b61-979f-1d88a25b26bd}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.08350920414339,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2ba5eb58-d692-4593-aef3-3710d5610049}, !- Heating Capacity Function of Temperature Curve Name
  {c93f594d-66a6-4ce4-baa3-6279918c72c8}, !- Heating Capacity Function of Flow Fraction Curve Name
  {5b92eaf9-1c77-4eb4-9172-f01b277dd8ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {d79ac821-3c38-419e-bbf9-bf22ba7049d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b3734c1-341b-4aa9-8487-44d51fd8ed52}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {32b8c655-4e39-45b4-b047-a6df969e2afd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {94309a3e-4ab7-4323-9e30-8bce22bbf596}, !- Handle
  HP_Heat-Cap-fT10 3,                     !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {daf06356-57f1-4e40-a502-6f72c3752447}, !- Handle
  HP_Heat-EIR-fT10 3,                     !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7c56d964-de66-45c1-9afa-cfc1af661e9f}, !- Handle
  HP_Heat-PLF-fPLR10 3,                   !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6b2bb7c0-dc7c-4353-a764-9cd5d71208e6}, !- Handle
  HP_Heat-CAP-fFF10 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8fcde087-d7bb-442a-8b9d-a115aadda372}, !- Handle
  HP_Heat-EIR-fFF10 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {c1fb3912-8c6f-46cf-9ab4-21c8ca63ab17}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  2.79255209817716,                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {94309a3e-4ab7-4323-9e30-8bce22bbf596}, !- Heating Capacity Function of Temperature Curve Name
  {6b2bb7c0-dc7c-4353-a764-9cd5d71208e6}, !- Heating Capacity Function of Flow Fraction Curve Name
  {daf06356-57f1-4e40-a502-6f72c3752447}, !- Energy Input Ratio Function of Temperature Curve Name
  {8fcde087-d7bb-442a-8b9d-a115aadda372}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c56d964-de66-45c1-9afa-cfc1af661e9f}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {32b8c655-4e39-45b4-b047-a6df969e2afd}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {1a7c94e1-d59f-4194-aa13-8e80c21b6e38}, !- Handle
  res ms|unit 4 htg coil,                 !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -34.4444444444444,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {09e70333-0798-4095-83be-4c2ce06c0000}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {39f3a00e-a45e-4ad5-88a4-4d415fb2ecf4}; !- Stage Data List

OS:ModelObjectList,
  {39f3a00e-a45e-4ad5-88a4-4d415fb2ecf4}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 3, !- Name
  {f1cdac05-928b-4c9e-b7a3-7f1468f05604}, !- Model Object 1
  {ab4978b0-6b7b-4c87-9897-6e56cb732f1f}, !- Model Object 2
  {9182c446-25c1-4b61-979f-1d88a25b26bd}, !- Model Object 3
  {c1fb3912-8c6f-46cf-9ab4-21c8ca63ab17}; !- Model Object 4

OS:Coil:Heating:Electric,
  {ca41ff20-5efe-48bd-bf19-c681f2de0497}, !- Handle
  res ms|unit 4 supp heater,              !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {277c69a9-e4fe-4a5a-999a-9633122b2adf}, !- Handle
  res ms|unit 4 fan power curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {673ab3b3-d7ec-45e9-be96-bb05c4432ef5}, !- Handle
  res ms|unit 4 fan eff curve,            !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {78232992-5272-4b48-ac98-b539ad968b48}, !- Handle
  res ms|unit 4 htg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {277c69a9-e4fe-4a5a-999a-9633122b2adf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {673ab3b3-d7ec-45e9-be96-bb05c4432ef5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 4 htg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {ef59049d-d5c9-4734-a848-9c1f1457cdf5}, !- Handle
  Unitary System Performance Multispeed 7, !- Name
  No,                                     !- Single Mode Operation
  0.555555555555556,                      !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  0.666666666666667,                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 2
  0.777777777777778,                      !- Heating Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 3
  1,                                      !- Heating Speed Supply Air Flow Ratio 4
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {f4ff8fa6-cf15-42e7-bac9-568df05329e3}, !- Handle
  res ms|unit 4 htg unitary system,       !- Name
  Load,                                   !- Control Type
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {3f8e4bef-d2bc-41be-b7bf-54e992b55328}, !- Air Inlet Node Name
  {3befffb7-ff83-4d7e-bd1b-50036c570ae6}, !- Air Outlet Node Name
  {78232992-5272-4b48-ac98-b539ad968b48}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  {1a7c94e1-d59f-4194-aa13-8e80c21b6e38}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ca41ff20-5efe-48bd-bf19-c681f2de0497}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {ef59049d-d5c9-4734-a848-9c1f1457cdf5}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- Handle
  res ms|unit 4 htg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {93945d7f-aedc-4975-aba5-01161e60ddb8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26ab26f0-ae51-46ec-914f-9f5281f1a7ce}, !- Supply Side Inlet Node Name
  {8a4b6fd2-37b6-4e56-9327-6c9edf2e7d82}, !- Demand Side Outlet Node Name
  {fc1803c8-f61d-4eb4-8b63-27240141c13d}, !- Demand Side Inlet Node A
  {fcfc5438-18fa-4460-8fa7-3eae8df6aa03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64aa8199-8503-4230-94ab-bf5f61b39be3}, !- Demand Mixer Name
  {0940b165-fe07-4150-b313-2331e6fec1a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9d5a137-7255-445d-b30f-6c6f5cada096}, !- Handle
  Node 48,                                !- Name
  {26ab26f0-ae51-46ec-914f-9f5281f1a7ce}, !- Inlet Port
  {3f8e4bef-d2bc-41be-b7bf-54e992b55328}; !- Outlet Port

OS:Node,
  {cd8d0845-6cc0-4e16-b54c-156ca1c7feb4}, !- Handle
  Node 49,                                !- Name
  {3befffb7-ff83-4d7e-bd1b-50036c570ae6}, !- Inlet Port
  {fcfc5438-18fa-4460-8fa7-3eae8df6aa03}; !- Outlet Port

OS:Connection,
  {26ab26f0-ae51-46ec-914f-9f5281f1a7ce}, !- Handle
  {20479d9a-d387-4233-838f-207db401c5cf}, !- Name
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- Source Object
  8,                                      !- Outlet Port
  {a9d5a137-7255-445d-b30f-6c6f5cada096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfc5438-18fa-4460-8fa7-3eae8df6aa03}, !- Handle
  {bbde8bbd-8175-4977-98e3-5e3c8fed8055}, !- Name
  {cd8d0845-6cc0-4e16-b54c-156ca1c7feb4}, !- Source Object
  3,                                      !- Outlet Port
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {26f7191a-1295-4b8b-9c4d-6a36b75b7ef6}, !- Handle
  Node 50,                                !- Name
  {fc1803c8-f61d-4eb4-8b63-27240141c13d}, !- Inlet Port
  {e875e205-34ef-4137-b3c6-a5af100768f5}; !- Outlet Port

OS:Node,
  {70deacc7-7572-495f-8b3c-525f9f25ff69}, !- Handle
  Node 51,                                !- Name
  {3d65ef5a-5baf-49b0-8ce0-0546f940ec78}, !- Inlet Port
  {8a4b6fd2-37b6-4e56-9327-6c9edf2e7d82}; !- Outlet Port

OS:Node,
  {2536e29c-836d-4392-b1e6-a6e997c522e5}, !- Handle
  Node 52,                                !- Name
  {d68eea6f-6653-49ff-abff-e57c617ed56d}, !- Inlet Port
  {4854564a-8c80-4e7c-a83a-a287c5e34d3a}; !- Outlet Port

OS:Connection,
  {fc1803c8-f61d-4eb4-8b63-27240141c13d}, !- Handle
  {56bf78e6-8ddd-40a2-be95-93a534fd7a94}, !- Name
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- Source Object
  10,                                     !- Outlet Port
  {26f7191a-1295-4b8b-9c4d-6a36b75b7ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4b6fd2-37b6-4e56-9327-6c9edf2e7d82}, !- Handle
  {3e5593c1-3356-46a1-b934-a525c62405fb}, !- Name
  {70deacc7-7572-495f-8b3c-525f9f25ff69}, !- Source Object
  3,                                      !- Outlet Port
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0940b165-fe07-4150-b313-2331e6fec1a3}, !- Handle
  res ms|unit 4 htg zone splitter,        !- Name
  {e875e205-34ef-4137-b3c6-a5af100768f5}, !- Inlet Node Name
  {c035db8a-db3d-4bf6-ac1c-31beca5892be}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64aa8199-8503-4230-94ab-bf5f61b39be3}, !- Handle
  res ms|unit 4 htg zone mixer,           !- Name
  {3d65ef5a-5baf-49b0-8ce0-0546f940ec78}, !- Outlet Node Name
  {d9989696-4d20-4a44-b4dd-62d447928395}; !- Inlet Node Name 1

OS:Connection,
  {e875e205-34ef-4137-b3c6-a5af100768f5}, !- Handle
  {72a7ce9f-97f6-4c63-a894-6dc10861088b}, !- Name
  {26f7191a-1295-4b8b-9c4d-6a36b75b7ef6}, !- Source Object
  3,                                      !- Outlet Port
  {0940b165-fe07-4150-b313-2331e6fec1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d65ef5a-5baf-49b0-8ce0-0546f940ec78}, !- Handle
  {aab68f1d-2331-4dd9-93d1-53dc2e4ca4e5}, !- Name
  {64aa8199-8503-4230-94ab-bf5f61b39be3}, !- Source Object
  2,                                      !- Outlet Port
  {70deacc7-7572-495f-8b3c-525f9f25ff69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24f42404-392f-4f73-9ccf-f78ccb006f4c}, !- Handle
  {d1889a81-4480-4d9e-968a-668822fc0cd1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {93945d7f-aedc-4975-aba5-01161e60ddb8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Connection,
  {3f8e4bef-d2bc-41be-b7bf-54e992b55328}, !- Handle
  {e9748d57-7188-433b-a0d6-519df02de7d0}, !- Name
  {a9d5a137-7255-445d-b30f-6c6f5cada096}, !- Source Object
  3,                                      !- Outlet Port
  {f4ff8fa6-cf15-42e7-bac9-568df05329e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3befffb7-ff83-4d7e-bd1b-50036c570ae6}, !- Handle
  {3cedc986-4d5d-4e47-ad08-1c8997215cd9}, !- Name
  {f4ff8fa6-cf15-42e7-bac9-568df05329e3}, !- Source Object
  7,                                      !- Outlet Port
  {cd8d0845-6cc0-4e16-b54c-156ca1c7feb4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {717b91e4-9374-4908-8050-eada9e3bbeec}, !- Handle
  res ms|unit 4 living zone|unit 4 htg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {cf16afc9-0292-4e56-8713-0709daa8581e}, !- Air Inlet Node Name
  {d68eea6f-6653-49ff-abff-e57c617ed56d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c996d48a-4b6b-474f-96b7-170724025690}, !- Handle
  Node 53,                                !- Name
  {7fa95a91-329c-4488-bf66-71f83e2a8636}, !- Inlet Port
  {d9989696-4d20-4a44-b4dd-62d447928395}; !- Outlet Port

OS:Connection,
  {4854564a-8c80-4e7c-a83a-a287c5e34d3a}, !- Handle
  {addc2802-63c2-4e6f-a805-d4eba7846d09}, !- Name
  {2536e29c-836d-4392-b1e6-a6e997c522e5}, !- Source Object
  3,                                      !- Outlet Port
  {aaf8dff3-c0e0-4bb9-bfa0-1690b5a0a054}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa95a91-329c-4488-bf66-71f83e2a8636}, !- Handle
  {6fef953e-0139-44fb-a540-2afa3b86f3df}, !- Name
  {e286d5c1-c5e1-4f20-bd17-fe27fc958979}, !- Source Object
  3,                                      !- Outlet Port
  {c996d48a-4b6b-474f-96b7-170724025690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9989696-4d20-4a44-b4dd-62d447928395}, !- Handle
  {dfa27ba1-9917-47b8-9a5b-4949a3cbdecc}, !- Name
  {c996d48a-4b6b-474f-96b7-170724025690}, !- Source Object
  3,                                      !- Outlet Port
  {64aa8199-8503-4230-94ab-bf5f61b39be3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd7248c0-3191-4d32-9b22-6ab91fe40759}, !- Handle
  Node 54,                                !- Name
  {c035db8a-db3d-4bf6-ac1c-31beca5892be}, !- Inlet Port
  {cf16afc9-0292-4e56-8713-0709daa8581e}; !- Outlet Port

OS:Connection,
  {c035db8a-db3d-4bf6-ac1c-31beca5892be}, !- Handle
  {63dbe73e-e015-4cc2-8ab5-22d11426f5c8}, !- Name
  {0940b165-fe07-4150-b313-2331e6fec1a3}, !- Source Object
  3,                                      !- Outlet Port
  {bd7248c0-3191-4d32-9b22-6ab91fe40759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf16afc9-0292-4e56-8713-0709daa8581e}, !- Handle
  {73fb3671-9624-4cab-b201-22ac46c5c67f}, !- Name
  {bd7248c0-3191-4d32-9b22-6ab91fe40759}, !- Source Object
  3,                                      !- Outlet Port
  {717b91e4-9374-4908-8050-eada9e3bbeec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d68eea6f-6653-49ff-abff-e57c617ed56d}, !- Handle
  {864756fc-3786-43a7-b895-fd64551ee58e}, !- Name
  {717b91e4-9374-4908-8050-eada9e3bbeec}, !- Source Object
  4,                                      !- Outlet Port
  {2536e29c-836d-4392-b1e6-a6e997c522e5}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {87c1d484-54f1-45a5-a134-261a668a059d}, !- Handle
  res_ms_unit_4_vrf_energy_sensor,        !- Name
  res ms|unit 4 htg coil,                 !- Output Variable or Output Meter Index Key Name
  Heating Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {4ff60dc5-2c6a-44ae-9c14-bc70a0426826}, !- Handle
  res ms|unit 4 pan heater equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9204f6c-f778-4439-994b-0c5ae1619ced}, !- Handle
  res ms|unit 4 pan heater equip,         !- Name
  {4ff60dc5-2c6a-44ae-9c14-bc70a0426826}, !- Electric Equipment Definition Name
  {c3a75323-0dfc-456d-9fc4-ab1144eac96f}, !- Space or SpaceType Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Schedule Name
  ,                                       !- Multiplier
  res ms|unit 4 pan heater;               !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b2a7a7f5-8155-4ef1-8540-893c742e5ed5}, !- Handle
  res_ms_unit_4_pan_heater_actuator,      !- Name
  {c9204f6c-f778-4439-994b-0c5ae1619ced}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {63d18ab9-1c0c-4004-8c13-7827017a6594}, !- Handle
  res_ms_unit_4_tout_sensor,              !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {b252fa81-8de1-4d16-a124-331aff3a7bd7}, !- Handle
  res_ms|unit_4_pan_heater_program,       !- Name
  Set res_ms_unit_4_pan_heater_actuator = 0, !- Program Line 1
  If res_ms_unit_4_vrf_energy_sensor > 0, !- Program Line 2
  If res_ms_unit_4_tout_sensor <= 0.0,    !- Program Line 3
  Set res_ms_unit_4_pan_heater_actuator = 200.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  EndIf;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {04412e70-e43f-4d2e-92da-ff407a12db77}, !- Handle
  res ms|unit 4 pan heater program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b252fa81-8de1-4d16-a124-331aff3a7bd7}; !- Program Name 1

OS:Curve:Biquadratic,
  {6c8bd7b3-b60e-4a75-8423-3f25b748bc61}, !- Handle
  ConstantBiquadratic 7,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {5fa64eda-eea7-4f75-99b9-acdf83d6145a}, !- Handle
  Cool-Cap-fT2 3,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e477c5cd-457e-4618-949c-5fac358cc273}, !- Handle
  Cool-EIR-fT2 3,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7df1523c-3e5b-46ef-98c7-fb43ec69ad75}, !- Handle
  Cool-PLF-fPLR2 3,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f1ee55ff-0ba8-4d31-a08b-326246257bba}, !- Handle
  Cool-Cap-fFF2 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dae9bc82-7662-4646-903c-0c865b547b06}, !- Handle
  Cool-EIR-fFF2 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9d4b42a2-97a2-4c68-887d-0cff73f2c545}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 13, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.862559284540077,                      !- Gross Rated Sensible Heat Ratio
  4.3617516587197,                        !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5fa64eda-eea7-4f75-99b9-acdf83d6145a}, !- Total Cooling Capacity Function of Temperature Curve
  {f1ee55ff-0ba8-4d31-a08b-326246257bba}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {e477c5cd-457e-4618-949c-5fac358cc273}, !- Energy Input Ratio Function of Temperature Curve
  {dae9bc82-7662-4646-903c-0c865b547b06}, !- Energy Input Ratio Function of Flow Fraction Curve
  {7df1523c-3e5b-46ef-98c7-fb43ec69ad75}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {6c8bd7b3-b60e-4a75-8423-3f25b748bc61}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {639a8526-85e1-4fbe-b77b-23555ef055a8}, !- Handle
  Cool-Cap-fT4 3,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {34c57af3-c3ca-4f8e-b71b-60be4925f8f1}, !- Handle
  Cool-EIR-fT4 3,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f36065db-5d94-487b-a69d-d73952a532a7}, !- Handle
  Cool-PLF-fPLR4 3,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5a4d2750-c3b7-4455-93e6-01dd6323606c}, !- Handle
  Cool-Cap-fFF4 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d0c1c667-4b91-4f42-8397-14e05ac70765}, !- Handle
  Cool-EIR-fFF4 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {bb7e946b-6b83-49ee-a0ac-f0f6e790fb72}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 14, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.798701661239655,                      !- Gross Rated Sensible Heat Ratio
  3.77511613086751,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {639a8526-85e1-4fbe-b77b-23555ef055a8}, !- Total Cooling Capacity Function of Temperature Curve
  {5a4d2750-c3b7-4455-93e6-01dd6323606c}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {34c57af3-c3ca-4f8e-b71b-60be4925f8f1}, !- Energy Input Ratio Function of Temperature Curve
  {d0c1c667-4b91-4f42-8397-14e05ac70765}, !- Energy Input Ratio Function of Flow Fraction Curve
  {f36065db-5d94-487b-a69d-d73952a532a7}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {6c8bd7b3-b60e-4a75-8423-3f25b748bc61}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {7e0b9d35-ed70-4336-8b71-b48202206139}, !- Handle
  Cool-Cap-fT6 3,                         !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {0dd5b05b-68cf-4010-bf49-653c20946e07}, !- Handle
  Cool-EIR-fT6 3,                         !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30281e9a-93d9-49dd-ade7-313b08486818}, !- Handle
  Cool-PLF-fPLR6 3,                       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2275f30d-69b5-4813-8852-8bec10b987ef}, !- Handle
  Cool-Cap-fFF6 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {888bb2ce-8630-422f-b903-96d66bcc928f}, !- Handle
  Cool-EIR-fFF6 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {4428b9a1-704f-409b-8d52-c00d2cd8f67e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 15, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.757094338262211,                      !- Gross Rated Sensible Heat Ratio
  3.17313460723919,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e0b9d35-ed70-4336-8b71-b48202206139}, !- Total Cooling Capacity Function of Temperature Curve
  {2275f30d-69b5-4813-8852-8bec10b987ef}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {0dd5b05b-68cf-4010-bf49-653c20946e07}, !- Energy Input Ratio Function of Temperature Curve
  {888bb2ce-8630-422f-b903-96d66bcc928f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {30281e9a-93d9-49dd-ade7-313b08486818}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {6c8bd7b3-b60e-4a75-8423-3f25b748bc61}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {c49355c3-e647-48c7-af95-9a213cc4846f}, !- Handle
  Cool-Cap-fT10 3,                        !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {c5112d46-9356-409d-a67a-fafd558f5414}, !- Handle
  Cool-EIR-fT10 3,                        !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {49290aec-8ead-4353-aa0d-5d5b4ed6967f}, !- Handle
  Cool-PLF-fPLR10 3,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c59eae53-feab-4fb6-abd1-123d36c57ade}, !- Handle
  Cool-Cap-fFF10 3,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bf4fe3bf-aa20-479e-9d2d-a5f0554353dc}, !- Handle
  Cool-EIR-fFF10 3,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {db2657ef-9a0e-4135-b011-bdaed6869237}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 16, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.702551992573952,                      !- Gross Rated Sensible Heat Ratio
  2.34548433129289,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c49355c3-e647-48c7-af95-9a213cc4846f}, !- Total Cooling Capacity Function of Temperature Curve
  {c59eae53-feab-4fb6-abd1-123d36c57ade}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {c5112d46-9356-409d-a67a-fafd558f5414}, !- Energy Input Ratio Function of Temperature Curve
  {bf4fe3bf-aa20-479e-9d2d-a5f0554353dc}, !- Energy Input Ratio Function of Flow Fraction Curve
  {49290aec-8ead-4353-aa0d-5d5b4ed6967f}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {6c8bd7b3-b60e-4a75-8423-3f25b748bc61}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {7c015199-4ee2-491c-a543-a1d7b88ec636}, !- Handle
  res ms|unit 4 clg coil,                 !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {9d4b42a2-97a2-4c68-887d-0cff73f2c545}, !- Stage 1
  {bb7e946b-6b83-49ee-a0ac-f0f6e790fb72}, !- Stage 2
  {4428b9a1-704f-409b-8d52-c00d2cd8f67e}, !- Stage 3
  {db2657ef-9a0e-4135-b011-bdaed6869237}; !- Stage 4

OS:Curve:Exponent,
  {6f0e01e8-ea82-44da-b83e-8653b8b13aeb}, !- Handle
  res ms|unit 4 fan power curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5976cf54-9dd0-4846-a220-741814c0972d}, !- Handle
  res ms|unit 4 fan eff curve 1,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3e78e1c5-8ec6-4c16-a305-7f216533e67d}, !- Handle
  res ms|unit 4 clg supply fan,           !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f0e01e8-ea82-44da-b83e-8653b8b13aeb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5976cf54-9dd0-4846-a220-741814c0972d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms|unit 4 clg supply fan;           !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {c66b2675-f57e-485e-ae34-649010afb157}, !- Handle
  Unitary System Performance Multispeed 8, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.529411764705882,                      !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.647058823529412,                      !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  0.764705882352941,                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {0782574f-42fe-477b-9b9e-5e6ecb70248a}, !- Handle
  res ms|unit 4 clg unitary system,       !- Name
  Load,                                   !- Control Type
  {92b1a255-97ba-475e-b712-cc03e7206026}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {17f4fea9-f834-401c-8974-64754e12d09f}, !- Air Inlet Node Name
  {539c7b4c-2ed4-4a18-b658-837ca17e3328}, !- Air Outlet Node Name
  {3e78e1c5-8ec6-4c16-a305-7f216533e67d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0b3e2f68-d35d-48c2-9313-1efb420695b8}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c015199-4ee2-491c-a543-a1d7b88ec636}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {c66b2675-f57e-485e-ae34-649010afb157}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- Handle
  res ms|unit 4 clg asys,                 !- Name
  ,                                       !- Controller List Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule
  {e8e4d8d6-6e89-4f6a-b527-91e92f7f20a2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a5a9827-f5a9-4a72-bc48-e2b806d7449b}, !- Supply Side Inlet Node Name
  {ac0c61fc-308b-470b-a51d-1975a239ca2e}, !- Demand Side Outlet Node Name
  {29ebe560-de99-4498-a6eb-9a55e7107aa8}, !- Demand Side Inlet Node A
  {1bd98054-097c-4c84-abce-f6fb028f7559}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7884dbcd-5487-4170-be60-0582c5905047}, !- Demand Mixer Name
  {04bea084-d94d-48ac-a50b-5e94f422c3e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95b35a95-f6d3-4bc7-920d-e3de465ac01e}, !- Handle
  Node 55,                                !- Name
  {3a5a9827-f5a9-4a72-bc48-e2b806d7449b}, !- Inlet Port
  {17f4fea9-f834-401c-8974-64754e12d09f}; !- Outlet Port

OS:Node,
  {aa84f85c-0738-41f3-9f16-17e086054e42}, !- Handle
  Node 56,                                !- Name
  {539c7b4c-2ed4-4a18-b658-837ca17e3328}, !- Inlet Port
  {1bd98054-097c-4c84-abce-f6fb028f7559}; !- Outlet Port

OS:Connection,
  {3a5a9827-f5a9-4a72-bc48-e2b806d7449b}, !- Handle
  {9a44cd81-4cce-4e3c-9e23-4fd447e2126e}, !- Name
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- Source Object
  8,                                      !- Outlet Port
  {95b35a95-f6d3-4bc7-920d-e3de465ac01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd98054-097c-4c84-abce-f6fb028f7559}, !- Handle
  {413b6f8e-ec4a-4bfb-93ea-076a01153a9b}, !- Name
  {aa84f85c-0738-41f3-9f16-17e086054e42}, !- Source Object
  3,                                      !- Outlet Port
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {beca28d2-8b6f-4af2-9e87-6c3c2cf8b817}, !- Handle
  Node 57,                                !- Name
  {29ebe560-de99-4498-a6eb-9a55e7107aa8}, !- Inlet Port
  {3f4f2196-02e5-4c74-9c32-68c06fd9db42}; !- Outlet Port

OS:Node,
  {e707f3bc-f463-4ba3-81b9-e05f8255f693}, !- Handle
  Node 58,                                !- Name
  {a07f6549-555f-4c02-a9ca-086e481c6707}, !- Inlet Port
  {ac0c61fc-308b-470b-a51d-1975a239ca2e}; !- Outlet Port

OS:Node,
  {962c725b-6dbb-4128-b784-11183df03f78}, !- Handle
  Node 59,                                !- Name
  {56e60040-522f-4218-a7ff-bede4269f942}, !- Inlet Port
  {2314be7e-576e-4070-9d26-533570f4dbda}; !- Outlet Port

OS:Connection,
  {29ebe560-de99-4498-a6eb-9a55e7107aa8}, !- Handle
  {af7ebc28-ea08-44c1-8372-492090757343}, !- Name
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- Source Object
  10,                                     !- Outlet Port
  {beca28d2-8b6f-4af2-9e87-6c3c2cf8b817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0c61fc-308b-470b-a51d-1975a239ca2e}, !- Handle
  {d0d4e109-c4a0-41f5-8047-9a34639da8ee}, !- Name
  {e707f3bc-f463-4ba3-81b9-e05f8255f693}, !- Source Object
  3,                                      !- Outlet Port
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {04bea084-d94d-48ac-a50b-5e94f422c3e4}, !- Handle
  res ms|unit 4 clg zone splitter,        !- Name
  {3f4f2196-02e5-4c74-9c32-68c06fd9db42}, !- Inlet Node Name
  {61eaebd0-3635-47db-b1f6-44a77137c9e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7884dbcd-5487-4170-be60-0582c5905047}, !- Handle
  res ms|unit 4 clg zone mixer,           !- Name
  {a07f6549-555f-4c02-a9ca-086e481c6707}, !- Outlet Node Name
  {de23dcd4-fd3b-4773-a088-e2be39761a3c}; !- Inlet Node Name 1

OS:Connection,
  {3f4f2196-02e5-4c74-9c32-68c06fd9db42}, !- Handle
  {194bf29d-d772-42be-987d-e91400dfc6bd}, !- Name
  {beca28d2-8b6f-4af2-9e87-6c3c2cf8b817}, !- Source Object
  3,                                      !- Outlet Port
  {04bea084-d94d-48ac-a50b-5e94f422c3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07f6549-555f-4c02-a9ca-086e481c6707}, !- Handle
  {d6f3b8d1-f48a-4a87-9b47-d78019584b9e}, !- Name
  {7884dbcd-5487-4170-be60-0582c5905047}, !- Source Object
  2,                                      !- Outlet Port
  {e707f3bc-f463-4ba3-81b9-e05f8255f693}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {263efdd8-c3ea-4d08-bf37-9e889023514e}, !- Handle
  {31c57c1c-1047-4e00-a910-ed7952c767ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e8e4d8d6-6e89-4f6a-b527-91e92f7f20a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Connection,
  {17f4fea9-f834-401c-8974-64754e12d09f}, !- Handle
  {f879f8f1-4205-4ff9-ba67-4ff26c6aa9fd}, !- Name
  {95b35a95-f6d3-4bc7-920d-e3de465ac01e}, !- Source Object
  3,                                      !- Outlet Port
  {0782574f-42fe-477b-9b9e-5e6ecb70248a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {539c7b4c-2ed4-4a18-b658-837ca17e3328}, !- Handle
  {8cab2b35-afad-4536-8771-ba196f155a2b}, !- Name
  {0782574f-42fe-477b-9b9e-5e6ecb70248a}, !- Source Object
  7,                                      !- Outlet Port
  {aa84f85c-0738-41f3-9f16-17e086054e42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04ab6e57-e41c-4885-97e5-2f92ddde7840}, !- Handle
  res ms|unit 4 living zone|unit 4 clg direct air, !- Name
  {77fd53fb-b24f-4a40-ac01-e7a4246a5714}, !- Availability Schedule Name
  {ad1d5dba-68a5-4325-bd81-20791fe139af}, !- Air Inlet Node Name
  {56e60040-522f-4218-a7ff-bede4269f942}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67d4c77a-4ffa-4998-8e3e-016bd8d1f6cf}, !- Handle
  Node 60,                                !- Name
  {7225e0aa-e765-44d8-bb99-17bfb5cd1305}, !- Inlet Port
  {de23dcd4-fd3b-4773-a088-e2be39761a3c}; !- Outlet Port

OS:Connection,
  {2314be7e-576e-4070-9d26-533570f4dbda}, !- Handle
  {4334d0c6-2770-4c3b-8fc2-897eaec21d3b}, !- Name
  {962c725b-6dbb-4128-b784-11183df03f78}, !- Source Object
  3,                                      !- Outlet Port
  {aaf8dff3-c0e0-4bb9-bfa0-1690b5a0a054}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7225e0aa-e765-44d8-bb99-17bfb5cd1305}, !- Handle
  {a73f3490-22c4-45b0-8a01-9d318d56f999}, !- Name
  {e286d5c1-c5e1-4f20-bd17-fe27fc958979}, !- Source Object
  4,                                      !- Outlet Port
  {67d4c77a-4ffa-4998-8e3e-016bd8d1f6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de23dcd4-fd3b-4773-a088-e2be39761a3c}, !- Handle
  {6c461b86-fc2c-49b3-86b3-bd59058110a5}, !- Name
  {67d4c77a-4ffa-4998-8e3e-016bd8d1f6cf}, !- Source Object
  3,                                      !- Outlet Port
  {7884dbcd-5487-4170-be60-0582c5905047}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8c60a90-29b1-409e-99f4-ad477806479b}, !- Handle
  Node 61,                                !- Name
  {61eaebd0-3635-47db-b1f6-44a77137c9e1}, !- Inlet Port
  {ad1d5dba-68a5-4325-bd81-20791fe139af}; !- Outlet Port

OS:Connection,
  {61eaebd0-3635-47db-b1f6-44a77137c9e1}, !- Handle
  {6b7b0d09-9119-41c6-afc8-f34c6dd5a5c1}, !- Name
  {04bea084-d94d-48ac-a50b-5e94f422c3e4}, !- Source Object
  3,                                      !- Outlet Port
  {c8c60a90-29b1-409e-99f4-ad477806479b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1d5dba-68a5-4325-bd81-20791fe139af}, !- Handle
  {a8aba232-323f-4b9d-ac51-1c1901e91f51}, !- Name
  {c8c60a90-29b1-409e-99f4-ad477806479b}, !- Source Object
  3,                                      !- Outlet Port
  {04ab6e57-e41c-4885-97e5-2f92ddde7840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56e60040-522f-4218-a7ff-bede4269f942}, !- Handle
  {d79c19d3-a5a3-47d1-960e-ca7e6e344618}, !- Name
  {04ab6e57-e41c-4885-97e5-2f92ddde7840}, !- Source Object
  4,                                      !- Outlet Port
  {962c725b-6dbb-4128-b784-11183df03f78}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {8644eafc-a3a2-4a31-95ab-f5f9c0877f96}, !- Handle
  {f4ff8fa6-cf15-42e7-bac9-568df05329e3}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.39999999999999997&#440.6&#440.8&#441.2, !- Feature Value 2
  SizingInfoHVACHeatingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  222.22222222222223&#44266.6666666666667&#44311.1111111111111&#44400.0, !- Feature Value 3
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  2300,                                   !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1;                                      !- Feature Value 6

OS:AdditionalProperties,
  {ac98b643-b2dd-4fb4-ba6f-22b423c4f094}, !- Handle
  {0782574f-42fe-477b-9b9e-5e6ecb70248a}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.48888888888888893&#440.6666666666666667&#440.8444444444444444&#441.2, !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  225.0&#44275.0&#44325.0&#44425.0,       !- Feature Value 3
  SizingInfoHVACSHR,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.8625592845400774&#440.7987016612396552&#440.757094338262211&#440.7025519925739516, !- Feature Value 4
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Schedule:Ruleset,
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Handle
  res heating season,                     !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  {1249eded-34e5-478d-af85-c3a982240035}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1249eded-34e5-478d-af85-c3a982240035}, !- Handle
  Schedule Day 9,                         !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ded7ff-de14-4067-82e9-7155b67f0a10}, !- Handle
  res heating season allday rule1,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7057be8a-aa1d-4da8-ad10-b43ae72d10b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7057be8a-aa1d-4da8-ad10-b43ae72d10b0}, !- Handle
  res heating season allday1,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3309f89-d494-493e-b5ff-75fe99267704}, !- Handle
  res heating season allday rule2,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2943a4a0-a918-45a5-a535-cd99764bde0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2943a4a0-a918-45a5-a535-cd99764bde0f}, !- Handle
  res heating season allday2,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c75fd34-5e3b-49b1-9952-7017069013c0}, !- Handle
  res heating season allday rule3,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {08f56c97-a915-4d07-ba1f-ab74fdaebdbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08f56c97-a915-4d07-ba1f-ab74fdaebdbe}, !- Handle
  res heating season allday3,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eed6978f-2fbf-42ab-9e1e-8cc4c0a46c87}, !- Handle
  res heating season allday rule4,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b1e48847-da7c-45a4-b788-b004469be21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1e48847-da7c-45a4-b788-b004469be21b}, !- Handle
  res heating season allday4,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a07e77d5-5dda-493b-ad78-03614e4a881f}, !- Handle
  res heating season allday rule5,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5c8ec13c-df55-4428-acd7-77ccb91b88ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c8ec13c-df55-4428-acd7-77ccb91b88ff}, !- Handle
  res heating season allday5,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1f33b4b-2b36-4f0b-bfb7-239a428f4417}, !- Handle
  res heating season allday rule6,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d355b07f-38ea-447b-83b5-88e8bf487e15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d355b07f-38ea-447b-83b5-88e8bf487e15}, !- Handle
  res heating season allday6,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fd6fd63-141e-416e-9cb1-2236a65ab28d}, !- Handle
  res heating season allday rule7,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {73a2c297-f882-4349-8c0a-2271c572e7c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73a2c297-f882-4349-8c0a-2271c572e7c5}, !- Handle
  res heating season allday7,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6df6c282-d6b0-4d8d-a381-608ad88637a3}, !- Handle
  res heating season allday rule8,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {000a8bfa-7722-4a83-b279-b6356c93a1ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {000a8bfa-7722-4a83-b279-b6356c93a1ac}, !- Handle
  res heating season allday8,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea591fff-0e8c-49f2-958e-759a7b7d8654}, !- Handle
  res heating season allday rule9,        !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1694a72c-7aba-40ce-889f-14558f7bb058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1694a72c-7aba-40ce-889f-14558f7bb058}, !- Handle
  res heating season allday9,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d997acb-b86f-472c-b806-eeff61a66832}, !- Handle
  res heating season allday rule10,       !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d53406a6-0048-4f28-838b-357a11fb9090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d53406a6-0048-4f28-838b-357a11fb9090}, !- Handle
  res heating season allday10,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {873100c4-d89c-4310-98cc-cb271059cf87}, !- Handle
  res heating season allday rule11,       !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa8002cd-8316-44d6-a341-401c5f070b2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa8002cd-8316-44d6-a341-401c5f070b2b}, !- Handle
  res heating season allday11,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69b6f99c-b532-4507-8191-78afad2b35a1}, !- Handle
  res heating season allday rule12,       !- Name
  {0da88d39-b01a-46df-aa51-08efffd1cdca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8821f89-715a-43a4-a5e2-b754f3121824}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8821f89-715a-43a4-a5e2-b754f3121824}, !- Handle
  res heating season allday12,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {37d9c734-8047-4b27-9ce4-671c7bf06e5e}, !- Handle
  living zone temperature setpoint,       !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Heating Setpoint Temperature Schedule Name
  {f1e0d420-9635-466d-8126-69a54fab134b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {17d10b78-7afb-43e1-bc09-c196acf5cfee}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Heating Setpoint Temperature Schedule Name
  {f1e0d420-9635-466d-8126-69a54fab134b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcda2727-54f2-4518-85ef-2514d68da274}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Heating Setpoint Temperature Schedule Name
  {f1e0d420-9635-466d-8126-69a54fab134b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b61daf6-6213-4c55-a30d-15b66861f919}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Heating Setpoint Temperature Schedule Name
  {f1e0d420-9635-466d-8126-69a54fab134b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Handle
  res cooling season,                     !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  {0678b8cb-781f-4fa2-82e0-8fc664e6e0c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0678b8cb-781f-4fa2-82e0-8fc664e6e0c2}, !- Handle
  Schedule Day 1,                         !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7458535-0c0a-424a-9c11-495e262239ef}, !- Handle
  res cooling season allday rule1,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0b151f20-c25c-49d3-9149-292feecfb8a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b151f20-c25c-49d3-9149-292feecfb8a6}, !- Handle
  res cooling season allday1,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8da6eeea-2826-405e-b467-cfb3bfcffcde}, !- Handle
  res cooling season allday rule2,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8e3ecda6-9a2a-45ec-aa25-ee0386665687}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8e3ecda6-9a2a-45ec-aa25-ee0386665687}, !- Handle
  res cooling season allday2,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55af4620-622b-476e-b400-c5ff5b20f9a1}, !- Handle
  res cooling season allday rule3,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4e780382-0f71-4ceb-a3ef-7cab139de97f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e780382-0f71-4ceb-a3ef-7cab139de97f}, !- Handle
  res cooling season allday3,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9c36a7d-b663-4c55-a509-06b5ec9254f0}, !- Handle
  res cooling season allday rule4,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b45e7d0e-3021-44d8-9632-0f3e0901112d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b45e7d0e-3021-44d8-9632-0f3e0901112d}, !- Handle
  res cooling season allday4,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa3dfe1e-9e74-4594-a122-d1e5d9591358}, !- Handle
  res cooling season allday rule5,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0fc91cec-e0df-4858-9f14-11b31fc6453a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fc91cec-e0df-4858-9f14-11b31fc6453a}, !- Handle
  res cooling season allday5,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63fa4f7f-a6f0-4f0a-9b0a-d9b7f48ae3f9}, !- Handle
  res cooling season allday rule6,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {29bcc4f1-1026-42ca-bbca-7305e2147983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29bcc4f1-1026-42ca-bbca-7305e2147983}, !- Handle
  res cooling season allday6,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db1277fc-43ca-41d4-a203-bbe87b9845a5}, !- Handle
  res cooling season allday rule7,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3015257d-2be4-49f6-be22-c73d0fff190f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3015257d-2be4-49f6-be22-c73d0fff190f}, !- Handle
  res cooling season allday7,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {757b0186-c7f8-4170-85ec-820ffcecfc00}, !- Handle
  res cooling season allday rule8,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d4ede0db-0a29-4d33-8c82-8425d6e8a9ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ede0db-0a29-4d33-8c82-8425d6e8a9ef}, !- Handle
  res cooling season allday8,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c91f0e9f-ca72-4b24-beb3-a985eebc6f3a}, !- Handle
  res cooling season allday rule9,        !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bdd0bc14-2210-4039-826b-2a2a597dcc20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bdd0bc14-2210-4039-826b-2a2a597dcc20}, !- Handle
  res cooling season allday9,             !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42f718ec-e9ff-49f7-b459-0ae74fab4b0b}, !- Handle
  res cooling season allday rule10,       !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e35881f4-8d6c-48fb-a0ac-e874798b662f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e35881f4-8d6c-48fb-a0ac-e874798b662f}, !- Handle
  res cooling season allday10,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe0dcd31-deba-4517-809d-ac53c09c17ae}, !- Handle
  res cooling season allday rule11,       !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df70fe16-a870-4e18-8cc5-392527c8b4b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df70fe16-a870-4e18-8cc5-392527c8b4b0}, !- Handle
  res cooling season allday11,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c76d7098-cc45-453b-8ff4-e6ee608e8cf3}, !- Handle
  res cooling season allday rule12,       !- Name
  {952cc507-60e6-4c09-819f-50a3b9f73451}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {266e9d6d-d79c-4480-932b-de0f59eec6d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {266e9d6d-d79c-4480-932b-de0f59eec6d6}, !- Handle
  res cooling season allday12,            !- Name
  {0b8d745a-9cb3-4765-a883-22ddbf887cfc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0a366a1a-9c95-4b62-931f-4f17ee6e0ce3}, !- Handle
  {37d9c734-8047-4b27-9ce4-671c7bf06e5e}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {656eb56b-ba69-443d-a510-6d1df83bd6c9}, !- Handle
  {17d10b78-7afb-43e1-bc09-c196acf5cfee}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {cbd6b565-68aa-4517-990e-47a4a63d0646}, !- Handle
  {dcda2727-54f2-4518-85ef-2514d68da274}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {f74207db-c96c-4a26-ac3a-29b449ee7244}, !- Handle
  {9b61daf6-6213-4c55-a30d-15b66861f919}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {43902574-198d-4868-ae15-c10726374414}, !- Handle
  res heating setpoint,                   !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  {52c94071-eb40-4ba2-9cca-111a37a2e63b}, !- Default Day Schedule Name
  {ff5a1e1d-a0ff-48a9-a3cc-7430ce3069d2}, !- Summer Design Day Schedule Name
  {c48cf27c-7bcd-4481-8a43-65ae84741abc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52c94071-eb40-4ba2-9cca-111a37a2e63b}, !- Handle
  Schedule Day 4,                         !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46c9af6c-2975-420e-bbd4-0125ef55f9d0}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8459afab-e6ad-41cf-ae37-4ff025dfcf4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8459afab-e6ad-41cf-ae37-4ff025dfcf4f}, !- Handle
  res heating setpoint allday1,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6341bae9-bedd-4842-858a-bd87fa8dbc63}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c3e80019-9faf-4711-a75a-20060e27adaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c3e80019-9faf-4711-a75a-20060e27adaf}, !- Handle
  res heating setpoint allday2,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ae535596-86ed-481c-91c0-950f27776744}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {72d73174-0629-41fd-99e4-46dbfffc71b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d73174-0629-41fd-99e4-46dbfffc71b8}, !- Handle
  res heating setpoint allday3,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b8591fb5-ed10-4544-9ba2-962218af0e82}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {da79625d-06f5-42b3-9b85-c026e19f5d63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da79625d-06f5-42b3-9b85-c026e19f5d63}, !- Handle
  res heating setpoint allday4,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4adbbfbe-5c70-462d-aca0-87e5038b9c90}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b84aad4c-714b-4973-97d5-befa20332c4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b84aad4c-714b-4973-97d5-befa20332c4d}, !- Handle
  res heating setpoint allday5,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {584b52dc-4c25-4672-8b79-22ec374a08d8}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {32ad7cba-db16-40a8-8040-d04aa78a2577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32ad7cba-db16-40a8-8040-d04aa78a2577}, !- Handle
  res heating setpoint allday6,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4fe02254-1925-4dad-9ace-f415ad331f60}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a597dd78-6e99-4d15-8aeb-b8d49552d926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a597dd78-6e99-4d15-8aeb-b8d49552d926}, !- Handle
  res heating setpoint allday7,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b7853af1-d5c2-4d6f-b19d-282582ad1aa6}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {03bb31c8-2867-4bd4-b829-e22a3db15ffb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03bb31c8-2867-4bd4-b829-e22a3db15ffb}, !- Handle
  res heating setpoint allday8,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {aad97022-5bd3-4c7e-a34a-1c3270db0269}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3d6bca4-b64d-470b-ba8c-8030dcde2eb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3d6bca4-b64d-470b-ba8c-8030dcde2eb3}, !- Handle
  res heating setpoint allday9,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c6c8e988-3021-41c9-ae86-5e496d5bb4bc}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f98203f8-26a5-454e-bb7d-2180a213ed1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f98203f8-26a5-454e-bb7d-2180a213ed1d}, !- Handle
  res heating setpoint allday10,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {06ac5da0-4eb9-45c3-a7d7-1be73b8ec7a2}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02a5582b-eeb0-4595-a0d3-856e0f50b0ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02a5582b-eeb0-4595-a0d3-856e0f50b0ca}, !- Handle
  res heating setpoint allday11,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11b404b6-9fc4-412e-b9fd-59880dc66041}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {43902574-198d-4868-ae15-c10726374414}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {107c0c3d-4193-478f-a90f-14ebfcb9472f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {107c0c3d-4193-478f-a90f-14ebfcb9472f}, !- Handle
  res heating setpoint allday12,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {c48cf27c-7bcd-4481-8a43-65ae84741abc}, !- Handle
  res heating setpoint winter design,     !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ff5a1e1d-a0ff-48a9-a3cc-7430ce3069d2}, !- Handle
  res heating setpoint summer design,     !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Handle
  res cooling setpoint,                   !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  {1aaacff5-fd22-46ba-9cda-6797689a3630}, !- Default Day Schedule Name
  {8817cf9d-8ca1-4cbe-8d3a-a0829465355b}, !- Summer Design Day Schedule Name
  {db2b6df4-b783-4263-8ff5-24c02993de3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1aaacff5-fd22-46ba-9cda-6797689a3630}, !- Handle
  Schedule Day 5,                         !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d86dda78-2cfa-44bb-b77b-42e13093ae29}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4b4fddc7-6480-4788-a372-8552b3e49855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b4fddc7-6480-4788-a372-8552b3e49855}, !- Handle
  res cooling setpoint allday1,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {aeda8e47-ea0f-4b8f-9a0b-f38d85eb2d66}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {97210bbc-654e-4926-8fda-043803edf968}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {97210bbc-654e-4926-8fda-043803edf968}, !- Handle
  res cooling setpoint allday2,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3d1ccb9a-31bd-46db-8fa6-62f33a4522a9}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fde1964e-a971-4170-9f0e-f3aa9cb01bb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fde1964e-a971-4170-9f0e-f3aa9cb01bb2}, !- Handle
  res cooling setpoint allday3,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {61b4ad9f-2c56-4ffe-82e3-4ecc6480fbe3}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a1ff9d40-fa64-4d8a-b9e0-0dd3fcfc3f92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1ff9d40-fa64-4d8a-b9e0-0dd3fcfc3f92}, !- Handle
  res cooling setpoint allday4,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9602cc19-bc37-4dc8-8d51-a804828dfbb0}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {af8778d3-68f2-460f-a19b-3d4546a67ed0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af8778d3-68f2-460f-a19b-3d4546a67ed0}, !- Handle
  res cooling setpoint allday5,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fdeb5d84-95c7-4c62-8e2d-caf040379cd0}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe7794ca-5e84-46f0-9ea1-3b50178d07a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe7794ca-5e84-46f0-9ea1-3b50178d07a3}, !- Handle
  res cooling setpoint allday6,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e559e571-a920-46ef-90e8-6481b363284f}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {78c9e89c-c56f-408f-b180-9eab1f72bc6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78c9e89c-c56f-408f-b180-9eab1f72bc6c}, !- Handle
  res cooling setpoint allday7,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {65fbdecd-f5cc-46c5-8e7c-ceecbb1a4341}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e1939ee-4d9a-4bfb-a23c-86f22e7c162c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e1939ee-4d9a-4bfb-a23c-86f22e7c162c}, !- Handle
  res cooling setpoint allday8,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cb29d31f-87e1-4af0-9aaf-91b8dcd57662}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {883b4d57-c897-4cf1-b5fb-32a1375c7b3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {883b4d57-c897-4cf1-b5fb-32a1375c7b3e}, !- Handle
  res cooling setpoint allday9,           !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7386ca11-b8fc-4f61-8f54-60d28ca105ef}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22616a20-e71a-4d7d-ae56-ce8155af3cec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22616a20-e71a-4d7d-ae56-ce8155af3cec}, !- Handle
  res cooling setpoint allday10,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a6651306-cd1f-4c45-9220-bb2d7d9c16b2}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {273fbc46-9573-4b2f-900f-ff9c61e83537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {273fbc46-9573-4b2f-900f-ff9c61e83537}, !- Handle
  res cooling setpoint allday11,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2c3eac0b-6fe5-4e7c-81d3-5f6e9a49efd6}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {f1e0d420-9635-466d-8126-69a54fab134b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {202b87a5-47c0-46d9-b35c-2767eb301883}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {202b87a5-47c0-46d9-b35c-2767eb301883}, !- Handle
  res cooling setpoint allday12,          !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {db2b6df4-b783-4263-8ff5-24c02993de3a}, !- Handle
  res cooling setpoint winter design,     !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {8817cf9d-8ca1-4cbe-8d3a-a0829465355b}, !- Handle
  res cooling setpoint summer design,     !- Name
  {f4ed2213-02bc-488b-8e61-baea23972a99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

