  {050f0ab9-f90e-42aa-a916-5ecb433c17cb}, !- Handle
  {269ffc3d-7e06-4b7f-b4a0-60a9936a37b5}, !- Name
  {66e342e6-0256-4ebe-8f92-f11d1ee1b531}, !- Source Object
  3,                                      !- Outlet Port
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1026ebe3-6767-4399-b111-dbd3b47ce156}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {4f846906-6b4e-4238-a17f-9fb2e3e63006}, !- Inlet Node Name
  {4b2ff102-87c3-4479-870c-a3b55f54cf45}; !- Outlet Node Name

OS:Node,
  {e61332f4-a4d7-4a13-aab0-5b39cda120dc}, !- Handle
  Node 67,                                !- Name
  {3ffcdf1a-26f6-46e0-b39f-c306cc529094}, !- Inlet Port
  {4f846906-6b4e-4238-a17f-9fb2e3e63006}; !- Outlet Port

OS:Connection,
  {3ffcdf1a-26f6-46e0-b39f-c306cc529094}, !- Handle
  {26cbe4d1-55bc-440a-84d5-0531d636c65f}, !- Name
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Source Object
  2,                                      !- Outlet Port
  {e61332f4-a4d7-4a13-aab0-5b39cda120dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f846906-6b4e-4238-a17f-9fb2e3e63006}, !- Handle
  {c66fe2d3-57ec-409c-bae3-e6e6d658a127}, !- Name
  {e61332f4-a4d7-4a13-aab0-5b39cda120dc}, !- Source Object
  3,                                      !- Outlet Port
  {1026ebe3-6767-4399-b111-dbd3b47ce156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2ff102-87c3-4479-870c-a3b55f54cf45}, !- Handle
  {46d18f89-1282-4d7b-8d39-f32d8be2686c}, !- Name
  {1026ebe3-6767-4399-b111-dbd3b47ce156}, !- Source Object
  3,                                      !- Outlet Port
  {58693a65-810b-432a-87ee-7c6a71ddb162}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d81c99e8-1863-426b-89c7-5b62cc7c6bf6}, !- Handle
  living zone|unit 4 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bad7cbc2-1457-4ca9-8e51-14d81d6aa127}, !- Water Inlet Node Name
  {993c53ca-52f0-4034-8cec-5f2117f7af39}; !- Water Outlet Node Name

OS:Node,
  {c114eb26-65b1-4c3e-8663-dcc877d6efbf}, !- Handle
  Node 68,                                !- Name
  {c3d59d7d-22c4-46bd-83be-16e251fa7349}, !- Inlet Port
  {bad7cbc2-1457-4ca9-8e51-14d81d6aa127}; !- Outlet Port

OS:Connection,
  {c3d59d7d-22c4-46bd-83be-16e251fa7349}, !- Handle
  {c908abc3-62d1-49dd-b5ed-5cf243040429}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  4,                                      !- Outlet Port
  {c114eb26-65b1-4c3e-8663-dcc877d6efbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9146336b-5a84-4988-a9e1-8f35aaea8198}, !- Handle
  Node 69,                                !- Name
  {993c53ca-52f0-4034-8cec-5f2117f7af39}, !- Inlet Port
  {89786807-fa04-4739-b036-9fc45bc4826a}; !- Outlet Port

OS:Connection,
  {bad7cbc2-1457-4ca9-8e51-14d81d6aa127}, !- Handle
  {1bdc408c-8af4-421b-8cbd-e05e4a7a3db6}, !- Name
  {c114eb26-65b1-4c3e-8663-dcc877d6efbf}, !- Source Object
  3,                                      !- Outlet Port
  {d81c99e8-1863-426b-89c7-5b62cc7c6bf6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {993c53ca-52f0-4034-8cec-5f2117f7af39}, !- Handle
  {3d1d51d9-fb82-4822-b961-1a84fd1b0d23}, !- Name
  {d81c99e8-1863-426b-89c7-5b62cc7c6bf6}, !- Source Object
  10,                                     !- Outlet Port
  {9146336b-5a84-4988-a9e1-8f35aaea8198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89786807-fa04-4739-b036-9fc45bc4826a}, !- Handle
  {40c09620-d03a-4154-a15c-ae89325c2b70}, !- Name
  {9146336b-5a84-4988-a9e1-8f35aaea8198}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Handle
  Always On Discrete,                     !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {df11b1e8-b04c-4b82-9db8-3df72c8170c5}, !- Handle
  living zone|unit 4 Hydronic Baseboard,  !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {d81c99e8-1863-426b-89c7-5b62cc7c6bf6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8df517d6-258f-470c-9e32-e1011ff78625}, !- Handle
  finished basement zone|unit 4 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef1ef279-4478-43da-bc4a-8eff54dd2a94}, !- Water Inlet Node Name
  {5d37d5c9-03ad-4982-a99c-57560b95da16}; !- Water Outlet Node Name

OS:Node,
  {570a607c-3990-4419-99c8-a439bb831aba}, !- Handle
  Node 70,                                !- Name
  {0467329c-ba4f-40eb-bb81-2c8aa3e15f94}, !- Inlet Port
  {ef1ef279-4478-43da-bc4a-8eff54dd2a94}; !- Outlet Port

OS:Connection,
  {0467329c-ba4f-40eb-bb81-2c8aa3e15f94}, !- Handle
  {9105fda7-8c46-4152-8dc8-e9b311ac7cc2}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  5,                                      !- Outlet Port
  {570a607c-3990-4419-99c8-a439bb831aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ef28dee-5d53-4df0-bbd6-52f33f8432a5}, !- Handle
  Node 71,                                !- Name
  {5d37d5c9-03ad-4982-a99c-57560b95da16}, !- Inlet Port
  {5d03caee-ede7-4a1d-82d6-8c215313d12b}; !- Outlet Port

OS:Connection,
  {ef1ef279-4478-43da-bc4a-8eff54dd2a94}, !- Handle
  {8f91d47e-1390-4660-8485-17b7476ff9eb}, !- Name
  {570a607c-3990-4419-99c8-a439bb831aba}, !- Source Object
  3,                                      !- Outlet Port
  {8df517d6-258f-470c-9e32-e1011ff78625}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5d37d5c9-03ad-4982-a99c-57560b95da16}, !- Handle
  {e3a5b916-060f-425f-8f5f-f67d1c2caa8a}, !- Name
  {8df517d6-258f-470c-9e32-e1011ff78625}, !- Source Object
  10,                                     !- Outlet Port
  {2ef28dee-5d53-4df0-bbd6-52f33f8432a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d03caee-ede7-4a1d-82d6-8c215313d12b}, !- Handle
  {fdf725a9-64b0-4aea-9fed-3a53286fb897}, !- Name
  {2ef28dee-5d53-4df0-bbd6-52f33f8432a5}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3e9d3d77-614d-49a4-bc99-2f0a008b6d51}, !- Handle
  finished basement zone|unit 4 Hydronic Baseboard, !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {8df517d6-258f-470c-9e32-e1011ff78625}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e6f6ee13-f42c-4f30-9713-fb7cd85b6f5c}, !- Handle
  living zone|unit 3 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {52209fc8-45f1-4fb2-9037-e5f488b91487}, !- Water Inlet Node Name
  {fe482532-4041-4923-b238-3576245bf3c0}; !- Water Outlet Node Name

OS:Node,
  {e974e1c6-de29-42f2-97ae-d1fc183ee063}, !- Handle
  Node 72,                                !- Name
  {725e7ff4-d28e-4ae2-8ae3-9651bed2eeb8}, !- Inlet Port
  {52209fc8-45f1-4fb2-9037-e5f488b91487}; !- Outlet Port

OS:Connection,
  {725e7ff4-d28e-4ae2-8ae3-9651bed2eeb8}, !- Handle
  {421d4e4f-0ce1-44ac-99fd-3caa3c6fe440}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  6,                                      !- Outlet Port
  {e974e1c6-de29-42f2-97ae-d1fc183ee063}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e92a9558-007f-4e1b-b0cb-a4fe971d774a}, !- Handle
  Node 73,                                !- Name
  {fe482532-4041-4923-b238-3576245bf3c0}, !- Inlet Port
  {1770ce49-f579-4c0f-b370-6e81b2c75a2e}; !- Outlet Port

OS:Connection,
  {52209fc8-45f1-4fb2-9037-e5f488b91487}, !- Handle
  {f0818fd4-8637-45ce-a55c-db97b4183afa}, !- Name
  {e974e1c6-de29-42f2-97ae-d1fc183ee063}, !- Source Object
  3,                                      !- Outlet Port
  {e6f6ee13-f42c-4f30-9713-fb7cd85b6f5c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe482532-4041-4923-b238-3576245bf3c0}, !- Handle
  {14aad640-e398-456a-a7b2-77226612707b}, !- Name
  {e6f6ee13-f42c-4f30-9713-fb7cd85b6f5c}, !- Source Object
  10,                                     !- Outlet Port
  {e92a9558-007f-4e1b-b0cb-a4fe971d774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1770ce49-f579-4c0f-b370-6e81b2c75a2e}, !- Handle
  {94f8032d-785d-4705-aa0a-40b0f5062909}, !- Name
  {e92a9558-007f-4e1b-b0cb-a4fe971d774a}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f156c9ab-4aba-465e-95ae-0002b53cde0a}, !- Handle
  living zone|unit 3 Hydronic Baseboard,  !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {e6f6ee13-f42c-4f30-9713-fb7cd85b6f5c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {71ebea4d-8ebf-4797-89a0-1f3f703df4fb}, !- Handle
  finished basement zone|unit 3 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d285a88b-4cfc-45be-9923-e87faed02391}, !- Water Inlet Node Name
  {767fd71e-9652-40c6-bba1-334bb0b42eea}; !- Water Outlet Node Name

OS:Node,
  {9181e943-ebeb-456d-9dc4-eb7ead976667}, !- Handle
  Node 74,                                !- Name
  {ccd816db-9ec4-42b4-8ef4-9613a8e892d2}, !- Inlet Port
  {d285a88b-4cfc-45be-9923-e87faed02391}; !- Outlet Port

OS:Connection,
  {ccd816db-9ec4-42b4-8ef4-9613a8e892d2}, !- Handle
  {58e98051-56fe-47cd-8722-a123bf1e4fc9}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  7,                                      !- Outlet Port
  {9181e943-ebeb-456d-9dc4-eb7ead976667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed608c0d-9ea9-478e-9996-55fb9b5ad251}, !- Handle
  Node 75,                                !- Name
  {767fd71e-9652-40c6-bba1-334bb0b42eea}, !- Inlet Port
  {7fd51d07-a068-486a-a013-67a1d054d5cf}; !- Outlet Port

OS:Connection,
  {d285a88b-4cfc-45be-9923-e87faed02391}, !- Handle
  {ec622448-6fa3-4e05-9c29-e5e48797cda3}, !- Name
  {9181e943-ebeb-456d-9dc4-eb7ead976667}, !- Source Object
  3,                                      !- Outlet Port
  {71ebea4d-8ebf-4797-89a0-1f3f703df4fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {767fd71e-9652-40c6-bba1-334bb0b42eea}, !- Handle
  {2d7b403e-63d7-4b2f-9d7b-e2e8fbbff2ad}, !- Name
  {71ebea4d-8ebf-4797-89a0-1f3f703df4fb}, !- Source Object
  10,                                     !- Outlet Port
  {ed608c0d-9ea9-478e-9996-55fb9b5ad251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd51d07-a068-486a-a013-67a1d054d5cf}, !- Handle
  {62428a12-e4a8-4471-bdb6-bfb643919fd4}, !- Name
  {ed608c0d-9ea9-478e-9996-55fb9b5ad251}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cd4f926d-d154-4a12-8839-3871eeb09182}, !- Handle
  finished basement zone|unit 3 Hydronic Baseboard, !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {71ebea4d-8ebf-4797-89a0-1f3f703df4fb}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {66abaea1-01b1-407f-840b-2f54cb2e08d6}, !- Handle
  living zone Hydronic Baseboard Coil,    !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {26062232-2afa-490c-938f-16d452d35a45}, !- Water Inlet Node Name
  {626fd1c9-3d33-49df-b9ef-57b6ce9e2ffd}; !- Water Outlet Node Name

OS:Node,
  {43aae9da-0d2f-46cd-8b55-53b65528b1ad}, !- Handle
  Node 76,                                !- Name
  {5f3d02c0-465e-4f2b-a5a0-360f35ef3138}, !- Inlet Port
  {26062232-2afa-490c-938f-16d452d35a45}; !- Outlet Port

OS:Connection,
  {5f3d02c0-465e-4f2b-a5a0-360f35ef3138}, !- Handle
  {e5df67da-f12b-4206-9745-040958feedb7}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  8,                                      !- Outlet Port
  {43aae9da-0d2f-46cd-8b55-53b65528b1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1c78942-a8df-4164-84e3-3e23b6e51be1}, !- Handle
  Node 77,                                !- Name
  {626fd1c9-3d33-49df-b9ef-57b6ce9e2ffd}, !- Inlet Port
  {6a84393a-ba1b-46cb-90e2-28a14e66f6c1}; !- Outlet Port

OS:Connection,
  {26062232-2afa-490c-938f-16d452d35a45}, !- Handle
  {e33e67cd-74a6-4ba3-8dce-1f9a31733262}, !- Name
  {43aae9da-0d2f-46cd-8b55-53b65528b1ad}, !- Source Object
  3,                                      !- Outlet Port
  {66abaea1-01b1-407f-840b-2f54cb2e08d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {626fd1c9-3d33-49df-b9ef-57b6ce9e2ffd}, !- Handle
  {ecd3d420-7194-4166-9572-e57fc511c115}, !- Name
  {66abaea1-01b1-407f-840b-2f54cb2e08d6}, !- Source Object
  10,                                     !- Outlet Port
  {e1c78942-a8df-4164-84e3-3e23b6e51be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a84393a-ba1b-46cb-90e2-28a14e66f6c1}, !- Handle
  {6fa432f9-7806-4320-8eda-14aa1d6b5a38}, !- Name
  {e1c78942-a8df-4164-84e3-3e23b6e51be1}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f94af83-dfe4-400c-816b-21d66cc7a6f8}, !- Handle
  living zone Hydronic Baseboard,         !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {66abaea1-01b1-407f-840b-2f54cb2e08d6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9e8ea718-a6da-4302-bc2d-bfff9a620cb4}, !- Handle
  finished basement zone Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {47bacdcd-455f-4fca-b926-d28b345317d7}, !- Water Inlet Node Name
  {6a032ada-dd38-47b7-963d-6efc007c7298}; !- Water Outlet Node Name

OS:Node,
  {a82a4c4d-e7cd-4c87-87a1-28782020910b}, !- Handle
  Node 78,                                !- Name
  {4883da89-b007-40a6-9051-f00f6d8345dd}, !- Inlet Port
  {47bacdcd-455f-4fca-b926-d28b345317d7}; !- Outlet Port

OS:Connection,
  {4883da89-b007-40a6-9051-f00f6d8345dd}, !- Handle
  {028ceae2-d373-4e85-86ff-3e094caf4675}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  9,                                      !- Outlet Port
  {a82a4c4d-e7cd-4c87-87a1-28782020910b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a287c803-37a4-45e8-95cc-d3780836fdf4}, !- Handle
  Node 79,                                !- Name
  {6a032ada-dd38-47b7-963d-6efc007c7298}, !- Inlet Port
  {89e99d16-9697-44ac-a704-2961c984ca1c}; !- Outlet Port

OS:Connection,
  {47bacdcd-455f-4fca-b926-d28b345317d7}, !- Handle
  {a314b261-18a4-40b3-b344-1e00bd019055}, !- Name
  {a82a4c4d-e7cd-4c87-87a1-28782020910b}, !- Source Object
  3,                                      !- Outlet Port
  {9e8ea718-a6da-4302-bc2d-bfff9a620cb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a032ada-dd38-47b7-963d-6efc007c7298}, !- Handle
  {5b9b1e1d-0a5f-4c66-a6a9-89fde59287be}, !- Name
  {9e8ea718-a6da-4302-bc2d-bfff9a620cb4}, !- Source Object
  10,                                     !- Outlet Port
  {a287c803-37a4-45e8-95cc-d3780836fdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e99d16-9697-44ac-a704-2961c984ca1c}, !- Handle
  {465836f6-6f77-4661-8b6b-94774e659b27}, !- Name
  {a287c803-37a4-45e8-95cc-d3780836fdf4}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e381eeed-cb34-4197-875a-3b5fe0df0c0d}, !- Handle
  finished basement zone Hydronic Baseboard, !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {9e8ea718-a6da-4302-bc2d-bfff9a620cb4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9c69bccb-4e79-42b6-bbe1-62ee0af738ca}, !- Handle
  living zone|unit 2 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ca60f36-e919-4369-a3ab-b0d9b300c4b4}, !- Water Inlet Node Name
  {8dd010ca-47e6-4c46-80b1-da6036a88b5e}; !- Water Outlet Node Name

OS:Node,
  {efd053d9-f565-4b2f-9021-8091e25eab16}, !- Handle
  Node 80,                                !- Name
  {620a038d-4cb7-4a83-919c-7720f370f8f8}, !- Inlet Port
  {7ca60f36-e919-4369-a3ab-b0d9b300c4b4}; !- Outlet Port

OS:Connection,
  {620a038d-4cb7-4a83-919c-7720f370f8f8}, !- Handle
  {d6cb070f-e718-429d-afa6-1ebd9cb4d6d7}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  10,                                     !- Outlet Port
  {efd053d9-f565-4b2f-9021-8091e25eab16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d9e8823-ef93-4726-9716-fe7f81de5f60}, !- Handle
  Node 81,                                !- Name
  {8dd010ca-47e6-4c46-80b1-da6036a88b5e}, !- Inlet Port
  {cad74978-c8e4-41d9-a529-7b380f967354}; !- Outlet Port

OS:Connection,
  {7ca60f36-e919-4369-a3ab-b0d9b300c4b4}, !- Handle
  {2c65ba9c-1017-4b5b-b611-fd10168dfee5}, !- Name
  {efd053d9-f565-4b2f-9021-8091e25eab16}, !- Source Object
  3,                                      !- Outlet Port
  {9c69bccb-4e79-42b6-bbe1-62ee0af738ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8dd010ca-47e6-4c46-80b1-da6036a88b5e}, !- Handle
  {7e1c012f-b76c-4b4f-b0b1-5a11261e36d1}, !- Name
  {9c69bccb-4e79-42b6-bbe1-62ee0af738ca}, !- Source Object
  10,                                     !- Outlet Port
  {1d9e8823-ef93-4726-9716-fe7f81de5f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad74978-c8e4-41d9-a529-7b380f967354}, !- Handle
  {80364b45-b29b-4c6e-8383-387a597435b8}, !- Name
  {1d9e8823-ef93-4726-9716-fe7f81de5f60}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc3c76b5-53a5-464f-952e-eea47f076bd2}, !- Handle
  living zone|unit 2 Hydronic Baseboard,  !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {9c69bccb-4e79-42b6-bbe1-62ee0af738ca}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ac195262-5067-4d8e-a0c6-06b90f863c5f}, !- Handle
  finished basement zone|unit 2 Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {32db6653-50ab-43b8-97d1-cc189ca4ee45}, !- Water Inlet Node Name
  {b379dcc1-270d-4df3-9e31-4e5341495a89}; !- Water Outlet Node Name

OS:Node,
  {150cf12c-bee1-44b8-bccb-f7e2551c0136}, !- Handle
  Node 82,                                !- Name
  {209ea797-f4d2-41df-b778-6d4ed9a41f19}, !- Inlet Port
  {32db6653-50ab-43b8-97d1-cc189ca4ee45}; !- Outlet Port

OS:Connection,
  {209ea797-f4d2-41df-b778-6d4ed9a41f19}, !- Handle
  {cb9a6b10-a2ac-4d76-8f6f-c28a5b0466ac}, !- Name
  {e3822396-e8a4-4e6c-9235-d4f73effb78c}, !- Source Object
  11,                                     !- Outlet Port
  {150cf12c-bee1-44b8-bccb-f7e2551c0136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f5c448c-446c-41e7-882b-a49f11d4979b}, !- Handle
  Node 83,                                !- Name
  {b379dcc1-270d-4df3-9e31-4e5341495a89}, !- Inlet Port
  {81581e94-8335-4457-b59f-75c08d3d6cd5}; !- Outlet Port

OS:Connection,
  {32db6653-50ab-43b8-97d1-cc189ca4ee45}, !- Handle
  {dfbb1054-022a-4300-bf4a-ee90e44f6b99}, !- Name
  {150cf12c-bee1-44b8-bccb-f7e2551c0136}, !- Source Object
  3,                                      !- Outlet Port
  {ac195262-5067-4d8e-a0c6-06b90f863c5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b379dcc1-270d-4df3-9e31-4e5341495a89}, !- Handle
  {f986edee-5a38-478b-a9ed-b4c0d2b17332}, !- Name
  {ac195262-5067-4d8e-a0c6-06b90f863c5f}, !- Source Object
  10,                                     !- Outlet Port
  {9f5c448c-446c-41e7-882b-a49f11d4979b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81581e94-8335-4457-b59f-75c08d3d6cd5}, !- Handle
  {bc7a53f4-69e8-4110-8eb5-d8fa00e7724b}, !- Name
  {9f5c448c-446c-41e7-882b-a49f11d4979b}, !- Source Object
  3,                                      !- Outlet Port
  {619818e9-420e-4f3c-b893-5bd2ec4d75ff}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c258578-91b5-43f6-8374-64bdcebc34a6}, !- Handle
  finished basement zone|unit 2 Hydronic Baseboard, !- Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Availability Schedule Name
  {ac195262-5067-4d8e-a0c6-06b90f863c5f}; !- Heating Coil Name

OS:EnergyManagementSystem:Sensor,
  {d2c29cb0-25af-434c-8df9-3a889ea751f2}, !- Handle
  Central_pump_s,                         !- Name
  Central pump,                           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {4ca4aeeb-5e26-4d3c-a0ed-b54d75c60ccd}, !- Handle
  Central_pumps_program,                  !- Name
  Set central_pumps_h = Central_pump_s;   !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {a47df3d7-abe7-4661-a006-4b6fac42ea61}, !- Handle
  Central htg pump:Pumps:Electricity,     !- Name
  central_pumps_h,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {4ca4aeeb-5e26-4d3c-a0ed-b54d75c60ccd}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {21258374-1fd6-47bd-b480-d09095a99938}, !- Handle
  Central pump program calling manager,   !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {4ca4aeeb-5e26-4d3c-a0ed-b54d75c60ccd}; !- Program Name 1

OS:Schedule:Ruleset,
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Handle
  res cooling season,                     !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {69282eff-45ae-4554-a3e8-45ce45468456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69282eff-45ae-4554-a3e8-45ce45468456}, !- Handle
  Schedule Day 10,                        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c63333-a7ee-4078-8361-503a7cf850b5}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {27492dfc-fe01-4ac0-94de-9c4523e46690}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27492dfc-fe01-4ac0-94de-9c4523e46690}, !- Handle
  res cooling season allday1,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de99c2d3-8ea1-49b7-8b66-df797d3c0cae}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {89c685e9-2089-4dda-8345-8fc533cfa871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {89c685e9-2089-4dda-8345-8fc533cfa871}, !- Handle
  res cooling season allday2,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36b1851e-45ed-4c52-b074-38c12b7ebfef}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7c071b5b-ead3-4b54-bdb7-b21d04ee241b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c071b5b-ead3-4b54-bdb7-b21d04ee241b}, !- Handle
  res cooling season allday3,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7ba23a3-073e-4914-9a81-c47a6b887a20}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {62985e74-c743-416a-b266-c862b553ece3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62985e74-c743-416a-b266-c862b553ece3}, !- Handle
  res cooling season allday4,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e355a0e-0a26-4899-a55b-02b99b754bc4}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ea658e67-2c3c-4058-8f00-b39589c06ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea658e67-2c3c-4058-8f00-b39589c06ee4}, !- Handle
  res cooling season allday5,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35996784-9181-4562-8c9a-61061a713d62}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4530e406-d303-4756-bc64-d1be97eb3263}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4530e406-d303-4756-bc64-d1be97eb3263}, !- Handle
  res cooling season allday6,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c4ec482-9584-4ed8-8590-050f04a4ce67}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cc26c1ab-a735-4813-9323-e910f20036f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc26c1ab-a735-4813-9323-e910f20036f6}, !- Handle
  res cooling season allday7,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62eaeda0-2d9c-41ae-8f29-be3b5f215a3c}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {84e4371e-8837-442d-b506-25ca3ba55aaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84e4371e-8837-442d-b506-25ca3ba55aaf}, !- Handle
  res cooling season allday8,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65cd9e2f-693b-4866-94eb-8a4c48d5e790}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {74a9d256-2620-4416-a8a7-c5e5487ca7fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74a9d256-2620-4416-a8a7-c5e5487ca7fa}, !- Handle
  res cooling season allday9,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b99643af-a373-4a2a-a573-37c29a7b4ea4}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0690c42f-047c-4498-9bc1-9e06b6f2088f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0690c42f-047c-4498-9bc1-9e06b6f2088f}, !- Handle
  res cooling season allday10,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {172147b6-daf3-40c6-9dd9-a718a04ac9ab}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34c0eda3-dad5-4c9d-bb67-04a3fbcffe41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34c0eda3-dad5-4c9d-bb67-04a3fbcffe41}, !- Handle
  res cooling season allday11,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55ef4e33-7d43-4c8c-98ac-2d2bfcafe90d}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {0229392b-6d06-405b-9f0e-0fdf40377313}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c90ad951-98c3-4f0b-833a-a953d4c2d133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c90ad951-98c3-4f0b-833a-a953d4c2d133}, !- Handle
  res cooling season allday12,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f736b874-93df-467e-90aa-19379e0211de}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {238501f4-1cc2-449c-a2d2-3fdcad730b3a}, !- Handle
  living zone temperature setpoint,       !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2412d240-c992-4743-b013-d53d71ed3550}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44356814-8ea7-4fa4-a818-82522ef65f07}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9596ed5d-7886-4179-a1c5-c574823b54ed}, !- Handle
  finished basement zone|unit 3 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a158fcc-357e-4ad1-952d-c56cab35c470}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c45cd82-958e-42e8-96d0-216e9d3e782b}, !- Handle
  finished basement zone|unit 2 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ff506fb-1754-433b-8cb2-72323d836494}, !- Handle
  finished basement zone|unit 4 temperature setpoint, !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Heating Setpoint Temperature Schedule Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Handle
  res heating season,                     !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {02d6d458-bab0-4b45-b14f-911d61d9d544}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02d6d458-bab0-4b45-b14f-911d61d9d544}, !- Handle
  Schedule Day 1,                         !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef8b60a2-9b02-4b25-bb99-4cb87310bc03}, !- Handle
  res heating season allday ruleset1,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6d9ebf90-e55e-44b7-bab2-f53ce3997f9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d9ebf90-e55e-44b7-bab2-f53ce3997f9e}, !- Handle
  res heating season allday1,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {123f6d20-62f1-4b55-9ab7-e41acfa8823c}, !- Handle
  res heating season allday ruleset2,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {453c9608-8ca0-47bd-8ab9-e897fd8c67ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {453c9608-8ca0-47bd-8ab9-e897fd8c67ca}, !- Handle
  res heating season allday2,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39f88358-12c7-493c-8a0f-c0c8ad78c2f5}, !- Handle
  res heating season allday ruleset3,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {66a028c5-50ad-4cbe-816b-dc1a89a16a87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66a028c5-50ad-4cbe-816b-dc1a89a16a87}, !- Handle
  res heating season allday3,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5e18435-64c2-474f-b017-ad2955ae6b63}, !- Handle
  res heating season allday ruleset4,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {204b3cc4-0821-4024-83e7-3cdf5e3ebcef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {204b3cc4-0821-4024-83e7-3cdf5e3ebcef}, !- Handle
  res heating season allday4,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afb4b3fb-7ad3-4304-a2a5-5ab5a4a9e38d}, !- Handle
  res heating season allday ruleset5,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dfa5ca06-4967-441e-98c3-7d0152051453}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa5ca06-4967-441e-98c3-7d0152051453}, !- Handle
  res heating season allday5,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04f92fa7-686f-4788-9329-3e2eeb78591f}, !- Handle
  res heating season allday ruleset6,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6ff650c2-7c2d-4da5-9a77-33f0df92390b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ff650c2-7c2d-4da5-9a77-33f0df92390b}, !- Handle
  res heating season allday6,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {774f6a98-7997-432a-9e95-4c356586ca05}, !- Handle
  res heating season allday ruleset7,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {72aa4d48-58e8-4f7a-8f18-22e3d69f21f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72aa4d48-58e8-4f7a-8f18-22e3d69f21f2}, !- Handle
  res heating season allday7,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1ca62e5-a5e8-4595-95df-a2cc950ea7f0}, !- Handle
  res heating season allday ruleset8,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4d5c37a0-472e-4e23-966f-b89323ac8a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d5c37a0-472e-4e23-966f-b89323ac8a9d}, !- Handle
  res heating season allday8,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3a63f1a-1e5b-4277-9897-6eb26f89060a}, !- Handle
  res heating season allday ruleset9,     !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f8b36d09-0ab6-4593-8b0e-e7d703c8b8df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8b36d09-0ab6-4593-8b0e-e7d703c8b8df}, !- Handle
  res heating season allday9,             !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe99207f-2cc2-4690-af7d-ae70d56c030d}, !- Handle
  res heating season allday ruleset10,    !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc87df5f-1ee5-4b89-b607-606b6e53c193}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc87df5f-1ee5-4b89-b607-606b6e53c193}, !- Handle
  res heating season allday10,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b6b12ed-63a3-4757-a633-a410eac19081}, !- Handle
  res heating season allday ruleset11,    !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98c5a88b-0a15-462b-b67b-043fe7be21d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98c5a88b-0a15-462b-b67b-043fe7be21d1}, !- Handle
  res heating season allday11,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61f56cf9-d4e1-419d-98f2-d49c5d66532b}, !- Handle
  res heating season allday ruleset12,    !- Name
  {b984cbda-bd90-4774-9a02-ddc5d397a990}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eaed296a-886b-4710-a992-a6a65c589f53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaed296a-886b-4710-a992-a6a65c589f53}, !- Handle
  res heating season allday12,            !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Handle
  res heating setpoint,                   !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  {16c47eaa-9660-4524-9366-8fd63d9c3600}, !- Default Day Schedule Name
  {d85ff20e-cd5b-4da2-8256-c490781f30c6}, !- Summer Design Day Schedule Name
  {dffe3dad-b0d7-464b-8eae-c2659939f84c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16c47eaa-9660-4524-9366-8fd63d9c3600}, !- Handle
  Schedule Day 4,                         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7d70214-9453-4ba3-8a41-da9d02e2818b}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e721b7cc-ec28-4253-9d4f-a763aa65fb2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e721b7cc-ec28-4253-9d4f-a763aa65fb2d}, !- Handle
  res heating setpoint allday1,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e4380199-099a-49c6-bbfd-91648d5d5770}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {48295e69-a012-40a2-9f7d-0d38f1aa9aa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {48295e69-a012-40a2-9f7d-0d38f1aa9aa4}, !- Handle
  res heating setpoint allday2,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6cb9c860-ebb0-4d06-b9d4-8d4d45a38480}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8238dd95-f97e-43ed-b007-706459ddf51e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8238dd95-f97e-43ed-b007-706459ddf51e}, !- Handle
  res heating setpoint allday3,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7d22be41-4393-4057-a364-c1310eb2dab3}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d9bbd729-15a3-4a58-84b7-96be006f0959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d9bbd729-15a3-4a58-84b7-96be006f0959}, !- Handle
  res heating setpoint allday4,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4529215e-b1cc-43ba-98a9-c6a19d1dbff0}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d4106e52-ae91-4473-a1ff-96898ea9b67f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4106e52-ae91-4473-a1ff-96898ea9b67f}, !- Handle
  res heating setpoint allday5,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {76382e51-8343-4971-b7ed-fa36fa48d025}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ce7f7a80-8ac2-489b-b481-3c8ff7ab79aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce7f7a80-8ac2-489b-b481-3c8ff7ab79aa}, !- Handle
  res heating setpoint allday6,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78d2688e-dca1-460d-9c39-5e8642614e39}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {69e5c358-8d18-4994-bd30-891d4ee7d6ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69e5c358-8d18-4994-bd30-891d4ee7d6ab}, !- Handle
  res heating setpoint allday7,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e19246bc-9e98-4e6c-a974-95600debfe2b}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {51ee2c6c-7a94-4d3d-89b5-16b48339b3bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51ee2c6c-7a94-4d3d-89b5-16b48339b3bd}, !- Handle
  res heating setpoint allday8,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bab6d633-70e8-4a80-bdd3-4c6e835bcb2b}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {305ea280-5258-4121-a40b-60cafc84db12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {305ea280-5258-4121-a40b-60cafc84db12}, !- Handle
  res heating setpoint allday9,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ac547075-a644-4607-9391-706d645b4a19}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f5c3547-433e-4e77-bd16-6e82b9179916}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f5c3547-433e-4e77-bd16-6e82b9179916}, !- Handle
  res heating setpoint allday10,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0547fc2a-9514-4ff1-b186-b57dbd850292}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {473ee2c7-c326-47c1-ace1-a0790abdbd3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {473ee2c7-c326-47c1-ace1-a0790abdbd3c}, !- Handle
  res heating setpoint allday11,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2d1c4c2-0909-40b1-8b30-e43fb9b96d98}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {ba1de74c-e778-46c9-8972-4a9a37b5f8e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b614a295-bc87-423e-a3dd-2b94183f70f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b614a295-bc87-423e-a3dd-2b94183f70f1}, !- Handle
  res heating setpoint allday12,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {dffe3dad-b0d7-464b-8eae-c2659939f84c}, !- Handle
  res heating setpoint winter design,     !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d85ff20e-cd5b-4da2-8256-c490781f30c6}, !- Handle
  res heating setpoint summer design,     !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Handle
  res cooling setpoint,                   !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  {ab747373-c8e4-4596-8bab-1ffa52e3d01b}, !- Default Day Schedule Name
  {3ace505a-6764-4328-a520-b66d4953d509}, !- Summer Design Day Schedule Name
  {f4b87ef6-026b-4cc5-9b2d-0a3ad9fc28eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab747373-c8e4-4596-8bab-1ffa52e3d01b}, !- Handle
  Schedule Day 5,                         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28bfd446-985c-4beb-ac53-32c17112bfeb}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {590f5e41-e9cf-408d-860c-8019dffb1e7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {590f5e41-e9cf-408d-860c-8019dffb1e7c}, !- Handle
  res cooling setpoint allday1,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ed558a60-e73e-4840-98b2-51cb3107d8c4}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9bb2bfda-2ac8-415e-bd84-d34eca928e7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9bb2bfda-2ac8-415e-bd84-d34eca928e7c}, !- Handle
  res cooling setpoint allday2,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1a9fba8e-f50d-4edb-89c0-b993e303c0f0}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d79702d1-5f47-4b48-9f93-3a329d9b877a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d79702d1-5f47-4b48-9f93-3a329d9b877a}, !- Handle
  res cooling setpoint allday3,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3b963507-4e71-4ad9-8c2b-a8cfa77f9614}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e1a342fe-1e7f-45ae-93a3-f36f9e5a17d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1a342fe-1e7f-45ae-93a3-f36f9e5a17d5}, !- Handle
  res cooling setpoint allday4,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bb167192-f35d-486d-a33e-6b055a7ce036}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f74d5199-ed86-4412-8356-990170a977be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f74d5199-ed86-4412-8356-990170a977be}, !- Handle
  res cooling setpoint allday5,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {67b5e90c-91b9-4e5b-aa4f-dd8862163171}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {21147122-a5c5-43cd-8566-628cd72a205b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21147122-a5c5-43cd-8566-628cd72a205b}, !- Handle
  res cooling setpoint allday6,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e6efcdab-bbbf-48fb-b3a0-c3fdd13d8a64}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6662bbcb-07d0-44b7-9d42-46b5cd5a6134}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6662bbcb-07d0-44b7-9d42-46b5cd5a6134}, !- Handle
  res cooling setpoint allday7,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {95917dbf-812b-4238-b3f3-0f4e69c10b59}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {712bc358-bf72-43c2-9ec3-2196eeef0886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {712bc358-bf72-43c2-9ec3-2196eeef0886}, !- Handle
  res cooling setpoint allday8,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {380fe722-a310-4729-a7b8-b9b518ea6547}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b24d817a-146c-4516-b560-e8682145bf54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b24d817a-146c-4516-b560-e8682145bf54}, !- Handle
  res cooling setpoint allday9,           !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8119fbb2-53af-4302-95d0-9628a2c67d90}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d7df635-4096-4e05-8b5e-204bbcbfec06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d7df635-4096-4e05-8b5e-204bbcbfec06}, !- Handle
  res cooling setpoint allday10,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {de43a72e-8342-4e62-90c4-0cadbacdc030}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff012d01-2402-4834-8fde-9a49183c9903}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff012d01-2402-4834-8fde-9a49183c9903}, !- Handle
  res cooling setpoint allday11,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9f6c8047-fae5-4bdd-8f05-28a98d525de0}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {dd437e40-efeb-4dc1-b134-ba0f08f487b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad557318-6be2-4d0a-8163-274bf91e3ead}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad557318-6be2-4d0a-8163-274bf91e3ead}, !- Handle
  res cooling setpoint allday12,          !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {f4b87ef6-026b-4cc5-9b2d-0a3ad9fc28eb}, !- Handle
  res cooling setpoint winter design,     !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3ace505a-6764-4328-a520-b66d4953d509}, !- Handle
  res cooling setpoint summer design,     !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {47838307-7b71-4bea-a403-a2a40020947e}, !- Handle
  res infil|unfinished attic space,       !- Name
  {1789c24f-69c8-4a9d-b02e-54b4f64a9b80}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  5568.6082176,                           !- Effective Air Leakage Area {cm2}
  0.000158866035223368,                   !- Stack Coefficient
  7.66677110044551e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {c73990c1-b503-4fc0-b6cb-6aa0505e8627}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1c4307a-8b25-45b3-aa60-d8b60cce264a}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e499f8bf-1bd0-4552-8857-b172882545cb}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {0d040d86-202d-4618-a896-072ed14e39a8}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {f566e163-dac9-47d3-8a5d-8027443c1233}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {0d040d86-202d-4618-a896-072ed14e39a8}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {c3806b78-574c-4ae0-aec3-fd2d25c7bbdf}, !- Handle
  res_af_4_tin_s,                         !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3dfa715-7a47-4846-ac3c-414eeaffb273}, !- Handle
  res_af_4_tt_s,                          !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Handle
  res nv_4 temp schedule,                 !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  {a4a6d441-9cad-412a-8ac1-a9a3df140a0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4a6d441-9cad-412a-8ac1-a9a3df140a0f}, !- Handle
  Schedule Day 2,                         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d150607b-a0c6-4b65-90b4-4ee475f79f03}, !- Handle
  res nv_4 temp schedule allday ruleset1, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {699633c8-7a6e-400e-b7d1-d9e537c25f85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {699633c8-7a6e-400e-b7d1-d9e537c25f85}, !- Handle
  res nv_4 temp schedule allday1,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a00f2b27-e6ac-470f-a2c7-141af68bff1e}, !- Handle
  res nv_4 temp schedule allday ruleset2, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9e5375f9-6218-416c-850a-4449ee7fa7d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9e5375f9-6218-416c-850a-4449ee7fa7d4}, !- Handle
  res nv_4 temp schedule allday2,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b67ffd90-c01f-4d88-a41c-da52c396cf48}, !- Handle
  res nv_4 temp schedule allday ruleset3, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {abedb552-7e49-49bf-b87e-9260d0735b16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abedb552-7e49-49bf-b87e-9260d0735b16}, !- Handle
  res nv_4 temp schedule allday3,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ac269a57-96ed-4536-9bf5-ca6d322467b8}, !- Handle
  res nv_4 temp schedule allday ruleset4, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1933cf9e-2f75-4718-b3f3-885647046ef1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1933cf9e-2f75-4718-b3f3-885647046ef1}, !- Handle
  res nv_4 temp schedule allday4,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bd07541b-90be-4139-867a-7af2cbcf82b5}, !- Handle
  res nv_4 temp schedule allday ruleset5, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ca9f06d3-6bff-49bc-96b3-59f9213dc2a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca9f06d3-6bff-49bc-96b3-59f9213dc2a0}, !- Handle
  res nv_4 temp schedule allday5,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5eb71b19-2298-4044-9fa5-d484fa6b4c4e}, !- Handle
  res nv_4 temp schedule allday ruleset6, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6f3a6505-bdd3-40f7-9846-fa5edc030806}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f3a6505-bdd3-40f7-9846-fa5edc030806}, !- Handle
  res nv_4 temp schedule allday6,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {073ed266-30ba-436d-a3a1-9a40f0ebe204}, !- Handle
  res nv_4 temp schedule allday ruleset7, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8bce2dfc-bd9e-4145-aea7-b95d14af050b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bce2dfc-bd9e-4145-aea7-b95d14af050b}, !- Handle
  res nv_4 temp schedule allday7,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d5d4e80e-d59e-4f2e-a470-5191564a1c24}, !- Handle
  res nv_4 temp schedule allday ruleset8, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4db4b7aa-4370-425d-87a3-90ab601e8677}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4db4b7aa-4370-425d-87a3-90ab601e8677}, !- Handle
  res nv_4 temp schedule allday8,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d9509d32-3168-4848-9211-3c68fddf336c}, !- Handle
  res nv_4 temp schedule allday ruleset9, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c5dfcc20-3df1-4c76-9788-357cb5ab5643}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5dfcc20-3df1-4c76-9788-357cb5ab5643}, !- Handle
  res nv_4 temp schedule allday9,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e4ee2e62-56bf-4661-8776-13847172e979}, !- Handle
  res nv_4 temp schedule allday ruleset10, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61cdb92c-67f0-49f3-9f6a-ca50ce51cca2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61cdb92c-67f0-49f3-9f6a-ca50ce51cca2}, !- Handle
  res nv_4 temp schedule allday10,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4b65c1ac-1793-414a-8057-9b837f2a8e7a}, !- Handle
  res nv_4 temp schedule allday ruleset11, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f21dbf8c-39c4-43ed-aa98-8155cf033b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f21dbf8c-39c4-43ed-aa98-8155cf033b42}, !- Handle
  res nv_4 temp schedule allday11,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a08fd52a-e313-408e-9b44-0018499e975f}, !- Handle
  res nv_4 temp schedule allday ruleset12, !- Name
  {0a8a946f-6a52-4aa8-90b6-6f4ff145a5fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5cef0cc-979f-4873-92f4-dcd10cfa9396}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5cef0cc-979f-4873-92f4-dcd10cfa9396}, !- Handle
  res nv_4 temp schedule allday12,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Handle
  res nv_4 avail schedule,                !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {732aa998-bc74-4848-91e3-5f23972b13c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {732aa998-bc74-4848-91e3-5f23972b13c4}, !- Handle
  Schedule Day 3,                         !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a045cd1e-bd5b-45f3-98fc-a761676e959b}, !- Handle
  res nv_4 availability schedule allday ruleset1 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a58add96-48e7-4a33-ab19-4303dcec41ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a58add96-48e7-4a33-ab19-4303dcec41ee}, !- Handle
  res nv_4 availability schedule allday1 on, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6e7c2a76-3dc8-47cf-ae33-3e12d2dcbcb8}, !- Handle
  res nv_4 availability schedule allday ruleset2 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6a124df7-09f1-4135-b8a9-b1576cdc83f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a124df7-09f1-4135-b8a9-b1576cdc83f3}, !- Handle
  res nv_4 availability schedule allday1 on 1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {975f0281-5ca9-4bd9-856b-957abc65183b}, !- Handle
  res nv_4 availability schedule allday ruleset3 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9dad4b0b-e918-42c5-a496-ef205a7b3663}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dad4b0b-e918-42c5-a496-ef205a7b3663}, !- Handle
  res nv_4 availability schedule allday1 on 2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7a657c94-46c3-4903-8b90-df510eee034e}, !- Handle
  res nv_4 availability schedule allday ruleset4 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8a8c9ffd-cf35-4115-ba61-5c6457cd1746}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a8c9ffd-cf35-4115-ba61-5c6457cd1746}, !- Handle
  res nv_4 availability schedule allday1 on 3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8dc394ee-2810-4474-ada0-bd8caeff2f26}, !- Handle
  res nv_4 availability schedule allday ruleset5 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5b9648f6-42e1-44d0-80cb-4c6b502a5dd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b9648f6-42e1-44d0-80cb-4c6b502a5dd9}, !- Handle
  res nv_4 availability schedule allday1 on 4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {30a9667a-d1b6-4fc1-961b-f6fbab79eba5}, !- Handle
  res nv_4 availability schedule allday ruleset6 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7723cadb-f6e8-4f08-b769-597ca9564c62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7723cadb-f6e8-4f08-b769-597ca9564c62}, !- Handle
  res nv_4 availability schedule allday1 on 5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {54449b53-f703-4651-8c84-ff9aedb0894c}, !- Handle
  res nv_4 availability schedule allday ruleset7 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4f75e43d-d249-475b-97e2-8ad0e9d86c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f75e43d-d249-475b-97e2-8ad0e9d86c1e}, !- Handle
  res nv_4 availability schedule allday1 on 6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f47e64c1-591f-4f4e-9dfa-9d12a2e66f0b}, !- Handle
  res nv_4 availability schedule allday ruleset8 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8d68da32-2e9a-4168-8d2d-2d85234e6516}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d68da32-2e9a-4168-8d2d-2d85234e6516}, !- Handle
  res nv_4 availability schedule allday1 on 7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {feca04c6-d400-4300-8365-28c31468cd1b}, !- Handle
  res nv_4 availability schedule allday ruleset9 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b9eae119-cd29-4ca7-80d9-b0556eba9c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9eae119-cd29-4ca7-80d9-b0556eba9c87}, !- Handle
  res nv_4 availability schedule allday1 on 8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {efef17a9-df6f-4da7-a9d1-0dab3dc97db8}, !- Handle
  res nv_4 availability schedule allday ruleset10 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9a44963-90f0-4238-b5b7-9eb5c2b2e285}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a44963-90f0-4238-b5b7-9eb5c2b2e285}, !- Handle
  res nv_4 availability schedule allday1 on 9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b19abcc-c0ae-4945-9512-16b8764c6374}, !- Handle
  res nv_4 availability schedule allday ruleset11 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c23b6267-fb89-4c73-ab0e-2bf398ebd3ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c23b6267-fb89-4c73-ab0e-2bf398ebd3ec}, !- Handle
  res nv_4 availability schedule allday1 on 10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aba73900-06b1-4871-b2f4-463ae02f1c76}, !- Handle
  res nv_4 availability schedule allday ruleset12 on, !- Name
  {ad42f114-7004-4264-8663-81afcdbdab45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81cabfbd-e793-47fd-818b-2784ec66ae3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81cabfbd-e793-47fd-818b-2784ec66ae3f}, !- Handle
  res nv_4 availability schedule allday1 on 11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {782f1698-b85e-4ecd-a918-f84511ec74d2}, !- Handle
  res_nv_4_nva_s,                         !- Name
  res nv_4 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1969bc07-79ea-486e-a1ce-5dd4d77c312f}, !- Handle
  res_nv_4_sp_s,                          !- Name
  res nv_4 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {20331933-1dd3-4f8d-aeb9-308aa8fe7b3e}, !- Handle
  res nv_4 flow,                          !- Name
  {50e2465c-2bf5-42ff-be8c-082c757fe0b0}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6009f2ec-2b7a-4e0f-9d7d-365d9e610564}, !- Handle
  res_nv_4_flow_act,                      !- Name
  {20331933-1dd3-4f8d-aeb9-308aa8fe7b3e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ed846753-5be2-4a0b-950a-3f938234c8d7}, !- Handle
  res_nv_4_program,                       !- Name
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_4_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 3018.4293253412743,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00019952631717120038,        !- Program Line 6
  Set MNV = 0.5663369318400001,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_4_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_4_tin_s>res_nv_4_sp_s), !- Program Line 12
  Set temp2 = (res_af_4_tin_s-res_nv_4_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_4_tin_s-res_af_4_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_4_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_4_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Handle
  res mv_4 range exhaust schedule,        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {98e50e5b-a940-43c6-80c7-87b0c73f8280}, !- Default Day Schedule Name
  {cbd0c329-3fe5-4829-8d52-541495c978e5}, !- Summer Design Day Schedule Name
  {587b73ac-349e-4614-a515-7698418b8fc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98e50e5b-a940-43c6-80c7-87b0c73f8280}, !- Handle
  Schedule Day 8,                         !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cf077df-a252-4de6-b284-c5acab3d8b23}, !- Handle
  res mv_4 range exhaust schedule allday ruleset1, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a10f146c-c0fa-4afa-8ca4-7c7be89ce527}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a10f146c-c0fa-4afa-8ca4-7c7be89ce527}, !- Handle
  res mv_4 range exhaust schedule allday1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b7896cb-66bf-48ff-ac9e-b19b0f0f436f}, !- Handle
  res mv_4 range exhaust schedule allday ruleset2, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {43b771b9-23f5-4beb-9b93-9ce3728872bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {43b771b9-23f5-4beb-9b93-9ce3728872bd}, !- Handle
  res mv_4 range exhaust schedule allday2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06d3a1c4-fdb9-48b7-b5c0-11064c712061}, !- Handle
  res mv_4 range exhaust schedule allday ruleset3, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1b3f8437-78af-45a2-818e-65bdc9cafa03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b3f8437-78af-45a2-818e-65bdc9cafa03}, !- Handle
  res mv_4 range exhaust schedule allday3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa55605d-eff6-40c8-9e1d-e68d6a026a69}, !- Handle
  res mv_4 range exhaust schedule allday ruleset4, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a62da06a-e4be-4c51-ba75-aaa117f44f26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a62da06a-e4be-4c51-ba75-aaa117f44f26}, !- Handle
  res mv_4 range exhaust schedule allday4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bb920ad-840f-40aa-8a1e-5d7bc52e5dbd}, !- Handle
  res mv_4 range exhaust schedule allday ruleset5, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d2d42279-fbaf-4fcf-a627-cc722610e060}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2d42279-fbaf-4fcf-a627-cc722610e060}, !- Handle
  res mv_4 range exhaust schedule allday5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {542248c4-517f-4580-affe-c4997fe0582a}, !- Handle
  res mv_4 range exhaust schedule allday ruleset6, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8f4619d9-06c7-41d3-a855-9d4091af1e7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f4619d9-06c7-41d3-a855-9d4091af1e7c}, !- Handle
  res mv_4 range exhaust schedule allday6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {108c5696-b768-40d8-b3a0-556923672c7e}, !- Handle
  res mv_4 range exhaust schedule allday ruleset7, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b1ef6414-06c9-4489-a4aa-953ca0f9d4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1ef6414-06c9-4489-a4aa-953ca0f9d4cb}, !- Handle
  res mv_4 range exhaust schedule allday7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a71b9646-390d-4d48-a9b9-b987601d9abb}, !- Handle
  res mv_4 range exhaust schedule allday ruleset8, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {98644256-b6f2-4e2f-a924-f906bc1c5966}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98644256-b6f2-4e2f-a924-f906bc1c5966}, !- Handle
  res mv_4 range exhaust schedule allday8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c29fada2-49e5-4909-a5ce-060662faae07}, !- Handle
  res mv_4 range exhaust schedule allday ruleset9, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {682fbd1d-d95d-40b9-8c03-65664089c73b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {682fbd1d-d95d-40b9-8c03-65664089c73b}, !- Handle
  res mv_4 range exhaust schedule allday9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2a641e4-649b-43af-8953-932f5fdc2136}, !- Handle
  res mv_4 range exhaust schedule allday ruleset10, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79f12302-8a62-4d3c-8d1e-659de014f2b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79f12302-8a62-4d3c-8d1e-659de014f2b5}, !- Handle
  res mv_4 range exhaust schedule allday10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5d3484c-28cb-4793-b558-12fba307a96c}, !- Handle
  res mv_4 range exhaust schedule allday ruleset11, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff8b0c40-3fe2-46a6-a8ef-08e9b1d32371}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff8b0c40-3fe2-46a6-a8ef-08e9b1d32371}, !- Handle
  res mv_4 range exhaust schedule allday11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d68b365b-1182-4127-97c3-1f3ca5b353ef}, !- Handle
  res mv_4 range exhaust schedule allday ruleset12, !- Name
  {3c21999d-af53-444d-b05e-26bbccb2d8ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a13d12a0-e57e-4faa-981a-7d60e6fdf7f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a13d12a0-e57e-4faa-981a-7d60e6fdf7f7}, !- Handle
  res mv_4 range exhaust schedule allday12, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {587b73ac-349e-4614-a515-7698418b8fc4}, !- Handle
  res mv_4 range exhaust schedule winter design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbd0c329-3fe5-4829-8d52-541495c978e5}, !- Handle
  res mv_4 range exhaust schedule summer design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e88f7df1-c608-481e-a56f-7d5e66600eae}, !- Handle
  res_infil_4_range_sch_s,                !- Name
  res mv_4 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Handle
  res mv_4 bath exhaust schedule,         !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {0c6af6f4-6b9f-4d3a-ba63-2deaa9174ccd}, !- Default Day Schedule Name
  {99731763-4f83-44c5-8a20-cc1f6aa604d4}, !- Summer Design Day Schedule Name
  {e2c6db98-ccd9-4f5b-8807-70344d537ccd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c6af6f4-6b9f-4d3a-ba63-2deaa9174ccd}, !- Handle
  Schedule Day 11,                        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f8b3e36-e993-4acb-bbee-c520103fadff}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset1, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9d72c0d2-fb51-445f-ac1e-68e2e845667e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d72c0d2-fb51-445f-ac1e-68e2e845667e}, !- Handle
  res mv_4 bath exhaust schedule allday1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ad0764b6-7dc9-4873-9483-301eabc3a31a}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset2, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1ab28457-a5bf-4b75-b1ad-d81f93bd5e83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1ab28457-a5bf-4b75-b1ad-d81f93bd5e83}, !- Handle
  res mv_4 bath exhaust schedule allday2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae36fc57-50fa-4052-a4bb-2022389ce853}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset3, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {93e5e4f6-2dac-4fb9-a0b9-20f506a3de0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93e5e4f6-2dac-4fb9-a0b9-20f506a3de0d}, !- Handle
  res mv_4 bath exhaust schedule allday3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d21ccf97-af2e-4ee1-9699-e3c2909b3a44}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset4, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4b976eb5-0447-4971-b633-46fdd57dda95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b976eb5-0447-4971-b633-46fdd57dda95}, !- Handle
  res mv_4 bath exhaust schedule allday4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a571c4f-1f77-4567-8bbf-2c63f184449d}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset5, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cf74bd0e-20d2-46b9-b352-07d55b2bdcf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf74bd0e-20d2-46b9-b352-07d55b2bdcf4}, !- Handle
  res mv_4 bath exhaust schedule allday5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b785ad9d-6e0d-4d9a-9412-877fe28f5f49}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset6, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a07b8ed8-73fc-4076-976f-1e7a22ec50be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a07b8ed8-73fc-4076-976f-1e7a22ec50be}, !- Handle
  res mv_4 bath exhaust schedule allday6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f977fef-24b3-4009-8e68-2624405c1dca}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset7, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e0340d94-dd4b-4244-a725-b8b5301180f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0340d94-dd4b-4244-a725-b8b5301180f9}, !- Handle
  res mv_4 bath exhaust schedule allday7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {704cdc75-268b-432b-850b-a9fffe8d43a8}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset8, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6ddb0a6d-7579-4b31-a09c-4f9ee5972331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ddb0a6d-7579-4b31-a09c-4f9ee5972331}, !- Handle
  res mv_4 bath exhaust schedule allday8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8c2899e-53e7-4a94-bb85-ea1e23652bad}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset9, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ecea36e6-4117-4dae-bc80-374e9bb21ec3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecea36e6-4117-4dae-bc80-374e9bb21ec3}, !- Handle
  res mv_4 bath exhaust schedule allday9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7cad85d-1a4e-4d44-a74e-185990abb530}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset10, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4ec5b4cc-abb4-44e2-8ec4-265222efc6fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ec5b4cc-abb4-44e2-8ec4-265222efc6fd}, !- Handle
  res mv_4 bath exhaust schedule allday10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9ad89e1-960b-470c-93f0-4d7c0c2c052d}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset11, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b380dd1e-f80a-4709-bd5b-45bb63a92ab2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b380dd1e-f80a-4709-bd5b-45bb63a92ab2}, !- Handle
  res mv_4 bath exhaust schedule allday11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62725446-8af6-4aec-ae8a-d2b8ba9c313a}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset12, !- Name
  {72f1f7ba-a324-470d-ba8c-77769abba760}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66cf9eca-698c-40f9-92b1-ae32bc26559a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66cf9eca-698c-40f9-92b1-ae32bc26559a}, !- Handle
  res mv_4 bath exhaust schedule allday12, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2c6db98-ccd9-4f5b-8807-70344d537ccd}, !- Handle
  res mv_4 bath exhaust schedule winter design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99731763-4f83-44c5-8a20-cc1f6aa604d4}, !- Handle
  res mv_4 bath exhaust schedule summer design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d89b2388-e4d0-4aac-9550-8849236b5a32}, !- Handle
  res_infil_4_bath_sch_s,                 !- Name
  res mv_4 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a145e06e-02b8-45c3-94da-b5dcebef3ace}, !- Handle
  res_infil_4_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {e1b4387c-7359-4e82-913a-555be670d73d}, !- Handle
  res infil_4 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a432f07c-0003-463b-a930-995b26700b8d}, !- Handle
  res infil_4 house fan,                  !- Name
  {e1b4387c-7359-4e82-913a-555be670d73d}, !- Electric Equipment Definition Name
  {50e2465c-2bf5-42ff-be8c-082c757fe0b0}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {960dd610-0eea-43f2-b54b-cc2f8391535e}, !- Handle
  res_infil_4_house_fan_act,              !- Name
  {a432f07c-0003-463b-a930-995b26700b8d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {bf8c4bde-546d-4ef8-961f-5c743f54a9a8}, !- Handle
  res infil_4 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91c0faf6-c1ce-445d-a8b1-7c70abb718a5}, !- Handle
  res infil_4 range fan,                  !- Name
  {bf8c4bde-546d-4ef8-961f-5c743f54a9a8}, !- Electric Equipment Definition Name
  {50e2465c-2bf5-42ff-be8c-082c757fe0b0}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f5fb4455-7079-4c16-a780-0adbe7e5c2e2}, !- Handle
  res_infil_4_range_fan_act,              !- Name
  {91c0faf6-c1ce-445d-a8b1-7c70abb718a5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {68f7ee27-085c-4cfb-a7d0-7ccc45757708}, !- Handle
  res infil_4 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce3360d0-0755-41c1-878b-42618f520141}, !- Handle
  res infil_4 bath fan,                   !- Name
  {68f7ee27-085c-4cfb-a7d0-7ccc45757708}, !- Electric Equipment Definition Name
  {50e2465c-2bf5-42ff-be8c-082c757fe0b0}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {494e6eaa-0de9-41c8-993a-d7c195aa4adf}, !- Handle
  res_infil_4_bath_fan_act,               !- Name
  {ce3360d0-0755-41c1-878b-42618f520141}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {18b8632d-66c5-48a2-8b65-cbb8614c7133}, !- Handle
  res infil_4 flow,                       !- Name
  {50e2465c-2bf5-42ff-be8c-082c757fe0b0}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {361147b7-e39e-42b6-8cac-c2a9156d73d3}, !- Handle
  res_infil_4_flow_act,                   !- Name
  {18b8632d-66c5-48a2-8b65-cbb8614c7133}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {71a573f7-3b02-4f44-8b76-a1aca4981d38}, !- Handle
  res_infil_4_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0209,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.9),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_4_wh_sch_s*0.0184, !- Program Line 19
  Set Qrange = res_infil_4_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_4_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_4_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_4_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_4_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_4_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_4_flow_act = (@Max res_infil_4_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {78ae05c9-5713-4a36-ae2d-1fa9bd2309c5}, !- Handle
  res af_4 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {71a573f7-3b02-4f44-8b76-a1aca4981d38}, !- Program Name 1
  {ed846753-5be2-4a0b-950a-3f938234c8d7}; !- Program Name 2

OS:AdditionalProperties,
  {48a5d1ea-9af6-4b49-a9f1-c1248a7c4fcb}, !- Handle
  {fc88cac0-e99f-4b30-8234-4f6d6ac2e3ed}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20297796282455158,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.545223317611608;                     !- Feature Value 2

OS:AdditionalProperties,
  {87b2fe9e-24de-4f59-b53b-32496f9bd5e5}, !- Handle
  {98d77d84-1592-448a-9366-84368ebf72dc}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {08f19de5-6dbf-4875-9165-0c959e1cba93}, !- Handle
  res_af_3_tin_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {811819e1-e653-4a13-8a69-2cf6ccbfe0be}, !- Handle
  res_af_3_tt_s,                          !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Handle
  res nv_3 temp schedule,                 !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  {549c0970-12a2-4aa6-b9db-6e08cc157c9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {549c0970-12a2-4aa6-b9db-6e08cc157c9c}, !- Handle
  Schedule Day 12,                        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4b838f4-b2a3-4de0-ac33-09ff7a56dbf3}, !- Handle
  res nv_3 temp schedule allday ruleset1, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f5d51216-1a7c-4ed7-8599-70040aab0f3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5d51216-1a7c-4ed7-8599-70040aab0f3f}, !- Handle
  res nv_3 temp schedule allday1,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b3ea2659-af20-4cc2-b69b-4df61a42e477}, !- Handle
  res nv_3 temp schedule allday ruleset2, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {63169dde-7119-434d-9106-5be34c31134f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {63169dde-7119-434d-9106-5be34c31134f}, !- Handle
  res nv_3 temp schedule allday2,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {031754de-0e2f-41c2-805d-27784481e32e}, !- Handle
  res nv_3 temp schedule allday ruleset3, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9c9f135d-4d61-41aa-bec1-f9f13a33d4ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c9f135d-4d61-41aa-bec1-f9f13a33d4ac}, !- Handle
  res nv_3 temp schedule allday3,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7aa7e07a-2640-452b-ac16-1ec1f13ca1d0}, !- Handle
  res nv_3 temp schedule allday ruleset4, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {175cb4bb-c3c4-453d-a190-c2a7688fe5d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {175cb4bb-c3c4-453d-a190-c2a7688fe5d2}, !- Handle
  res nv_3 temp schedule allday4,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f7af9b0-bb39-49ad-8bf1-b1bc1ba6de65}, !- Handle
  res nv_3 temp schedule allday ruleset5, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0b0aeecb-dce4-4d91-bd8c-e2fd8bc8cd01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b0aeecb-dce4-4d91-bd8c-e2fd8bc8cd01}, !- Handle
  res nv_3 temp schedule allday5,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e946a559-029b-4d5a-8ab4-cb4f1926c32e}, !- Handle
  res nv_3 temp schedule allday ruleset6, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {476260d8-9014-4af1-8026-8d5ca1a914c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {476260d8-9014-4af1-8026-8d5ca1a914c2}, !- Handle
  res nv_3 temp schedule allday6,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d8b1bc73-b091-4a28-94a0-6bafaa266cb5}, !- Handle
  res nv_3 temp schedule allday ruleset7, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b094fe53-bcfd-42e8-8689-b5d41190cc4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b094fe53-bcfd-42e8-8689-b5d41190cc4c}, !- Handle
  res nv_3 temp schedule allday7,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a7e121fb-1dac-436a-85cd-179b6e26ddfb}, !- Handle
  res nv_3 temp schedule allday ruleset8, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ba7250c7-2a83-4c87-9f4a-577309bea969}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba7250c7-2a83-4c87-9f4a-577309bea969}, !- Handle
  res nv_3 temp schedule allday8,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7b9b7a40-49b4-4905-9e00-e317e4c2cbdf}, !- Handle
  res nv_3 temp schedule allday ruleset9, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fd593e58-711d-4ee7-aaff-b7d814046f81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd593e58-711d-4ee7-aaff-b7d814046f81}, !- Handle
  res nv_3 temp schedule allday9,         !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {08cf6d1f-5561-4ff9-8dbb-8adc067b85f5}, !- Handle
  res nv_3 temp schedule allday ruleset10, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bdc8df5-9856-40ed-afb0-17b031c725d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bdc8df5-9856-40ed-afb0-17b031c725d4}, !- Handle
  res nv_3 temp schedule allday10,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fbf8ca9b-4f0f-41ee-aec6-c50f8486d280}, !- Handle
  res nv_3 temp schedule allday ruleset11, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45704ad2-b807-4546-b7b9-6721825d1236}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45704ad2-b807-4546-b7b9-6721825d1236}, !- Handle
  res nv_3 temp schedule allday11,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1e575b07-9419-40af-9463-a5277f654b17}, !- Handle
  res nv_3 temp schedule allday ruleset12, !- Name
  {fb8507b8-8276-49b0-ac52-4d3ed7fa5fce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79fa3c07-104b-483f-9b7b-bfad2b6602f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79fa3c07-104b-483f-9b7b-bfad2b6602f4}, !- Handle
  res nv_3 temp schedule allday12,        !- Name
  {b68eb4a9-c0d2-401e-ba9e-b25f5d72559f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Handle
  res nv_3 avail schedule,                !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {ce332212-458e-4c30-9bd1-5fc8af11c9fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce332212-458e-4c30-9bd1-5fc8af11c9fb}, !- Handle
  Schedule Day 13,                        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f4478db-0400-4a68-81e6-79e1aa08f9d2}, !- Handle
  res nv_3 availability schedule allday ruleset1 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {01925962-9b88-450f-a6b7-bab7fe06f78e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01925962-9b88-450f-a6b7-bab7fe06f78e}, !- Handle
  res nv_3 availability schedule allday1 on, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a222862f-fdab-4da6-ae3f-93359ebbe0aa}, !- Handle
  res nv_3 availability schedule allday ruleset2 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {eb6114d2-816d-4e69-b66d-74e43e2af15d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {eb6114d2-816d-4e69-b66d-74e43e2af15d}, !- Handle
  res nv_3 availability schedule allday1 on 1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49f15414-08f0-4c8c-b22c-a36d7e6c8cfa}, !- Handle
  res nv_3 availability schedule allday ruleset3 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c7075568-efd4-4e9e-9131-a04a49bd309f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7075568-efd4-4e9e-9131-a04a49bd309f}, !- Handle
  res nv_3 availability schedule allday1 on 2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {92e0eec7-9116-4494-b35e-a43ccd667668}, !- Handle
  res nv_3 availability schedule allday ruleset4 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ca8d74e4-d18b-447e-bf2a-f696cd7c2391}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca8d74e4-d18b-447e-bf2a-f696cd7c2391}, !- Handle
  res nv_3 availability schedule allday1 on 3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f9898ee0-bb9b-4b1f-b9b0-ce74f717fce0}, !- Handle
  res nv_3 availability schedule allday ruleset5 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ed22de7b-86b6-430e-b7fd-88fc1a842fc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed22de7b-86b6-430e-b7fd-88fc1a842fc6}, !- Handle
  res nv_3 availability schedule allday1 on 4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9bc0fbf8-b941-4576-aa87-c950169533a2}, !- Handle
  res nv_3 availability schedule allday ruleset6 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a8f9146e-0cec-4897-963d-c2a89e21438d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8f9146e-0cec-4897-963d-c2a89e21438d}, !- Handle
  res nv_3 availability schedule allday1 on 5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9ddf6ce1-bcdc-46c7-9ccc-f0f8c1efa87f}, !- Handle
  res nv_3 availability schedule allday ruleset7 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65aee803-ac76-4991-bf64-b7dc46f2b6e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65aee803-ac76-4991-bf64-b7dc46f2b6e0}, !- Handle
  res nv_3 availability schedule allday1 on 6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c282cbeb-b354-4767-81c6-1a3d07fee7cc}, !- Handle
  res nv_3 availability schedule allday ruleset8 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4ed63476-e787-413f-a29a-9cfb7411bc4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ed63476-e787-413f-a29a-9cfb7411bc4a}, !- Handle
  res nv_3 availability schedule allday1 on 7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1c7e498e-9c1e-4cda-a73a-07895e433037}, !- Handle
  res nv_3 availability schedule allday ruleset9 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {57ec0a76-2443-48be-b253-8a5815dc1ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57ec0a76-2443-48be-b253-8a5815dc1ef7}, !- Handle
  res nv_3 availability schedule allday1 on 8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {85f0c699-2fbe-4a09-a5c9-3581b07b02e9}, !- Handle
  res nv_3 availability schedule allday ruleset10 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a3e3367-9836-4d99-b9cf-ee80d840bd12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a3e3367-9836-4d99-b9cf-ee80d840bd12}, !- Handle
  res nv_3 availability schedule allday1 on 9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5098bd63-e13b-4177-ba88-43509b26cd0b}, !- Handle
  res nv_3 availability schedule allday ruleset11 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {924dab78-6c29-4e0c-956d-d8a2b9a9b99d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {924dab78-6c29-4e0c-956d-d8a2b9a9b99d}, !- Handle
  res nv_3 availability schedule allday1 on 10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {48443380-bdc3-4de6-b577-c81428572ba4}, !- Handle
  res nv_3 availability schedule allday ruleset12 on, !- Name
  {23477bcf-e9a8-4385-b376-7f70ecb5a247}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {781c0c70-be4d-4c60-8b0f-0e457b7b5697}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {781c0c70-be4d-4c60-8b0f-0e457b7b5697}, !- Handle
  res nv_3 availability schedule allday1 on 11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {f2e36369-8409-4a06-a4bb-1409f4d5ce45}, !- Handle
  res_nv_3_nva_s,                         !- Name
  res nv_3 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f18d6b60-c39e-42ee-af1b-ba6659b7a991}, !- Handle
  res_nv_3_sp_s,                          !- Name
  res nv_3 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9a09965-e54d-4d6b-beb7-f22fe67d7114}, !- Handle
  res nv_3 flow,                          !- Name
  {4b2268dd-d8e7-4119-a846-4e2c4fdbf88d}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {378bb0fa-2c06-4131-8a66-68b290e8d046}, !- Handle
  res_nv_3_flow_act,                      !- Name
  {c9a09965-e54d-4d6b-beb7-f22fe67d7114}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ed8044df-9147-447d-b6f3-67802f8790c3}, !- Handle
  res_nv_3_program,                       !- Name
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_3_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 1429.1184394533589,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00019952631717120038,        !- Program Line 6
  Set MNV = 0.56633693184,                !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_3_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_3_tin_s>res_nv_3_sp_s), !- Program Line 12
  Set temp2 = (res_af_3_tin_s-res_nv_3_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_3_tin_s-res_af_3_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_3_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_3_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Handle
  res mv_3 range exhaust schedule,        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {ab72db23-78f5-4791-b4af-8f47d1db4168}, !- Default Day Schedule Name
  {b24917ee-eecf-40b8-9730-d79993a09ae4}, !- Summer Design Day Schedule Name
  {f4277bda-3cf4-4989-bacf-1755849b8b87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab72db23-78f5-4791-b4af-8f47d1db4168}, !- Handle
  Schedule Day 16,                        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9c73c4a-055c-45b2-ab3c-94860bc4762d}, !- Handle
  res mv_3 range exhaust schedule allday ruleset1, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0355f2f4-3d8f-4d9a-96ed-bc02e05ab516}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0355f2f4-3d8f-4d9a-96ed-bc02e05ab516}, !- Handle
  res mv_3 range exhaust schedule allday1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9213ee7-939d-4c66-8362-4ef4c4075531}, !- Handle
  res mv_3 range exhaust schedule allday ruleset2, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {38154f6a-b0d0-46d6-8cd6-649805765e08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {38154f6a-b0d0-46d6-8cd6-649805765e08}, !- Handle
  res mv_3 range exhaust schedule allday2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07422d50-a19e-43d5-a7c6-51c8186627ce}, !- Handle
  res mv_3 range exhaust schedule allday ruleset3, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {679e6f5b-499e-4d5c-88b7-3adcbc8db990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {679e6f5b-499e-4d5c-88b7-3adcbc8db990}, !- Handle
  res mv_3 range exhaust schedule allday3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17867603-56f2-435f-864c-525f0e6a6dfc}, !- Handle
  res mv_3 range exhaust schedule allday ruleset4, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dd6f347e-2f08-4782-b2c7-9a9a9e777b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd6f347e-2f08-4782-b2c7-9a9a9e777b95}, !- Handle
  res mv_3 range exhaust schedule allday4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e9e9c4b-cd36-4734-885f-306c5198c0a3}, !- Handle
  res mv_3 range exhaust schedule allday ruleset5, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1ea37ce5-de33-4997-8ce2-6390f9174d60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea37ce5-de33-4997-8ce2-6390f9174d60}, !- Handle
  res mv_3 range exhaust schedule allday5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e96f123-8642-4092-b437-dc39a68ad773}, !- Handle
  res mv_3 range exhaust schedule allday ruleset6, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dd52ed4a-7803-4211-83b1-567ead44b096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd52ed4a-7803-4211-83b1-567ead44b096}, !- Handle
  res mv_3 range exhaust schedule allday6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52a9aa93-7558-41c4-8c56-a3b06438c0ed}, !- Handle
  res mv_3 range exhaust schedule allday ruleset7, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2e9d414f-427e-4c22-abe3-fd4915064a12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e9d414f-427e-4c22-abe3-fd4915064a12}, !- Handle
  res mv_3 range exhaust schedule allday7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f122d15-1254-42e6-b808-92eac2684bf9}, !- Handle
  res mv_3 range exhaust schedule allday ruleset8, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b6485d2-b189-4fd5-918e-fbd8c6f1f6bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b6485d2-b189-4fd5-918e-fbd8c6f1f6bb}, !- Handle
  res mv_3 range exhaust schedule allday8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6149903-577a-4a07-b387-073b90eaacbf}, !- Handle
  res mv_3 range exhaust schedule allday ruleset9, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {706c6580-60fb-49b1-91e3-490e4d0c1066}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {706c6580-60fb-49b1-91e3-490e4d0c1066}, !- Handle
  res mv_3 range exhaust schedule allday9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6c2549e-c638-4c0d-91d5-af8393c3ae02}, !- Handle
  res mv_3 range exhaust schedule allday ruleset10, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0635b0d7-6719-4c7f-88f4-638bf089ef6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0635b0d7-6719-4c7f-88f4-638bf089ef6c}, !- Handle
  res mv_3 range exhaust schedule allday10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22256f8e-c9c4-4559-b7be-bdcb08984331}, !- Handle
  res mv_3 range exhaust schedule allday ruleset11, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b640856-d71f-4b35-8b52-f5b1dbddf359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b640856-d71f-4b35-8b52-f5b1dbddf359}, !- Handle
  res mv_3 range exhaust schedule allday11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e06e9fde-c706-4243-a8e6-ea8c44aaf9f1}, !- Handle
  res mv_3 range exhaust schedule allday ruleset12, !- Name
  {1b4141c8-b96e-4fe2-89da-000797d0fe4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36ebafd5-7a63-4b32-9a21-c8d5c53c8cb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36ebafd5-7a63-4b32-9a21-c8d5c53c8cb1}, !- Handle
  res mv_3 range exhaust schedule allday12, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4277bda-3cf4-4989-bacf-1755849b8b87}, !- Handle
  res mv_3 range exhaust schedule winter design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b24917ee-eecf-40b8-9730-d79993a09ae4}, !- Handle
  res mv_3 range exhaust schedule summer design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0fca4c75-4b4f-44c1-a559-396d003e2e83}, !- Handle
  res_infil_3_range_sch_s,                !- Name
  res mv_3 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Handle
  res mv_3 bath exhaust schedule,         !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  {c25fe24c-3c1a-4bb9-95bb-923c8266ede3}, !- Default Day Schedule Name
  {fa90a58b-1249-4e7b-bc83-b9188894ba97}, !- Summer Design Day Schedule Name
  {623f11a7-9692-48c3-acec-8b7af5e6d8eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c25fe24c-3c1a-4bb9-95bb-923c8266ede3}, !- Handle
  Schedule Day 17,                        !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b458a50f-9e51-4933-a1f9-8edd797d90fa}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset1, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {414439ff-2376-40c6-ac40-b12b2072d729}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {414439ff-2376-40c6-ac40-b12b2072d729}, !- Handle
  res mv_3 bath exhaust schedule allday1, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {338e9316-14cc-4272-955b-f67eeb5fa1bd}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset2, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9dc3f6f6-bcd9-47bd-82e5-770e88a30733}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9dc3f6f6-bcd9-47bd-82e5-770e88a30733}, !- Handle
  res mv_3 bath exhaust schedule allday2, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cfda2c0-0577-4540-843f-d4a2ad18dd63}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset3, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c0357c45-8743-4d91-b613-171f88ec48fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0357c45-8743-4d91-b613-171f88ec48fd}, !- Handle
  res mv_3 bath exhaust schedule allday3, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a9eefc9-7be8-4285-881e-1b339e2a79fd}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset4, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6cdd040c-cbae-411e-a91b-f46bb23c3e71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cdd040c-cbae-411e-a91b-f46bb23c3e71}, !- Handle
  res mv_3 bath exhaust schedule allday4, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {037c06e7-4e33-4ca7-a9dc-74f7dcbd2cd3}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset5, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {61c4f387-e30e-4c12-aa13-60666c284b20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61c4f387-e30e-4c12-aa13-60666c284b20}, !- Handle
  res mv_3 bath exhaust schedule allday5, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1408e093-97a6-485d-a79c-10f594edc729}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset6, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9dcc92df-9b9f-4412-9ff7-74fc611b3486}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9dcc92df-9b9f-4412-9ff7-74fc611b3486}, !- Handle
  res mv_3 bath exhaust schedule allday6, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3b5b91a-12ac-407b-8c7a-f8c043c27601}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset7, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9f33109b-f32a-4c6d-a5be-8fac8b52e909}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f33109b-f32a-4c6d-a5be-8fac8b52e909}, !- Handle
  res mv_3 bath exhaust schedule allday7, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {065faa68-e86f-4a59-ba03-9894c1bc9211}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset8, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4a3e7cb4-28df-408d-a14a-278b71b1a99d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a3e7cb4-28df-408d-a14a-278b71b1a99d}, !- Handle
  res mv_3 bath exhaust schedule allday8, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc8406c5-6f18-47ec-813e-1688f8662c0f}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset9, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {54269772-e9c8-4ff2-88c0-8d60428ec1a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54269772-e9c8-4ff2-88c0-8d60428ec1a2}, !- Handle
  res mv_3 bath exhaust schedule allday9, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c51e0798-7afa-4cd3-95a4-25f2b95eb385}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset10, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a735219-3f26-4c8d-b124-229a21c8f7dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a735219-3f26-4c8d-b124-229a21c8f7dd}, !- Handle
  res mv_3 bath exhaust schedule allday10, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {702b3c72-9cfc-4f7d-9dae-6c3c816c59ec}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset11, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e496386-d6ae-4bf1-b48d-6287c181440e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e496386-d6ae-4bf1-b48d-6287c181440e}, !- Handle
  res mv_3 bath exhaust schedule allday11, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d50cca5-c2c2-4049-bacb-7e1c251a2d14}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset12, !- Name
  {ae3e967d-0484-4a5f-a301-8c237d11c214}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61f4f020-3eca-4258-9f23-50ae69843e95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61f4f020-3eca-4258-9f23-50ae69843e95}, !- Handle
  res mv_3 bath exhaust schedule allday12, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {623f11a7-9692-48c3-acec-8b7af5e6d8eb}, !- Handle
  res mv_3 bath exhaust schedule winter design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa90a58b-1249-4e7b-bc83-b9188894ba97}, !- Handle
  res mv_3 bath exhaust schedule summer design, !- Name
  {d53440b5-633a-4716-bbe7-edb0364b5087}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2beb8417-3895-49ca-ac6b-2128bd489d3f}, !- Handle
  res_infil_3_bath_sch_s,                 !- Name
  res mv_3 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30f7466f-197c-4cf4-b165-a080ed86e801}, !- Handle
  res_infil_3_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {2fec59a3-37dd-4a9a-98d8-c5a51ca95faa}, !- Handle
  res infil_3 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e2638f35-3c35-499a-a3f6-40249240ed38}, !- Handle
  res infil_3 house fan,                  !- Name
  {2fec59a3-37dd-4a9a-98d8-c5a51ca95faa}, !- Electric Equipment Definition Name
  {4b2268dd-d8e7-4119-a846-4e2c4fdbf88d}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {389b68dd-2908-4673-bfb6-031c2b2ff030}, !- Handle
  res_infil_3_house_fan_act,              !- Name
  {e2638f35-3c35-499a-a3f6-40249240ed38}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7e604fd9-c88a-4e94-871d-dee656a37a88}, !- Handle
  res infil_3 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9cab21cf-baf2-4568-b128-b77c0b2b9220}, !- Handle
  res infil_3 range fan,                  !- Name
  {7e604fd9-c88a-4e94-871d-dee656a37a88}, !- Electric Equipment Definition Name
  {4b2268dd-d8e7-4119-a846-4e2c4fdbf88d}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1900320b-fd82-48b4-842a-e14a61f32478}, !- Handle
  res_infil_3_range_fan_act,              !- Name
  {9cab21cf-baf2-4568-b128-b77c0b2b9220}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {2a4e5dfd-edf2-4f16-a9eb-13260bdd0fa9}, !- Handle
  res infil_3 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4bb82b36-bf1c-49c3-890d-bd284edb0d59}, !- Handle
  res infil_3 bath fan,                   !- Name
  {2a4e5dfd-edf2-4f16-a9eb-13260bdd0fa9}, !- Electric Equipment Definition Name
  {4b2268dd-d8e7-4119-a846-4e2c4fdbf88d}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4d049bad-7abe-4c5e-b4e1-bffdcc84da95}, !- Handle
  res_infil_3_bath_fan_act,               !- Name
  {4bb82b36-bf1c-49c3-890d-bd284edb0d59}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {34cecd52-f82d-42be-9b1f-9804261c9341}, !- Handle
  res infil_3 flow,                       !- Name
  {4b2268dd-d8e7-4119-a846-4e2c4fdbf88d}, !- Space or SpaceType Name
  {f6791ab5-c90a-4fb3-83f7-1c6f5b2ac95a}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {f2f84a8e-e874-4f97-8b81-02828163f9c9}, !- Handle
  res_infil_3_flow_act,                   !- Name
  {34cecd52-f82d-42be-9b1f-9804261c9341}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ebd802be-5286-4f92-9ee6-b0ad1eb3d91a}, !- Handle
  res_infil_3_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0104,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
