!- NOTE: Auto-generated from /test/osw_files/SFA_HVACSizing_Equip_Central_System_Fan_Coil_Autosize.osw

OS:Version,
  {b8c42d34-1bde-4316-95fe-9eb884fd23ae}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {0f81d796-1276-4872-985d-c3848f49e657}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes;                                    !- Run Simulation for Sizing Periods

OS:Timestep,
  {0dcc779e-b91c-4380-8a32-175df3c9bf1c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a374c1dc-99b5-40c2-884c-523a5590b70f}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {1946215f-be5e-4bbd-96ac-db88668ba626}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {0c6704b8-56ea-4b7e-a768-5138226bc5b0}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {01378601-973a-4c26-be53-7e77635cb965}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {67ba698c-77be-428f-ac64-29f3d5ed466d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {49603238-7e5b-4f69-87ab-def5748f2454}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {f1018a1a-115e-4dd7-befb-bdc5b0d26732}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {c4208af5-785a-4d40-8e0b-7e9d8b92e7c4}, !- Handle
  {f1018a1a-115e-4dd7-befb-bdc5b0d26732}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {21ace410-d63b-4504-b335-a0c011caf8af}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {9ee1d81c-6de5-4362-a027-8cd2cd7d6ff5}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {91b803f4-8fa3-4634-a44f-80d59e204508}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {84e24a90-fc61-4938-a601-a520071cf6a2}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {744d9dda-7c5e-4d57-82c9-d70c37e66b9d}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {763a433c-4921-44ca-b036-6359da58dc83}, !- Zone Air Inlet Port List
  {d3ce00ae-20c9-40c8-a3ff-a04d5ee572c1}, !- Zone Air Exhaust Port List
  {ac11eb47-d13d-4941-b125-da9608b23ff3}, !- Zone Air Node Name
  {70426dd6-b753-4e82-8a02-108bf3042856}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc26731c-2d51-40d3-8116-3f58a765e8ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef70e1c1-58e8-43f4-a112-3ad3a17ff4c7}, !- Handle
  Node 1,                                 !- Name
  {ac11eb47-d13d-4941-b125-da9608b23ff3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac11eb47-d13d-4941-b125-da9608b23ff3}, !- Handle
  {a0265428-9ea5-477c-b998-959ecab1ea42}, !- Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- Source Object
  11,                                     !- Outlet Port
  {ef70e1c1-58e8-43f4-a112-3ad3a17ff4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {763a433c-4921-44ca-b036-6359da58dc83}, !- Handle
  {29c64ba8-80c4-4d36-ac61-c597b3ee5821}, !- Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- HVAC Component
  {455aba5a-1ee9-4fe8-bab5-d3b9178b2527}; !- Port 1

OS:PortList,
  {d3ce00ae-20c9-40c8-a3ff-a04d5ee572c1}, !- Handle
  {8aad0baf-67e6-4ebf-94f7-79deeb103302}, !- Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- HVAC Component
  {fd4689b4-485b-4c36-882f-91451c7c36e3}; !- Port 1

OS:PortList,
  {70426dd6-b753-4e82-8a02-108bf3042856}, !- Handle
  {b1c07e0c-8af0-4795-8f92-377dc0160a6b}, !- Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}; !- HVAC Component

OS:Sizing:Zone,
  {0b4dc915-f1c4-4fea-9f78-01c4a646f182}, !- Handle
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {120ffa95-ac4c-46ce-8c8c-21576c8c0cb6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {299687a8-a5ef-47f9-b8ed-07a0f0e7faaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Handle
  living space,                           !- Name
  {69e2d7cb-9736-4310-8c59-e4d3ba5dae6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6c28c7d-ec7b-4b39-9520-6de0accb58c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5f5a450f-183e-40f7-a640-a8862e7836eb}; !- Building Unit Name

OS:Surface,
  {8c61877e-0f0d-4482-8f81-9df8a9b214d2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e5d155f2-2eda-41ad-b613-ce502220d2ae}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1046d5-d6ce-42c7-aaca-f6a45c7eb4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c38c96-70d4-4b33-9200-8feb810d5900}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78889fc6-671c-414d-9b95-c5d153dd6b64}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da82ce25-76ef-4dca-9183-028b55d0ec83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad556c28-a3e1-4b83-acbf-e0120e6e452a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb19ee2b-2d93-4610-8822-7149897f3995}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {71bafe93-99ec-40c5-93e5-55178ec24869}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c351c212-2bbb-4ecb-8d6d-b4a0b15a0a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {69e2d7cb-9736-4310-8c59-e4d3ba5dae6d}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67ac33bb-a881-43d3-bab6-c4afe922c704}, !- Zone Air Inlet Port List
  {0ffd1e76-98ca-4c58-977d-c6005308d3c2}, !- Zone Air Exhaust Port List
  {9e811e6e-745a-4c0c-ac1d-8cee841e4944}, !- Zone Air Node Name
  {437793c6-7007-41bd-b2f8-d868af5f4048}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b62073f-dfde-4901-b3b1-359460b7cadd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0682c30-bcc9-43dc-9a79-fb5ab22c3357}, !- Handle
  Node 2,                                 !- Name
  {9e811e6e-745a-4c0c-ac1d-8cee841e4944}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e811e6e-745a-4c0c-ac1d-8cee841e4944}, !- Handle
  {0cac24a5-db36-4ce3-a438-a7f76e3d8cc0}, !- Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- Source Object
  11,                                     !- Outlet Port
  {f0682c30-bcc9-43dc-9a79-fb5ab22c3357}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67ac33bb-a881-43d3-bab6-c4afe922c704}, !- Handle
  {db40a028-6d57-4ae6-a41b-f100126894c4}, !- Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- HVAC Component
  {531e4cef-f36b-4012-97c9-a65a221c5db0}; !- Port 1

OS:PortList,
  {0ffd1e76-98ca-4c58-977d-c6005308d3c2}, !- Handle
  {bde98671-31e5-430a-9a4d-f5f0d9561114}, !- Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- HVAC Component
  {21fcf82d-2344-410d-9970-af80097fbc14}; !- Port 1

OS:PortList,
  {437793c6-7007-41bd-b2f8-d868af5f4048}, !- Handle
  {cb48271f-d3b3-42ea-8bcb-ead7f407b11a}, !- Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}; !- HVAC Component

OS:Sizing:Zone,
  {efbdbca1-a604-4a35-800e-cfbb29e41f19}, !- Handle
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed9dc5a2-27d6-46bb-b6fd-f60d85bb3af2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6116581d-bdce-4e4f-8449-e89b97891f34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Handle
  living space|unit 2|story 1,            !- Name
  {69e2d7cb-9736-4310-8c59-e4d3ba5dae6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ad4b362-adec-4ddd-ba9d-b4bfe5d21185}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a05d8706-dae8-475b-89f9-504b52e76276}; !- Building Unit Name

OS:Surface,
  {12ad7da1-5540-41c9-8fef-4fc65547a993}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {71bafe93-99ec-40c5-93e5-55178ec24869}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b792d256-b71a-4d21-aa73-391c16763e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708269fc-c716-4c62-acb0-1febbb7c72ac}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4296d1e0-7c91-4afa-b911-0129b65d13f5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.62065714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 3 {m}
  5.62065714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da82ce25-76ef-4dca-9183-028b55d0ec83}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78889fc6-671c-414d-9b95-c5d153dd6b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9589c88f-617d-4a4b-ad38-837f5cabb447}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  {e5d155f2-2eda-41ad-b613-ce502220d2ae}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39583a0f-7289-4931-acb2-38b0956cddd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93bdfa2-6693-4399-9fd6-f687887e3956}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c5168b-b278-4c34-8733-11b8f8f33133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75eecd3e-ac55-4b8e-a95e-4d013bb163ca}, !- Zone Air Inlet Port List
  {3f511bff-a929-4c99-9098-fb691b284af0}, !- Zone Air Exhaust Port List
  {e9b02a97-42c0-429d-95f5-8eca48fce06c}, !- Zone Air Node Name
  {782baa9a-8d91-43f0-8a19-10ee2b57bd1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28d45fef-9862-474b-a52b-9f985e089c13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a7bd02b-4a3c-419c-80fc-5f99f520bd01}, !- Handle
  Node 3,                                 !- Name
  {e9b02a97-42c0-429d-95f5-8eca48fce06c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9b02a97-42c0-429d-95f5-8eca48fce06c}, !- Handle
  {a18bd8c7-be04-4e95-8e83-f11790f64a9e}, !- Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- Source Object
  11,                                     !- Outlet Port
  {2a7bd02b-4a3c-419c-80fc-5f99f520bd01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75eecd3e-ac55-4b8e-a95e-4d013bb163ca}, !- Handle
  {92e4d91a-ca3f-453d-993d-9001adeeb8b5}, !- Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- HVAC Component
  {74edff80-9d80-4d9a-98dd-8b01e5f26ed9}; !- Port 1

OS:PortList,
  {3f511bff-a929-4c99-9098-fb691b284af0}, !- Handle
  {6559c138-9307-49cd-9333-2f3cd327aa4a}, !- Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- HVAC Component
  {d1d3f1be-98d1-4498-9e99-68b91d8f3711}; !- Port 1

OS:PortList,
  {782baa9a-8d91-43f0-8a19-10ee2b57bd1e}, !- Handle
  {61f7e4e5-fa2e-4f2c-a060-e8afeb4c27b5}, !- Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}; !- HVAC Component

OS:Sizing:Zone,
  {5cb02dbe-1a0c-44aa-a046-a44939e31392}, !- Handle
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e204edda-1f3e-4ec9-8af6-69974480dad7}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {529215d1-271f-4345-9073-0e38f7da6789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Handle
  living space|unit 3|story 1,            !- Name
  {69e2d7cb-9736-4310-8c59-e4d3ba5dae6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6bf2f32-4469-4bce-b430-6c4f9b7084c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c700c686-ae7e-43d5-82f5-936a424fa729}; !- Building Unit Name

OS:Surface,
  {3d242dcd-339f-48b8-8322-68da021302d0}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  {71bafe93-99ec-40c5-93e5-55178ec24869}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {828a8ccc-0ff2-482b-830f-d603ae963318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4d2df1-8ddc-463e-aa96-8803e95c9e96}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad4ce06-8bdb-401e-81ae-d09c7e0cbc24}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  10.1926571428571, -9.144, 2.4384,       !- X,Y,Z Vertex 3 {m}
  10.1926571428571, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c5168b-b278-4c34-8733-11b8f8f33133}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93bdfa2-6693-4399-9fd6-f687887e3956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb3a828-7713-484c-8285-d7afe2219a49}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  {e5d155f2-2eda-41ad-b613-ce502220d2ae}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58f14c7-204a-4068-baa8-1fa88f472b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb79f86a-59a9-4760-9764-13585b00986d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4457683d-2013-4b80-b55e-dd381b1a2e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cabd8a5d-c4cb-4a94-8bed-762811df5de1}, !- Zone Air Inlet Port List
  {f8b04204-30f4-45f8-8f42-f067c1d51949}, !- Zone Air Exhaust Port List
  {055f5dd0-66fe-4bf5-b392-0a4105cea94a}, !- Zone Air Node Name
  {b175c882-490b-4eef-83d5-06ef3db9e39c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c6443bc-4ed3-4b01-b78a-42b76f96ef91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea3e1e7-0239-4868-9a52-7f503b12a67f}, !- Handle
  Node 4,                                 !- Name
  {055f5dd0-66fe-4bf5-b392-0a4105cea94a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055f5dd0-66fe-4bf5-b392-0a4105cea94a}, !- Handle
  {8ec4094a-47d8-4791-85b1-0b415e716510}, !- Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- Source Object
  11,                                     !- Outlet Port
  {7ea3e1e7-0239-4868-9a52-7f503b12a67f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cabd8a5d-c4cb-4a94-8bed-762811df5de1}, !- Handle
  {8b03613d-fd15-4816-899f-0691db0a461b}, !- Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- HVAC Component
  {366aaa90-0068-4673-ad6f-4a142893af82}; !- Port 1

OS:PortList,
  {f8b04204-30f4-45f8-8f42-f067c1d51949}, !- Handle
  {e3777695-8328-4386-b73d-0c5a307083e4}, !- Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- HVAC Component
  {81dc1a83-1eef-4b80-bd98-3262821ddf4d}; !- Port 1

OS:PortList,
  {b175c882-490b-4eef-83d5-06ef3db9e39c}, !- Handle
  {22c191f1-db56-4077-8816-f42657ca1029}, !- Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}; !- HVAC Component

OS:Sizing:Zone,
  {e6edb46d-cd4b-486c-a074-de16cb55b23f}, !- Handle
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {462cc093-6f20-434c-8731-b5bace6e861b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bf6fe6a-0c30-492f-a20f-0beb6c050903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Handle
  living space|unit 4|story 1,            !- Name
  {69e2d7cb-9736-4310-8c59-e4d3ba5dae6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c60d9570-6faf-4328-b149-fb65499f26b5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fb202777-26d6-4f59-ba72-7d0fea684087}; !- Building Unit Name

OS:Surface,
  {5810ac92-aca5-4b88-8fba-b9aa18908322}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  {71bafe93-99ec-40c5-93e5-55178ec24869}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df085ffc-c058-42e0-bb78-1905881855f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2042f8b-9b0a-4a70-86e1-1cf8f430aed4}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22b1b80-5e00-4889-bdbc-05be17c99f1f}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  14.7646571428571, -9.144, 2.4384,       !- X,Y,Z Vertex 3 {m}
  14.7646571428571, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4457683d-2013-4b80-b55e-dd381b1a2e55}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb79f86a-59a9-4760-9764-13585b00986d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f6742c-edb2-48fe-9904-7a26bd6cd202}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  {e5d155f2-2eda-41ad-b613-ce502220d2ae}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {653bfb31-61ab-4ce9-940e-c742acfb22b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Handle
  finished basement space,                !- Name
  {f63728c4-af49-4526-836c-87e222acffee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5f5a450f-183e-40f7-a640-a8862e7836eb}; !- Building Unit Name

OS:Surface,
  {0d897ce1-e759-4f67-a326-14c3e70a489b}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {a8a91812-2235-4ce9-a9ad-a7d0ff0cb9d7}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {80e96af6-779d-4eb3-92ed-09d8e90a13e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2db9be-81b3-4403-94bb-1103dff1f1f0}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {9b34f6aa-332e-4a55-aa2b-daa7fc48d047}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {80e96af6-779d-4eb3-92ed-09d8e90a13e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826759c9-62e3-4d06-9915-09521bb579b4}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {9b34f6aa-332e-4a55-aa2b-daa7fc48d047}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {80e96af6-779d-4eb3-92ed-09d8e90a13e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ede675-bc40-4a0f-a410-788b3d4aa236}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b470e3-0ebd-40d5-ab7d-d5fcd53a9121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ce25eb-a30f-4951-af8c-af76fdcf08b9}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  {9b34f6aa-332e-4a55-aa2b-daa7fc48d047}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {80e96af6-779d-4eb3-92ed-09d8e90a13e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1046d5-d6ce-42c7-aaca-f6a45c7eb4c5}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cad9e780-33be-48fc-878b-a9caf7b1e8c5}, !- Construction Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c61877e-0f0d-4482-8f81-9df8a9b214d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fa25d4a-105a-4fde-8362-75b40cec6b85}, !- Zone Air Inlet Port List
  {c20062d5-6e75-4d0f-bed3-83b8b89b3c27}, !- Zone Air Exhaust Port List
  {b4659be1-e655-41e4-be57-cda5eef30802}, !- Zone Air Node Name
  {1880932d-2fbf-4f8b-abcb-bf71cfc19dff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be109dd2-bca2-40e1-bf6a-0bfee30c8f4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24a1a73b-3b95-4195-ae38-b67abdb99cf9}, !- Handle
  Node 5,                                 !- Name
  {b4659be1-e655-41e4-be57-cda5eef30802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4659be1-e655-41e4-be57-cda5eef30802}, !- Handle
  {a5ef07d6-c5eb-4c42-a2d3-6948b3af8d63}, !- Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Source Object
  11,                                     !- Outlet Port
  {24a1a73b-3b95-4195-ae38-b67abdb99cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fa25d4a-105a-4fde-8362-75b40cec6b85}, !- Handle
  {cbc32af1-0db3-477c-87c7-d83206b77bef}, !- Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- HVAC Component
  {b4582348-6d0c-474f-9c6f-beb37c28f193}; !- Port 1

OS:PortList,
  {c20062d5-6e75-4d0f-bed3-83b8b89b3c27}, !- Handle
  {f444000f-aa2f-4305-b3a5-7c1d10fb39e8}, !- Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- HVAC Component
  {71ae4edc-4af6-46c4-9e06-2a238ab0ee53}; !- Port 1

OS:PortList,
  {1880932d-2fbf-4f8b-abcb-bf71cfc19dff}, !- Handle
  {e89406d0-adb3-40f8-9dd6-02003a477741}, !- Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}; !- HVAC Component

OS:Sizing:Zone,
  {c9c5e59f-ff7a-495e-bda0-109852f3a95a}, !- Handle
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45b7c2b7-0583-4629-9c1c-78b45f0d8bdd}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1e9ef9e-715e-409d-a875-020d2f355981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SpaceType,
  {f63728c4-af49-4526-836c-87e222acffee}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:ThermalZone,
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Handle
  finished basement zone|unit 2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {852cc378-655d-4082-acc1-5e44ad858640}, !- Zone Air Inlet Port List
  {4e177c9b-1f0c-4efe-8c92-c02f0756f596}, !- Zone Air Exhaust Port List
  {80cc9073-21ce-43d3-8101-c41466f158ed}, !- Zone Air Node Name
  {4f34355a-2d25-4909-838d-6400ce124d70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fb69ff9-26b4-43af-aa56-8216ac4dcf51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {087c3b8b-ebc7-4c88-bd06-b51976c39c9b}, !- Handle
  Node 6,                                 !- Name
  {80cc9073-21ce-43d3-8101-c41466f158ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80cc9073-21ce-43d3-8101-c41466f158ed}, !- Handle
  {abffa50d-6497-42e1-853a-19079c2917ca}, !- Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Source Object
  11,                                     !- Outlet Port
  {087c3b8b-ebc7-4c88-bd06-b51976c39c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {852cc378-655d-4082-acc1-5e44ad858640}, !- Handle
  {7a82129e-71fb-4c3f-a05b-a159478fea49}, !- Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- HVAC Component
  {f6e62fef-24c4-4600-b85a-d4e1911cb6b5}; !- Port 1

OS:PortList,
  {4e177c9b-1f0c-4efe-8c92-c02f0756f596}, !- Handle
  {a07fff82-e059-4a3d-a04a-e19f67897e34}, !- Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- HVAC Component
  {ea62b62f-dc83-4aa7-b677-a1b42cef2409}; !- Port 1

OS:PortList,
  {4f34355a-2d25-4909-838d-6400ce124d70}, !- Handle
  {e639102a-f1ed-4f31-98b3-64983dfcf7a9}, !- Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}; !- HVAC Component

OS:Sizing:Zone,
  {8ca7859b-e8d7-45d0-ab73-9e6946acaff1}, !- Handle
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e021986-eafc-4707-b7be-a0bc2362eb78}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6c73fbd-a0b6-4431-90c7-ff9132abb289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Handle
  finished basement space|unit 2,         !- Name
  {f63728c4-af49-4526-836c-87e222acffee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a05d8706-dae8-475b-89f9-504b52e76276}; !- Building Unit Name

OS:Surface,
  {39583a0f-7289-4931-acb2-38b0956cddd5}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cad9e780-33be-48fc-878b-a9caf7b1e8c5}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9589c88f-617d-4a4b-ad38-837f5cabb447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e73c87-8162-45e4-a30c-0beaa4f14d9e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {fa09e893-f176-4e6f-8ca7-fe5e4e8fc8be}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bd023d5e-c383-4dfe-a844-621bb17dd8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b470e3-0ebd-40d5-ab7d-d5fcd53a9121}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ede675-bc40-4a0f-a410-788b3d4aa236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270d7f45-7fcf-4429-8bd9-a258a4d75a38}, !- Handle
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  {0573ffc4-05f9-4109-8a5b-4dcd7fff4ad0}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bd023d5e-c383-4dfe-a844-621bb17dd8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049b8468-be39-4d83-8e2c-7f1bc0c88a20}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {fa09e893-f176-4e6f-8ca7-fe5e4e8fc8be}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bd023d5e-c383-4dfe-a844-621bb17dd8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2e7c5a-4a1f-4fe7-86a7-d3d0782630c9}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95e40b5-66c0-443a-9a02-dc0d58abc2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Handle
  finished basement zone|unit 3,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e640cb19-b60d-4a17-af89-e5513cde9e68}, !- Zone Air Inlet Port List
  {5761f3f9-02f5-4aea-85a4-4567b4e03d26}, !- Zone Air Exhaust Port List
  {56a57eb8-9559-478e-98c7-aa5ef03d2565}, !- Zone Air Node Name
  {471a1e7e-d3d4-4f86-9b60-6748c50c6ce0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7384d16-f76a-4e47-b0c6-613fee9bb5e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {400e3f91-05fa-4fd1-9532-5911458bc851}, !- Handle
  Node 7,                                 !- Name
  {56a57eb8-9559-478e-98c7-aa5ef03d2565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56a57eb8-9559-478e-98c7-aa5ef03d2565}, !- Handle
  {109024e6-2a33-4d54-a9d8-7ee03b0a4f9d}, !- Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Source Object
  11,                                     !- Outlet Port
  {400e3f91-05fa-4fd1-9532-5911458bc851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e640cb19-b60d-4a17-af89-e5513cde9e68}, !- Handle
  {3548cc67-9ef0-4c6d-9897-64a08627a689}, !- Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- HVAC Component
  {5c88ce83-cc2e-460f-86b0-134a7839562a}; !- Port 1

OS:PortList,
  {5761f3f9-02f5-4aea-85a4-4567b4e03d26}, !- Handle
  {b70c5ba9-ae18-4b9d-b072-1f957ce3bfad}, !- Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- HVAC Component
  {590481b7-11f2-4ef9-bda2-c485046b7fa1}; !- Port 1

OS:PortList,
  {471a1e7e-d3d4-4f86-9b60-6748c50c6ce0}, !- Handle
  {964bff04-3868-419d-9e6a-611c96bcd850}, !- Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}; !- HVAC Component

OS:Sizing:Zone,
  {826a66b2-cadb-4a41-9045-b58e2fb68612}, !- Handle
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1e34ee3-1b2f-4b16-b495-ec7517dc1627}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7948c5fe-ace0-4163-ac99-9f36b6b45b21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Handle
  finished basement space|unit 3,         !- Name
  {f63728c4-af49-4526-836c-87e222acffee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c700c686-ae7e-43d5-82f5-936a424fa729}; !- Building Unit Name

OS:Surface,
  {e58f14c7-204a-4068-baa8-1fa88f472b2d}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cad9e780-33be-48fc-878b-a9caf7b1e8c5}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb3a828-7713-484c-8285-d7afe2219a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0621cd97-8ccf-4d8b-aec7-bf92552d8cbd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {33a2fdda-6150-4b66-b72d-8338eea8d11e}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c735ddf5-b19d-4099-8419-7a4c220607fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95e40b5-66c0-443a-9a02-dc0d58abc2ac}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2e7c5a-4a1f-4fe7-86a7-d3d0782630c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d4836c-ac87-4424-b885-85a00b9ae9f2}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  {06c8d6ae-9a16-4436-825a-af59375ade83}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c735ddf5-b19d-4099-8419-7a4c220607fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c47e853-fcc4-4a94-a6df-02c27b73e20b}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {33a2fdda-6150-4b66-b72d-8338eea8d11e}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c735ddf5-b19d-4099-8419-7a4c220607fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c766ff-2be9-4788-aab1-336ead21c33d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Construction Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935870b3-89bb-44b8-bb59-54a459768ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Handle
  finished basement zone|unit 4,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {831a9c44-6e66-441d-a8c8-970f3adc520b}, !- Zone Air Inlet Port List
  {65d9e932-b594-4c0d-840b-03deea6f6bbb}, !- Zone Air Exhaust Port List
  {3a4541ec-699f-4205-aa7e-fe829a0ce52b}, !- Zone Air Node Name
  {2653f918-d03d-4fc9-bb5d-1276f3a28447}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90d957f4-cc57-4d2b-9b9e-2357b89e019e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {083632c0-12cf-4417-8fab-7d4234134c56}, !- Handle
  Node 8,                                 !- Name
  {3a4541ec-699f-4205-aa7e-fe829a0ce52b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a4541ec-699f-4205-aa7e-fe829a0ce52b}, !- Handle
  {c543ca57-c043-4978-9448-2bb755844512}, !- Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Source Object
  11,                                     !- Outlet Port
  {083632c0-12cf-4417-8fab-7d4234134c56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {831a9c44-6e66-441d-a8c8-970f3adc520b}, !- Handle
  {7c03360c-7c51-4529-8e3c-13f9c859a572}, !- Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- HVAC Component
  {e3dec6b3-bb50-4443-94b2-bb7e0d79f19f}; !- Port 1

OS:PortList,
  {65d9e932-b594-4c0d-840b-03deea6f6bbb}, !- Handle
  {f3100203-2cb5-411e-8061-0c9c1ef268fa}, !- Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- HVAC Component
  {4ed2f016-401d-4e09-935f-c62394480663}; !- Port 1

OS:PortList,
  {2653f918-d03d-4fc9-bb5d-1276f3a28447}, !- Handle
  {622da9f6-90ef-45ac-aaf9-4cbaef4e7171}, !- Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}; !- HVAC Component

OS:Sizing:Zone,
  {8b056d16-4c0b-4411-9b69-94ce11499699}, !- Handle
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc6892bd-7fab-4faf-8dde-bc8753eb5523}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2d4f45e-3b0e-41d7-9ae5-d6110013401c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Handle
  finished basement space|unit 4,         !- Name
  {f63728c4-af49-4526-836c-87e222acffee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fb202777-26d6-4f59-ba72-7d0fea684087}; !- Building Unit Name

OS:Surface,
  {653bfb31-61ab-4ce9-940e-c742acfb22b6}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  {cad9e780-33be-48fc-878b-a9caf7b1e8c5}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f6742c-edb2-48fe-9904-7a26bd6cd202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2332e7d8-83c8-479a-8521-8151354584ea}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {d66d5740-3770-4846-a392-39bfb6edd063}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e0f76fb8-8abe-4a31-a331-6acc0abdd74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935870b3-89bb-44b8-bb59-54a459768ccf}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c766ff-2be9-4788-aab1-336ead21c33d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268dc8c3-ccba-477b-8877-bf946c41079f}, !- Handle
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  {d64d1c86-667b-479c-b944-c9123fd253ff}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e0f76fb8-8abe-4a31-a331-6acc0abdd74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b4695c-c477-49c4-bc65-f0e74b3188f1}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {d66d5740-3770-4846-a392-39bfb6edd063}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e0f76fb8-8abe-4a31-a331-6acc0abdd74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b9a0e0-97e3-4ef6-b6d9-09ae4bfb9cf3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {d66d5740-3770-4846-a392-39bfb6edd063}, !- Construction Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e0f76fb8-8abe-4a31-a331-6acc0abdd74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828a8ccc-0ff2-482b-830f-d603ae963318}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {6aa322cb-05b3-4b41-823e-28067b456d65}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d242dcd-339f-48b8-8322-68da021302d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6d5193-3579-4f54-b1b4-2c149924bfe0}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {af63749d-f280-49db-9aad-c2a5a6127f44}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 1 {m}
  18.288, -4.572, 4.7244,                 !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e28bff8-6760-4535-b1aa-1b5f50cbe90d}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {af63749d-f280-49db-9aad-c2a5a6127f44}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -4.572, 4.7244,                 !- X,Y,Z Vertex 1 {m}
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37820a0-249e-4c1e-8781-4402b4b1e03a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {2c5b5673-94bb-43f3-9509-931f1b32e763}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5c0279c5-fca2-44e2-b169-25165de5532b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {2c5b5673-94bb-43f3-9509-931f1b32e763}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -4.572, 4.7244,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Handle
  unfinished attic space,                 !- Name
  {1b7a37e0-e5af-44d1-afd9-e2e312ff53cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}; !- Thermal Zone Name

OS:ThermalZone,
  {98b03417-baa7-4178-8a35-e12ea11a45e0}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0dc1755-c31e-4e28-9b3f-1dbc80cc182b}, !- Zone Air Inlet Port List
  {3eeee4b5-7383-4b2f-a93b-5007c989b065}, !- Zone Air Exhaust Port List
  {a876ba52-48fc-4b0f-afe8-cef8de112fd0}, !- Zone Air Node Name
  {737d4b89-146f-47ac-a0d6-399de33396e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fc104e2-cb3f-4770-9b05-6692012f5ef4}, !- Handle
  Node 9,                                 !- Name
  {a876ba52-48fc-4b0f-afe8-cef8de112fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a876ba52-48fc-4b0f-afe8-cef8de112fd0}, !- Handle
  {5217d37b-d920-4046-978b-21c005c78154}, !- Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}, !- Source Object
  11,                                     !- Outlet Port
  {1fc104e2-cb3f-4770-9b05-6692012f5ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0dc1755-c31e-4e28-9b3f-1dbc80cc182b}, !- Handle
  {9418ec9c-3aff-4d07-ba1c-31f649cdb6ca}, !- Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}; !- HVAC Component

OS:PortList,
  {3eeee4b5-7383-4b2f-a93b-5007c989b065}, !- Handle
  {2022337a-d579-42d2-8f4d-cea85e4481c1}, !- Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}; !- HVAC Component

OS:PortList,
  {737d4b89-146f-47ac-a0d6-399de33396e2}, !- Handle
  {7fc33d57-ef5c-48c7-a2ea-352d64bf87aa}, !- Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}; !- HVAC Component

OS:Sizing:Zone,
  {936f0f2e-9fae-48f8-b32f-1c9a27f34220}, !- Handle
  {98b03417-baa7-4178-8a35-e12ea11a45e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69cc5df2-c906-43f7-a562-8a35b6cd052c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {98b03417-baa7-4178-8a35-e12ea11a45e0}; !- Thermal Zone

OS:SpaceType,
  {1b7a37e0-e5af-44d1-afd9-e2e312ff53cc}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {5f5a450f-183e-40f7-a640-a8862e7836eb}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {0b2ad235-5d4f-401b-bbf3-6454c21076ee}, !- Handle
  {5f5a450f-183e-40f7-a640-a8862e7836eb}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  39,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  180,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  107.99999999999999,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {a05d8706-dae8-475b-89f9-504b52e76276}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {c77d7fcd-a138-46c5-9a5e-2e0c0bf7808a}, !- Handle
  {a05d8706-dae8-475b-89f9-504b52e76276}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  39,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  180,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  107.99999999999999,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 2,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {c700c686-ae7e-43d5-82f5-936a424fa729}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {a05ed5fc-e0d6-49e6-9f6e-f8da500c0103}, !- Handle
  {c700c686-ae7e-43d5-82f5-936a424fa729}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  39,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  179.99999999999997,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  107.99999999999997,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 3,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {fb202777-26d6-4f59-ba72-7d0fea684087}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {65d94ea2-3598-49df-b087-51f6d06ba2ac}, !- Handle
  {fb202777-26d6-4f59-ba72-7d0fea684087}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  39,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  180.00000000000003,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  108.00000000000001,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 4,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:Building,
  {d7ef69f2-541e-4c5e-b0f8-5549cab7344b}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {2990ec41-ccb0-489c-8fa3-e83c04d67559}, !- Handle
  {d7ef69f2-541e-4c5e-b0f8-5549cab7344b}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4;                                      !- Feature Value 2

OS:Surface,
  {df085ffc-c058-42e0-bb78-1905881855f0}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {6aa322cb-05b3-4b41-823e-28067b456d65}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5810ac92-aca5-4b88-8fba-b9aa18908322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c351c212-2bbb-4ecb-8d6d-b4a0b15a0a19}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {6aa322cb-05b3-4b41-823e-28067b456d65}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb19ee2b-2d93-4610-8822-7149897f3995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b792d256-b71a-4d21-aa73-391c16763e98}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {6aa322cb-05b3-4b41-823e-28067b456d65}, !- Construction Name
  {3f2ab28c-69e6-492a-9e8e-e7759e5cd40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ad7da1-5540-41c9-8fef-4fc65547a993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:External:File,
  {9c650fcd-6d9d-47a8-84a5-78be968fa3ef}, !- Handle
  schedules_TMY_60min.csv,                !- Name
  schedules_TMY_60min.csv;                !- File Name

OS:SubSurface,
  {a1c2a6bf-55d0-426e-b50f-a96c2b57c498}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {4c44f159-b8f3-4315-8d2c-d2c851cc5ab5}, !- Construction Name
  {a461a169-5396-41ee-89dc-bb95f58c3a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -9.144, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0.1524, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf5c1f08-d512-4681-a6d6-f35a7ac2efe5}, !- Handle
  unit 2 - Surface 14 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4c44f159-b8f3-4315-8d2c-d2c851cc5ab5}, !- Construction Name
  {fc2fc464-8298-47b0-9b8d-8ab579cd142f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7244, -9.144, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.7244, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  5.59525714285714, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  5.59525714285714, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f6c068a-2e62-45d4-ab4b-eb987af32c90}, !- Handle
  unit 3 - Surface 25 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4c44f159-b8f3-4315-8d2c-d2c851cc5ab5}, !- Construction Name
  {e7859ed9-31d4-4475-be09-05183ef869cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2964, -9.144, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  9.2964, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  10.1672571428571, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  10.1672571428571, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa430ef3-117c-4b7e-9dba-b4494010baa7}, !- Handle
  unit 4 - Surface 36 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4c44f159-b8f3-4315-8d2c-d2c851cc5ab5}, !- Construction Name
  {c16a4f31-3977-4a45-b1cb-937243f27f49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8684, -9.144, 2.1336,                !- X,Y,Z Vertex 1 {m}
  13.8684, -9.144, 0,                     !- X,Y,Z Vertex 2 {m}
  14.7392571428571, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  14.7392571428571, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a461a169-5396-41ee-89dc-bb95f58c3a15}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.127, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0.127, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bb9da0-5256-455a-85f9-e7dd7919e1c5}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0.127, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2fc464-8298-47b0-9b8d-8ab579cd142f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.62065714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 1 {m}
  4.699, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.699, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  5.62065714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b47097-8aba-40dd-96f3-f83a37e20051}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.699, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.699, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16a4f31-3977-4a45-b1cb-937243f27f49}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7646571428571, -9.144, 2.4384,       !- X,Y,Z Vertex 1 {m}
  13.843, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.843, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  14.7646571428571, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f81002-213d-4a03-bff5-1825ca08742f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.843, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.843, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7859ed9-31d4-4475-be09-05183ef869cd}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1926571428571, -9.144, 2.4384,       !- X,Y,Z Vertex 1 {m}
  9.271, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  9.271, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  10.1926571428571, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7858b02a-5f00-4dae-aaaf-edcb92b24c0e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Construction Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.271, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.271, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83a26c29-f5ed-4f6f-9e4b-2a622269b014}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {ad556c28-a3e1-4b83-acbf-e0120e6e452a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.00462765232795, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  2.00462765232795, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  2.77984857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  2.77984857142857, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a0438aa-11d5-4f2b-99e0-ce3957382f8e}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {ad556c28-a3e1-4b83-acbf-e0120e6e452a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.84080857142857, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  2.84080857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  3.61602949052919, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  3.61602949052919, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58707b6c-ad5b-4663-bb69-b387b341490c}, !- Handle
  Surface 14 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {4296d1e0-7c91-4afa-b911-0129b65d13f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.57662765232795, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  6.57662765232795, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  7.35184857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  7.35184857142857, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db97756c-c8fe-4433-bcdc-3dc76e2cbd99}, !- Handle
  Surface 14 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {4296d1e0-7c91-4afa-b911-0129b65d13f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.41280857142857, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  7.41280857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  8.18802949052919, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  8.18802949052919, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7932064a-a57b-4b9e-a7da-e60d7363b568}, !- Handle
  Surface 36 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {a22b1b80-5e00-4889-bdbc-05be17c99f1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7206276523279, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  15.7206276523279, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  16.4958485714285, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  16.4958485714285, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6140fb-f9ce-404a-b36e-478afadc391b}, !- Handle
  Surface 36 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {a22b1b80-5e00-4889-bdbc-05be17c99f1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5568085714286, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.5568085714286, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  17.3320294905292, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  17.3320294905292, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {610fa52c-fa9d-4530-ad16-85ae29517721}, !- Handle
  Surface 25 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {4ad4ce06-8bdb-401e-81ae-d09c7e0cbc24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1486276523279, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  11.1486276523279, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  11.9238485714286, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  11.9238485714286, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad7e5a1-0c23-4406-bdba-962300da0bb2}, !- Handle
  Surface 25 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {4ad4ce06-8bdb-401e-81ae-d09c7e0cbc24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9848085714285, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  11.9848085714285, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  12.7600294905292, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  12.7600294905292, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f402b58-30e7-41b3-afe9-3ba742243af2}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {f6c38c96-70d4-4b33-9200-8feb810d5900}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18406446257406, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.18406446257406, 0, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  2.31648, 0, 0.977109911388774,          !- X,Y,Z Vertex 3 {m}
  2.31648, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fbdb05e-055a-4c84-9721-1f5cfd11e99a}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {f6c38c96-70d4-4b33-9200-8feb810d5900}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25552, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  2.25552, 0, 0.977109911388774,          !- X,Y,Z Vertex 2 {m}
  1.38793553742594, 0, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  1.38793553742594, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87afdf05-923c-421f-82ed-9fa027678c50}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {708269fc-c716-4c62-acb0-1febbb7c72ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75606446257406, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.75606446257406, 0, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  6.88848, 0, 0.977109911388774,          !- X,Y,Z Vertex 3 {m}
  6.88848, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {505b0848-53b5-4c8e-aef4-cef58f685578}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {708269fc-c716-4c62-acb0-1febbb7c72ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82752, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  6.82752, 0, 0.977109911388774,          !- X,Y,Z Vertex 2 {m}
  5.95993553742594, 0, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  5.95993553742594, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {164ee9bb-9d4c-4315-b138-4836d551f39f}, !- Handle
  Surface 35 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {b2042f8b-9b0a-4a70-86e1-1cf8f430aed4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9000644625741, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  16.9000644625741, 0, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  16.03248, 0, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  16.03248, 0, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921f0019-3ccc-4608-ac89-c821b3e45635}, !- Handle
  Surface 35 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {b2042f8b-9b0a-4a70-86e1-1cf8f430aed4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.97152, 0, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  15.97152, 0, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  15.1039355374259, 0, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  15.1039355374259, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d60b57c-cbb6-4690-9cf5-16aaa5a6408f}, !- Handle
  Surface 24 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {fb4d2df1-8ddc-463e-aa96-8803e95c9e96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3280644625741, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  12.3280644625741, 0, 0.977109911388775, !- X,Y,Z Vertex 2 {m}
  11.46048, 0, 0.977109911388775,         !- X,Y,Z Vertex 3 {m}
  11.46048, 0, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ba6e1db-b057-4d35-896f-3d5cb714cbca}, !- Handle
  Surface 24 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {fb4d2df1-8ddc-463e-aa96-8803e95c9e96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.39952, 0, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  11.39952, 0, 0.977109911388775,         !- X,Y,Z Vertex 2 {m}
  10.5319355374259, 0, 0.977109911388775, !- X,Y,Z Vertex 3 {m}
  10.5319355374259, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10e6771e-4f83-4bdf-be0b-389521b6760e}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.14993553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -3.01752, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -3.01752, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4964aaa8-0848-4cee-8b66-68fc823b7362}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.07848, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -3.07848, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -3.94606446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ecb7d72-fda6-458d-b37f-6715b185d4d3}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.19793553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -6.06552, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -6.06552, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e865ae8-0f09-4c5a-943a-cc5886f2e9ef}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.12648, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -6.12648, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -6.99406446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75c4102c-4bd7-4b00-9fce-8e91d32d3c7f}, !- Handle
  Surface 39 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -6.99406446257406, 2.1336,      !- X,Y,Z Vertex 1 {m}
  18.288, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  18.288, -6.12648, 0.977109911388774,    !- X,Y,Z Vertex 3 {m}
  18.288, -6.12648, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {861ade09-ee79-4571-84c4-8927b36adb4f}, !- Handle
  Surface 39 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -6.06552, 2.1336,               !- X,Y,Z Vertex 1 {m}
  18.288, -6.06552, 0.977109911388774,    !- X,Y,Z Vertex 2 {m}
  18.288, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  18.288, -5.19793553742594, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6544b61a-0359-4daa-ba9b-ea72e97659c6}, !- Handle
  Surface 39 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -3.94606446257406, 2.1336,      !- X,Y,Z Vertex 1 {m}
  18.288, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  18.288, -3.07848, 0.977109911388774,    !- X,Y,Z Vertex 3 {m}
  18.288, -3.07848, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8468a54-519d-4010-bb31-d39df73e4008}, !- Handle
  Surface 39 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Construction Name
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -3.01752, 2.1336,               !- X,Y,Z Vertex 1 {m}
  18.288, -3.01752, 0.977109911388774,    !- X,Y,Z Vertex 2 {m}
  18.288, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  18.288, -2.14993553742594, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e562144b-5e04-4e5d-ba52-a0e3d1f42774}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4964aaa8-0848-4cee-8b66-68fc823b7362}; !- Shaded Object Name

OS:ShadingSurface,
  {c8bf64f6-26af-4972-9df0-12d5cc917c1c}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e562144b-5e04-4e5d-ba52-a0e3d1f42774}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.09846446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.92608, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.92608, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.09846446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {16bdfb72-2c7a-4281-a630-ac54b142f796}, !- Handle
  {4964aaa8-0848-4cee-8b66-68fc823b7362}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {81c59827-5718-4dad-b71b-faa3053f87a5}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8a0438aa-11d5-4f2b-99e0-ce3957382f8e}; !- Shaded Object Name

OS:ShadingSurface,
  {d25809f2-88cc-4da7-a351-b24a7d63b58b}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {81c59827-5718-4dad-b71b-faa3053f87a5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.76842949052919, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  2.68840857142857, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  2.68840857142857, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.76842949052919, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {efc27535-aa35-4152-acca-05b8d53b53f9}, !- Handle
  {8a0438aa-11d5-4f2b-99e0-ce3957382f8e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c23f78ea-e6b2-49d6-b584-829c07ca50d0}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {83a26c29-f5ed-4f6f-9e4b-2a622269b014}; !- Shaded Object Name

OS:ShadingSurface,
  {1c9ebe1c-910f-42c6-a886-0a801205eee0}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c23f78ea-e6b2-49d6-b584-829c07ca50d0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.93224857142857, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  1.85222765232795, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  1.85222765232795, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.93224857142857, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1754babe-1e0d-4a56-a5e1-d739383e49d7}, !- Handle
  {83a26c29-f5ed-4f6f-9e4b-2a622269b014}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d56ec204-607d-47f0-aecf-b3857bf58d75}, !- Handle
  Surface 14 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58707b6c-ad5b-4663-bb69-b387b341490c}; !- Shaded Object Name

OS:ShadingSurface,
  {10d8ef23-d138-4dc8-8a61-3740e96f18d9}, !- Handle
  Surface 14 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {d56ec204-607d-47f0-aecf-b3857bf58d75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.50424857142857, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  6.42422765232795, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  6.42422765232795, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.50424857142857, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {15d615e6-4236-4fd3-8a04-653b1addd674}, !- Handle
  {58707b6c-ad5b-4663-bb69-b387b341490c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {667ee499-488a-4807-96fe-b13d30b13330}, !- Handle
  Surface 14 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db97756c-c8fe-4433-bcdc-3dc76e2cbd99}; !- Shaded Object Name

OS:ShadingSurface,
  {a5db22c8-c832-4a27-ba06-b156c1e02352}, !- Handle
  Surface 14 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {667ee499-488a-4807-96fe-b13d30b13330}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.34042949052919, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  7.26040857142857, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  7.26040857142857, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.34042949052919, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1d64766-0e98-4d1c-8ec3-557a03422b4e}, !- Handle
  {db97756c-c8fe-4433-bcdc-3dc76e2cbd99}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c09a0753-9fef-4279-9d9c-2f3bfaef3453}, !- Handle
  Surface 36 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7932064a-a57b-4b9e-a7da-e60d7363b568}; !- Shaded Object Name

OS:ShadingSurface,
  {f71dd476-278d-4f36-b5a8-c8704321d114}, !- Handle
  Surface 36 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c09a0753-9fef-4279-9d9c-2f3bfaef3453}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6482485714285, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  15.5682276523279, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  15.5682276523279, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  16.6482485714285, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {710ec7ed-bf6f-485b-9ae7-29a19b7befdb}, !- Handle
  {7932064a-a57b-4b9e-a7da-e60d7363b568}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0990f95b-7c37-443a-8e69-949890a37936}, !- Handle
  Surface 2 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e865ae8-0f09-4c5a-943a-cc5886f2e9ef}; !- Shaded Object Name

OS:ShadingSurface,
  {722cbd99-c93a-408a-8123-56fb43cca78d}, !- Handle
  Surface 2 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {0990f95b-7c37-443a-8e69-949890a37936}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.14646446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -5.97408, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.97408, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -7.14646446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3ff31902-43ac-48af-93cd-5062a3269b83}, !- Handle
  {9e865ae8-0f09-4c5a-943a-cc5886f2e9ef}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {720243c4-75ae-4696-9bf3-b9a6ee18fd80}, !- Handle
  Surface 36 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fb6140fb-f9ce-404a-b36e-478afadc391b}; !- Shaded Object Name

OS:ShadingSurface,
  {87b80b11-ba42-4f5f-b5cf-68cdccf6f018}, !- Handle
  Surface 36 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {720243c4-75ae-4696-9bf3-b9a6ee18fd80}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.4844294905292, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  16.4044085714286, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  16.4044085714286, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  17.4844294905292, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f11a75c-55ac-4c7f-bf19-73b6135df812}, !- Handle
  {fb6140fb-f9ce-404a-b36e-478afadc391b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {36d8d053-9c89-466a-98d2-64da56840d81}, !- Handle
  Surface 25 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {610fa52c-fa9d-4530-ad16-85ae29517721}; !- Shaded Object Name

OS:ShadingSurface,
  {a6f8d7ad-e722-4cfb-be9e-b3f88b04529c}, !- Handle
  Surface 25 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {36d8d053-9c89-466a-98d2-64da56840d81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0762485714286, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  10.9962276523279, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.9962276523279, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  12.0762485714286, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5aa6d015-a18c-468f-aa6f-6d23cbe5abc8}, !- Handle
  {610fa52c-fa9d-4530-ad16-85ae29517721}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6dae5a46-9b65-47cc-b47a-b407a19742d4}, !- Handle
  Surface 25 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5ad7e5a1-0c23-4406-bdba-962300da0bb2}; !- Shaded Object Name

OS:ShadingSurface,
  {89edc44a-2ff8-4f68-b82a-212860c5aa24}, !- Handle
  Surface 25 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6dae5a46-9b65-47cc-b47a-b407a19742d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9124294905292, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  11.8324085714285, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  11.8324085714285, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  12.9124294905292, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90d782a3-4b01-4bcd-bfe4-b3d4ebd61641}, !- Handle
  {5ad7e5a1-0c23-4406-bdba-962300da0bb2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1360ee14-44f2-45c3-8527-199231f2d055}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f402b58-30e7-41b3-afe9-3ba742243af2}; !- Shaded Object Name

OS:ShadingSurface,
  {bdcfea05-3dbc-420d-a94c-2b30656dc61e}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {1360ee14-44f2-45c3-8527-199231f2d055}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.16408, 0, 2.286,                      !- X,Y,Z Vertex 1 {m}
  3.33646446257406, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.33646446257406, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  2.16408, 0.6096, 2.286;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {394a0ce0-5b46-4963-a76f-54d47f536e6a}, !- Handle
  {4f402b58-30e7-41b3-afe9-3ba742243af2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f113f6a4-4406-4892-8fed-0ba27b6b7bde}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7fbdb05e-055a-4c84-9721-1f5cfd11e99a}; !- Shaded Object Name

OS:ShadingSurface,
  {9e95e5b8-3a67-42c2-ad4e-ed210709c7eb}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f113f6a4-4406-4892-8fed-0ba27b6b7bde}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.23553553742594, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.40792, 0, 2.286,                      !- X,Y,Z Vertex 2 {m}
  2.40792, 0.6096, 2.286,                 !- X,Y,Z Vertex 3 {m}
  1.23553553742594, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e37daf44-8eb5-4d70-a66b-76a4dfdf14d2}, !- Handle
  {7fbdb05e-055a-4c84-9721-1f5cfd11e99a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ffc70846-b6c4-43ba-868e-3ca44fad4168}, !- Handle
  Surface 35 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {921f0019-3ccc-4608-ac89-c821b3e45635}; !- Shaded Object Name

OS:ShadingSurface,
  {f4eef2c1-a2e9-4064-9a4c-4809189efdff}, !- Handle
  Surface 35 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ffc70846-b6c4-43ba-868e-3ca44fad4168}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9515355374259, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  16.12392, 0, 2.286,                     !- X,Y,Z Vertex 2 {m}
  16.12392, 0.6096, 2.286,                !- X,Y,Z Vertex 3 {m}
  14.9515355374259, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6d730a7-0cc0-4e35-804b-5a2eba1312f2}, !- Handle
  {921f0019-3ccc-4608-ac89-c821b3e45635}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2ec387ad-2a9b-4027-a935-85db2bb495ba}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87afdf05-923c-421f-82ed-9fa027678c50}; !- Shaded Object Name

OS:ShadingSurface,
  {5ad02159-0ff0-4821-ac95-53fce999c16d}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2ec387ad-2a9b-4027-a935-85db2bb495ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.73608, 0, 2.286,                      !- X,Y,Z Vertex 1 {m}
  7.90846446257406, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.90846446257406, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  6.73608, 0.6096, 2.286;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0300de03-f6e3-4988-8273-9dccc1bf65b1}, !- Handle
  {87afdf05-923c-421f-82ed-9fa027678c50}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5b8ee415-4fc0-40fc-9a6a-5fd52d963d75}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {505b0848-53b5-4c8e-aef4-cef58f685578}; !- Shaded Object Name

OS:ShadingSurface,
  {7ff64ec0-d38a-43a5-9ed1-e75ffa9617e4}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5b8ee415-4fc0-40fc-9a6a-5fd52d963d75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.80753553742594, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.97992, 0, 2.286,                      !- X,Y,Z Vertex 2 {m}
  6.97992, 0.6096, 2.286,                 !- X,Y,Z Vertex 3 {m}
  5.80753553742594, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {74142e1e-0c1f-4d39-bf8e-5a0faf449d19}, !- Handle
  {505b0848-53b5-4c8e-aef4-cef58f685578}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ca351a59-bf9f-4887-bc7d-c4fce89884e8}, !- Handle
  Surface 35 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {164ee9bb-9d4c-4315-b138-4836d551f39f}; !- Shaded Object Name

OS:ShadingSurface,
  {12dd042c-42e6-47f5-b562-9b9534e8dd98}, !- Handle
  Surface 35 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ca351a59-bf9f-4887-bc7d-c4fce89884e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.88008, 0, 2.286,                     !- X,Y,Z Vertex 1 {m}
  17.0524644625741, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  17.0524644625741, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  15.88008, 0.6096, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {79eed14f-087a-42ca-a64d-e90592197866}, !- Handle
  {164ee9bb-9d4c-4315-b138-4836d551f39f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {12f316ac-a5ff-496b-9eb2-8e9f4556f020}, !- Handle
  Surface 24 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0d60b57c-cbb6-4690-9cf5-16aaa5a6408f}; !- Shaded Object Name

OS:ShadingSurface,
  {06d915bc-4e0b-4ca1-b9db-f90e5652075f}, !- Handle
  Surface 24 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {12f316ac-a5ff-496b-9eb2-8e9f4556f020}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.30808, 0, 2.286,                     !- X,Y,Z Vertex 1 {m}
  12.4804644625741, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  12.4804644625741, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  11.30808, 0.6096, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {720aef96-570c-4a47-bfbf-c33ff19d9dc4}, !- Handle
  {0d60b57c-cbb6-4690-9cf5-16aaa5a6408f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1a88ad20-8fe3-4d5d-8f5e-a9858a8c4eec}, !- Handle
  Surface 24 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1ba6e1db-b057-4d35-896f-3d5cb714cbca}; !- Shaded Object Name

OS:ShadingSurface,
  {4d97fb8a-4519-4bdd-8fab-0f0383eeaa6f}, !- Handle
  Surface 24 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1a88ad20-8fe3-4d5d-8f5e-a9858a8c4eec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3795355374259, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  11.55192, 0, 2.286,                     !- X,Y,Z Vertex 2 {m}
  11.55192, 0.6096, 2.286,                !- X,Y,Z Vertex 3 {m}
  10.3795355374259, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d4cf7ee2-8474-44d4-bdbc-11f14b9d6838}, !- Handle
  {1ba6e1db-b057-4d35-896f-3d5cb714cbca}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {471c0edb-569d-46d5-b202-5fd24d48978e}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {10e6771e-4f83-4bdf-be0b-389521b6760e}; !- Shaded Object Name

OS:ShadingSurface,
  {d3a05dda-bfc0-44ef-bcd0-406c1b8e3291}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {471c0edb-569d-46d5-b202-5fd24d48978e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.16992, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -1.99753553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.99753553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.16992, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e011e05b-bd88-4bed-aaa1-50f02859ef36}, !- Handle
  {10e6771e-4f83-4bdf-be0b-389521b6760e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4e248d85-7038-4ab8-9368-05a4a194138a}, !- Handle
  Surface 39 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {861ade09-ee79-4571-84c4-8927b36adb4f}; !- Shaded Object Name

OS:ShadingSurface,
  {f4668839-2f84-4a78-a58d-82df24d4c0c9}, !- Handle
  Surface 39 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4e248d85-7038-4ab8-9368-05a4a194138a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, -5.04553553742594, 2.286,       !- X,Y,Z Vertex 1 {m}
  18.288, -6.21792, 2.286,                !- X,Y,Z Vertex 2 {m}
  18.8976, -6.21792, 2.286,               !- X,Y,Z Vertex 3 {m}
  18.8976, -5.04553553742594, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5836c3e9-1181-4078-a919-54f9ab498365}, !- Handle
  {861ade09-ee79-4571-84c4-8927b36adb4f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5691a040-9556-4d15-8382-37f82d4c9651}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ecb7d72-fda6-458d-b37f-6715b185d4d3}; !- Shaded Object Name

OS:ShadingSurface,
  {17759b6d-34d0-42ae-85e7-9be8941a99b4}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5691a040-9556-4d15-8382-37f82d4c9651}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -6.21792, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -5.04553553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.04553553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -6.21792, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3ed49ac8-ea86-46b2-ae78-9904f6409a39}, !- Handle
  {7ecb7d72-fda6-458d-b37f-6715b185d4d3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {295196fc-6d03-41bd-9deb-d43c71928d1f}, !- Handle
  Surface 39 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {75c4102c-4bd7-4b00-9fce-8e91d32d3c7f}; !- Shaded Object Name

OS:ShadingSurface,
  {f0a04cbf-596b-4756-ba83-3fc85ebe6866}, !- Handle
  Surface 39 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {295196fc-6d03-41bd-9deb-d43c71928d1f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, -5.97408, 2.286,                !- X,Y,Z Vertex 1 {m}
  18.288, -7.14646446257406, 2.286,       !- X,Y,Z Vertex 2 {m}
  18.8976, -7.14646446257406, 2.286,      !- X,Y,Z Vertex 3 {m}
  18.8976, -5.97408, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1bf034e1-afd3-4dd2-ac0f-fbf315c84de9}, !- Handle
  {75c4102c-4bd7-4b00-9fce-8e91d32d3c7f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e1bf5a6f-1549-4af1-b0be-41991476b612}, !- Handle
  Surface 39 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6544b61a-0359-4daa-ba9b-ea72e97659c6}; !- Shaded Object Name

OS:ShadingSurface,
  {ce133f68-872c-4a1d-8b2a-0283faaf6e5d}, !- Handle
  Surface 39 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e1bf5a6f-1549-4af1-b0be-41991476b612}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, -2.92608, 2.286,                !- X,Y,Z Vertex 1 {m}
  18.288, -4.09846446257406, 2.286,       !- X,Y,Z Vertex 2 {m}
  18.8976, -4.09846446257406, 2.286,      !- X,Y,Z Vertex 3 {m}
  18.8976, -2.92608, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {15a8cfd1-8bad-465d-900e-95a0c3e98996}, !- Handle
  {6544b61a-0359-4daa-ba9b-ea72e97659c6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {adf09c4d-5cab-46ff-888b-309232b810bc}, !- Handle
  Surface 39 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8468a54-519d-4010-bb31-d39df73e4008}; !- Shaded Object Name

OS:ShadingSurface,
  {59bdc6ae-5df7-427c-a765-9eb7a7358569}, !- Handle
  Surface 39 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {adf09c4d-5cab-46ff-888b-309232b810bc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, -1.99753553742594, 2.286,       !- X,Y,Z Vertex 1 {m}
  18.288, -3.16992, 2.286,                !- X,Y,Z Vertex 2 {m}
  18.8976, -3.16992, 2.286,               !- X,Y,Z Vertex 3 {m}
  18.8976, -1.99753553742594, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {238040ac-36da-4e21-b25d-3ed22c5c43ac}, !- Handle
  {a8468a54-519d-4010-bb31-d39df73e4008}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {f16df799-5d70-4527-9d20-e6ecad5d8003}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {acac1ed0-55eb-48b0-bfe2-6624077bf225}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {6aa322cb-05b3-4b41-823e-28067b456d65}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {f16df799-5d70-4527-9d20-e6ecad5d8003}, !- Layer 1
  {acac1ed0-55eb-48b0-bfe2-6624077bf225}, !- Layer 2
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 3

OS:Construction,
  {71bafe93-99ec-40c5-93e5-55178ec24869}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}, !- Layer 1
  {acac1ed0-55eb-48b0-bfe2-6624077bf225}, !- Layer 2
  {f16df799-5d70-4527-9d20-e6ecad5d8003}; !- Layer 3

OS:Material,
  {f5d2316a-1731-4257-9633-15119d22238e}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {31f05374-6cdc-4355-a875-3798f0b30e28}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9cf7fb75-8965-4c04-82ed-4cd1ad219a5f}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {af63749d-f280-49db-9aad-c2a5a6127f44}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {f5d2316a-1731-4257-9633-15119d22238e}, !- Layer 1
  {31f05374-6cdc-4355-a875-3798f0b30e28}, !- Layer 2
  {9cf7fb75-8965-4c04-82ed-4cd1ad219a5f}; !- Layer 3

OS:AdditionalProperties,
  {24265e0d-d6fd-4ee7-8fb4-3dd99ab650cf}, !- Handle
  {7e28bff8-6760-4535-b1aa-1b5f50cbe90d}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {91f2a57e-6743-4a85-8ebc-6e49bc75fda8}, !- Handle
  {3d6d5193-3579-4f54-b1b4-2c149924bfe0}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {80e96af6-779d-4eb3-92ed-09d8e90a13e7}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {dc8c99ef-8ae7-4eb6-aba2-292b9b8c5e62}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {dc8c99ef-8ae7-4eb6-aba2-292b9b8c5e62}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {bb95aa5a-f6c5-4557-ae04-e3d19f11c0fc}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {b846f7f4-fcb3-4c97-ac37-110c8ab28013}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {9b34f6aa-332e-4a55-aa2b-daa7fc48d047}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {b846f7f4-fcb3-4c97-ac37-110c8ab28013}, !- Layer 1
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 2

OS:Material,
  {77a46d53-ec97-448e-a2ea-1d82335b3749}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {a8a91812-2235-4ce9-a9ad-a7d0ff0cb9d7}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {77a46d53-ec97-448e-a2ea-1d82335b3749}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {48b4db7b-c86f-43a5-b3bd-9cce4664ecd1}, !- Handle
  {0d897ce1-e759-4f67-a326-14c3e70a489b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {bd023d5e-c383-4dfe-a844-621bb17dd8dd}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {41d4b792-207c-434d-9fc4-a841e164b299}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {41d4b792-207c-434d-9fc4-a841e164b299}, !- Handle
  FoundationExtVertIns 1,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {fa09e893-f176-4e6f-8ca7-fe5e4e8fc8be}, !- Handle
  WallFndGrndFinB 1,                      !- Name
  ,                                       !- Surface Rendering Name
  {b846f7f4-fcb3-4c97-ac37-110c8ab28013}, !- Layer 1
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 2

OS:Construction,
  {0573ffc4-05f9-4109-8a5b-4dcd7fff4ad0}, !- Handle
  FloorFndGrndFinB 1,                     !- Name
  ,                                       !- Surface Rendering Name
  {77a46d53-ec97-448e-a2ea-1d82335b3749}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c788d124-ecda-4eb8-967f-bc16f3c059f7}, !- Handle
  {270d7f45-7fcf-4429-8bd9-a258a4d75a38}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.144;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {c735ddf5-b19d-4099-8419-7a4c220607fa}, !- Handle
  Foundation Kiva 3,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {5a27a2cf-9c33-4246-9d01-011ad98c712b}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5a27a2cf-9c33-4246-9d01-011ad98c712b}, !- Handle
  FoundationExtVertIns 2,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {33a2fdda-6150-4b66-b72d-8338eea8d11e}, !- Handle
  WallFndGrndFinB 2,                      !- Name
  ,                                       !- Surface Rendering Name
  {b846f7f4-fcb3-4c97-ac37-110c8ab28013}, !- Layer 1
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 2

OS:Construction,
  {06c8d6ae-9a16-4436-825a-af59375ade83}, !- Handle
  FloorFndGrndFinB 2,                     !- Name
  ,                                       !- Surface Rendering Name
  {77a46d53-ec97-448e-a2ea-1d82335b3749}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {39f7017d-fc6a-4af3-97d3-fe2d6a6b7381}, !- Handle
  {b7d4836c-ac87-4424-b885-85a00b9ae9f2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.144;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {e0f76fb8-8abe-4a31-a331-6acc0abdd74e}, !- Handle
  Foundation Kiva 4,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {beb40565-bfa6-4a32-9f40-1f5458046233}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {beb40565-bfa6-4a32-9f40-1f5458046233}, !- Handle
  FoundationExtVertIns 3,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {d66d5740-3770-4846-a392-39bfb6edd063}, !- Handle
  WallFndGrndFinB 3,                      !- Name
  ,                                       !- Surface Rendering Name
  {b846f7f4-fcb3-4c97-ac37-110c8ab28013}, !- Layer 1
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 2

OS:Construction,
  {d64d1c86-667b-479c-b944-c9123fd253ff}, !- Handle
  FloorFndGrndFinB 3,                     !- Name
  ,                                       !- Surface Rendering Name
  {77a46d53-ec97-448e-a2ea-1d82335b3749}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8fa80416-7274-4bb0-8482-2fa7e4fdc9b1}, !- Handle
  {268dc8c3-ccba-477b-8877-bf946c41079f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {5e39e413-e377-4682-b653-5ac74da63602}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {0ced6a0f-823e-4b0d-922c-d10f97665214}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {a7b25681-a91f-4c98-83a4-ab3cf843115c}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {e5d155f2-2eda-41ad-b613-ce502220d2ae}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}, !- Layer 1
  {5e39e413-e377-4682-b653-5ac74da63602}, !- Layer 2
  {31f05374-6cdc-4355-a875-3798f0b30e28}, !- Layer 3
  {0ced6a0f-823e-4b0d-922c-d10f97665214}, !- Layer 4
  {a7b25681-a91f-4c98-83a4-ab3cf843115c}; !- Layer 5

OS:Construction,
  {cad9e780-33be-48fc-878b-a9caf7b1e8c5}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {a7b25681-a91f-4c98-83a4-ab3cf843115c}, !- Layer 1
  {0ced6a0f-823e-4b0d-922c-d10f97665214}, !- Layer 2
  {31f05374-6cdc-4355-a875-3798f0b30e28}, !- Layer 3
  {5e39e413-e377-4682-b653-5ac74da63602}, !- Layer 4
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 5

OS:Material,
  {c32be4eb-6ac5-4d58-bb4c-1d9df3e96a1a}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {64d5470f-6e12-4bc7-ba32-dd5b2a7207a6}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e04a0e11-9fcb-40f7-a34b-0c0df068da8e}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {ab720796-1426-4eb2-b179-aa86db75c088}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {c32be4eb-6ac5-4d58-bb4c-1d9df3e96a1a}, !- Layer 1
  {64d5470f-6e12-4bc7-ba32-dd5b2a7207a6}, !- Layer 2
  {e04a0e11-9fcb-40f7-a34b-0c0df068da8e}, !- Layer 3
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 4

OS:AdditionalProperties,
  {6c3c4ea3-ab9a-434d-995e-bcc20664fec4}, !- Handle
  {f6c38c96-70d4-4b33-9200-8feb810d5900}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {01826b9f-244d-4f98-bb01-e4c17c98a5f6}, !- Handle
  {ad556c28-a3e1-4b83-acbf-e0120e6e452a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1aae15d5-c6f6-4cfe-88da-dd8a163513c9}, !- Handle
  {2b57dd49-6e56-4cb9-b72f-b44e5e81624a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e2b15d59-a874-4e5d-b272-6feff68e0336}, !- Handle
  {89bb9da0-5256-455a-85f9-e7dd7919e1c5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0546d3ba-3954-4585-9069-e5aec6808160}, !- Handle
  {a461a169-5396-41ee-89dc-bb95f58c3a15}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b25dfdce-8fb9-4589-a646-11ec2c2ca932}, !- Handle
  {708269fc-c716-4c62-acb0-1febbb7c72ac}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1cf9b412-02d5-45aa-a3a9-616a5ba3b264}, !- Handle
  {4296d1e0-7c91-4afa-b911-0129b65d13f5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c2a157e7-6009-4e39-8824-d73e9d2d60ce}, !- Handle
  {c0b47097-8aba-40dd-96f3-f83a37e20051}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1f14348d-2d35-4f86-b66b-f3ba11133ea0}, !- Handle
  {fc2fc464-8298-47b0-9b8d-8ab579cd142f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {92095822-20fe-434e-90fb-afc6f3789c98}, !- Handle
  {a22b1b80-5e00-4889-bdbc-05be17c99f1f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {97f3da78-4885-4bad-b5b3-b7b1e8ea8c05}, !- Handle
  {b2042f8b-9b0a-4a70-86e1-1cf8f430aed4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {aadae4f9-0378-410f-9f11-3bf94d17745d}, !- Handle
  {664ea537-2d24-4730-96d0-dac9c4753582}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {29bbec15-f953-4cfb-801a-9398846eb694}, !- Handle
  {c16a4f31-3977-4a45-b1cb-937243f27f49}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {78115a4a-121a-4c65-b1d3-cc33eaf78577}, !- Handle
  {96f81002-213d-4a03-bff5-1825ca08742f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {80e579c5-6377-495b-a4ee-06049c409aa6}, !- Handle
  {4ad4ce06-8bdb-401e-81ae-d09c7e0cbc24}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5f431f60-0dfb-427f-8a23-e918c7351332}, !- Handle
  {fb4d2df1-8ddc-463e-aa96-8803e95c9e96}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {52e75260-fd10-4774-a698-d647d36ff4fe}, !- Handle
  {e7859ed9-31d4-4475-be09-05183ef869cd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {296267f4-ae03-49e0-83de-c88b750a8737}, !- Handle
  {7858b02a-5f00-4dae-aaaf-edcb92b24c0e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {d2e02a5f-427a-4e8f-88eb-0dff21c218df}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2c5b5673-94bb-43f3-9509-931f1b32e763}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {c32be4eb-6ac5-4d58-bb4c-1d9df3e96a1a}, !- Layer 1
  {64d5470f-6e12-4bc7-ba32-dd5b2a7207a6}, !- Layer 2
  {d2e02a5f-427a-4e8f-88eb-0dff21c218df}; !- Layer 3

OS:AdditionalProperties,
  {dfe4726c-e30d-4b4e-bd76-ca870c311e6b}, !- Handle
  {b37820a0-249e-4c1e-8781-4402b4b1e03a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {da719527-a04e-4dc8-acda-1396e1ba1145}, !- Handle
  {5c0279c5-fca2-44e2-b169-25165de5532b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {24bbbde9-08d9-4f57-81fe-500e47926bb8}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {de0adb3b-74f1-4336-8e54-76381b7aa0b3}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {c32be4eb-6ac5-4d58-bb4c-1d9df3e96a1a}, !- Layer 1
  {24bbbde9-08d9-4f57-81fe-500e47926bb8}, !- Layer 2
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}; !- Layer 3

OS:Construction,
  {d104e312-d0a3-4902-b374-9b9f3591facd}, !- Handle
  WallIntFinUninsFin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {d06fb5c1-7cac-4397-9f8c-c0afa4206f1d}, !- Layer 1
  {24bbbde9-08d9-4f57-81fe-500e47926bb8}, !- Layer 2
  {c32be4eb-6ac5-4d58-bb4c-1d9df3e96a1a}; !- Layer 3

OS:AdditionalProperties,
  {3822b0da-7fc7-407b-a52d-db915aebf48f}, !- Handle
  {78889fc6-671c-414d-9b95-c5d153dd6b64}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c1e109eb-97cd-482c-abcc-04acaec9e402}, !- Handle
  {f93bdfa2-6693-4399-9fd6-f687887e3956}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f713817d-c92b-4759-a584-e53b577c5466}, !- Handle
  {da82ce25-76ef-4dca-9183-028b55d0ec83}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ebc545da-8fce-4880-9632-4bed050cc68a}, !- Handle
  {68ede675-bc40-4a0f-a410-788b3d4aa236}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ca97eea8-bf01-42a6-925d-4d9d3020298c}, !- Handle
  {4457683d-2013-4b80-b55e-dd381b1a2e55}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {a47ee5e2-175c-42df-8bfa-3075f01372f3}, !- Handle
  {fb79f86a-59a9-4760-9764-13585b00986d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5aff0dce-662b-41e7-abdf-0000b61eab90}, !- Handle
  {34c5168b-b278-4c34-8733-11b8f8f33133}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {65b2c659-b412-4948-832d-37c732e4c5f0}, !- Handle
  {8e2e7c5a-4a1f-4fe7-86a7-d3d0782630c9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3f2908df-b4fc-4d82-8b50-d664ca7f8155}, !- Handle
  {91b470e3-0ebd-40d5-ab7d-d5fcd53a9121}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ef82b9a4-0a6c-4778-926c-b8e0ce91aed6}, !- Handle
  {00c766ff-2be9-4788-aab1-336ead21c33d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {53444f71-3fdb-4892-9427-ad998734d466}, !- Handle
  {b95e40b5-66c0-443a-9a02-dc0d58abc2ac}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9160680b-31dc-40ab-985e-0b9d71203ed8}, !- Handle
  {935870b3-89bb-44b8-bb59-54a459768ccf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {ddb20f40-772b-45aa-a1bf-3ed2327aadf3}, !- Handle
  res furniture mass living space,        !- Name
  {a965d181-5077-40b8-b0cf-db23502b4299}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dda09570-0e21-4f38-85ba-b5ad3acfe9bc}, !- Handle
  res furniture mass living space,        !- Name
  {ddb20f40-772b-45aa-a1bf-3ed2327aadf3}, !- Internal Mass Definition Name
  {cfecefe6-b15a-4c07-9a47-a1b5e16f30c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {a965d181-5077-40b8-b0cf-db23502b4299}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {b3774726-eae8-4619-9067-67c04a426b1e}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {e6a47bdd-d02a-4f33-804d-502e6b80e11c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {73f99754-2837-4654-a799-27db76a91427}, !- Handle
  res furniture mass living space|unit 2|story 1, !- Name
  {b3774726-eae8-4619-9067-67c04a426b1e}, !- Internal Mass Definition Name
  {b8f9d947-d922-4f77-af6f-8666de8e6a9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e6a47bdd-d02a-4f33-804d-502e6b80e11c}, !- Handle
  res furniture construction living space|unit 2|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {4d82e178-83e7-411b-80b8-fab100e6a08d}, !- Handle
  res furniture mass finished basement space, !- Name
  {0cd234f7-e666-4bcd-ae53-1dc055bf92d4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dee64f91-8cbd-470b-bb55-eb25bddb335d}, !- Handle
  res furniture mass finished basement space, !- Name
  {4d82e178-83e7-411b-80b8-fab100e6a08d}, !- Internal Mass Definition Name
  {4661d8e0-09b5-4751-b270-4d79c97c8e64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {0cd234f7-e666-4bcd-ae53-1dc055bf92d4}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {3e2e2a22-46a0-46cd-882f-7992e88b961e}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {6fa5c267-7d5b-4529-8b46-e5794726f5dc}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c629faaf-7e09-4674-94ea-3851a55e4897}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {3e2e2a22-46a0-46cd-882f-7992e88b961e}, !- Internal Mass Definition Name
  {acecdf41-88b3-4aa5-b23b-61afcdff5ae9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {6fa5c267-7d5b-4529-8b46-e5794726f5dc}, !- Handle
  res furniture construction living space|unit 4|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {c21835da-e220-4c0c-8778-b428df125f28}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {8249f156-765d-4495-a6b9-dce3a4677d70}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2813b81f-c725-4eef-b56b-b0599c72190e}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {c21835da-e220-4c0c-8778-b428df125f28}, !- Internal Mass Definition Name
  {bced6d76-666b-4f8a-ba5a-2f283f1e4d7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {8249f156-765d-4495-a6b9-dce3a4677d70}, !- Handle
  res furniture construction living space|unit 3|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {cbcc6c53-c0fd-44a1-9c4f-6349a4c4af6e}, !- Handle
  res furniture mass finished basement space|unit 2, !- Name
  {a4134b49-5355-4193-a2a5-4f0f011cb4ab}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cf399929-37c5-443b-85b0-7cfbc720bc50}, !- Handle
  res furniture mass finished basement space|unit 2, !- Name
  {cbcc6c53-c0fd-44a1-9c4f-6349a4c4af6e}, !- Internal Mass Definition Name
  {b148ac7c-9b14-4fe7-9d6a-c81229750a32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {a4134b49-5355-4193-a2a5-4f0f011cb4ab}, !- Handle
  res furniture construction finished basement space|unit 2, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {0dacac1c-54d0-4e97-86b7-5d5acc17ace9}, !- Handle
  res furniture mass finished basement space|unit 3, !- Name
  {b75d470d-722d-40f9-a7db-ab595de56b5a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d9140876-e5b1-4cb7-b7e8-23febd9a89b8}, !- Handle
  res furniture mass finished basement space|unit 3, !- Name
  {0dacac1c-54d0-4e97-86b7-5d5acc17ace9}, !- Internal Mass Definition Name
  {6f09d13d-5012-4aed-ba5e-912292ccbb3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {b75d470d-722d-40f9-a7db-ab595de56b5a}, !- Handle
  res furniture construction finished basement space|unit 3, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:InternalMass:Definition,
  {7021a303-5919-4e2c-a667-b6f9a6b6b3c1}, !- Handle
  res furniture mass finished basement space|unit 4, !- Name
  {9d7defd6-a507-4d96-8e0c-358e12dd91df}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f2eaa98-a1c6-4660-94fa-0405d9849aed}, !- Handle
  res furniture mass finished basement space|unit 4, !- Name
  {7021a303-5919-4e2c-a667-b6f9a6b6b3c1}, !- Internal Mass Definition Name
  {e4cb356a-af30-4065-b69a-3626a3c06276}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {9d7defd6-a507-4d96-8e0c-358e12dd91df}, !- Handle
  res furniture construction finished basement space|unit 4, !- Name
  ,                                       !- Surface Rendering Name
  {03885df7-bf7a-4529-b82d-57e6c9a9f38b}; !- Layer 1

OS:Schedule:Ruleset,
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Handle
  Window shading schedule,                !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  {b3662296-00d9-4e55-adf0-2eec920611af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3662296-00d9-4e55-adf0-2eec920611af}, !- Handle
  Schedule Day 9,                         !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb2357ee-3cf1-445c-a7a4-56a4a48ada5c}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0af96305-95ba-489b-a9f8-8304043395f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0af96305-95ba-489b-a9f8-8304043395f6}, !- Handle
  Window shading schedule allday1,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94c988e0-1a0f-4303-9eb5-e022269baf0b}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c44f6fe8-fccc-427c-a1e7-0c7c4458fd55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c44f6fe8-fccc-427c-a1e7-0c7c4458fd55}, !- Handle
  Window shading schedule allday2,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a9e72bc-d0a9-48fd-af87-af0c14d43af2}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f00e9870-349f-4fcb-b038-c68df3c144ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f00e9870-349f-4fcb-b038-c68df3c144ed}, !- Handle
  Window shading schedule allday3,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f0cc4ee-fcf8-4035-8037-91f261d6fc65}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1b6c3a66-0327-4dae-a70a-e230d486cd77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b6c3a66-0327-4dae-a70a-e230d486cd77}, !- Handle
  Window shading schedule allday4,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ff29c18-94eb-4ec5-94b5-a2b5846d0f23}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7003ea98-a3bf-4b8c-a2fb-2ec1b0e87976}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7003ea98-a3bf-4b8c-a2fb-2ec1b0e87976}, !- Handle
  Window shading schedule allday5,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6c7f49c-37d5-4edd-bf83-012de0d8fa37}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3b73fdc8-8115-493b-9e93-0785bdd353c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b73fdc8-8115-493b-9e93-0785bdd353c6}, !- Handle
  Window shading schedule allday6,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a266c09-082c-4106-875c-62cdc4bff4f0}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {de35f6b3-d5ca-43b2-a1c0-d55ca6d24ff7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de35f6b3-d5ca-43b2-a1c0-d55ca6d24ff7}, !- Handle
  Window shading schedule allday7,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1605cde6-11f1-45db-af04-93b6afa9fccf}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {511a8af8-e613-47c1-92ae-e5476f101836}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {511a8af8-e613-47c1-92ae-e5476f101836}, !- Handle
  Window shading schedule allday8,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96cc8641-58d7-4716-8452-02303fe4a94f}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {16d3dd22-83b7-48a8-a10a-e806b855b9ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16d3dd22-83b7-48a8-a10a-e806b855b9ae}, !- Handle
  Window shading schedule allday9,        !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b6be32f-ba4a-42c7-9890-08579fb09b5a}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe0ba02e-eb65-43a1-b1e2-ad72d8db5a89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe0ba02e-eb65-43a1-b1e2-ad72d8db5a89}, !- Handle
  Window shading schedule allday10,       !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b31955e-347b-4657-984f-4ea3b3ddf247}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3b3dc25-2bb4-4995-8efa-cfdbc0fa96eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3b3dc25-2bb4-4995-8efa-cfdbc0fa96eb}, !- Handle
  Window shading schedule allday11,       !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97124723-3e9c-4bec-b97a-c0d09f7a06ff}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78fa8640-6cee-46e5-99bb-d6381b8b1946}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78fa8640-6cee-46e5-99bb-d6381b8b1946}, !- Handle
  Window shading schedule allday12,       !- Name
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b67ac163-65ca-441a-b8c9-2dfdcbeea2c8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WindowMaterial:Shade,
  {a3f7f072-4ca2-4734-a4f4-bea75e651c1a}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {be7bca25-ab7b-4f3f-83b6-8746cd76bc4f}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {a3f7f072-4ca2-4734-a4f4-bea75e651c1a}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {121c1d3b-bbfd-4d2f-9521-2df006f974e6}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {31dfb31a-521a-468a-a44b-6b3fdd3f57fa}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {7095c9da-fe23-4702-82c0-cf80ded2cf37}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {31dfb31a-521a-468a-a44b-6b3fdd3f57fa}; !- Layer 1

OS:Material,
  {68832676-6294-46ab-99be-d98ca0bc8d23}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {4c44f159-b8f3-4315-8d2c-d2c851cc5ab5}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {68832676-6294-46ab-99be-d98ca0bc8d23}; !- Layer 1

OS:PlantLoop,
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {214668a1-6e12-42e8-bc95-f977c659e907}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {1da03313-8c33-47d4-b190-43107baf9a1c}, !- Plant Side Inlet Node Name
  {21875457-30b1-4755-97e8-a22dadde2342}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {64842d8a-f425-49b9-91b2-c88f8c612769}, !- Demand Side Inlet Node Name
  {244af658-d4ec-43da-abc1-4d359d422b71}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b7af8238-9a40-4690-a684-c9f0f926604f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {52f617a4-d790-4489-aef8-f6e1e1dcd15f}, !- Demand Mixer Name
  {821745c6-988a-44fe-a662-0b47b8b7d654}, !- Demand Splitter Name
  {8ebf3545-eaf8-4d60-a9b9-fc7a4202b2fc}, !- Supply Mixer Name
  {2f59d3eb-9a55-4ceb-89e1-fbf313b3b724}; !- Supply Splitter Name

OS:Node,
  {a5aa1162-bc25-4cef-9a6b-9a5291994d8f}, !- Handle
  Node 10,                                !- Name
  {1da03313-8c33-47d4-b190-43107baf9a1c}, !- Inlet Port
  {4e6cb84d-e08a-4bc1-b8d4-c623e5b1720f}; !- Outlet Port

OS:Node,
  {214668a1-6e12-42e8-bc95-f977c659e907}, !- Handle
  Node 11,                                !- Name
  {6597c0fe-28c0-4575-b7fe-08e707c00e45}, !- Inlet Port
  {21875457-30b1-4755-97e8-a22dadde2342}; !- Outlet Port

OS:Node,
  {461cfdb8-f62d-4f96-87d8-59d8c6343fb4}, !- Handle
  Node 12,                                !- Name
  {fa74eb9f-05e6-4e77-9ab6-24c15bbffef9}, !- Inlet Port
  {b31db390-2011-427b-9af3-283b4fcde3e4}; !- Outlet Port

OS:Connector:Mixer,
  {8ebf3545-eaf8-4d60-a9b9-fc7a4202b2fc}, !- Handle
  Connector Mixer 1,                      !- Name
  {74946327-6530-434a-95a8-4ff5f2944655}, !- Outlet Branch Name
  {3db50ef1-4ea4-4386-877d-c1fe3f7b7a42}, !- Inlet Branch Name 1
  {3cac6e09-b1cf-496b-9fd2-280352a82877}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2f59d3eb-9a55-4ceb-89e1-fbf313b3b724}, !- Handle
  Connector Splitter 1,                   !- Name
  {d39ba586-59c2-43ae-80f9-e1d0d4cd1831}, !- Inlet Branch Name
  {fa74eb9f-05e6-4e77-9ab6-24c15bbffef9}, !- Outlet Branch Name 1
  {bdc8f569-7486-457c-8f10-88515c8c6009}; !- Outlet Branch Name 2

OS:Connection,
  {1da03313-8c33-47d4-b190-43107baf9a1c}, !- Handle
  {b786eb1e-3441-495a-ae4d-d60b8db75740}, !- Name
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Source Object
  14,                                     !- Outlet Port
  {a5aa1162-bc25-4cef-9a6b-9a5291994d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa74eb9f-05e6-4e77-9ab6-24c15bbffef9}, !- Handle
  {7a33df2a-58ab-4752-a7dd-ed9978b501cd}, !- Name
  {2f59d3eb-9a55-4ceb-89e1-fbf313b3b724}, !- Source Object
  3,                                      !- Outlet Port
  {461cfdb8-f62d-4f96-87d8-59d8c6343fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21875457-30b1-4755-97e8-a22dadde2342}, !- Handle
  {54ea2223-b98d-4c14-9475-e023bbed4a6e}, !- Name
  {214668a1-6e12-42e8-bc95-f977c659e907}, !- Source Object
  3,                                      !- Outlet Port
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2944ec8c-5427-4fb2-9ec6-dec881edb4a3}, !- Handle
  Node 13,                                !- Name
  {64842d8a-f425-49b9-91b2-c88f8c612769}, !- Inlet Port
  {d2a51d9e-6209-4d20-8f5b-3ac5fe77a9d5}; !- Outlet Port

OS:Node,
  {c0ed8baf-9bdc-4f22-8bb5-ea2158c818ec}, !- Handle
  Node 14,                                !- Name
  {e1a1d5f7-5af5-467d-9881-46fdc04eda8a}, !- Inlet Port
  {244af658-d4ec-43da-abc1-4d359d422b71}; !- Outlet Port

OS:Node,
  {e0e4f543-542b-4eb0-93dc-22b90f7fd6be}, !- Handle
  Node 15,                                !- Name
  {2f112c6b-84c1-4e13-850f-becc6378bb05}, !- Inlet Port
  {63376200-c7d4-48f4-bf75-e9f159d23d87}; !- Outlet Port

OS:Connector:Mixer,
  {52f617a4-d790-4489-aef8-f6e1e1dcd15f}, !- Handle
  Connector Mixer 2,                      !- Name
  {e1a1d5f7-5af5-467d-9881-46fdc04eda8a}, !- Outlet Branch Name
  {63376200-c7d4-48f4-bf75-e9f159d23d87}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {821745c6-988a-44fe-a662-0b47b8b7d654}, !- Handle
  Connector Splitter 2,                   !- Name
  {d2a51d9e-6209-4d20-8f5b-3ac5fe77a9d5}, !- Inlet Branch Name
  {2f112c6b-84c1-4e13-850f-becc6378bb05}; !- Outlet Branch Name 1

OS:Connection,
  {64842d8a-f425-49b9-91b2-c88f8c612769}, !- Handle
  {a7bddde1-1798-44c0-9492-9afb4af23e7e}, !- Name
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Source Object
  17,                                     !- Outlet Port
  {2944ec8c-5427-4fb2-9ec6-dec881edb4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a51d9e-6209-4d20-8f5b-3ac5fe77a9d5}, !- Handle
  {90da3319-b869-4f19-a2e4-509e8aba669c}, !- Name
  {2944ec8c-5427-4fb2-9ec6-dec881edb4a3}, !- Source Object
  3,                                      !- Outlet Port
  {821745c6-988a-44fe-a662-0b47b8b7d654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f112c6b-84c1-4e13-850f-becc6378bb05}, !- Handle
  {95a8e994-5ecb-41c0-92a1-27a82d8be9cc}, !- Name
  {821745c6-988a-44fe-a662-0b47b8b7d654}, !- Source Object
  3,                                      !- Outlet Port
  {e0e4f543-542b-4eb0-93dc-22b90f7fd6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63376200-c7d4-48f4-bf75-e9f159d23d87}, !- Handle
  {adc24567-752f-4398-a7ea-69d2ef0d5e5c}, !- Name
  {e0e4f543-542b-4eb0-93dc-22b90f7fd6be}, !- Source Object
  3,                                      !- Outlet Port
  {52f617a4-d790-4489-aef8-f6e1e1dcd15f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1a1d5f7-5af5-467d-9881-46fdc04eda8a}, !- Handle
  {3d98bdb0-e8dd-4901-bc3d-95f80d525294}, !- Name
  {52f617a4-d790-4489-aef8-f6e1e1dcd15f}, !- Source Object
  2,                                      !- Outlet Port
  {c0ed8baf-9bdc-4f22-8bb5-ea2158c818ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244af658-d4ec-43da-abc1-4d359d422b71}, !- Handle
  {6f834722-ea61-4c08-8a9b-346dd7074239}, !- Name
  {c0ed8baf-9bdc-4f22-8bb5-ea2158c818ec}, !- Source Object
  3,                                      !- Outlet Port
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {978db6b5-ba5a-4da2-a948-0bef1883e1f8}, !- Handle
  {042adfc0-4768-44d6-8893-19a83ba272ca}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b7af8238-9a40-4690-a684-c9f0f926604f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {5a23d2f4-73f7-4f34-9a87-8070754f4549}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b31db390-2011-427b-9af3-283b4fcde3e4}, !- Inlet Node Name
  {6767a8a2-ea24-47ba-b720-ad8b9131dc43}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {59f978bd-05f9-4775-a2af-c910ab2f1fff}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b1c2f499-8ae3-4d24-97e5-80317c896baa}, !- Inlet Node Name
  {6597c0fe-28c0-4575-b7fe-08e707c00e45}; !- Outlet Node Name

OS:Node,
  {c10e6bdb-bbad-4e34-b6e5-54a920d24717}, !- Handle
  Node 16,                                !- Name
  {6767a8a2-ea24-47ba-b720-ad8b9131dc43}, !- Inlet Port
  {3db50ef1-4ea4-4386-877d-c1fe3f7b7a42}; !- Outlet Port

OS:Connection,
  {b31db390-2011-427b-9af3-283b4fcde3e4}, !- Handle
  {a821a6b9-ab56-47a4-88e3-5829dcd7406e}, !- Name
  {461cfdb8-f62d-4f96-87d8-59d8c6343fb4}, !- Source Object
  3,                                      !- Outlet Port
  {5a23d2f4-73f7-4f34-9a87-8070754f4549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6767a8a2-ea24-47ba-b720-ad8b9131dc43}, !- Handle
  {d0641b2e-ad96-4fdd-8860-31cf8a1d7789}, !- Name
  {5a23d2f4-73f7-4f34-9a87-8070754f4549}, !- Source Object
  3,                                      !- Outlet Port
  {c10e6bdb-bbad-4e34-b6e5-54a920d24717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db50ef1-4ea4-4386-877d-c1fe3f7b7a42}, !- Handle
  {e4e95ac8-8862-4431-8969-54aa663780ea}, !- Name
  {c10e6bdb-bbad-4e34-b6e5-54a920d24717}, !- Source Object
  3,                                      !- Outlet Port
  {8ebf3545-eaf8-4d60-a9b9-fc7a4202b2fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d0c44ea-cecc-462b-9690-5365c8839f4a}, !- Handle
  Node 17,                                !- Name
  {74946327-6530-434a-95a8-4ff5f2944655}, !- Inlet Port
  {b1c2f499-8ae3-4d24-97e5-80317c896baa}; !- Outlet Port

OS:Connection,
  {74946327-6530-434a-95a8-4ff5f2944655}, !- Handle
  {f5936843-9ea6-4f0b-815e-0029a4ad64b6}, !- Name
  {8ebf3545-eaf8-4d60-a9b9-fc7a4202b2fc}, !- Source Object
  2,                                      !- Outlet Port
  {4d0c44ea-cecc-462b-9690-5365c8839f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c2f499-8ae3-4d24-97e5-80317c896baa}, !- Handle
  {a9352e42-a8d4-4f04-a4b1-809984cfc2a1}, !- Name
  {4d0c44ea-cecc-462b-9690-5365c8839f4a}, !- Source Object
  3,                                      !- Outlet Port
  {59f978bd-05f9-4775-a2af-c910ab2f1fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6597c0fe-28c0-4575-b7fe-08e707c00e45}, !- Handle
  {bf51f444-c919-4198-815b-a41fea91d4b9}, !- Name
  {59f978bd-05f9-4775-a2af-c910ab2f1fff}, !- Source Object
  3,                                      !- Outlet Port
  {214668a1-6e12-42e8-bc95-f977c659e907}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fef20763-d1cc-486b-ab88-7209dc2e9b9a}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {4e6cb84d-e08a-4bc1-b8d4-c623e5b1720f}, !- Inlet Node Name
  {772d778c-0970-4e68-9495-db392dfd31d7}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8c6627e8-f2f3-4b36-b32b-8f3163cf9b35}, !- Handle
  Node 18,                                !- Name
  {772d778c-0970-4e68-9495-db392dfd31d7}, !- Inlet Port
  {d39ba586-59c2-43ae-80f9-e1d0d4cd1831}; !- Outlet Port

OS:Connection,
  {4e6cb84d-e08a-4bc1-b8d4-c623e5b1720f}, !- Handle
  {e293eae6-d76a-4257-847c-90188fd9ce31}, !- Name
  {a5aa1162-bc25-4cef-9a6b-9a5291994d8f}, !- Source Object
  3,                                      !- Outlet Port
  {fef20763-d1cc-486b-ab88-7209dc2e9b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772d778c-0970-4e68-9495-db392dfd31d7}, !- Handle
  {4e7c559c-f334-4b5f-8607-03fed0df439c}, !- Name
  {fef20763-d1cc-486b-ab88-7209dc2e9b9a}, !- Source Object
  3,                                      !- Outlet Port
  {8c6627e8-f2f3-4b36-b32b-8f3163cf9b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39ba586-59c2-43ae-80f9-e1d0d4cd1831}, !- Handle
  {3a90e29d-3cc5-43c9-8f82-5e55d987673a}, !- Name
  {8c6627e8-f2f3-4b36-b32b-8f3163cf9b35}, !- Source Object
  3,                                      !- Outlet Port
  {2f59d3eb-9a55-4ceb-89e1-fbf313b3b724}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {feaac61d-d69d-4ea1-9aad-60a3ce6263bb}, !- Handle
  dhw temp,                               !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {83509f04-38a9-451a-96fa-7ee945f9a840}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {feaac61d-d69d-4ea1-9aad-60a3ce6263bb}, !- Schedule Name
  {214668a1-6e12-42e8-bc95-f977c659e907}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {34a27976-941e-481b-8563-d6632c799c82}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e1aaf0d5-24cf-4d3e-9e0a-bc4cea1bccec}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {1f1f73a4-b2cd-4613-a8a1-33839ba57c2e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4fb6ac95-563b-4a3c-9bdc-241c2094d624}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5ceba1b9-5d14-418d-a5ef-2541a3df7815}, !- Use Side Inlet Node Name
  {7bd79424-b2f5-43e8-ad65-ed9c8cb91033}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {1f1f73a4-b2cd-4613-a8a1-33839ba57c2e}, !- Handle
  WH Setpoint Temp,                       !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {3ac435f8-8049-48e9-9d7d-2246a4e358af}, !- Handle
  Node 19,                                !- Name
  {bdc8f569-7486-457c-8f10-88515c8c6009}, !- Inlet Port
  {5ceba1b9-5d14-418d-a5ef-2541a3df7815}; !- Outlet Port

OS:Connection,
  {bdc8f569-7486-457c-8f10-88515c8c6009}, !- Handle
  {8d8f9994-f78d-4cae-ae00-772179035d33}, !- Name
  {2f59d3eb-9a55-4ceb-89e1-fbf313b3b724}, !- Source Object
  4,                                      !- Outlet Port
  {3ac435f8-8049-48e9-9d7d-2246a4e358af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e028b370-947e-441f-b29c-a76d67803746}, !- Handle
  Node 20,                                !- Name
  {7bd79424-b2f5-43e8-ad65-ed9c8cb91033}, !- Inlet Port
  {3cac6e09-b1cf-496b-9fd2-280352a82877}; !- Outlet Port

OS:Connection,
  {5ceba1b9-5d14-418d-a5ef-2541a3df7815}, !- Handle
  {fddbb0d6-c10b-4370-b004-76fa31e82db3}, !- Name
  {3ac435f8-8049-48e9-9d7d-2246a4e358af}, !- Source Object
  3,                                      !- Outlet Port
  {e1aaf0d5-24cf-4d3e-9e0a-bc4cea1bccec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7bd79424-b2f5-43e8-ad65-ed9c8cb91033}, !- Handle
  {7d221710-170f-4437-8862-643f18f7cdab}, !- Name
  {e1aaf0d5-24cf-4d3e-9e0a-bc4cea1bccec}, !- Source Object
  32,                                     !- Outlet Port
  {e028b370-947e-441f-b29c-a76d67803746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cac6e09-b1cf-496b-9fd2-280352a82877}, !- Handle
  {5327559b-62ec-4b34-8a82-74879b407ed4}, !- Name
  {e028b370-947e-441f-b29c-a76d67803746}, !- Source Object
  3,                                      !- Outlet Port
  {8ebf3545-eaf8-4d60-a9b9-fc7a4202b2fc}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Handle
  Domestic Hot Water Loop|unit 2,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b648b950-e2bc-4cc1-8402-f8dddb93cd7d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {297b0437-f783-4a8c-a6b4-ca120ac49474}, !- Plant Side Inlet Node Name
  {259743fd-e71a-4ec6-ac04-d803923a3c7f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {220b0da6-1227-4f0e-89f8-bb0409e92a47}, !- Demand Side Inlet Node Name
  {7d6d1340-7cea-4226-b177-be9c53dfca48}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {45aee86f-e531-495b-84d8-6848dfa2a794}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {be40fe1d-3633-4268-ac43-d089d9e6e869}, !- Demand Mixer Name
  {3bea3044-1cae-43ff-b37f-9c9e95468dc2}, !- Demand Splitter Name
  {d8a33f92-e832-4a86-8362-1d412d90e448}, !- Supply Mixer Name
  {6f456683-80f8-48a2-ada9-f6073df03744}; !- Supply Splitter Name

OS:Node,
  {f53bff35-269e-45ce-b566-a8b44488cc37}, !- Handle
  Node 21,                                !- Name
  {297b0437-f783-4a8c-a6b4-ca120ac49474}, !- Inlet Port
  {4b54a469-5cd2-4dbe-a89c-6f7520792d41}; !- Outlet Port

OS:Node,
  {b648b950-e2bc-4cc1-8402-f8dddb93cd7d}, !- Handle
  Node 22,                                !- Name
  {0240c18c-bf70-47c3-9ba1-e3dbce53b0db}, !- Inlet Port
  {259743fd-e71a-4ec6-ac04-d803923a3c7f}; !- Outlet Port

OS:Node,
  {0d3fbe54-ac14-453b-afca-14bc8a147765}, !- Handle
  Node 23,                                !- Name
  {11ae1919-52ef-4db5-a15f-97210e8e611e}, !- Inlet Port
  {263c7442-ea7a-41fe-9ce7-303c6c9136e4}; !- Outlet Port

OS:Connector:Mixer,
  {d8a33f92-e832-4a86-8362-1d412d90e448}, !- Handle
  Connector Mixer 3,                      !- Name
  {5cbccdc3-b31d-4056-aee2-aa7e7a766e13}, !- Outlet Branch Name
  {22e1f383-ce7f-4450-b5d7-5a94830a816d}, !- Inlet Branch Name 1
  {0bdc57f4-b368-4dca-8af2-d9ce410cecc1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f456683-80f8-48a2-ada9-f6073df03744}, !- Handle
  Connector Splitter 3,                   !- Name
  {498a420a-cecb-4dcc-a2bf-69731c3f895b}, !- Inlet Branch Name
  {11ae1919-52ef-4db5-a15f-97210e8e611e}, !- Outlet Branch Name 1
  {921f0a2a-4fd0-47a3-a0dd-22ec6a6848a0}; !- Outlet Branch Name 2

OS:Connection,
  {297b0437-f783-4a8c-a6b4-ca120ac49474}, !- Handle
  {d8b2f628-eb3c-41c8-84c2-6118041c58d8}, !- Name
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Source Object
  14,                                     !- Outlet Port
  {f53bff35-269e-45ce-b566-a8b44488cc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ae1919-52ef-4db5-a15f-97210e8e611e}, !- Handle
  {cf5e61c4-10a2-49de-955e-772e5db73df3}, !- Name
  {6f456683-80f8-48a2-ada9-f6073df03744}, !- Source Object
  3,                                      !- Outlet Port
  {0d3fbe54-ac14-453b-afca-14bc8a147765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259743fd-e71a-4ec6-ac04-d803923a3c7f}, !- Handle
  {5500966b-212b-4998-af18-a42cb3aa9de7}, !- Name
  {b648b950-e2bc-4cc1-8402-f8dddb93cd7d}, !- Source Object
  3,                                      !- Outlet Port
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {026d9911-554c-4d93-bcd5-04726e01e62b}, !- Handle
  Node 24,                                !- Name
  {220b0da6-1227-4f0e-89f8-bb0409e92a47}, !- Inlet Port
  {cc0c8bee-8a31-42ff-b9dc-5836e00c2199}; !- Outlet Port

OS:Node,
  {2767a49a-0606-408c-92d3-55d0610f2686}, !- Handle
  Node 25,                                !- Name
  {cec4811d-9bfb-416e-b398-70d28397b931}, !- Inlet Port
  {7d6d1340-7cea-4226-b177-be9c53dfca48}; !- Outlet Port

OS:Node,
  {3f25b381-fad7-4c81-8ca9-4d8938fdb661}, !- Handle
  Node 26,                                !- Name
  {0e43b539-a785-453a-bcad-dda3d07c05c3}, !- Inlet Port
  {7066cc79-2986-4f54-8b3c-d32c4a465d5d}; !- Outlet Port

OS:Connector:Mixer,
  {be40fe1d-3633-4268-ac43-d089d9e6e869}, !- Handle
  Connector Mixer 4,                      !- Name
  {cec4811d-9bfb-416e-b398-70d28397b931}, !- Outlet Branch Name
  {7066cc79-2986-4f54-8b3c-d32c4a465d5d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3bea3044-1cae-43ff-b37f-9c9e95468dc2}, !- Handle
  Connector Splitter 4,                   !- Name
  {cc0c8bee-8a31-42ff-b9dc-5836e00c2199}, !- Inlet Branch Name
  {0e43b539-a785-453a-bcad-dda3d07c05c3}; !- Outlet Branch Name 1

OS:Connection,
  {220b0da6-1227-4f0e-89f8-bb0409e92a47}, !- Handle
  {5cb269d9-4f51-4cdc-82a4-71af97d82bb7}, !- Name
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Source Object
  17,                                     !- Outlet Port
  {026d9911-554c-4d93-bcd5-04726e01e62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0c8bee-8a31-42ff-b9dc-5836e00c2199}, !- Handle
  {38475ed3-ee02-48c6-b1ea-79710e3842cc}, !- Name
  {026d9911-554c-4d93-bcd5-04726e01e62b}, !- Source Object
  3,                                      !- Outlet Port
  {3bea3044-1cae-43ff-b37f-9c9e95468dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e43b539-a785-453a-bcad-dda3d07c05c3}, !- Handle
  {e0bbfea7-0ebc-4b5e-9953-85306eaa8a4e}, !- Name
  {3bea3044-1cae-43ff-b37f-9c9e95468dc2}, !- Source Object
  3,                                      !- Outlet Port
  {3f25b381-fad7-4c81-8ca9-4d8938fdb661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7066cc79-2986-4f54-8b3c-d32c4a465d5d}, !- Handle
  {5366fa73-8a19-4b3a-8cb3-fc9dc1215bd9}, !- Name
  {3f25b381-fad7-4c81-8ca9-4d8938fdb661}, !- Source Object
  3,                                      !- Outlet Port
  {be40fe1d-3633-4268-ac43-d089d9e6e869}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cec4811d-9bfb-416e-b398-70d28397b931}, !- Handle
  {ac97ec8d-712c-484d-b2bf-9f3ad928d72a}, !- Name
  {be40fe1d-3633-4268-ac43-d089d9e6e869}, !- Source Object
  2,                                      !- Outlet Port
  {2767a49a-0606-408c-92d3-55d0610f2686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6d1340-7cea-4226-b177-be9c53dfca48}, !- Handle
  {f717b1e5-f14a-4b7a-ae2b-48ea06b98631}, !- Name
  {2767a49a-0606-408c-92d3-55d0610f2686}, !- Source Object
  3,                                      !- Outlet Port
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {11e4e71b-5eea-4804-88f3-da0b15c5a0e4}, !- Handle
  {68d70ba3-bc1b-43a3-83e8-8fd9a770c92a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {45aee86f-e531-495b-84d8-6848dfa2a794}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {e692f5ff-c974-47eb-aac6-02bb2adb3d79}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {263c7442-ea7a-41fe-9ce7-303c6c9136e4}, !- Inlet Node Name
  {cd9bcfd0-44c5-4888-bdb9-5d5536d78efb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2d5b393f-246e-4eb6-98b0-133143cd9adb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d094851c-bf42-43d3-b876-bb34ae4f6ae2}, !- Inlet Node Name
  {0240c18c-bf70-47c3-9ba1-e3dbce53b0db}; !- Outlet Node Name

OS:Node,
  {8670bcd8-15fb-4b1f-9629-ca8af6f3fb9b}, !- Handle
  Node 27,                                !- Name
  {cd9bcfd0-44c5-4888-bdb9-5d5536d78efb}, !- Inlet Port
  {22e1f383-ce7f-4450-b5d7-5a94830a816d}; !- Outlet Port

OS:Connection,
  {263c7442-ea7a-41fe-9ce7-303c6c9136e4}, !- Handle
  {32b4fd11-ddfb-4b1d-a6fc-24c07e38209f}, !- Name
  {0d3fbe54-ac14-453b-afca-14bc8a147765}, !- Source Object
  3,                                      !- Outlet Port
  {e692f5ff-c974-47eb-aac6-02bb2adb3d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9bcfd0-44c5-4888-bdb9-5d5536d78efb}, !- Handle
  {5f57a048-3ba9-4b1d-8631-0f98b6c21141}, !- Name
  {e692f5ff-c974-47eb-aac6-02bb2adb3d79}, !- Source Object
  3,                                      !- Outlet Port
  {8670bcd8-15fb-4b1f-9629-ca8af6f3fb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e1f383-ce7f-4450-b5d7-5a94830a816d}, !- Handle
  {d8f4a636-2cda-4190-9580-7685bf5e5597}, !- Name
  {8670bcd8-15fb-4b1f-9629-ca8af6f3fb9b}, !- Source Object
  3,                                      !- Outlet Port
  {d8a33f92-e832-4a86-8362-1d412d90e448}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3b95607-4be6-4376-8f84-a270d80b5b36}, !- Handle
  Node 28,                                !- Name
  {5cbccdc3-b31d-4056-aee2-aa7e7a766e13}, !- Inlet Port
  {d094851c-bf42-43d3-b876-bb34ae4f6ae2}; !- Outlet Port

OS:Connection,
  {5cbccdc3-b31d-4056-aee2-aa7e7a766e13}, !- Handle
  {8b645f9a-0534-46dd-9a50-712892928f9c}, !- Name
  {d8a33f92-e832-4a86-8362-1d412d90e448}, !- Source Object
  2,                                      !- Outlet Port
  {c3b95607-4be6-4376-8f84-a270d80b5b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d094851c-bf42-43d3-b876-bb34ae4f6ae2}, !- Handle
  {89e440d5-1c77-4ad9-ad16-b928627814ec}, !- Name
  {c3b95607-4be6-4376-8f84-a270d80b5b36}, !- Source Object
  3,                                      !- Outlet Port
  {2d5b393f-246e-4eb6-98b0-133143cd9adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0240c18c-bf70-47c3-9ba1-e3dbce53b0db}, !- Handle
  {d28528f9-1ea7-4c06-84fc-fc03394c66b5}, !- Name
  {2d5b393f-246e-4eb6-98b0-133143cd9adb}, !- Source Object
  3,                                      !- Outlet Port
  {b648b950-e2bc-4cc1-8402-f8dddb93cd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {2b8ab79d-c906-4c0c-9d39-5f845476e102}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {4b54a469-5cd2-4dbe-a89c-6f7520792d41}, !- Inlet Node Name
  {1d3fb39b-5e41-49ca-b27b-8d93389ea4c9}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f4fd274e-8db7-4170-86ba-4261d21c2f03}, !- Handle
  Node 29,                                !- Name
  {1d3fb39b-5e41-49ca-b27b-8d93389ea4c9}, !- Inlet Port
  {498a420a-cecb-4dcc-a2bf-69731c3f895b}; !- Outlet Port

OS:Connection,
  {4b54a469-5cd2-4dbe-a89c-6f7520792d41}, !- Handle
  {5c50eced-f04b-4c89-a7ab-849cb5b609f4}, !- Name
  {f53bff35-269e-45ce-b566-a8b44488cc37}, !- Source Object
  3,                                      !- Outlet Port
  {2b8ab79d-c906-4c0c-9d39-5f845476e102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3fb39b-5e41-49ca-b27b-8d93389ea4c9}, !- Handle
  {ef3fcfc2-80c9-4715-a13f-a4b79be012dd}, !- Name
  {2b8ab79d-c906-4c0c-9d39-5f845476e102}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd274e-8db7-4170-86ba-4261d21c2f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498a420a-cecb-4dcc-a2bf-69731c3f895b}, !- Handle
  {4a9ad7fb-d5b8-423d-ae39-d670e1d9d6c9}, !- Name
  {f4fd274e-8db7-4170-86ba-4261d21c2f03}, !- Source Object
  3,                                      !- Outlet Port
  {6f456683-80f8-48a2-ada9-f6073df03744}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8aca72f7-2922-407d-aa99-c56cd3a171d5}, !- Handle
  dhw temp 1,                             !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {0eae4e5d-f19b-429c-8aac-273f3f0dda05}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {8aca72f7-2922-407d-aa99-c56cd3a171d5}, !- Schedule Name
  {b648b950-e2bc-4cc1-8402-f8dddb93cd7d}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {f6ff1a06-cbde-4a25-92d5-eacd979596df}, !- Handle
  res wh|unit 2,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {1b001999-b7bc-49d8-98ef-d46f6769f28a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0e0fad8f-9140-4a87-94ad-5a99d2670334}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1ae31f32-4970-488d-87d0-f4b394f1adf9}, !- Use Side Inlet Node Name
  {6a3f956d-d1d2-4624-8f22-3593ffc2778b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 2;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {1b001999-b7bc-49d8-98ef-d46f6769f28a}, !- Handle
  WH Setpoint Temp 1,                     !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {6f95927b-cb8c-4126-8a43-f0563fc55600}, !- Handle
  Node 30,                                !- Name
  {921f0a2a-4fd0-47a3-a0dd-22ec6a6848a0}, !- Inlet Port
  {1ae31f32-4970-488d-87d0-f4b394f1adf9}; !- Outlet Port

OS:Connection,
  {921f0a2a-4fd0-47a3-a0dd-22ec6a6848a0}, !- Handle
  {ec9a276c-31eb-4ac6-ba6e-532356100098}, !- Name
  {6f456683-80f8-48a2-ada9-f6073df03744}, !- Source Object
  4,                                      !- Outlet Port
  {6f95927b-cb8c-4126-8a43-f0563fc55600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {192dddc4-2e51-4360-aeda-f5539cf4204d}, !- Handle
  Node 31,                                !- Name
  {6a3f956d-d1d2-4624-8f22-3593ffc2778b}, !- Inlet Port
  {0bdc57f4-b368-4dca-8af2-d9ce410cecc1}; !- Outlet Port

OS:Connection,
  {1ae31f32-4970-488d-87d0-f4b394f1adf9}, !- Handle
  {01da5e7c-99c1-4dfe-99b0-1447d4fec8b5}, !- Name
  {6f95927b-cb8c-4126-8a43-f0563fc55600}, !- Source Object
  3,                                      !- Outlet Port
  {f6ff1a06-cbde-4a25-92d5-eacd979596df}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6a3f956d-d1d2-4624-8f22-3593ffc2778b}, !- Handle
  {537afd36-7a2b-4159-8506-74d6f599be4a}, !- Name
  {f6ff1a06-cbde-4a25-92d5-eacd979596df}, !- Source Object
  32,                                     !- Outlet Port
  {192dddc4-2e51-4360-aeda-f5539cf4204d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdc57f4-b368-4dca-8af2-d9ce410cecc1}, !- Handle
  {46f69db1-38d4-4924-8344-1715e55c40f6}, !- Name
  {192dddc4-2e51-4360-aeda-f5539cf4204d}, !- Source Object
  3,                                      !- Outlet Port
  {d8a33f92-e832-4a86-8362-1d412d90e448}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {251c7c2f-7571-4645-8a0d-f1f38b9fa5b6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {66beb1f0-3e12-4c95-a7e7-621554c92b21}, !- Plant Side Inlet Node Name
  {683c46f7-b213-431a-95a0-ca4ae636376f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d326d6e-0665-468b-9562-97855c8a2931}, !- Demand Side Inlet Node Name
  {c3e976f2-52ef-4101-b869-009456bd4f60}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c286fbc0-94f9-490f-8038-d8a1bea652a1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6080e890-7bad-42ac-98ee-01349c5ba4e0}, !- Demand Mixer Name
  {38ff4701-6a7d-4411-8456-9ec938ee7812}, !- Demand Splitter Name
  {3124c59f-9b44-4820-931e-20425bf0c88c}, !- Supply Mixer Name
  {820af840-d7fb-4427-90c8-8db183a15932}; !- Supply Splitter Name

OS:Node,
  {7f8fb038-123d-4cda-9df9-6b8373c7d979}, !- Handle
  Node 32,                                !- Name
  {66beb1f0-3e12-4c95-a7e7-621554c92b21}, !- Inlet Port
  {65a636a3-bd35-4ff0-9613-8c8333f44281}; !- Outlet Port

OS:Node,
  {251c7c2f-7571-4645-8a0d-f1f38b9fa5b6}, !- Handle
  Node 33,                                !- Name
  {e599ddf5-1327-4579-960d-176a80980872}, !- Inlet Port
  {683c46f7-b213-431a-95a0-ca4ae636376f}; !- Outlet Port

OS:Node,
  {208acde7-3de1-4990-bcfc-73c18a878e9e}, !- Handle
  Node 34,                                !- Name
  {151ebd2a-e3f4-4f5e-994f-17abcd2305f1}, !- Inlet Port
  {b5fb2abf-5f99-4236-9b20-f7bc6244823e}; !- Outlet Port

OS:Connector:Mixer,
  {3124c59f-9b44-4820-931e-20425bf0c88c}, !- Handle
  Connector Mixer 5,                      !- Name
  {1b7560d6-1fd7-4576-aa77-25bef703a2c2}, !- Outlet Branch Name
  {27405c0a-08fe-4681-ad65-ff7d4ad83238}, !- Inlet Branch Name 1
  {1a22d9d5-e84e-4e55-accb-29fcf05d6c63}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {820af840-d7fb-4427-90c8-8db183a15932}, !- Handle
  Connector Splitter 5,                   !- Name
  {ab3eac12-18d4-4e79-969e-0015166658a2}, !- Inlet Branch Name
  {151ebd2a-e3f4-4f5e-994f-17abcd2305f1}, !- Outlet Branch Name 1
  {5186e6e9-ca71-4dfd-816e-9563615e43a9}; !- Outlet Branch Name 2

OS:Connection,
  {66beb1f0-3e12-4c95-a7e7-621554c92b21}, !- Handle
  {2abcc2da-fdcd-4529-84cb-e8a5ae37288c}, !- Name
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Source Object
  14,                                     !- Outlet Port
  {7f8fb038-123d-4cda-9df9-6b8373c7d979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151ebd2a-e3f4-4f5e-994f-17abcd2305f1}, !- Handle
  {8111596a-4204-4a15-929f-a791fe825a3a}, !- Name
  {820af840-d7fb-4427-90c8-8db183a15932}, !- Source Object
  3,                                      !- Outlet Port
  {208acde7-3de1-4990-bcfc-73c18a878e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683c46f7-b213-431a-95a0-ca4ae636376f}, !- Handle
  {1b1c4515-8ec5-4f62-9baf-25f0643c97d5}, !- Name
  {251c7c2f-7571-4645-8a0d-f1f38b9fa5b6}, !- Source Object
  3,                                      !- Outlet Port
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b2958ed7-da59-4e79-a516-fda1806bf3f9}, !- Handle
  Node 35,                                !- Name
  {7d326d6e-0665-468b-9562-97855c8a2931}, !- Inlet Port
  {df728b3c-2150-4a37-a3a2-a270709ab08e}; !- Outlet Port

OS:Node,
  {1534fae3-185f-4088-81d6-7e7826c056bd}, !- Handle
  Node 36,                                !- Name
  {57c4bbb6-c33c-4327-b5cc-69ed42e10f61}, !- Inlet Port
  {c3e976f2-52ef-4101-b869-009456bd4f60}; !- Outlet Port

OS:Node,
  {67c23dc6-1d42-4421-b7aa-70ab80c72a61}, !- Handle
  Node 37,                                !- Name
  {1a387776-f367-45e8-bff9-0a1950d3d7a9}, !- Inlet Port
  {90c0a199-ce9b-4336-ab45-372126ce8cf3}; !- Outlet Port

OS:Connector:Mixer,
  {6080e890-7bad-42ac-98ee-01349c5ba4e0}, !- Handle
  Connector Mixer 6,                      !- Name
  {57c4bbb6-c33c-4327-b5cc-69ed42e10f61}, !- Outlet Branch Name
  {90c0a199-ce9b-4336-ab45-372126ce8cf3}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {38ff4701-6a7d-4411-8456-9ec938ee7812}, !- Handle
  Connector Splitter 6,                   !- Name
  {df728b3c-2150-4a37-a3a2-a270709ab08e}, !- Inlet Branch Name
  {1a387776-f367-45e8-bff9-0a1950d3d7a9}; !- Outlet Branch Name 1

OS:Connection,
  {7d326d6e-0665-468b-9562-97855c8a2931}, !- Handle
  {459e7697-44eb-4502-a677-7c5e8efbf059}, !- Name
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Source Object
  17,                                     !- Outlet Port
  {b2958ed7-da59-4e79-a516-fda1806bf3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df728b3c-2150-4a37-a3a2-a270709ab08e}, !- Handle
  {aa81f502-fd48-49bc-b3b9-b797ec18aec5}, !- Name
  {b2958ed7-da59-4e79-a516-fda1806bf3f9}, !- Source Object
  3,                                      !- Outlet Port
  {38ff4701-6a7d-4411-8456-9ec938ee7812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a387776-f367-45e8-bff9-0a1950d3d7a9}, !- Handle
  {9eb67613-dbd2-4b67-9dfa-8949b3ee0eeb}, !- Name
  {38ff4701-6a7d-4411-8456-9ec938ee7812}, !- Source Object
  3,                                      !- Outlet Port
  {67c23dc6-1d42-4421-b7aa-70ab80c72a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c0a199-ce9b-4336-ab45-372126ce8cf3}, !- Handle
  {afd78ac8-7b48-4186-a38c-f80b0d648768}, !- Name
  {67c23dc6-1d42-4421-b7aa-70ab80c72a61}, !- Source Object
  3,                                      !- Outlet Port
  {6080e890-7bad-42ac-98ee-01349c5ba4e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57c4bbb6-c33c-4327-b5cc-69ed42e10f61}, !- Handle
  {ad69dce0-7c6e-413c-a3c9-d61bc7c74612}, !- Name
  {6080e890-7bad-42ac-98ee-01349c5ba4e0}, !- Source Object
  2,                                      !- Outlet Port
  {1534fae3-185f-4088-81d6-7e7826c056bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e976f2-52ef-4101-b869-009456bd4f60}, !- Handle
  {76d73c45-2fd7-4997-8c52-b73fbc44085b}, !- Name
  {1534fae3-185f-4088-81d6-7e7826c056bd}, !- Source Object
  3,                                      !- Outlet Port
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {29521d13-c530-4d8e-8c3c-73c642271954}, !- Handle
  {7fea5e22-6825-403c-b8c4-af771845b065}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c286fbc0-94f9-490f-8038-d8a1bea652a1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pipe:Adiabatic,
  {697194d7-9765-4ef1-a691-ee8c2e370cc6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b5fb2abf-5f99-4236-9b20-f7bc6244823e}, !- Inlet Node Name
  {d53e0679-2459-4d6d-812b-7bdd2efc5cc1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {778c900c-e3c8-4fce-84be-b6103a81806e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {25f96767-edeb-4d5d-89c1-b6d8d1baa944}, !- Inlet Node Name
  {e599ddf5-1327-4579-960d-176a80980872}; !- Outlet Node Name

OS:Node,
  {74278612-3ac7-495c-bc5e-632255ec60a2}, !- Handle
  Node 38,                                !- Name
  {d53e0679-2459-4d6d-812b-7bdd2efc5cc1}, !- Inlet Port
  {27405c0a-08fe-4681-ad65-ff7d4ad83238}; !- Outlet Port

OS:Connection,
  {b5fb2abf-5f99-4236-9b20-f7bc6244823e}, !- Handle
  {bfca2b07-e638-4607-92a2-02e7eda1847d}, !- Name
  {208acde7-3de1-4990-bcfc-73c18a878e9e}, !- Source Object
  3,                                      !- Outlet Port
  {697194d7-9765-4ef1-a691-ee8c2e370cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53e0679-2459-4d6d-812b-7bdd2efc5cc1}, !- Handle
  {4e6ce0e4-b399-43ee-8d08-f599b3af7833}, !- Name
  {697194d7-9765-4ef1-a691-ee8c2e370cc6}, !- Source Object
  3,                                      !- Outlet Port
  {74278612-3ac7-495c-bc5e-632255ec60a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27405c0a-08fe-4681-ad65-ff7d4ad83238}, !- Handle
  {9cbfd277-830c-4b7e-984e-7a76cf437038}, !- Name
  {74278612-3ac7-495c-bc5e-632255ec60a2}, !- Source Object
  3,                                      !- Outlet Port
  {3124c59f-9b44-4820-931e-20425bf0c88c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {007e59b7-d516-43ea-a3d8-2aa893407939}, !- Handle
  Node 39,                                !- Name
  {1b7560d6-1fd7-4576-aa77-25bef703a2c2}, !- Inlet Port
  {25f96767-edeb-4d5d-89c1-b6d8d1baa944}; !- Outlet Port

OS:Connection,
  {1b7560d6-1fd7-4576-aa77-25bef703a2c2}, !- Handle
  {cd02e8fa-e6a7-4788-9eb1-d17808484c95}, !- Name
  {3124c59f-9b44-4820-931e-20425bf0c88c}, !- Source Object
  2,                                      !- Outlet Port
  {007e59b7-d516-43ea-a3d8-2aa893407939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f96767-edeb-4d5d-89c1-b6d8d1baa944}, !- Handle
  {89d65cd8-3bbe-469f-9f50-30a142fb7dd5}, !- Name
  {007e59b7-d516-43ea-a3d8-2aa893407939}, !- Source Object
  3,                                      !- Outlet Port
  {778c900c-e3c8-4fce-84be-b6103a81806e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e599ddf5-1327-4579-960d-176a80980872}, !- Handle
  {4687303b-d1c6-4dbe-a724-14f9c889b1bb}, !- Name
  {778c900c-e3c8-4fce-84be-b6103a81806e}, !- Source Object
  3,                                      !- Outlet Port
  {251c7c2f-7571-4645-8a0d-f1f38b9fa5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {6a5e943e-4e5b-4530-ace9-ccc79d25aecf}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {65a636a3-bd35-4ff0-9613-8c8333f44281}, !- Inlet Node Name
  {1f547c10-ecd3-401a-a236-d6a11ff1324c}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2d4cf501-7fae-4107-808e-77c6f770b724}, !- Handle
  Node 40,                                !- Name
  {1f547c10-ecd3-401a-a236-d6a11ff1324c}, !- Inlet Port
  {ab3eac12-18d4-4e79-969e-0015166658a2}; !- Outlet Port

OS:Connection,
  {65a636a3-bd35-4ff0-9613-8c8333f44281}, !- Handle
  {de1d34a9-9aaa-423c-baf8-f395f39f6504}, !- Name
  {7f8fb038-123d-4cda-9df9-6b8373c7d979}, !- Source Object
  3,                                      !- Outlet Port
  {6a5e943e-4e5b-4530-ace9-ccc79d25aecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f547c10-ecd3-401a-a236-d6a11ff1324c}, !- Handle
  {920a904a-e436-4b0d-a33d-d01c7845f9e1}, !- Name
  {6a5e943e-4e5b-4530-ace9-ccc79d25aecf}, !- Source Object
  3,                                      !- Outlet Port
  {2d4cf501-7fae-4107-808e-77c6f770b724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3eac12-18d4-4e79-969e-0015166658a2}, !- Handle
  {3527158a-12b5-4fb5-9ce9-d6bc27f08542}, !- Name
  {2d4cf501-7fae-4107-808e-77c6f770b724}, !- Source Object
  3,                                      !- Outlet Port
  {820af840-d7fb-4427-90c8-8db183a15932}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {581cb1f0-f210-416c-9aea-99e7d58f1303}, !- Handle
  dhw temp 2,                             !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {f4627288-58e1-4492-af75-3108c89ccda9}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {581cb1f0-f210-416c-9aea-99e7d58f1303}, !- Schedule Name
  {251c7c2f-7571-4645-8a0d-f1f38b9fa5b6}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {3e1269bc-21ee-4322-bf40-7f8fd5ca211c}, !- Handle
  res wh|unit 3,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {62efa91c-3e12-495b-ba28-4593298ae937}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {de694b7a-4a4f-4630-a38d-fe87f35bd7f0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3454b802-4ed3-4a19-8207-eb214fc0e6a9}, !- Use Side Inlet Node Name
  {166c1db6-e714-4172-bca2-360ebd9baa50}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 3;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {62efa91c-3e12-495b-ba28-4593298ae937}, !- Handle
  WH Setpoint Temp 2,                     !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {d3defba5-9b5a-4099-8192-d3e7afc95dd1}, !- Handle
  Node 41,                                !- Name
  {5186e6e9-ca71-4dfd-816e-9563615e43a9}, !- Inlet Port
  {3454b802-4ed3-4a19-8207-eb214fc0e6a9}; !- Outlet Port

OS:Connection,
  {5186e6e9-ca71-4dfd-816e-9563615e43a9}, !- Handle
  {358856c7-12c4-49b8-bfd8-b7dd2326e259}, !- Name
  {820af840-d7fb-4427-90c8-8db183a15932}, !- Source Object
  4,                                      !- Outlet Port
  {d3defba5-9b5a-4099-8192-d3e7afc95dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08fd48db-5b3a-407e-9de6-a3577844e7d9}, !- Handle
  Node 42,                                !- Name
  {166c1db6-e714-4172-bca2-360ebd9baa50}, !- Inlet Port
  {1a22d9d5-e84e-4e55-accb-29fcf05d6c63}; !- Outlet Port

OS:Connection,
  {3454b802-4ed3-4a19-8207-eb214fc0e6a9}, !- Handle
  {37786910-7bbb-46fb-9976-fadfe7a49537}, !- Name
  {d3defba5-9b5a-4099-8192-d3e7afc95dd1}, !- Source Object
  3,                                      !- Outlet Port
  {3e1269bc-21ee-4322-bf40-7f8fd5ca211c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {166c1db6-e714-4172-bca2-360ebd9baa50}, !- Handle
  {89e8c756-6485-442e-abc8-0b0f0203c44d}, !- Name
  {3e1269bc-21ee-4322-bf40-7f8fd5ca211c}, !- Source Object
  32,                                     !- Outlet Port
  {08fd48db-5b3a-407e-9de6-a3577844e7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a22d9d5-e84e-4e55-accb-29fcf05d6c63}, !- Handle
  {0107c48f-bb7a-4d07-b969-fc3dcc0f81ee}, !- Name
  {08fd48db-5b3a-407e-9de6-a3577844e7d9}, !- Source Object
  3,                                      !- Outlet Port
  {3124c59f-9b44-4820-931e-20425bf0c88c}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Handle
  Domestic Hot Water Loop|unit 4,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {95fad62a-f7a0-4fb1-8d7b-0ee5f6b25022}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ea8480ee-3b68-4c25-84bf-44afc45e694a}, !- Plant Side Inlet Node Name
  {9c1c3a25-3ebe-46a4-b901-27490671f178}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d877197-1858-400f-9bdc-8f29e3df4350}, !- Demand Side Inlet Node Name
  {0a1259f1-c2b0-4794-a274-e520a9110862}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df6f05d6-480d-4d92-b74d-cff3dbf804c3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6b391b9f-3843-4ad4-a100-880b53b85945}, !- Demand Mixer Name
  {1821bd75-b5d5-41ea-b8a7-d21029cbfad8}, !- Demand Splitter Name
  {82dd786c-2f16-4100-861c-1641b6d4b90b}, !- Supply Mixer Name
  {93fd9507-9fc2-405c-adf1-ba5d3ca6b860}; !- Supply Splitter Name

OS:Node,
  {bc78eccc-b685-4247-84a5-3c645f4dced1}, !- Handle
  Node 43,                                !- Name
  {ea8480ee-3b68-4c25-84bf-44afc45e694a}, !- Inlet Port
  {21c30795-2c30-477e-a540-25cb846c9563}; !- Outlet Port

OS:Node,
  {95fad62a-f7a0-4fb1-8d7b-0ee5f6b25022}, !- Handle
  Node 44,                                !- Name
  {6c3cd76b-1a51-453f-8af4-b1e9f2bf0ccf}, !- Inlet Port
  {9c1c3a25-3ebe-46a4-b901-27490671f178}; !- Outlet Port

OS:Node,
  {83c544f9-7f33-4d09-9dd9-a9d301f341ab}, !- Handle
  Node 45,                                !- Name
  {38393154-a80d-4f80-830e-63b8b4670353}, !- Inlet Port
  {f4954571-96f4-4281-9235-f20a0d93cbd9}; !- Outlet Port

OS:Connector:Mixer,
  {82dd786c-2f16-4100-861c-1641b6d4b90b}, !- Handle
  Connector Mixer 7,                      !- Name
  {194dfff2-615a-4331-be98-5c1751e0acbe}, !- Outlet Branch Name
  {690c899e-859e-4964-959e-621488f868fb}, !- Inlet Branch Name 1
  {7c6e9af3-cb9b-4e39-adb2-05de481439f3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {93fd9507-9fc2-405c-adf1-ba5d3ca6b860}, !- Handle
  Connector Splitter 7,                   !- Name
  {894b0fda-fea6-4f53-8bda-bd5138a98039}, !- Inlet Branch Name
  {38393154-a80d-4f80-830e-63b8b4670353}, !- Outlet Branch Name 1
  {b22ec399-d866-42b0-bac9-acc598e3a3b7}; !- Outlet Branch Name 2

OS:Connection,
  {ea8480ee-3b68-4c25-84bf-44afc45e694a}, !- Handle
  {09316fbc-3a96-45af-a687-d9441c42b559}, !- Name
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Source Object
  14,                                     !- Outlet Port
  {bc78eccc-b685-4247-84a5-3c645f4dced1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38393154-a80d-4f80-830e-63b8b4670353}, !- Handle
  {ad4210ea-b8d7-4d55-81bf-1f6d5eb6b364}, !- Name
  {93fd9507-9fc2-405c-adf1-ba5d3ca6b860}, !- Source Object
  3,                                      !- Outlet Port
  {83c544f9-7f33-4d09-9dd9-a9d301f341ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1c3a25-3ebe-46a4-b901-27490671f178}, !- Handle
  {2ab4608b-d557-4438-9eba-01e112e2186e}, !- Name
  {95fad62a-f7a0-4fb1-8d7b-0ee5f6b25022}, !- Source Object
  3,                                      !- Outlet Port
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0cedb0c1-e659-4ac8-a662-8b9e17cd9cc5}, !- Handle
  Node 46,                                !- Name
  {3d877197-1858-400f-9bdc-8f29e3df4350}, !- Inlet Port
  {99dc5d7b-fcf0-4966-80dd-bfca1a1c12eb}; !- Outlet Port

OS:Node,
  {58d1c71a-cfe5-4859-918a-a4cf62401458}, !- Handle
  Node 47,                                !- Name
  {3658310f-3eef-486d-9578-cf855e5c4db0}, !- Inlet Port
  {0a1259f1-c2b0-4794-a274-e520a9110862}; !- Outlet Port

OS:Node,
  {6ede1947-7b16-4740-84e6-b390269fdde4}, !- Handle
  Node 48,                                !- Name
  {92df2078-ced9-4dbf-9940-180a84d8f1f5}, !- Inlet Port
  {9230367a-f32a-4973-ade9-d252ccfcefac}; !- Outlet Port

OS:Connector:Mixer,
  {6b391b9f-3843-4ad4-a100-880b53b85945}, !- Handle
  Connector Mixer 8,                      !- Name
  {3658310f-3eef-486d-9578-cf855e5c4db0}, !- Outlet Branch Name
  {9230367a-f32a-4973-ade9-d252ccfcefac}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1821bd75-b5d5-41ea-b8a7-d21029cbfad8}, !- Handle
  Connector Splitter 8,                   !- Name
  {99dc5d7b-fcf0-4966-80dd-bfca1a1c12eb}, !- Inlet Branch Name
  {92df2078-ced9-4dbf-9940-180a84d8f1f5}; !- Outlet Branch Name 1

OS:Connection,
  {3d877197-1858-400f-9bdc-8f29e3df4350}, !- Handle
  {35c26748-0ebe-4fae-9624-baf2efb16f09}, !- Name
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Source Object
  17,                                     !- Outlet Port
  {0cedb0c1-e659-4ac8-a662-8b9e17cd9cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dc5d7b-fcf0-4966-80dd-bfca1a1c12eb}, !- Handle
  {874c5f78-2c95-428a-b458-1cbd8b002a93}, !- Name
  {0cedb0c1-e659-4ac8-a662-8b9e17cd9cc5}, !- Source Object
  3,                                      !- Outlet Port
  {1821bd75-b5d5-41ea-b8a7-d21029cbfad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92df2078-ced9-4dbf-9940-180a84d8f1f5}, !- Handle
  {d9385707-28bb-4613-8854-c0e1d7074565}, !- Name
  {1821bd75-b5d5-41ea-b8a7-d21029cbfad8}, !- Source Object
  3,                                      !- Outlet Port
  {6ede1947-7b16-4740-84e6-b390269fdde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9230367a-f32a-4973-ade9-d252ccfcefac}, !- Handle
  {23aebdfd-5e58-4009-ae82-78b2254a40f5}, !- Name
  {6ede1947-7b16-4740-84e6-b390269fdde4}, !- Source Object
  3,                                      !- Outlet Port
  {6b391b9f-3843-4ad4-a100-880b53b85945}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3658310f-3eef-486d-9578-cf855e5c4db0}, !- Handle
  {0292f9f2-e1de-4e3b-b974-78946f05f6a3}, !- Name
  {6b391b9f-3843-4ad4-a100-880b53b85945}, !- Source Object
  2,                                      !- Outlet Port
  {58d1c71a-cfe5-4859-918a-a4cf62401458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1259f1-c2b0-4794-a274-e520a9110862}, !- Handle
  {d79ff08a-c80d-46dd-83eb-ce9a85137706}, !- Name
  {58d1c71a-cfe5-4859-918a-a4cf62401458}, !- Source Object
  3,                                      !- Outlet Port
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dce60394-e637-4691-b7d9-86bde23297ca}, !- Handle
  {07fa8776-fd05-4a85-bace-110eb089fc65}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df6f05d6-480d-4d92-b74d-cff3dbf804c3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pipe:Adiabatic,
  {439204c1-1700-4ce3-b64c-f5b5496d43cf}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f4954571-96f4-4281-9235-f20a0d93cbd9}, !- Inlet Node Name
  {bf381809-d97f-4328-b91b-acfada610c52}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b741f60b-06ea-41c5-9a1d-f7fada1cd605}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {82043704-bcd8-4b52-82b9-f4970cbc5e66}, !- Inlet Node Name
  {6c3cd76b-1a51-453f-8af4-b1e9f2bf0ccf}; !- Outlet Node Name

OS:Node,
  {857cf81f-6bf0-4065-b949-523bc8c0d0eb}, !- Handle
  Node 49,                                !- Name
  {bf381809-d97f-4328-b91b-acfada610c52}, !- Inlet Port
  {690c899e-859e-4964-959e-621488f868fb}; !- Outlet Port

OS:Connection,
  {f4954571-96f4-4281-9235-f20a0d93cbd9}, !- Handle
  {39d37e86-1513-40e9-baef-d9db7a20bb37}, !- Name
  {83c544f9-7f33-4d09-9dd9-a9d301f341ab}, !- Source Object
  3,                                      !- Outlet Port
  {439204c1-1700-4ce3-b64c-f5b5496d43cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf381809-d97f-4328-b91b-acfada610c52}, !- Handle
  {5dfa6e1f-d92f-4213-bc45-07000a3d640a}, !- Name
  {439204c1-1700-4ce3-b64c-f5b5496d43cf}, !- Source Object
  3,                                      !- Outlet Port
  {857cf81f-6bf0-4065-b949-523bc8c0d0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690c899e-859e-4964-959e-621488f868fb}, !- Handle
  {47f65f26-c8e9-4dfc-80d2-1a3933ca3da0}, !- Name
  {857cf81f-6bf0-4065-b949-523bc8c0d0eb}, !- Source Object
  3,                                      !- Outlet Port
  {82dd786c-2f16-4100-861c-1641b6d4b90b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {921b29fc-3f3b-490d-84e3-25675795485e}, !- Handle
  Node 50,                                !- Name
  {194dfff2-615a-4331-be98-5c1751e0acbe}, !- Inlet Port
  {82043704-bcd8-4b52-82b9-f4970cbc5e66}; !- Outlet Port

OS:Connection,
  {194dfff2-615a-4331-be98-5c1751e0acbe}, !- Handle
  {4073c280-6a28-445e-bfb3-662e2023ae11}, !- Name
  {82dd786c-2f16-4100-861c-1641b6d4b90b}, !- Source Object
  2,                                      !- Outlet Port
  {921b29fc-3f3b-490d-84e3-25675795485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82043704-bcd8-4b52-82b9-f4970cbc5e66}, !- Handle
  {4b45ec49-b853-4a3d-8e76-73654d8509ed}, !- Name
  {921b29fc-3f3b-490d-84e3-25675795485e}, !- Source Object
  3,                                      !- Outlet Port
  {b741f60b-06ea-41c5-9a1d-f7fada1cd605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3cd76b-1a51-453f-8af4-b1e9f2bf0ccf}, !- Handle
  {7825950b-d786-4e66-b684-2ada5370499d}, !- Name
  {b741f60b-06ea-41c5-9a1d-f7fada1cd605}, !- Source Object
  3,                                      !- Outlet Port
  {95fad62a-f7a0-4fb1-8d7b-0ee5f6b25022}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {15b90807-587d-4827-9109-5bd8d57d28a2}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {21c30795-2c30-477e-a540-25cb846c9563}, !- Inlet Node Name
  {667aea97-dd31-4533-a85c-8ada2c16ae69}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {63eb90c1-5fb1-4b26-83fc-cc89b044aba5}, !- Handle
  Node 51,                                !- Name
  {667aea97-dd31-4533-a85c-8ada2c16ae69}, !- Inlet Port
  {894b0fda-fea6-4f53-8bda-bd5138a98039}; !- Outlet Port

OS:Connection,
  {21c30795-2c30-477e-a540-25cb846c9563}, !- Handle
  {26cb82be-52bb-43e4-9670-62982fdccee0}, !- Name
  {bc78eccc-b685-4247-84a5-3c645f4dced1}, !- Source Object
  3,                                      !- Outlet Port
  {15b90807-587d-4827-9109-5bd8d57d28a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667aea97-dd31-4533-a85c-8ada2c16ae69}, !- Handle
  {d9b42936-5b20-4ba8-b291-1a5aa6876cdb}, !- Name
  {15b90807-587d-4827-9109-5bd8d57d28a2}, !- Source Object
  3,                                      !- Outlet Port
  {63eb90c1-5fb1-4b26-83fc-cc89b044aba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894b0fda-fea6-4f53-8bda-bd5138a98039}, !- Handle
  {40e74bec-995f-4a0b-a831-8a52664e3927}, !- Name
  {63eb90c1-5fb1-4b26-83fc-cc89b044aba5}, !- Source Object
  3,                                      !- Outlet Port
  {93fd9507-9fc2-405c-adf1-ba5d3ca6b860}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {53abc9e1-4556-4974-97b4-af4463f807f0}, !- Handle
  dhw temp 3,                             !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cc5512f3-028c-459e-8071-c8cfa446ef31}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {53abc9e1-4556-4974-97b4-af4463f807f0}, !- Schedule Name
  {95fad62a-f7a0-4fb1-8d7b-0ee5f6b25022}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {1b922318-6d51-4ccf-900f-002e06740f4e}, !- Handle
  res wh|unit 4,                          !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {2bcb27bb-bff1-497e-88db-309341bbf4e3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2efec61b-551b-40f5-a523-56cddce70e9f}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {23f999b8-5e78-4265-a3b1-1dd392851291}, !- Use Side Inlet Node Name
  {3497a35f-b219-4931-b09c-74c616efd48b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh|unit 4;                          !- End-Use Subcategory

OS:Schedule:Constant,
  {2bcb27bb-bff1-497e-88db-309341bbf4e3}, !- Handle
  WH Setpoint Temp 3,                     !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {d88f1da5-8f49-42f6-9021-9f9b31c99c10}, !- Handle
  Node 52,                                !- Name
  {b22ec399-d866-42b0-bac9-acc598e3a3b7}, !- Inlet Port
  {23f999b8-5e78-4265-a3b1-1dd392851291}; !- Outlet Port

OS:Connection,
  {b22ec399-d866-42b0-bac9-acc598e3a3b7}, !- Handle
  {a0487c82-2a85-4de4-a491-d277c2eb176f}, !- Name
  {93fd9507-9fc2-405c-adf1-ba5d3ca6b860}, !- Source Object
  4,                                      !- Outlet Port
  {d88f1da5-8f49-42f6-9021-9f9b31c99c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c0c1b18-4d3b-46ad-bb71-23e96ed976ec}, !- Handle
  Node 53,                                !- Name
  {3497a35f-b219-4931-b09c-74c616efd48b}, !- Inlet Port
  {7c6e9af3-cb9b-4e39-adb2-05de481439f3}; !- Outlet Port

OS:Connection,
  {23f999b8-5e78-4265-a3b1-1dd392851291}, !- Handle
  {2528896d-6cdf-4c08-8742-b692f663e76a}, !- Name
  {d88f1da5-8f49-42f6-9021-9f9b31c99c10}, !- Source Object
  3,                                      !- Outlet Port
  {1b922318-6d51-4ccf-900f-002e06740f4e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3497a35f-b219-4931-b09c-74c616efd48b}, !- Handle
  {7ba6640b-75b4-48c1-8d21-2ded553d3830}, !- Name
  {1b922318-6d51-4ccf-900f-002e06740f4e}, !- Source Object
  32,                                     !- Outlet Port
  {0c0c1b18-4d3b-46ad-bb71-23e96ed976ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6e9af3-cb9b-4e39-adb2-05de481439f3}, !- Handle
  {451bef32-11d7-49a9-84c6-00e3d8d2096c}, !- Name
  {0c0c1b18-4d3b-46ad-bb71-23e96ed976ec}, !- Source Object
  3,                                      !- Outlet Port
  {82dd786c-2f16-4100-861c-1641b6d4b90b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c389008f-b184-43f0-bdcc-8158e6fde108}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {968041fe-fac3-410b-953b-c4b2718e57c7}, !- Plant Side Inlet Node Name
  {5161f3b4-90fb-4d37-aef5-4759da3d0e75}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {17af57c1-81b8-46dd-a252-0833f1099852}, !- Demand Side Inlet Node Name
  {b01856a6-178a-4409-914b-5a47d6a7e3c8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6f8ab57b-2621-4f98-bc00-2b9fb00f6a37}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {46c849fb-60d4-45a7-b0ad-34346a9942bc}, !- Demand Mixer Name
  {8490e3de-e255-40fe-b49d-b26c2090e4a6}, !- Demand Splitter Name
  {c5572f5c-016d-4bf9-b985-8c4b570490df}, !- Supply Mixer Name
  {a9c04c50-3feb-4a52-ba31-24530b7573ee}; !- Supply Splitter Name

OS:Node,
  {d4d54363-75f3-4e0c-8b87-15b036b7487a}, !- Handle
  Node 54,                                !- Name
  {968041fe-fac3-410b-953b-c4b2718e57c7}, !- Inlet Port
  {3be03453-ca81-44fa-b67a-bf0f469d8cb5}; !- Outlet Port

OS:Node,
  {c389008f-b184-43f0-bdcc-8158e6fde108}, !- Handle
  Node 55,                                !- Name
  {060247cb-7772-440a-9abe-9b23a5cdc4c4}, !- Inlet Port
  {5161f3b4-90fb-4d37-aef5-4759da3d0e75}; !- Outlet Port

OS:Node,
  {c77cb84d-6f72-40d7-90f6-4444e6702d0a}, !- Handle
  Node 56,                                !- Name
  {e945ee12-469d-40a7-86ea-1349e8369553}, !- Inlet Port
  {8abf4043-539f-414f-b4d2-21b653a8270b}; !- Outlet Port

OS:Connector:Mixer,
  {c5572f5c-016d-4bf9-b985-8c4b570490df}, !- Handle
  Connector Mixer 9,                      !- Name
  {ca339d6e-6513-4806-89b6-c3df24bf27fe}, !- Outlet Branch Name
  {e929c641-f1bf-4ca8-86b5-86cb6eff43d3}, !- Inlet Branch Name 1
  {42e7400f-565b-42cf-a8e1-1b18c3cd6a1e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9c04c50-3feb-4a52-ba31-24530b7573ee}, !- Handle
  Connector Splitter 9,                   !- Name
  {c4f9c5c2-c676-4d92-a154-ed8a9689d469}, !- Inlet Branch Name
  {e945ee12-469d-40a7-86ea-1349e8369553}, !- Outlet Branch Name 1
  {9ee31fbf-6120-4d86-ae51-a6de3048aa82}; !- Outlet Branch Name 2

OS:Connection,
  {968041fe-fac3-410b-953b-c4b2718e57c7}, !- Handle
  {0d72d51f-6ac9-45fd-b4e3-73319d4bf6bf}, !- Name
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Source Object
  14,                                     !- Outlet Port
  {d4d54363-75f3-4e0c-8b87-15b036b7487a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e945ee12-469d-40a7-86ea-1349e8369553}, !- Handle
  {0c3c53a3-ad62-48c2-be5d-1d8d2f66592b}, !- Name
  {a9c04c50-3feb-4a52-ba31-24530b7573ee}, !- Source Object
  3,                                      !- Outlet Port
  {c77cb84d-6f72-40d7-90f6-4444e6702d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5161f3b4-90fb-4d37-aef5-4759da3d0e75}, !- Handle
  {ec731ae4-8469-4c56-a1ca-6a0dbeacc068}, !- Name
  {c389008f-b184-43f0-bdcc-8158e6fde108}, !- Source Object
  3,                                      !- Outlet Port
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0b05512c-7081-4f1d-bbb5-7d09b88eaf5d}, !- Handle
  Node 57,                                !- Name
  {17af57c1-81b8-46dd-a252-0833f1099852}, !- Inlet Port
  {2f6af0b6-ff1d-4a60-9947-59b07c0bc270}; !- Outlet Port

OS:Node,
  {af746d7b-5f79-4a3a-9bae-bcf9029d61e2}, !- Handle
  Node 58,                                !- Name
  {51bb77e5-3a63-4df8-b284-60fe92a2864b}, !- Inlet Port
  {b01856a6-178a-4409-914b-5a47d6a7e3c8}; !- Outlet Port

OS:Node,
  {388be1ad-b023-4478-8969-76c94790082b}, !- Handle
  Node 59,                                !- Name
  {51b7980f-4cf0-435a-bcd7-e349fa898009}, !- Inlet Port
  {6fbbb9d1-7f82-46d4-9cb0-21c4b34fafe9}; !- Outlet Port

OS:Connector:Mixer,
  {46c849fb-60d4-45a7-b0ad-34346a9942bc}, !- Handle
  Connector Mixer 10,                     !- Name
  {df5d8062-1103-4e77-b29a-6c3ac1a0706a}, !- Outlet Branch Name
  {7e5c46e1-4edb-4c13-9970-6a2216f99a75}, !- Inlet Branch Name 1
  {c0bf3ed2-8eea-4153-af11-3066765f56bd}, !- Inlet Branch Name 2
  {b97c1f2b-0e54-4a81-aaa5-9df62c74c2a9}, !- Inlet Branch Name 3
  {3147e56d-a8f8-4799-8a00-cd8132dbda53}, !- Inlet Branch Name 4
  {3f78e230-90c5-4ad4-b7f1-7d9ccf2d8a7b}, !- Inlet Branch Name 5
  {a48b923b-b30a-4bb8-8aff-95c386cdea6f}, !- Inlet Branch Name 6
  {8ea74247-7201-4408-a49f-5a22ce225339}, !- Inlet Branch Name 7
  {0701da0d-21d6-4de4-8a06-d74c350e9fa4}, !- Inlet Branch Name 8
  {4b2995a5-e9cd-44d8-91f2-f9a90e54ddbf}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {8490e3de-e255-40fe-b49d-b26c2090e4a6}, !- Handle
  Connector Splitter 10,                  !- Name
  {de941c0f-3922-43f1-9b92-d28a67baedb9}, !- Inlet Branch Name
  {51b7980f-4cf0-435a-bcd7-e349fa898009}, !- Outlet Branch Name 1
  {b41c7813-185e-400a-9781-e5aa70b0b109}, !- Outlet Branch Name 2
  {17182d98-082c-4d40-938a-8919859e0701}, !- Outlet Branch Name 3
  {2e75e460-16d8-4d58-9ca9-dd74acce583e}, !- Outlet Branch Name 4
  {83a1f430-9024-4378-8a95-8e17d0b04c32}, !- Outlet Branch Name 5
  {6310c171-fc26-4292-8695-684372e23e27}, !- Outlet Branch Name 6
  {f6be54bd-b9c7-4d1a-a06b-2e4eb7e3b223}, !- Outlet Branch Name 7
  {24b56a09-dd96-43bc-9544-2d0eaadfc9d1}, !- Outlet Branch Name 8
  {98f48a40-6a9f-4c26-9393-19cd86dad87b}; !- Outlet Branch Name 9

OS:Connection,
  {17af57c1-81b8-46dd-a252-0833f1099852}, !- Handle
  {8f0055e6-5c94-4a40-9a6e-3c82eb46e239}, !- Name
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Source Object
  17,                                     !- Outlet Port
  {0b05512c-7081-4f1d-bbb5-7d09b88eaf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b7980f-4cf0-435a-bcd7-e349fa898009}, !- Handle
  {0c2d60d0-7cf6-43e1-81f3-4c0fe638934a}, !- Name
  {8490e3de-e255-40fe-b49d-b26c2090e4a6}, !- Source Object
  3,                                      !- Outlet Port
  {388be1ad-b023-4478-8969-76c94790082b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01856a6-178a-4409-914b-5a47d6a7e3c8}, !- Handle
  {30a52610-fdf7-4ef6-8acc-c47cf5ab101f}, !- Name
  {af746d7b-5f79-4a3a-9bae-bcf9029d61e2}, !- Source Object
  3,                                      !- Outlet Port
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {00b3efca-1f84-4d19-9036-ad5faa39787e}, !- Handle
  {5f6acf06-2ac4-4eda-861e-538300ed3f69}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6f8ab57b-2621-4f98-bc00-2b9fb00f6a37}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {727fdef4-0b7f-461f-87a1-050d2e288534}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  {8050f5a8-f8df-4fee-a95b-72dc1b666536}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8050f5a8-f8df-4fee-a95b-72dc1b666536}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {34a27976-941e-481b-8563-d6632c799c82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d7b61f13-cc21-4751-a0d3-d805cc709816}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {727fdef4-0b7f-461f-87a1-050d2e288534}, !- Schedule Name
  {c389008f-b184-43f0-bdcc-8158e6fde108}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c7529813-97cd-4839-8921-dd9723ed59e4}, !- Handle
  Central htg pump,                       !- Name
  {3be03453-ca81-44fa-b67a-bf0f469d8cb5}, !- Inlet Node Name
  {e9946e4c-6098-49d3-936d-261711d71edd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {622f7130-d50a-45d6-a886-b1fb1ae80c85}, !- Handle
  Node 60,                                !- Name
  {e9946e4c-6098-49d3-936d-261711d71edd}, !- Inlet Port
  {c4f9c5c2-c676-4d92-a154-ed8a9689d469}; !- Outlet Port

OS:Connection,
  {3be03453-ca81-44fa-b67a-bf0f469d8cb5}, !- Handle
  {51f18335-ba5e-4ce1-9acf-8f81f3e3b169}, !- Name
  {d4d54363-75f3-4e0c-8b87-15b036b7487a}, !- Source Object
  3,                                      !- Outlet Port
  {c7529813-97cd-4839-8921-dd9723ed59e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9946e4c-6098-49d3-936d-261711d71edd}, !- Handle
  {43b21c86-e3fb-43c6-8111-62a3d0704fd7}, !- Name
  {c7529813-97cd-4839-8921-dd9723ed59e4}, !- Source Object
  3,                                      !- Outlet Port
  {622f7130-d50a-45d6-a886-b1fb1ae80c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f9c5c2-c676-4d92-a154-ed8a9689d469}, !- Handle
  {1c25dbd6-0b4c-4447-80cb-a40efdcaf846}, !- Name
  {622f7130-d50a-45d6-a886-b1fb1ae80c85}, !- Source Object
  3,                                      !- Outlet Port
  {a9c04c50-3feb-4a52-ba31-24530b7573ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {81d1c327-9c61-4d27-beae-82d59785fc8d}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {8abf4043-539f-414f-b4d2-21b653a8270b}, !- Boiler Water Inlet Node Name
  {6ef8d1b6-7e9d-4f72-a5a5-a2085d3d0462}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6d5c1a45-49af-4f63-a669-7192c2b70543}, !- Handle
  Node 61,                                !- Name
  {6ef8d1b6-7e9d-4f72-a5a5-a2085d3d0462}, !- Inlet Port
  {e929c641-f1bf-4ca8-86b5-86cb6eff43d3}; !- Outlet Port

OS:Connection,
  {8abf4043-539f-414f-b4d2-21b653a8270b}, !- Handle
  {0b3b21cc-d553-4f1f-ad35-fb67c2fe2696}, !- Name
  {c77cb84d-6f72-40d7-90f6-4444e6702d0a}, !- Source Object
  3,                                      !- Outlet Port
  {81d1c327-9c61-4d27-beae-82d59785fc8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6ef8d1b6-7e9d-4f72-a5a5-a2085d3d0462}, !- Handle
  {cfd272e5-1603-49a4-a376-f36865441875}, !- Name
  {81d1c327-9c61-4d27-beae-82d59785fc8d}, !- Source Object
  13,                                     !- Outlet Port
  {6d5c1a45-49af-4f63-a669-7192c2b70543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e929c641-f1bf-4ca8-86b5-86cb6eff43d3}, !- Handle
  {59ddadc2-6783-4904-8be1-dfd898006038}, !- Name
  {6d5c1a45-49af-4f63-a669-7192c2b70543}, !- Source Object
  3,                                      !- Outlet Port
  {c5572f5c-016d-4bf9-b985-8c4b570490df}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e2efba1-3792-4855-a071-a36094a2f4fc}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {15a881ca-85c5-4e13-82f1-09bcf89971c8}, !- Inlet Node Name
  {bb8cbfc3-80a7-418b-beb9-6b408a4616a0}; !- Outlet Node Name

OS:Node,
  {e9ff8ee2-e772-465e-87d5-69bf1c2286ec}, !- Handle
  Node 62,                                !- Name
  {9ee31fbf-6120-4d86-ae51-a6de3048aa82}, !- Inlet Port
  {15a881ca-85c5-4e13-82f1-09bcf89971c8}; !- Outlet Port

OS:Connection,
  {9ee31fbf-6120-4d86-ae51-a6de3048aa82}, !- Handle
  {1bd9fe77-7566-4678-bd22-a6749a7f16f6}, !- Name
  {a9c04c50-3feb-4a52-ba31-24530b7573ee}, !- Source Object
  4,                                      !- Outlet Port
  {e9ff8ee2-e772-465e-87d5-69bf1c2286ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2dc98c-c263-4b11-bb3d-b2c01c852887}, !- Handle
  Node 63,                                !- Name
  {bb8cbfc3-80a7-418b-beb9-6b408a4616a0}, !- Inlet Port
  {42e7400f-565b-42cf-a8e1-1b18c3cd6a1e}; !- Outlet Port

OS:Connection,
  {15a881ca-85c5-4e13-82f1-09bcf89971c8}, !- Handle
  {27d0e12c-bf61-4cbc-a5f7-e8e318a60bed}, !- Name
  {e9ff8ee2-e772-465e-87d5-69bf1c2286ec}, !- Source Object
  3,                                      !- Outlet Port
  {6e2efba1-3792-4855-a071-a36094a2f4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8cbfc3-80a7-418b-beb9-6b408a4616a0}, !- Handle
  {55daecb3-94fa-4557-a1d4-a4265ddce68d}, !- Name
  {6e2efba1-3792-4855-a071-a36094a2f4fc}, !- Source Object
  3,                                      !- Outlet Port
  {dc2dc98c-c263-4b11-bb3d-b2c01c852887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e7400f-565b-42cf-a8e1-1b18c3cd6a1e}, !- Handle
  {9a89b9dc-fd96-45e6-bb5e-3dbf21597a64}, !- Name
  {dc2dc98c-c263-4b11-bb3d-b2c01c852887}, !- Source Object
  3,                                      !- Outlet Port
  {c5572f5c-016d-4bf9-b985-8c4b570490df}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1c15305-8a40-4972-871b-34aba4cb740e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6fbbb9d1-7f82-46d4-9cb0-21c4b34fafe9}, !- Inlet Node Name
  {e8712c3e-5b77-4da0-978c-957d4f9be45e}; !- Outlet Node Name

OS:Node,
  {8a6ca3e0-999c-4092-97ba-87e26660da38}, !- Handle
  Node 64,                                !- Name
  {e8712c3e-5b77-4da0-978c-957d4f9be45e}, !- Inlet Port
  {7e5c46e1-4edb-4c13-9970-6a2216f99a75}; !- Outlet Port

OS:Connection,
  {6fbbb9d1-7f82-46d4-9cb0-21c4b34fafe9}, !- Handle
  {ccc56ac5-42d4-4762-80cf-7fad8aa7cdd7}, !- Name
  {388be1ad-b023-4478-8969-76c94790082b}, !- Source Object
  3,                                      !- Outlet Port
  {e1c15305-8a40-4972-871b-34aba4cb740e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8712c3e-5b77-4da0-978c-957d4f9be45e}, !- Handle
  {bba72b6a-3164-47a1-b6bf-21bb9f1f8465}, !- Name
  {e1c15305-8a40-4972-871b-34aba4cb740e}, !- Source Object
  3,                                      !- Outlet Port
  {8a6ca3e0-999c-4092-97ba-87e26660da38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5c46e1-4edb-4c13-9970-6a2216f99a75}, !- Handle
  {dea9c1ee-dd3b-4a94-a555-c71a65e60c90}, !- Name
  {8a6ca3e0-999c-4092-97ba-87e26660da38}, !- Source Object
  3,                                      !- Outlet Port
  {46c849fb-60d4-45a7-b0ad-34346a9942bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23bf5e67-9b82-4dc5-9adb-2b874fd59e3a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {1087d175-cd2d-4733-acc2-d3556d2cf329}, !- Inlet Node Name
  {060247cb-7772-440a-9abe-9b23a5cdc4c4}; !- Outlet Node Name

OS:Node,
  {f9637808-4b68-4c3b-833c-ce7b18ba15a0}, !- Handle
  Node 65,                                !- Name
  {ca339d6e-6513-4806-89b6-c3df24bf27fe}, !- Inlet Port
  {1087d175-cd2d-4733-acc2-d3556d2cf329}; !- Outlet Port

OS:Connection,
  {ca339d6e-6513-4806-89b6-c3df24bf27fe}, !- Handle
  {a3ab2bb0-fda6-41f5-9554-b363158cf4ca}, !- Name
  {c5572f5c-016d-4bf9-b985-8c4b570490df}, !- Source Object
  2,                                      !- Outlet Port
  {f9637808-4b68-4c3b-833c-ce7b18ba15a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1087d175-cd2d-4733-acc2-d3556d2cf329}, !- Handle
  {25b680f6-6002-48eb-8aa0-331ee09390b7}, !- Name
  {f9637808-4b68-4c3b-833c-ce7b18ba15a0}, !- Source Object
  3,                                      !- Outlet Port
  {23bf5e67-9b82-4dc5-9adb-2b874fd59e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060247cb-7772-440a-9abe-9b23a5cdc4c4}, !- Handle
  {c668ea92-0156-404f-8b3e-07dc3d641281}, !- Name
