  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {29db5706-1d88-48ce-976c-42b3c9832838}, !- Handle
  res lighting exterior allday rule10,    !- Name
  {ea699950-4901-4f42-b1dc-c211c9288986}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe75703f-847e-4e2f-b597-1fb0f4217fff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe75703f-847e-4e2f-b597-1fb0f4217fff}, !- Handle
  res lighting exterior allday10,         !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cfd6e900-edb5-4679-80cd-53056892542f}, !- Handle
  res lighting exterior allday rule11,    !- Name
  {ea699950-4901-4f42-b1dc-c211c9288986}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {086a1a27-54c6-4725-a8f1-acd4c4c83314}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {086a1a27-54c6-4725-a8f1-acd4c4c83314}, !- Handle
  res lighting exterior allday11,         !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5f3a711f-e96b-473a-9980-f49547d05a47}, !- Handle
  res lighting exterior allday rule12,    !- Name
  {ea699950-4901-4f42-b1dc-c211c9288986}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a6e8d6a-678a-4905-bb41-313cdfe6f3cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a6e8d6a-678a-4905-bb41-313cdfe6f3cd}, !- Handle
  res lighting exterior allday12,         !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {a2215633-9a4f-40e8-a1d8-357d2c1e04cb}, !- Handle
  res lighting exterior winter design,    !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95a6abec-8d4a-4907-b6c8-1a9331233587}, !- Handle
  res lighting exterior summer design,    !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {ad67900d-6d18-4164-9e49-6b9dc32bc773}, !- Handle
  res lighting exterior,                  !- Name
  196.561151376998;                       !- Design Level {W}

OS:Exterior:Lights,
  {5619cc64-1064-4018-b6f1-402975a34dd2}, !- Handle
  res lighting exterior,                  !- Name
  {ad67900d-6d18-4164-9e49-6b9dc32bc773}, !- Exterior Lights Definition Name
  {ea699950-4901-4f42-b1dc-c211c9288986}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Handle
  res misc plug loads schedule,           !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  {b6935763-379a-4d46-b7c9-53e3053d6455}, !- Default Day Schedule Name
  {db049c3c-c6ff-43df-a035-64eb6667829f}, !- Summer Design Day Schedule Name
  {55577945-5d94-47ab-915f-c6200ef39ec2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6935763-379a-4d46-b7c9-53e3053d6455}, !- Handle
  Schedule Day 32,                        !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c64bea3-3fbc-463d-af9f-68db8f9cbb1a}, !- Handle
  res misc plug loads schedule allday rule1, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d9722954-762f-4390-8906-04d90f7bdd15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9722954-762f-4390-8906-04d90f7bdd15}, !- Handle
  res misc plug loads schedule allday1,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6c98ac70-bd8f-43a7-a04d-f949c5e739d0}, !- Handle
  res misc plug loads schedule allday rule2, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ff06b925-4093-4859-b425-a6cd5e344943}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ff06b925-4093-4859-b425-a6cd5e344943}, !- Handle
  res misc plug loads schedule allday2,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {523bea7b-9412-4eb3-be67-d3ac0219b6bc}, !- Handle
  res misc plug loads schedule allday rule3, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {92686e04-04d0-49ed-9af5-e220de05d011}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92686e04-04d0-49ed-9af5-e220de05d011}, !- Handle
  res misc plug loads schedule allday3,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {aba2a6ef-f3cd-45c2-8e50-8febfde3b705}, !- Handle
  res misc plug loads schedule allday rule4, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8114f272-1062-47fc-8476-ec944c2e7a57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8114f272-1062-47fc-8476-ec944c2e7a57}, !- Handle
  res misc plug loads schedule allday4,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {13a1f743-027e-461a-80d7-120f3c1566ab}, !- Handle
  res misc plug loads schedule allday rule5, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a08b2edb-d7b0-4e1f-9aa3-acb20fc4419c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a08b2edb-d7b0-4e1f-9aa3-acb20fc4419c}, !- Handle
  res misc plug loads schedule allday5,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {54661134-7882-412e-b2c2-e1fc62232234}, !- Handle
  res misc plug loads schedule allday rule6, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a291dbaf-1724-4d3a-8e4e-040013c0fb51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a291dbaf-1724-4d3a-8e4e-040013c0fb51}, !- Handle
  res misc plug loads schedule allday6,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {68174b66-c2e2-4ffd-b32d-a01f91a9e072}, !- Handle
  res misc plug loads schedule allday rule7, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7aeb7b7-2793-4acf-87ca-f82c8e7dece3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7aeb7b7-2793-4acf-87ca-f82c8e7dece3}, !- Handle
  res misc plug loads schedule allday7,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {18d07958-7711-43c0-a55d-c15ab047583a}, !- Handle
  res misc plug loads schedule allday rule8, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f8af2bf-5dfa-42ca-89ce-5ae43208a07d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f8af2bf-5dfa-42ca-89ce-5ae43208a07d}, !- Handle
  res misc plug loads schedule allday8,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c917a9ae-aa4c-4129-8077-b078c025281a}, !- Handle
  res misc plug loads schedule allday rule9, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9aa9777a-8868-4397-85d1-b3aff8367858}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9aa9777a-8868-4397-85d1-b3aff8367858}, !- Handle
  res misc plug loads schedule allday9,   !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {638e2941-c330-446c-82a4-25c63b49eded}, !- Handle
  res misc plug loads schedule allday rule10, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47ac3c14-690a-4f5c-8dd4-c31c0a1725cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ac3c14-690a-4f5c-8dd4-c31c0a1725cf}, !- Handle
  res misc plug loads schedule allday10,  !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905796,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579007,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {82da4c5f-f0b4-4b41-aed7-b2d2d9eec268}, !- Handle
  res misc plug loads schedule allday rule11, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4af306e1-67d3-476b-96b3-dd23a00a0008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4af306e1-67d3-476b-96b3-dd23a00a0008}, !- Handle
  res misc plug loads schedule allday11,  !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3bb66e8a-f5f0-40fe-98da-4f7692b3be24}, !- Handle
  res misc plug loads schedule allday rule12, !- Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0f0e8a0-cd68-4492-bb35-dc930bb908a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0f0e8a0-cd68-4492-bb35-dc930bb908a5}, !- Handle
  res misc plug loads schedule allday12,  !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Day,
  {55577945-5d94-47ab-915f-c6200ef39ec2}, !- Handle
  res misc plug loads schedule winter design, !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db049c3c-c6ff-43df-a035-64eb6667829f}, !- Handle
  res misc plug loads schedule summer design, !- Name
  {6137638c-6842-4604-94ba-520df004a944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {a03d2d31-8ce7-4471-9dd1-19101384c764}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  563.080355011347,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {7e9d79f2-ff74-4173-b756-389936d25125}, !- Handle
  res misc plug loads|living space,       !- Name
  {a03d2d31-8ce7-4471-9dd1-19101384c764}, !- Electric Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {ed892c4b-4f96-4a92-bf8f-78331d6873fe}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ec16e0ab-3b45-49ce-b2c3-a729a069afa3}, !- Handle
  res infil|garage space,                 !- Name
  {7dc35842-c661-4e8f-8c0a-0a2556a68b35}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  90.5148950371576,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47b87b65-e5a3-4c08-93b7-1fb97b1c2743}, !- Handle
  res infil|unfinished basement space,    !- Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {10f75910-6c47-4d81-b162-6fb39bef4148}, !- Handle
  res infil|unfinished attic space,       !- Name
  {8486b8ac-c650-4dcb-92e7-e4e9a99af5e4}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  14812.497858816,                        !- Effective Air Leakage Area {cm2}
  0.000279570862227005,                   !- Stack Coefficient
  3.13904767214819e-005;                  !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ea62038c-f651-446e-9002-3ced89709a94}, !- Handle
  res infil|garage attic space,           !- Name
  {35311aba-4d8b-4b36-ad34-29619d92d068}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  14812.497858816,                        !- Effective Air Leakage Area {cm2}
  0.000279570862227005,                   !- Stack Coefficient
  3.13904767214819e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {a3e7a6a5-ea69-49e8-a432-7437762dd382}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f2c6d4e-dbe0-48eb-9d1c-a4326da3145e}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9f8dcf1-0344-4967-8407-250c90ab7a6c}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {fdf62d90-4921-49a5-bc0f-c0bc48c9bc2c}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {fdf62d90-4921-49a5-bc0f-c0bc48c9bc2c}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {ef5c885c-18b4-4ad6-b6ff-8fd34d5a112a}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4eaada6-45b2-4210-bef4-d65bd40d86dd}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  {514d3bc7-3791-43b8-ada0-f47fc826f902}; !- Default Day Schedule Name

OS:Schedule:Day,
  {514d3bc7-3791-43b8-ada0-f47fc826f902}, !- Handle
  Schedule Day 33,                        !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67b63aef-a66b-4cb5-a3a7-8f85b2d0c063}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e5b47a9f-ba0c-48cf-b3cf-1ad32443ba47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5b47a9f-ba0c-48cf-b3cf-1ad32443ba47}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3caa9ae8-d64b-4f43-ad86-0098dfd5bae3}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a6fc5a1f-5859-4c81-90cb-a24bc12fbadd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a6fc5a1f-5859-4c81-90cb-a24bc12fbadd}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {834a3b63-977f-42ab-9b7d-a6f6f3c5a65f}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6cd94411-448a-459e-84d4-a75db4dd1a43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd94411-448a-459e-84d4-a75db4dd1a43}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {48d02342-fbb4-4cff-b1c7-7f53d5e24cbf}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d79b52a0-4a9d-4e41-bc2a-a28d4dc6599c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d79b52a0-4a9d-4e41-bc2a-a28d4dc6599c}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {89495e2f-90d6-4026-8133-884b37bf26d3}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a7cc7fee-8d8a-444e-bf3a-f992392385ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7cc7fee-8d8a-444e-bf3a-f992392385ce}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a9ddec67-bb86-40c1-bdea-7b97eb270837}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {57d7ecdf-0e00-4274-8e2b-1f2191354a31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57d7ecdf-0e00-4274-8e2b-1f2191354a31}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {44186426-1f66-40e5-b2d5-154b02218592}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f93fd591-c0dd-4f21-a3fc-4268fb00293c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f93fd591-c0dd-4f21-a3fc-4268fb00293c}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {750dbc0c-0eed-497e-aee7-c0ecb46e0b47}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fffdddb9-c5fa-4ef8-b070-6fe675fc0e05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fffdddb9-c5fa-4ef8-b070-6fe675fc0e05}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f04e95e1-81c4-408e-bb8f-31c5dc167b6f}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a2a58f6b-76cb-4d2a-9aff-409a88319e25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2a58f6b-76cb-4d2a-9aff-409a88319e25}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6bb02359-9920-4051-aae1-f40a78b6d523}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9b1199f-5b30-41ed-863e-29c14aa0af6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9b1199f-5b30-41ed-863e-29c14aa0af6d}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {00ac560b-8163-4243-9bc8-e70f38f9ef02}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a1ea8be-857b-4a5b-aa74-2f5798fbb7e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a1ea8be-857b-4a5b-aa74-2f5798fbb7e6}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {632726a1-5cf2-446c-8aab-d3ce43790bfb}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {c54ceb34-d1f5-48d5-bdff-4dfa92a08473}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffd9ab14-97b8-4bdb-bc2c-191521b40767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd9ab14-97b8-4bdb-bc2c-191521b40767}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {fb454958-5980-46df-829b-781420d7643a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Handle
  res nv_1 avail schedule,                !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  {bf7d2201-8dd5-42ff-95c5-072b6ec317d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf7d2201-8dd5-42ff-95c5-072b6ec317d2}, !- Handle
  Schedule Day 34,                        !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8917d8e4-58ef-4af6-9c15-0f00cc360700}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2292f31b-e3ff-4614-99b4-809727c26e4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2292f31b-e3ff-4614-99b4-809727c26e4b}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b951bb92-9d7b-435c-bfe4-b1dd924b18ab}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {26781157-ae50-46eb-9de9-907c6d2a25ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {26781157-ae50-46eb-9de9-907c6d2a25ad}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {774465a4-04df-4a02-9c03-f8e194d1b4b5}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {353ac34a-bad8-4256-a3f4-91d4027d60f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {353ac34a-bad8-4256-a3f4-91d4027d60f4}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {89ca0234-2751-4548-9594-c06ae55acbcf}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {68850336-ad08-4ddb-b098-f1d0f64aaf1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68850336-ad08-4ddb-b098-f1d0f64aaf1a}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {daea5a43-4d67-4c75-9560-d0c17151f511}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d868cc64-bcce-49aa-982e-38d108fd7344}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d868cc64-bcce-49aa-982e-38d108fd7344}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9fcfd18a-7559-45b5-8229-7d5a5b68fb72}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d4602aac-2fa1-4452-be76-877ac75a660a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4602aac-2fa1-4452-be76-877ac75a660a}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {77977ed9-3a05-4e07-983a-d2e7fc11ae71}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2c4650c9-152a-46cc-8184-8377cb99dd9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4650c9-152a-46cc-8184-8377cb99dd9b}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {36859efc-c903-48a8-8f7a-916232ead0c4}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1378bbc7-f80c-4440-843b-de72d65364bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1378bbc7-f80c-4440-843b-de72d65364bf}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {14680298-0dc9-406d-838f-cdbaeafc58bb}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7bb7171f-a1b8-45c3-81e8-57e4193a9a62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7bb7171f-a1b8-45c3-81e8-57e4193a9a62}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8d4579b8-50e3-4530-823b-6e9b9d3600ae}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27bad8a6-bed2-46a1-ba33-6f401bf1b930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27bad8a6-bed2-46a1-ba33-6f401bf1b930}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fa5523fc-d874-4f62-88fb-b5e24146718f}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f47cc8f6-b5d2-4b69-9205-8a2e3a15517d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f47cc8f6-b5d2-4b69-9205-8a2e3a15517d}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49014d71-2c59-4de4-a218-0c32f5cbc789}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {8f4e8f23-3699-466a-8950-87805c84ef9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3151dfb-0b81-408a-8e12-6e43f30d302f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3151dfb-0b81-408a-8e12-6e43f30d302f}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {ada2b700-920f-4f38-be1f-1ab2ba4a1bab}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a04dfa2-d305-4925-8a99-a8f1fd05d227}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {92173ef6-9e91-4033-a398-2b62cb9da1d9}, !- Handle
  res nv_1 flow,                          !- Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {8a7d7ad0-ad20-491f-a233-841121c13be3}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {92173ef6-9e91-4033-a398-2b62cb9da1d9}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ab66bff7-aa66-4d7c-a516-b7a1cad94713}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 12958.12945031868,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 5.663369318400001,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {64098fbe-ebbb-44aa-9e4a-3da3bc33729d}, !- Handle
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {02b69792-fa43-42d2-98ce-12a60ce06707}, !- Handle
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {082d9d54-a2a6-4d07-8134-211d4c588322}, !- Handle
  res_ds_res_fur_oil_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6b06603b-5cbe-483b-95b3-42951346a770}, !- Handle
  res_ds_res_fur_oil_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {6986f980-c901-49b4-bb7b-8daada9a1b93}, !- Handle
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2bd11494-60fa-46fc-a2d5-8eae056923ee}, !- Handle
  res_ds_res_fur_oil_asys_fan_rtf_s,      !- Name
  res fur oil htg supply fan,             !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {074a2689-9444-4046-806c-ac6c8522550e}, !- Handle
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}, !- Handle
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e089546-bc33-42b8-9493-928b0f07c8f2}, !- Zone Air Inlet Port List
  {3e24ada3-a83e-436a-88aa-38762b4bb12e}, !- Zone Air Exhaust Port List
  {5b985202-e443-4466-b354-38d41b4eabee}, !- Zone Air Node Name
  {d7b8e215-269b-4178-8328-3ae898f2ac5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b97ad6fe-525a-4a26-a8d6-d0c510380653}, !- Handle
  Node 47,                                !- Name
  {5b985202-e443-4466-b354-38d41b4eabee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b985202-e443-4466-b354-38d41b4eabee}, !- Handle
  {1d82bc08-e55b-4e95-970e-2ff1549fece7}, !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}, !- Source Object
  11,                                     !- Outlet Port
  {b97ad6fe-525a-4a26-a8d6-d0c510380653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e089546-bc33-42b8-9493-928b0f07c8f2}, !- Handle
  {e58c3067-ec27-4d79-acbe-a8f057f90147}, !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- HVAC Component

OS:PortList,
  {3e24ada3-a83e-436a-88aa-38762b4bb12e}, !- Handle
  {02349134-faf8-44e3-8fcd-07d43a0562b9}, !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- HVAC Component

OS:PortList,
  {d7b8e215-269b-4178-8328-3ae898f2ac5c}, !- Handle
  {db4e12f9-bea9-443b-a1da-c3c46cf3dc37}, !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- HVAC Component

OS:Sizing:Zone,
  {d18100f7-e1fa-4eba-9ccd-d35ead1056b2}, !- Handle
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {286565fb-9e72-4fe1-9fb1-7432012f3dc0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- Thermal Zone

OS:Space,
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Handle
  res ds res ac asys ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- Thermal Zone Name

OS:Surface,
  {a0d31975-1680-4049-82e0-5159091f29f0}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd51f921-e40a-4ac2-9fac-3ccd73d6a264}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fdb9ed4-3d3a-4834-b5f4-96437434f5a6}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf7f7c7-cb7d-4fbf-a5e2-acdb56d1c6ee}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2524cc02-a803-440a-98e7-9875dc62b6a7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9057cc-5dfe-4692-806f-fd9935f8fad3}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {b94827fb-ca5a-4e14-b72c-fe5251f19520}, !- Handle
  {8bf7f7c7-cb7d-4fbf-a5e2-acdb56d1c6ee}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {37f309b7-8d33-41bc-8a7f-a2a287d61757}, !- Handle
  {a0d31975-1680-4049-82e0-5159091f29f0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {aaafd37e-75ee-45a7-826b-6465f7033974}, !- Handle
  {de9057cc-5dfe-4692-806f-fd9935f8fad3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0597d7f2-705b-4470-9ef7-3bf257dba841}, !- Handle
  {dd51f921-e40a-4ac2-9fac-3ccd73d6a264}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {88e77dbf-7a22-4204-ac40-9405d0ed2466}, !- Handle
  {2524cc02-a803-440a-98e7-9875dc62b6a7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2c0356ab-2243-4e34-a692-3c158259c19c}, !- Handle
  {9fdb9ed4-3d3a-4834-b5f4-96437434f5a6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e4595988-18c6-4b05-97d8-06ab00e77430}, !- Handle
  res ac asys return plenum,              !- Name
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}, !- ThermalZone
  {0053aac6-0181-4357-addb-a9ddfeec7e6b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {313370b2-57b9-4b17-b25f-0736a07e0e09}; !- Inlet Node 1

OS:Node,
  {cab8e768-5195-4d00-bce9-621d9dbd8aa8}, !- Handle
  Node 49,                                !- Name
  {0053aac6-0181-4357-addb-a9ddfeec7e6b}, !- Inlet Port
  {7a7b53be-be73-49a0-b103-5803c33546e6}; !- Outlet Port

OS:Connection,
  {313370b2-57b9-4b17-b25f-0736a07e0e09}, !- Handle
  {f91180fe-be91-4363-8314-9dbfd434e774}, !- Name
  {31842ba8-ebc1-4b0e-98cb-23ea09f1ef9c}, !- Source Object
  3,                                      !- Outlet Port
  {e4595988-18c6-4b05-97d8-06ab00e77430}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0053aac6-0181-4357-addb-a9ddfeec7e6b}, !- Handle
  {c33edefd-8bef-4a8a-b856-63f84d384481}, !- Name
  {e4595988-18c6-4b05-97d8-06ab00e77430}, !- Source Object
  3,                                      !- Outlet Port
  {cab8e768-5195-4d00-bce9-621d9dbd8aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7b53be-be73-49a0-b103-5803c33546e6}, !- Handle
  {86b5e18b-61b2-4ff1-bc48-951d0af90977}, !- Name
  {cab8e768-5195-4d00-bce9-621d9dbd8aa8}, !- Source Object
  3,                                      !- Outlet Port
  {416ab9aa-9311-430e-aea8-a6205b8ddbb5}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {81c6bdf1-1614-4986-9576-0a22c9855039}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {45bad6ff-19e5-43cc-9bb4-6665a61bb42a}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  {81c6bdf1-1614-4986-9576-0a22c9855039}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f1b309cf-4992-4e60-a50d-8805923cc75e}, !- Handle
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  {45bad6ff-19e5-43cc-9bb4-6665a61bb42a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c9392710-2913-4be1-8068-557768c65562}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dd6e36a9-3336-4ecc-b575-32a59b3c5b7b}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  {c9392710-2913-4be1-8068-557768c65562}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f257a8a3-8153-4f02-a21e-9668746374c1}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  {dd6e36a9-3336-4ecc-b575-32a59b3c5b7b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {380b4fab-2dc8-44dc-85b9-3d205ac693a2}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {39042dac-844a-4588-995e-c10c781189a5}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  {380b4fab-2dc8-44dc-85b9-3d205ac693a2}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {da312f73-5a87-47de-a4d5-178f7ea46696}, !- Handle
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  {39042dac-844a-4588-995e-c10c781189a5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4ca187c2-2a1b-4f40-9b08-e32639be2a51}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6b7df93d-f28f-410a-9009-02b7e6c7a145}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  {4ca187c2-2a1b-4f40-9b08-e32639be2a51}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e670e8a4-b6c4-413a-a13b-5cd755096a4b}, !- Handle
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  {6b7df93d-f28f-410a-9009-02b7e6c7a145}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8ee52802-24d2-42b2-ba9f-afb5a8cd7ac3}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c0395d01-0e4a-4cc3-9aff-2992a7c89115}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  {8ee52802-24d2-42b2-ba9f-afb5a8cd7ac3}, !- Other Equipment Definition Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6f4751f6-3436-4216-a2ca-8cde49d56ab0}, !- Handle
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  {c0395d01-0e4a-4cc3-9aff-2992a7c89115}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a356c78c-5d38-4670-8b03-bc3a867b855c}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {18237636-4c19-4b84-8afc-8c5285e999c7}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  {a356c78c-5d38-4670-8b03-bc3a867b855c}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3edfac53-d0c1-4d0e-9c7c-f2a8be6662e6}, !- Handle
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  {18237636-4c19-4b84-8afc-8c5285e999c7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8884c4e3-bf6e-43f5-9feb-e09b44ead6f2}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d3b3c85e-96a1-461c-bb8e-14947824e668}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  {8884c4e3-bf6e-43f5-9feb-e09b44ead6f2}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {961c48ef-ef7d-4957-91be-9291a1648123}, !- Handle
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  {d3b3c85e-96a1-461c-bb8e-14947824e668}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e2487ba7-2a50-405c-8680-88a7a2d4430a}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0f4f1012-155c-47d1-9fd7-a0fd275479ca}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  {e2487ba7-2a50-405c-8680-88a7a2d4430a}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eddc13e2-2015-4cc5-89bb-04a4d8335aab}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  {0f4f1012-155c-47d1-9fd7-a0fd275479ca}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3404006a-5433-4006-b6ff-3e4e4cf5f09c}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6fb4e82f-d2fd-4176-a526-9f9cfedafda0}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  {3404006a-5433-4006-b6ff-3e4e4cf5f09c}, !- Other Equipment Definition Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f2c429bb-415f-4fee-9ecb-5bbbbc510ffc}, !- Handle
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  {6fb4e82f-d2fd-4176-a526-9f9cfedafda0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1937d280-f6fd-4ff9-9556-185b724baecd}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f5575a8c-793e-498f-87e5-1b608229bc90}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  {1937d280-f6fd-4ff9-9556-185b724baecd}, !- Other Equipment Definition Name
  {767ecdb2-3689-4359-9467-e6fe2fb810e6}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d965a5dc-8141-4df3-9975-db35239117d0}, !- Handle
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  {f5575a8c-793e-498f-87e5-1b608229bc90}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {dbb6ebd5-e075-4caf-b2dc-a7f4aa5a43ae}, !- Handle
  res ds res ac asys AhToLivMix,          !- Name
  {36b05de2-ef5c-4c3c-82c3-97e5ee93d4ab}, !- Zone Name
  {ffd19752-d22a-4d05-8616-2360f7f2d85f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d6af0654-579a-49c1-8c93-6a0d393ba25e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {ffd19752-d22a-4d05-8616-2360f7f2d85f}, !- Handle
  Always On Continuous,                   !- Name
  {0d8a2162-fcaa-4535-9a7b-543ad9c8c116}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0d8a2162-fcaa-4535-9a7b-543ad9c8c116}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {45eb07e4-a027-41eb-a131-3be672d90208}, !- Handle
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  {dbb6ebd5-e075-4caf-b2dc-a7f4aa5a43ae}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {859cbf70-77f4-44f2-8f84-325ecfe2a724}, !- Handle
  res ds res ac asys LivToAhMix,          !- Name
  {d6af0654-579a-49c1-8c93-6a0d393ba25e}, !- Zone Name
  {ffd19752-d22a-4d05-8616-2360f7f2d85f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {36b05de2-ef5c-4c3c-82c3-97e5ee93d4ab}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {2fa2e73c-a651-40c6-a671-4e0624273707}, !- Handle
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  {859cbf70-77f4-44f2-8f84-325ecfe2a724}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {b6136df1-bf07-4369-8a05-31a5041d7350}, !- Handle
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4e9f2ec-a2c6-48f6-96d6-f9d0e22d479c}, !- Handle
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69c1ff90-bd99-4825-bbc0-1050877071cb}, !- Handle
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e251f77-d2d1-41e2-b8da-f53aa6cde503}, !- Handle
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 38,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3ec737e-1802-4a72-9760-fe1b13c3f33f}, !- Handle
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c5b7bd9-2d8b-4cee-bd65-22634aa9fb49}, !- Handle
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 38,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48b3dc95-c5c0-462b-bb95-aef4dcb1d32e}, !- Handle
  res_ds_res_ac_asys_ah_t_s,              !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3b42b3e4-a24e-4f04-826a-e51033cbda2d}, !- Handle
  res_ds_res_ac_asys_ah_w_s,              !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {17104e51-d448-41c9-be4b-4e77b60ca8aa}, !- Handle
  res_ds_res_ac_asys_AhMfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97e047fa-5f86-4a60-a68b-1664d52dad03}, !- Handle
  res_ds_res_ac_asys_FanRtf;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8636417b-d992-4af7-8f00-070983f2b7f5}, !- Handle
  res_ds_res_ac_asys_AhVfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2fe9faef-359e-4b64-8a3b-5ce4ca7917b5}, !- Handle
  res_ds_res_ac_asys_AhTt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {93b58586-1995-4132-8f99-128579238533}, !- Handle
  res_ds_res_ac_asys_RaT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a28db50c-4544-4901-b6eb-0e0874c71e42}, !- Handle
  res_ds_res_ac_asys_AhWt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1650f5ec-a9b6-413c-8445-e0a05a122255}, !- Handle
  res_ds_res_ac_asys_RaW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2c34a946-824e-49fa-a251-52fbd339e5fa}, !- Handle
  res_ds_res_ac_asys_AhT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {83ac4609-c365-4283-963c-82b2e7c118ec}, !- Handle
  res_ds_res_ac_asys_AhW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a4d00e98-7a12-4c32-8c04-bbcc50b67c26}, !- Handle
  res_ds_res_ac_asys_SupSLkToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4f982338-9f67-4f08-910f-96982e1f6269}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLv;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a125ca78-a91b-457d-9966-540e8208e022}, !- Handle
  res_ds_res_ac_asys_SupDCnToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {01e3147e-5337-4eb9-a39a-27431030ecfa}, !- Handle
  res_ds_res_ac_asys_SupDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2919e74-ea9c-4268-b603-853d80a4211f}, !- Handle
  res_ds_res_ac_asys_RetDCnToPl;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {84f4508c-1c58-4876-8a77-645a02e5232f}, !- Handle
  res_ds_res_ac_asys_RetDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b87dd7f1-3335-419b-afb4-29a1fd035061}, !- Handle
  res_ds_res_ac_asys_SupSLkToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {14f99363-8922-418b-ac0a-eb4dff77af05}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {56a4dc24-35b0-4492-9b43-720b6bb8cec5}, !- Handle
  res_ds_res_ac_asys_RetSLk;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e56da7f0-7790-44e3-aeee-9eb653822ea4}, !- Handle
  res_ds_res_ac_asys_RetLatLk;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4cd04f54-097b-4d73-bfa2-215de2a7fcf4}, !- Handle
  res_ds_res_ac_asys_LivToAh;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6eebe9b2-ac89-4d42-a133-c1d6c558118d}, !- Handle
  res_ds_res_ac_asys_AhToLiv;             !- Name

OS:EnergyManagementSystem:Subroutine,
  {279e49f2-1b4d-4f31-9ad3-f36f7d75f502}, !- Handle
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.19990009990009988,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*377.007, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*139.632, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {c11ca0e8-8edc-4fb9-9c1a-c8b31bfcfbf8}, !- Handle
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {7f361063-0bad-41c2-bcdd-6c0f8e2a046b}, !- Handle
  res_ds_res_fur_oil_asys_win_s,          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}, !- Handle
  res ds res fur oil asys ret air zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c4db9b9-d916-4336-9671-15122d1b661e}, !- Zone Air Inlet Port List
  {d5c2eb43-eb74-4b09-95e7-751e10c62e40}, !- Zone Air Exhaust Port List
  {74fdaae4-2a66-4fe2-a8fd-4205f6396a21}, !- Zone Air Node Name
  {6bafb2ae-1232-4257-a31d-45ceb901d07f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee34669a-a6f9-4926-bec3-c26ddf643d34}, !- Handle
  Node 48,                                !- Name
  {74fdaae4-2a66-4fe2-a8fd-4205f6396a21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74fdaae4-2a66-4fe2-a8fd-4205f6396a21}, !- Handle
  {17738fbe-0d9c-42b9-9900-be39f5e7d9e5}, !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}, !- Source Object
  11,                                     !- Outlet Port
  {ee34669a-a6f9-4926-bec3-c26ddf643d34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c4db9b9-d916-4336-9671-15122d1b661e}, !- Handle
  {51f6e63b-b426-4390-960c-502467d5dc21}, !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- HVAC Component

OS:PortList,
  {d5c2eb43-eb74-4b09-95e7-751e10c62e40}, !- Handle
  {2ab88913-470c-483a-910c-6539accc19c7}, !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- HVAC Component

OS:PortList,
  {6bafb2ae-1232-4257-a31d-45ceb901d07f}, !- Handle
  {cf024237-0707-4b5c-b742-5e8b47f56d13}, !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- HVAC Component

OS:Sizing:Zone,
  {0ebae496-a6e0-40d9-a8f4-a667e7f68f86}, !- Handle
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {747b79fe-092f-471b-8da1-638d20a6d3ab}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- Thermal Zone

OS:Space,
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Handle
  res ds res fur oil asys ret air space,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- Thermal Zone Name

OS:Surface,
  {9eb33fe1-04cd-4889-b1b6-4339a698b338}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2586c60e-048e-4763-b235-fa28f4f948e3}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae1a6d0-c148-4417-94ee-93f818a209ed}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab59cbe-e871-46e5-b046-d1871a055609}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb4bcaf-117a-466f-8636-3075065a871e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858a1711-33d2-4a30-ac63-ce3a2ee9351a}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f8df2761-1b19-4f25-a209-9ceb4a868f43}, !- Construction Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {85929018-b70c-4c42-a839-f75319329fda}, !- Handle
  {9eb33fe1-04cd-4889-b1b6-4339a698b338}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3fae09e4-89b9-4147-90a7-08a3b98a356a}, !- Handle
  {cbb4bcaf-117a-466f-8636-3075065a871e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {070cfad7-9683-424b-8a5d-88bd7268bd0e}, !- Handle
  {858a1711-33d2-4a30-ac63-ce3a2ee9351a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {98bd37ca-80de-4626-8821-4ff8f624599d}, !- Handle
  {2586c60e-048e-4763-b235-fa28f4f948e3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f59e87b0-78fc-4fa3-b27c-ebe3849e7532}, !- Handle
  {2ab59cbe-e871-46e5-b046-d1871a055609}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {84d7686e-1e38-4617-9a36-9352b5c44aa9}, !- Handle
  {dae1a6d0-c148-4417-94ee-93f818a209ed}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {4bc61d1c-dcc8-428d-8d54-06700f0933a5}, !- Handle
  res fur oil asys return plenum,         !- Name
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}, !- ThermalZone
  {989f3115-dc0b-4c7b-a969-99b728ee18a2}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {89a85ebe-f98b-45b7-b2a6-4bdc2370dbfb}; !- Inlet Node 1

OS:Node,
  {e2605950-126f-4e3b-ad2a-772fc26b8af7}, !- Handle
  Node 51,                                !- Name
  {989f3115-dc0b-4c7b-a969-99b728ee18a2}, !- Inlet Port
  {6de754bc-bc99-470e-a185-55a56ada4eb4}; !- Outlet Port

OS:Connection,
  {89a85ebe-f98b-45b7-b2a6-4bdc2370dbfb}, !- Handle
  {57f56b28-61cf-4ee8-b719-faed23e41843}, !- Name
  {c0090053-0649-41f6-ae7c-a186359fc02e}, !- Source Object
  3,                                      !- Outlet Port
  {4bc61d1c-dcc8-428d-8d54-06700f0933a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {989f3115-dc0b-4c7b-a969-99b728ee18a2}, !- Handle
  {fcd30e44-5bad-442d-9fb5-fb66c6f6b807}, !- Name
  {4bc61d1c-dcc8-428d-8d54-06700f0933a5}, !- Source Object
  3,                                      !- Outlet Port
  {e2605950-126f-4e3b-ad2a-772fc26b8af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de754bc-bc99-470e-a185-55a56ada4eb4}, !- Handle
  {eae5d0f7-c151-4443-a41f-ca78af4ee3ec}, !- Name
  {e2605950-126f-4e3b-ad2a-772fc26b8af7}, !- Source Object
  3,                                      !- Outlet Port
  {d847826a-3f21-4e5e-b257-a22f857cac89}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {16a28fc2-9909-4f84-8b9a-06818666bb33}, !- Handle
  res ds res fur oil asys SupSLkToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4b4513d0-f602-45b2-bb72-491b0ec51da6}, !- Handle
  res ds res fur oil asys SupSLkToLvEq,   !- Name
  {16a28fc2-9909-4f84-8b9a-06818666bb33}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {673dc8c1-5947-492f-a61e-c162e6430b2c}, !- Handle
  res_ds_res_fur_oil_asys_SupSLkToLvEq_act, !- Name
  {4b4513d0-f602-45b2-bb72-491b0ec51da6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f5b9dd48-4cd2-4576-9a7a-439a7a3f2752}, !- Handle
  res ds res fur oil asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f39a8cbd-8dbf-4272-80d4-c17902c8dce1}, !- Handle
  res ds res fur oil asys SupLatLkToLvEq, !- Name
  {f5b9dd48-4cd2-4576-9a7a-439a7a3f2752}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {528b073e-ab64-4a49-bb4b-5bb57936b18f}, !- Handle
  res_ds_res_fur_oil_asys_SupLatLkToLvEq_act, !- Name
  {f39a8cbd-8dbf-4272-80d4-c17902c8dce1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7ab2d7ab-86fa-45c6-880e-5f300d5a2fad}, !- Handle
  res ds res fur oil asys SupDCnToLvEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f7cfd3f2-2b95-46c3-b125-706195c12284}, !- Handle
  res ds res fur oil asys SupDCnToLvEq,   !- Name
  {7ab2d7ab-86fa-45c6-880e-5f300d5a2fad}, !- Other Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9f7a4617-8a0e-413c-ab64-d8954d283322}, !- Handle
  res_ds_res_fur_oil_asys_SupDCnToLvEq_act, !- Name
  {f7cfd3f2-2b95-46c3-b125-706195c12284}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d7adc54e-8ff0-4a59-9e5f-a032e76d0047}, !- Handle
  res ds res fur oil asys SupDCnToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {44c25875-f5d9-4a09-a1ac-6929160a9c4b}, !- Handle
  res ds res fur oil asys SupDCnToAhEq,   !- Name
  {d7adc54e-8ff0-4a59-9e5f-a032e76d0047}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0e22bb1d-ddc5-4859-a409-02c73123134b}, !- Handle
  res_ds_res_fur_oil_asys_SupDCnToAhEq_act, !- Name
  {44c25875-f5d9-4a09-a1ac-6929160a9c4b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2a418612-10a5-4fe9-a73c-3de7acea11a8}, !- Handle
  res ds res fur oil asys RetDCnToPlEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {98aee2d3-42e8-4dbc-85a1-cee3c31b7f1b}, !- Handle
  res ds res fur oil asys RetDCnToPlEq,   !- Name
  {2a418612-10a5-4fe9-a73c-3de7acea11a8}, !- Other Equipment Definition Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1f3050a5-cb98-48c4-8434-11ef4ab4836c}, !- Handle
  res_ds_res_fur_oil_asys_RetDCnToPlEq_act, !- Name
  {98aee2d3-42e8-4dbc-85a1-cee3c31b7f1b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {530a5b1b-b9e2-44c2-8fb6-b1ad9a9062e0}, !- Handle
  res ds res fur oil asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b24dac7c-75ac-4b06-8d25-30d0a55532d8}, !- Handle
  res ds res fur oil asys RetDCnToAhEquip, !- Name
  {530a5b1b-b9e2-44c2-8fb6-b1ad9a9062e0}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6687278e-d9b7-4dea-a69c-93989970fb35}, !- Handle
  res_ds_res_fur_oil_asys_RetDCnToAhEquip_act, !- Name
  {b24dac7c-75ac-4b06-8d25-30d0a55532d8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {19b3dcd8-1822-4c84-a3bd-45c94ff3e849}, !- Handle
  res ds res fur oil asys SupSLkToAhEq,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {33c7e5c9-2340-4e96-b10f-d15e0e4bab22}, !- Handle
  res ds res fur oil asys SupSLkToAhEq,   !- Name
  {19b3dcd8-1822-4c84-a3bd-45c94ff3e849}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0acd4d45-5f7a-4b0b-9afb-73650956b4a7}, !- Handle
  res_ds_res_fur_oil_asys_SupSLkToAhEq_act, !- Name
  {33c7e5c9-2340-4e96-b10f-d15e0e4bab22}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c4aac186-0d68-4b1e-9b81-67e3908691fe}, !- Handle
  res ds res fur oil asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2df78695-9d84-47a8-8002-a41e4ee6a826}, !- Handle
  res ds res fur oil asys SupLatLkToAhEq, !- Name
  {c4aac186-0d68-4b1e-9b81-67e3908691fe}, !- Other Equipment Definition Name
  {a6dd4bac-1551-4b4e-af1d-a475db3ad5f7}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {88b4ded0-2666-4feb-bcc8-2277db5d55fd}, !- Handle
  res_ds_res_fur_oil_asys_SupLatLkToAhEq_act, !- Name
  {2df78695-9d84-47a8-8002-a41e4ee6a826}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {082feb4b-a4c7-4202-90f6-bfae8c7ce7f7}, !- Handle
  res ds res fur oil asys RetSLkEq,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {228e6803-7203-4b5b-88c8-5f7e8923d63f}, !- Handle
  res ds res fur oil asys RetSLkEq,       !- Name
  {082feb4b-a4c7-4202-90f6-bfae8c7ce7f7}, !- Other Equipment Definition Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4b6abb6c-83f1-4297-b14a-8e188f5ea893}, !- Handle
  res_ds_res_fur_oil_asys_RetSLkEq_act,   !- Name
  {228e6803-7203-4b5b-88c8-5f7e8923d63f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b278a030-2e20-4e0d-a21a-2e06f16aa22b}, !- Handle
  res ds res fur oil asys RetLatLkEq,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f71e6173-7c24-49da-b36b-064e8464a1c2}, !- Handle
  res ds res fur oil asys RetLatLkEq,     !- Name
  {b278a030-2e20-4e0d-a21a-2e06f16aa22b}, !- Other Equipment Definition Name
  {796c3410-74d4-44eb-912d-90cd5d34b99a}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {86945d4c-8d5e-4b81-8d8d-ba7ee47d957d}, !- Handle
  res_ds_res_fur_oil_asys_RetLatLkEq_act, !- Name
  {f71e6173-7c24-49da-b36b-064e8464a1c2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {b905ad30-f5d7-4083-bb27-1647901d6762}, !- Handle
  res ds res fur oil asys AhToLivMix,     !- Name
  {36b05de2-ef5c-4c3c-82c3-97e5ee93d4ab}, !- Zone Name
  {ffd19752-d22a-4d05-8616-2360f7f2d85f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d6af0654-579a-49c1-8c93-6a0d393ba25e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {81fc41b0-38f1-4f79-bc37-b7cf1196676f}, !- Handle
  res_ds_res_fur_oil_asys_AhToLivMix_act, !- Name
  {b905ad30-f5d7-4083-bb27-1647901d6762}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {1c4c9898-b57e-4afb-8521-0f8d6b136e41}, !- Handle
  res ds res fur oil asys LivToAhMix,     !- Name
  {d6af0654-579a-49c1-8c93-6a0d393ba25e}, !- Zone Name
  {ffd19752-d22a-4d05-8616-2360f7f2d85f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {36b05de2-ef5c-4c3c-82c3-97e5ee93d4ab}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {295cf74b-8f55-4e39-b1f4-956434c8d1f9}, !- Handle
  res_ds_res_fur_oil_asys_LivToAhMix_act, !- Name
  {1c4c9898-b57e-4afb-8521-0f8d6b136e41}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {3b6ee1c6-fde9-411f-8490-c93ecf86a8c7}, !- Handle
  res_ds_res_fur_oil_asys_ah_mfr_s,       !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c097fa8-1e62-4f27-bce1-31871cb35865}, !- Handle
  res_ds_res_fur_oil_asys_ah_vfr_s,       !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce9cf0ec-dce1-4214-babd-b2179f094fa6}, !- Handle
  res_ds_res_fur_oil_asys_ah_tt_s,        !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa0cca07-4c8e-4804-b876-b98c28299654}, !- Handle
  res_ds_res_fur_oil_asys_ra_t_s,         !- Name
  Node 45,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b48bed2-dbf4-4987-9942-8a5a07e074c3}, !- Handle
  res_ds_res_fur_oil_asys_ah_wt_s,        !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {065f1be4-f876-45f9-af15-49f0523976e3}, !- Handle
  res_ds_res_fur_oil_asys_ra_w_s,         !- Name
  Node 45,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {779bc2bd-bfc1-48e0-b459-136e6f2254f9}, !- Handle
  res_ds_res_fur_oil_asys_ah_t_s,         !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25a80160-da92-4976-a535-4f741143218b}, !- Handle
  res_ds_res_fur_oil_asys_ah_w_s,         !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8c9ac310-68fb-4ccb-b2ce-8599a9173509}, !- Handle
  res_ds_res_fur_oil_asys_AhMfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {556f43b7-445a-4cc4-8195-0e0d8cbd9999}, !- Handle
  res_ds_res_fur_oil_asys_FanRtf;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4df66c2-1a80-41d6-a7a8-c90b04e3dd9d}, !- Handle
  res_ds_res_fur_oil_asys_AhVfr;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2a88604-70af-439f-ac0e-b79a58bd9143}, !- Handle
  res_ds_res_fur_oil_asys_AhTt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cc854095-30ab-4a25-bb0c-cd81f181ac3f}, !- Handle
  res_ds_res_fur_oil_asys_RaT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {65a623c0-0458-400e-9a5b-aea73b3d941a}, !- Handle
  res_ds_res_fur_oil_asys_AhWt;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1654eb84-2b4e-4ebe-b379-4d845887e120}, !- Handle
  res_ds_res_fur_oil_asys_RaW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {22032547-0033-4c0c-8aff-c05184ab2f50}, !- Handle
  res_ds_res_fur_oil_asys_AhT;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1866bf88-e503-407b-8579-73988d736e8a}, !- Handle
  res_ds_res_fur_oil_asys_AhW;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eac77c13-c2e2-4376-8bca-23f41396fb07}, !- Handle
  res_ds_res_fur_oil_asys_SupSLkToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa3336cf-3157-4fda-92dd-7ef0aad66769}, !- Handle
  res_ds_res_fur_oil_asys_SupLatLkToLv;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d722eb4a-e7a9-4152-92b8-62d23176b65a}, !- Handle
  res_ds_res_fur_oil_asys_SupDCnToLv;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c85241c3-1b19-44c0-a5cc-ce1548c62ca4}, !- Handle
  res_ds_res_fur_oil_asys_SupDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {00526595-00ad-4dbb-b953-0c71f738387f}, !- Handle
  res_ds_res_fur_oil_asys_RetDCnToPl;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {92225ed6-e43e-45d0-8d09-1f27a3365cda}, !- Handle
  res_ds_res_fur_oil_asys_RetDCnToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {13f88976-9a6f-44c9-afbd-4e67e416012e}, !- Handle
  res_ds_res_fur_oil_asys_SupSLkToAh;     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc9dd112-d0b6-4aa6-993b-a6a76ef13f12}, !- Handle
  res_ds_res_fur_oil_asys_SupLatLkToAh;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97afd9f8-9886-45d7-badb-ac2fc3a5cfc6}, !- Handle
  res_ds_res_fur_oil_asys_RetSLk;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1a5896be-efdf-4673-8321-20b9e97366f8}, !- Handle
  res_ds_res_fur_oil_asys_RetLatLk;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8863e6eb-89db-471e-846f-1bbcf16b704c}, !- Handle
  res_ds_res_fur_oil_asys_LivToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b613a731-e644-44c2-8ce0-0a6240ca3332}, !- Handle
  res_ds_res_fur_oil_asys_AhToLiv;        !- Name

OS:EnergyManagementSystem:Subroutine,
  {2588cfe1-67b8-4142-9688-9d367dc915e7}, !- Handle
  res_ds_res_fur_oil_asys_lk_subrout,     !- Name
  Set f_sup = 0.19990009990009988,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_fur_oil_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_fur_oil_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_fur_oil_asys_AhVfr, !- Program Line 6
  Set res_ds_res_fur_oil_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_fur_oil_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_fur_oil_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_fur_oil_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_fur_oil_asys_AhMfr>0,     !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_fur_oil_asys_AhTt res_ds_res_fur_oil_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_fur_oil_asys_AhT res_ds_res_fur_oil_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_fur_oil_asys_RaT res_ds_res_fur_oil_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_oil_asys_AhWt res_ds_res_fur_oil_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_fur_oil_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_fur_oil_asys_RaW-res_ds_res_fur_oil_asys_AhWt), !- Program Line 17
  Set res_ds_res_fur_oil_asys_SupLatLkToLv = f_sup*res_ds_res_fur_oil_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_fur_oil_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_oil_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_fur_oil_asys_FanRtf/(res_ds_res_fur_oil_asys_AhMfr*1006.0))*377.007, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_fur_oil_asys_AhT,  !- Program Line 22
  Set tsup=temp4+((res_ds_res_fur_oil_asys_AhTt-res_ds_res_fur_oil_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_fur_oil_asys_AhTt, !- Program Line 24
  Set res_ds_res_fur_oil_asys_SupDCnToLv = res_ds_res_fur_oil_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_fur_oil_asys_SupDCnToAh = 0-res_ds_res_fur_oil_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_fur_oil_asys_FanRtf/(res_ds_res_fur_oil_asys_AhMfr*1006.0))*139.632, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_fur_oil_asys_AhT,  !- Program Line 29
  Set tret=temp6+((res_ds_res_fur_oil_asys_RaT-res_ds_res_fur_oil_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_fur_oil_asys_RaT, !- Program Line 31
  Set res_ds_res_fur_oil_asys_RetDCnToPl=res_ds_res_fur_oil_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_fur_oil_asys_RetDCnToAh=0-res_ds_res_fur_oil_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_fur_oil_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_fur_oil_asys_AhT-res_ds_res_fur_oil_asys_RaT), !- Program Line 35
  Set res_ds_res_fur_oil_asys_RetSLk=f_ret*res_ds_res_fur_oil_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_fur_oil_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_fur_oil_asys_AhWt-res_ds_res_fur_oil_asys_AhW), !- Program Line 38
  Set res_ds_res_fur_oil_asys_SupLatLkToAh=f_sup*res_ds_res_fur_oil_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_fur_oil_asys_SupLatLkToAh=res_ds_res_fur_oil_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_fur_oil_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_oil_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_fur_oil_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_fur_oil_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_fur_oil_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_fur_oil_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_fur_oil_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_fur_oil_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_fur_oil_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_fur_oil_asys_RetSLk=0,   !- Program Line 50
  Set res_ds_res_fur_oil_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_fur_oil_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {36cf81d3-8882-4f2a-858c-7bd0a87fe9bc}, !- Handle
  res_ds_res_fur_oil_asys_program,        !- Name
  Set res_ds_res_fur_oil_asys_AhMfr = res_ds_res_fur_oil_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_fur_oil_asys_FanRtf = res_ds_res_fur_oil_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_fur_oil_asys_AhVfr = res_ds_res_fur_oil_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_fur_oil_asys_AhTt = res_ds_res_fur_oil_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_fur_oil_asys_AhWt = res_ds_res_fur_oil_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_fur_oil_asys_RaT = res_ds_res_fur_oil_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_fur_oil_asys_RaW = res_ds_res_fur_oil_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_fur_oil_asys_AhT = res_ds_res_fur_oil_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_fur_oil_asys_AhW = res_ds_res_fur_oil_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_fur_oil_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_fur_oil_asys_SupSLkToLvEq_act = res_ds_res_fur_oil_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_fur_oil_asys_SupLatLkToLvEq_act = res_ds_res_fur_oil_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_fur_oil_asys_SupDCnToLvEq_act = res_ds_res_fur_oil_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_fur_oil_asys_SupDCnToAhEq_act = res_ds_res_fur_oil_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_fur_oil_asys_SupSLkToAhEq_act = res_ds_res_fur_oil_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_fur_oil_asys_SupLatLkToAhEq_act = res_ds_res_fur_oil_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_fur_oil_asys_RetSLkEq_act = res_ds_res_fur_oil_asys_RetSLk, !- Program Line 17
  Set res_ds_res_fur_oil_asys_RetLatLkEq_act = res_ds_res_fur_oil_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_fur_oil_asys_RetDCnToPlEq_act = res_ds_res_fur_oil_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_fur_oil_asys_RetDCnToAhEquip_act = res_ds_res_fur_oil_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_fur_oil_asys_AhToLivMix_act = res_ds_res_fur_oil_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_fur_oil_asys_LivToAhMix_act = res_ds_res_fur_oil_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  {632dae0b-9c64-4710-8d19-3df7542966fe}, !- Default Day Schedule Name
  {fdf241b8-372d-4f80-8b9b-1aa0bb2e3d73}, !- Summer Design Day Schedule Name
  {801ed281-0176-42de-aa3f-c488419e67cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {632dae0b-9c64-4710-8d19-3df7542966fe}, !- Handle
  Schedule Day 37,                        !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {240a2f78-076d-4ec7-bd92-8a1cd6bd40d3}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5afacb0f-cc6e-42aa-9ebc-6295d1d588a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5afacb0f-cc6e-42aa-9ebc-6295d1d588a3}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ae41083-bfe6-42a1-998f-1efdfce37c43}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {450009fa-60d8-423f-b58a-8b5eae4767be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {450009fa-60d8-423f-b58a-8b5eae4767be}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8b3661e-131a-4d9f-be55-da06cff18f0e}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8f8332b8-b2eb-4325-bffa-2911952974d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f8332b8-b2eb-4325-bffa-2911952974d5}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85f06f0c-a7c6-4387-91ac-badeec6aac13}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {78b4cde1-b094-4abd-a940-71c97e2374ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78b4cde1-b094-4abd-a940-71c97e2374ff}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7f9f71f-5237-4ed7-9fe2-490154a298ca}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0669c1c1-c701-4857-ba76-53b71b31ae99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0669c1c1-c701-4857-ba76-53b71b31ae99}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fb7d0cd-7d6c-452d-9584-5a4552b92f24}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {61a1b6b5-14a3-4865-9c67-23d30e96e9f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61a1b6b5-14a3-4865-9c67-23d30e96e9f5}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aa5b462a-a2e6-4069-888b-a53b34dcd563}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c796e7c2-429c-49a9-8358-d000a036a0aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c796e7c2-429c-49a9-8358-d000a036a0aa}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d092bc0-4181-4213-b2f1-2cf59b29a120}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {540076e6-56ee-4bd2-bc44-a51a616a3621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {540076e6-56ee-4bd2-bc44-a51a616a3621}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2276040b-a95c-4302-b44f-eafc79fe6a1c}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7e501dfe-eb1f-4d3a-9283-50b213b0ab1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e501dfe-eb1f-4d3a-9283-50b213b0ab1a}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {789c67a9-3d1f-4d3a-85b6-a5fbccfee76d}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a802544a-f549-4115-b88b-217cc8cfe50d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a802544a-f549-4115-b88b-217cc8cfe50d}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07aedecb-bd03-41b2-bdd0-9a6bc68d9001}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c74e27e-be72-4a0c-a182-4d2a44075287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c74e27e-be72-4a0c-a182-4d2a44075287}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f33cb9de-cde9-42f6-968b-e6cf19c30475}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {baa55281-3e6a-4d97-bc67-edfa6c1d40ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a5f53ea-e38f-4a54-b378-96675da3afb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a5f53ea-e38f-4a54-b378-96675da3afb7}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {801ed281-0176-42de-aa3f-c488419e67cc}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdf241b8-372d-4f80-8b9b-1aa0bb2e3d73}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3b9341e8-2248-4b49-b659-21bddbc8e746}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  {d80b5987-e188-4886-9900-8b2d5b44a455}, !- Default Day Schedule Name
  {39eb96c1-1d2f-49f7-900d-6cb6d03323be}, !- Summer Design Day Schedule Name
  {57b66b2d-4ce8-4cd1-a6bf-77bb49ea93d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d80b5987-e188-4886-9900-8b2d5b44a455}, !- Handle
  Schedule Day 38,                        !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a7f70a3-b0c4-4acf-bc31-caf3b5cd5964}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e44c3af7-7b58-4226-a6ba-2b21b18b19b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44c3af7-7b58-4226-a6ba-2b21b18b19b6}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6de4c3d2-92df-4c7d-bd91-2d7565bd025d}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cd3b3a03-fca1-4324-855d-f48ee0f7d445}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cd3b3a03-fca1-4324-855d-f48ee0f7d445}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0eadbdc8-bda4-4466-97bb-ccbd59848d62}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2a56a895-5277-4892-a184-19df44e754f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a56a895-5277-4892-a184-19df44e754f1}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23925c08-c9df-4f3c-ac84-b09c9924154a}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {29367a76-6890-4eac-bce4-d55558e973cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29367a76-6890-4eac-bce4-d55558e973cd}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {195316b8-05c1-4589-9cb1-5c18c78063a5}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6c6c4832-df89-4101-8bba-14c1fccd0e2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c6c4832-df89-4101-8bba-14c1fccd0e2e}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90ef02b9-9b60-48e5-ad1e-70ee32fe3b20}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {697aa87a-c823-4247-9c86-4c86853a67ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {697aa87a-c823-4247-9c86-4c86853a67ed}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3521f04c-83de-4ee1-85dd-7dc9333067e5}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {639896ea-9407-4745-9153-1ce29e5cb0d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {639896ea-9407-4745-9153-1ce29e5cb0d1}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77330f37-7e74-4289-a98c-4a16f5cc6a45}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8a1ffcfe-e55c-45a1-b06a-280c7879cec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a1ffcfe-e55c-45a1-b06a-280c7879cec0}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e8eda0d-eec6-4ccf-a7ac-1a10081ec5e7}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {59126ce4-cff9-43cf-a54f-5390ae3cbb63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59126ce4-cff9-43cf-a54f-5390ae3cbb63}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8352297-eb24-4ae2-8fe1-309404e16b4a}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a0bfb80-ffaa-4a7e-8886-3f3e4c1b7d73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a0bfb80-ffaa-4a7e-8886-3f3e4c1b7d73}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84070974-a153-4859-aab6-81472f0d62a5}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebe8bdb9-a17a-4329-bdb0-ed72db15a012}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ebe8bdb9-a17a-4329-bdb0-ed72db15a012}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f78d7e6-d609-464e-905f-a34bc7f08152}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {713bf627-2855-43f7-af85-1ea9540217e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3516f8f6-1831-4066-9871-e509ff648cf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3516f8f6-1831-4066-9871-e509ff648cf1}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {57b66b2d-4ce8-4cd1-a6bf-77bb49ea93d8}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39eb96c1-1d2f-49f7-900d-6cb6d03323be}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {0e38c240-eb2f-49c0-bb32-16078a8a42f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {07386d6c-18b4-4e57-97d7-a69de21740b3}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ff03c7ce-973a-4589-878a-db19fef5cdf4}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {eb224662-1c25-45b5-ac8a-b5e762c169d1}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {587a7151-10fe-4738-a024-fca81738b85f}, !- Handle
  res infil_1 house fan,                  !- Name
  {eb224662-1c25-45b5-ac8a-b5e762c169d1}, !- Electric Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4563f6d9-b30a-4a63-8b7c-3448b5b231bf}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {587a7151-10fe-4738-a024-fca81738b85f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {f0710476-7e94-4767-9ee9-40ec2347b69e}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ae89e2b-49cc-466d-a934-d958e79b2a7f}, !- Handle
  res infil_1 range fan,                  !- Name
  {f0710476-7e94-4767-9ee9-40ec2347b69e}, !- Electric Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8f126fb7-5a84-4a9e-9cb1-03039618b8f7}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {7ae89e2b-49cc-466d-a934-d958e79b2a7f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {c66f703e-1f04-492b-a5f6-307ba90a22ec}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f4a9ce91-8853-4cf6-ba92-446ba67569a3}, !- Handle
  res infil_1 bath fan,                   !- Name
  {c66f703e-1f04-492b-a5f6-307ba90a22ec}, !- Electric Equipment Definition Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25a10c99-382f-4f27-bf52-722255402321}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {f4a9ce91-8853-4cf6-ba92-446ba67569a3}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {2553839d-9f16-4a1d-8542-ce251e8535eb}, !- Handle
  res infil_1 flow,                       !- Name
  {82c57561-c3d4-4d19-b45b-5a39781bcfef}, !- Space or SpaceType Name
  {0f2a6a74-20a0-48b6-b37b-99ba78fb16d7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0ed8ef9b-bd2d-4227-a3a6-18b62e2b4ffe}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {2553839d-9f16-4a1d-8542-ce251e8535eb}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ccf7e8c1-4d2b-4967-b4e1-a25e81ef3866}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1567,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0389, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0708, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_fur_oil_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_fur_oil_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {40731116-103e-43e6-8c35-677179497781}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ccf7e8c1-4d2b-4967-b4e1-a25e81ef3866}, !- Program Name 1
  {ab66bff7-aa66-4d7c-a516-b7a1cad94713}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {1f6ff130-cd77-4a62-a1d5-360f60935635}, !- Handle
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {c11ca0e8-8edc-4fb9-9c1a-c8b31bfcfbf8}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ff550891-0ddd-457a-9094-509b1b0c015d}, !- Handle
  res ds res fur oil asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {36cf81d3-8882-4f2a-858c-7bd0a87fe9bc}; !- Program Name 1

OS:AdditionalProperties,
  {96258b67-b0aa-4fa7-9dbf-4491cf6ef5da}, !- Handle
  {36b05de2-ef5c-4c3c-82c3-97e5ee93d4ab}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5223347211841369,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  169.08917488208706;                     !- Feature Value 2

OS:AdditionalProperties,
  {47943d0e-d780-46c8-925d-bec6e86188fa}, !- Handle
  {d6af0654-579a-49c1-8c93-6a0d393ba25e}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  60.000000000000007;                     !- Feature Value 1

OS:AdditionalProperties,
  {393a838f-a851-474e-b3dc-8354b8063306}, !- Handle
  {c394717f-757e-407e-8c5c-fc2f9200e6c6}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1275.6744133597015;                     !- Feature Value 1

OS:AdditionalProperties,
  {8bb00e0c-fd61-4dde-a13d-015f6988c82f}, !- Handle
  {8732d4b7-b6bf-4aec-9ef1-e0e3e8bb1991}; !- Object Name

OS:AdditionalProperties,
  {098064d4-cb7b-47e4-ac53-c4595cd09f4a}, !- Handle
  {a39421f8-9f74-4134-bd84-f369b9c7fb57}; !- Object Name

