!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_CS_GRG_UA.osw

OS:Version,
  {5336ad9d-9ea4-4c39-93ae-0a50119b7555}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {97fc7c4f-cb88-42dd-9cbb-a04a1df1f34a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {cbc5f0d5-c99b-4ae7-a4e7-6de82c20613e}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {47bded88-3b7d-40b9-9248-528341cb4553}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {4a014e34-2165-482a-b41b-b2e257db0ce8}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {218d3b01-bb24-4ac4-8d2d-fa9c9abd804c}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {125fedfa-160e-4b43-a94c-7a9f87a779e9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {c6245953-ce57-4237-bb7e-027cbf7b4a60}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {026e543f-6eee-4253-af6a-91dfdf369cca}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {a55c773a-b007-4b9a-acb7-603d4c06d284}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d460551-cedd-41fc-ae06-d0f8578c333a}, !- Zone Air Inlet Port List
  {c134da09-f0a5-4d24-b72b-83c6abb9c37a}, !- Zone Air Exhaust Port List
  {7490a90d-4200-4286-bd52-17c41599edcf}, !- Zone Air Node Name
  {5996412b-43c9-4996-ae66-f90bfd82da04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7283a15-a161-4cd8-b8ba-a6db0a7a743d}, !- Handle
  Node 1,                                 !- Name
  {7490a90d-4200-4286-bd52-17c41599edcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7490a90d-4200-4286-bd52-17c41599edcf}, !- Handle
  {f3eeea4a-db5d-47fe-933c-e33d2029c399}, !- Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}, !- Source Object
  11,                                     !- Outlet Port
  {f7283a15-a161-4cd8-b8ba-a6db0a7a743d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d460551-cedd-41fc-ae06-d0f8578c333a}, !- Handle
  {bdcef4db-bb22-4dd8-9856-a23463867352}, !- Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}; !- HVAC Component

OS:PortList,
  {c134da09-f0a5-4d24-b72b-83c6abb9c37a}, !- Handle
  {acd81850-84ae-4ed1-ae19-916dd289f536}, !- Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}; !- HVAC Component

OS:PortList,
  {5996412b-43c9-4996-ae66-f90bfd82da04}, !- Handle
  {15b833da-8d6c-4ad9-8888-98d589760d54}, !- Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}; !- HVAC Component

OS:Sizing:Zone,
  {d3138e9c-87b2-4dcc-848e-67b5a023f9f1}, !- Handle
  {a55c773a-b007-4b9a-acb7-603d4c06d284}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea445587-f370-460f-9978-d56f18e64fd1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}; !- Thermal Zone

OS:ThermalZone,
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54ddb2b4-dbf7-4a94-b05a-4027a9cc98fd}, !- Zone Air Inlet Port List
  {afde12f3-7f84-413e-aae3-7b306748d96e}, !- Zone Air Exhaust Port List
  {fab7e34d-25f8-47cc-bfe7-3acbb77c8bb8}, !- Zone Air Node Name
  {bd6d8662-92bb-48c8-b605-75514ae40a75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e35e265-d4c3-4052-b333-edbc89a03fa7}, !- Handle
  Node 2,                                 !- Name
  {fab7e34d-25f8-47cc-bfe7-3acbb77c8bb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab7e34d-25f8-47cc-bfe7-3acbb77c8bb8}, !- Handle
  {8c16abc0-fd68-4654-8c44-9191281a77cc}, !- Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}, !- Source Object
  11,                                     !- Outlet Port
  {7e35e265-d4c3-4052-b333-edbc89a03fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54ddb2b4-dbf7-4a94-b05a-4027a9cc98fd}, !- Handle
  {205f6843-66bb-4ced-a8c4-1283ff825c12}, !- Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}; !- HVAC Component

OS:PortList,
  {afde12f3-7f84-413e-aae3-7b306748d96e}, !- Handle
  {35bc5bf7-056f-40b6-bfda-a3322f2e5a4c}, !- Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}; !- HVAC Component

OS:PortList,
  {bd6d8662-92bb-48c8-b605-75514ae40a75}, !- Handle
  {63666de6-8075-4248-bfb0-a1b3724b08a7}, !- Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}; !- HVAC Component

OS:Sizing:Zone,
  {aef6cb5d-8f15-44b3-80b7-b1183419d2df}, !- Handle
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58d92265-53d4-4101-8bd1-1df711ad8fa6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}; !- Thermal Zone

OS:Space,
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Handle
  garage space,                           !- Name
  {c9630957-44e7-4a5a-92cc-5ade9b31bbb3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4afb980-4596-4a01-9143-ffd13a2ae28f}; !- Thermal Zone Name

OS:Surface,
  {38b16eb4-e8aa-41f6-b6dd-1482f1fb1004}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef228ba6-cc19-439f-a3f2-5e7af013be20}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747d6d8e-52be-44a6-b019-96e15df77844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ad1e77-fc41-4db6-8cc4-cc1125aa2a7c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2939dc36-5f26-4a47-a4ab-3b7517f7fd87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd8abd0-1d26-46f1-bb23-c1221438ed0c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25190e5-5811-401c-b62d-ae158cfd161b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3f1335-9e13-4edd-bcb2-935472daf04f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43bc737b-8098-4540-95f4-3e7c43c50b20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5100d69f-9c4f-441a-953f-e316a9bb9737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 6.096, 2.4384,        !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 6.096, 2.4384,        !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c9630957-44e7-4a5a-92cc-5ade9b31bbb3}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Handle
  living space,                           !- Name
  {b8caea0a-f5c7-441f-8458-afabef05de58}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cd65d539-7d95-4d10-b64f-cc8fe75ce9f7}; !- Building Unit Name

OS:Surface,
  {a59b2f77-4de0-47b0-8638-c5326ec8be57}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712fe5aa-c780-4c72-a172-6ffc9564b983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 4 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 5 {m}
  8.83608947200625, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {444a455f-0bf5-45af-89ee-a9776cadfcc5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.46604473600313, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67789f0f-8c2e-4f0b-9be5-9a9a9561adcd}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 7.46604473600313, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.46604473600313, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d46219-e27e-4697-82dc-c02f8c26a734}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2939dc36-5f26-4a47-a4ab-3b7517f7fd87}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9ad1e77-fc41-4db6-8cc4-cc1125aa2a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 6.096, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d6d8e-52be-44a6-b019-96e15df77844}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef228ba6-cc19-439f-a3f2-5e7af013be20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 6.096, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72cd7ff-237a-40e1-888b-74155dc3255a}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ead2fb-5099-41cb-b210-a4d890a26a37}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c8388f0-8b1e-4c3d-986d-a81d4b507acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 2.4384,        !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 2.4384,        !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.46604473600313, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {b8caea0a-f5c7-441f-8458-afabef05de58}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Handle
  living space|story 2,                   !- Name
  {b8caea0a-f5c7-441f-8458-afabef05de58}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a55c773a-b007-4b9a-acb7-603d4c06d284}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cd65d539-7d95-4d10-b64f-cc8fe75ce9f7}; !- Building Unit Name

OS:Surface,
  {5100d69f-9c4f-441a-953f-e316a9bb9737}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff3f1335-9e13-4edd-bcb2-935472daf04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 6.096, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf7c5bd-a1d6-4f38-938f-325ffca39282}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.46604473600313, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1083cbca-1d25-4629-991b-d3f592937403}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 7.46604473600313, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.46604473600313, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa34ee93-38ad-4d33-ab26-90a977186da0}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e333d8a-aaae-4118-bd8d-447db37e7d05}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00e4b5c-0307-4a88-8589-2afee63e9330}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {718e4a9f-7c2f-4427-b2ae-2bac5871bba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 7.46604473600313, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.46604473600313, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718e4a9f-7c2f-4427-b2ae-2bac5871bba7}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00e4b5c-0307-4a88-8589-2afee63e9330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5b1cc1-f5b6-45e4-b86f-6db6e25467af}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 3.73302236800156, 2.17131118400078, !- X,Y,Z Vertex 1 {m}
  0, 3.73302236800156, 2.17131118400078,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 0, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2f45be-9350-412c-b5c6-8a323def7d4b}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.73302236800156, 2.17131118400078,  !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 3.73302236800156, 2.17131118400078, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 7.46604473600313, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb838006-ce93-475b-b8cc-29c3c0a9d5bd}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.73302236800156, 1.86651118400078,  !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {27fba974-84f0-451d-85bb-d2982d6ba554}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 3.73302236800156, 1.86651118400078, !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {7514b176-6327-4f2c-8911-591842c4de03}, !- Handle
  unfinished attic space,                 !- Name
  {b76631e9-a666-4a1f-a41d-07b86e6ccb3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}; !- Thermal Zone Name

OS:ThermalZone,
  {f3588809-3beb-4b97-bc1c-def27cd5b038}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90827e81-710a-4c50-8c1c-8f38bb9bef08}, !- Zone Air Inlet Port List
  {45fd6a7c-cf20-4986-8d97-86eaa710f1b4}, !- Zone Air Exhaust Port List
  {e1ccd815-8596-46f0-8dd2-85fb82b9751b}, !- Zone Air Node Name
  {f56ad3c7-8785-4592-ac1f-156775415075}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4c00022-3930-4983-b120-f3f01c6096a4}, !- Handle
  Node 3,                                 !- Name
  {e1ccd815-8596-46f0-8dd2-85fb82b9751b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1ccd815-8596-46f0-8dd2-85fb82b9751b}, !- Handle
  {7772e461-e9e3-4017-b186-a8870f8d7c71}, !- Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}, !- Source Object
  11,                                     !- Outlet Port
  {f4c00022-3930-4983-b120-f3f01c6096a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90827e81-710a-4c50-8c1c-8f38bb9bef08}, !- Handle
  {9bb08e57-fc34-4d1f-9ac5-72c10194cf0e}, !- Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}; !- HVAC Component

OS:PortList,
  {45fd6a7c-cf20-4986-8d97-86eaa710f1b4}, !- Handle
  {dd1027df-ebbc-4784-b117-bf69cd4a22ca}, !- Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}; !- HVAC Component

OS:PortList,
  {f56ad3c7-8785-4592-ac1f-156775415075}, !- Handle
  {1578c61c-2687-4a47-b78f-c60cfd0ad115}, !- Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}; !- HVAC Component

OS:Sizing:Zone,
  {1e17a8f5-4026-49d7-b3c9-5a5386c743c4}, !- Handle
  {f3588809-3beb-4b97-bc1c-def27cd5b038}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {020e06a2-2d62-46dc-aefb-d4e40a7331d9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f3588809-3beb-4b97-bc1c-def27cd5b038}; !- Thermal Zone

OS:SpaceType,
  {b76631e9-a666-4a1f-a41d-07b86e6ccb3b}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {19b04165-6781-460a-a68f-263afff72eb8}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac6dae8a-3e70-4810-8e4b-58077c697cdd}, !- Zone Air Inlet Port List
  {cc325747-2418-4a4c-95ba-42654f008bbc}, !- Zone Air Exhaust Port List
  {1769d3b3-5c98-43a0-9edb-fe0d9915dba1}, !- Zone Air Node Name
  {e755e765-8f55-4282-ad1e-f9861c42a471}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0c93ea4-2880-463b-b1dd-acfd7a751687}, !- Handle
  Node 4,                                 !- Name
  {1769d3b3-5c98-43a0-9edb-fe0d9915dba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1769d3b3-5c98-43a0-9edb-fe0d9915dba1}, !- Handle
  {3ce7aa28-f1e7-4ca7-9d83-491294614bfb}, !- Name
  {19b04165-6781-460a-a68f-263afff72eb8}, !- Source Object
  11,                                     !- Outlet Port
  {f0c93ea4-2880-463b-b1dd-acfd7a751687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac6dae8a-3e70-4810-8e4b-58077c697cdd}, !- Handle
  {d94709f1-5e12-4bd0-9e32-e56c3be3e758}, !- Name
  {19b04165-6781-460a-a68f-263afff72eb8}; !- HVAC Component

OS:PortList,
  {cc325747-2418-4a4c-95ba-42654f008bbc}, !- Handle
  {26d2c630-7395-4264-ac14-73382ba2ac98}, !- Name
  {19b04165-6781-460a-a68f-263afff72eb8}; !- HVAC Component

OS:PortList,
  {e755e765-8f55-4282-ad1e-f9861c42a471}, !- Handle
  {62b63995-b10c-4a65-9a59-0fbedd8cabeb}, !- Name
  {19b04165-6781-460a-a68f-263afff72eb8}; !- HVAC Component

OS:Sizing:Zone,
  {c25b50ee-d831-4f8c-a8cf-d3ef4adeb077}, !- Handle
  {19b04165-6781-460a-a68f-263afff72eb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a0ebb71-ec96-4da2-8852-efc694bbda19}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {19b04165-6781-460a-a68f-263afff72eb8}; !- Thermal Zone

OS:Space,
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Handle
  crawl space,                            !- Name
  {1c6efabd-b507-47be-8137-24d1a5242c8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.9144,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {19b04165-6781-460a-a68f-263afff72eb8}; !- Thermal Zone Name

OS:Surface,
  {1b0a9587-87ee-4f2e-b7fd-6e3df7f2e098}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.11022302462516e-016,            !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 4 {m}
  8.83608947200625, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 5 {m}
  8.83608947200625, 0, 1.11022302462516e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {726b5d74-6c3b-4e6b-ac0b-6f71700d663c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.46604473600313, 0.9144,            !- X,Y,Z Vertex 1 {m}
  0, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  0, 0, 1.11022302462516e-016,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca65c751-2f21-4656-b80f-57cb7a9753f8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 7.46604473600313, 0.9144, !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  0, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  0, 7.46604473600313, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09e5f23-2593-4c97-9b3c-eff93218a305}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 6.096, 0.9144,        !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06de54f-f393-46ff-8b56-a9b9843944b7}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 6.096, 0.9144,        !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 6.096, 0.9144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5180a1c-02e0-4c82-a4f2-b3fead9c1a7f}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 0.9144,            !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 0, 1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 6.096, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 6.096, 0.9144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e897a7-9415-4579-ba3a-9f6bb967cd34}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9144,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.11022302462516e-016,            !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 0, 1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 0, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712fe5aa-c780-4c72-a172-6ffc9564b983}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23a1449e-e449-4f50-ab08-aa41c25d290d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59b2f77-4de0-47b0-8638-c5326ec8be57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.83608947200625, 0, 0.9144,            !- X,Y,Z Vertex 1 {m}
  8.83608947200625, 6.096, 0.9144,        !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 6.096, 0.9144,        !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 0.9144, !- X,Y,Z Vertex 4 {m}
  0, 7.46604473600313, 0.9144,            !- X,Y,Z Vertex 5 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {1c6efabd-b507-47be-8137-24d1a5242c8a}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:Surface,
  {1c8388f0-8b1e-4c3d-986d-a81d4b507acb}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ead2fb-5099-41cb-b210-a4d890a26a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9320894720063, 7.46604473600313, 0,  !- X,Y,Z Vertex 1 {m}
  14.9320894720063, 6.096, 0,             !- X,Y,Z Vertex 2 {m}
  8.83608947200625, 6.096, 0,             !- X,Y,Z Vertex 3 {m}
  8.83608947200625, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.46604473600313, 0;                 !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {cd65d539-7d95-4d10-b64f-cc8fe75ce9f7}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {91a2692e-c443-4670-afac-b7dfd817279a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {ebfd525e-d315-4efb-85c1-cbe38a0de77e}, !- Handle
  {91a2692e-c443-4670-afac-b7dfd817279a}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2032d000-ba23-486c-9e0f-c5bd7a2cc5a8}, !- Handle
  {cd65d539-7d95-4d10-b64f-cc8fe75ce9f7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:Schedule:Day,
  {a2af3d80-d007-4d88-98ee-5b9fb576933c}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0e152a6-025a-4836-8f18-94e2829c0e17}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Handle
  res occupants schedule,                 !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  {fe8bf925-40b9-4206-a723-89615058600f}, !- Default Day Schedule Name
  {fcbcc843-beed-4040-805c-f1f5d97fd24e}, !- Summer Design Day Schedule Name
  {2830b372-7451-46eb-a97e-318f7bef42c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe8bf925-40b9-4206-a723-89615058600f}, !- Handle
  Schedule Day 3,                         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a622a858-d6da-4ed7-9c27-2cec957f7b45}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ba7be68c-c8dd-40fe-8636-cc1bc6969315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba7be68c-c8dd-40fe-8636-cc1bc6969315}, !- Handle
  res occupants schedule allday1,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {50b62ab8-3632-4210-878a-f741f2d2679f}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c41deac8-f261-410a-8634-896e3a46213e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c41deac8-f261-410a-8634-896e3a46213e}, !- Handle
  res occupants schedule allday2,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {6fb2377b-ea33-4545-967e-f39139f4fd1a}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9fb9bc8b-fdcc-4c2e-97e6-4fec9af65e0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fb9bc8b-fdcc-4c2e-97e6-4fec9af65e0a}, !- Handle
  res occupants schedule allday3,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {00ff1aa0-9d7c-4da0-8eb8-a7d5faa920ee}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0e28d8ea-990f-4a51-8ce7-efd8509eda81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e28d8ea-990f-4a51-8ce7-efd8509eda81}, !- Handle
  res occupants schedule allday4,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {91326b9b-64ea-4d72-bb6c-f2efae38f1cf}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5ae6efa0-7ffb-495f-a944-7c86e84dfd02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ae6efa0-7ffb-495f-a944-7c86e84dfd02}, !- Handle
  res occupants schedule allday5,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {deffa934-ac31-404f-b594-3378cd40ff25}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6d709005-a4ab-4d11-8f6c-ae237c13389b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d709005-a4ab-4d11-8f6c-ae237c13389b}, !- Handle
  res occupants schedule allday6,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {6323c72b-1e7f-4333-8328-9837bf97d5d7}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {809bb711-d6cd-4d94-b326-e93a648d7a85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {809bb711-d6cd-4d94-b326-e93a648d7a85}, !- Handle
  res occupants schedule allday7,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a6dfdcb0-e4e4-409b-8643-de7b874531b2}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {508da154-008a-4204-b190-02a015687212}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {508da154-008a-4204-b190-02a015687212}, !- Handle
  res occupants schedule allday8,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7aba25a8-dba1-4b2b-a46a-720909a2cfa2}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ded9da26-4f6f-4b0e-918f-5aace570c183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ded9da26-4f6f-4b0e-918f-5aace570c183}, !- Handle
  res occupants schedule allday9,         !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {35717c6d-06a5-4b70-b55f-ca6e15dfeab2}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9577e9e4-d385-4348-aa63-207facb9a3d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9577e9e4-d385-4348-aa63-207facb9a3d3}, !- Handle
  res occupants schedule allday10,        !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1380b068-73e2-41b8-9611-3ea6544dd82a}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da6da191-a085-4b2f-99aa-949132728433}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da6da191-a085-4b2f-99aa-949132728433}, !- Handle
  res occupants schedule allday11,        !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {4cd737e7-f8ee-4996-a873-40558ffc6b7f}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a2eae9-477e-4380-8f9e-fd54c369f0f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a2eae9-477e-4380-8f9e-fd54c369f0f8}, !- Handle
  res occupants schedule allday12,        !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2830b372-7451-46eb-a97e-318f7bef42c4}, !- Handle
  res occupants schedule winter design,   !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcbcc843-beed-4040-805c-f1f5d97fd24e}, !- Handle
  res occupants schedule summer design,   !- Name
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ed595af-69cf-4463-b99d-a1054cc900f6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {fd15e4b5-e311-49ad-b420-58d87cfcf6d4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {794dbe38-7239-42c7-98f5-f8cc57fca399}, !- Schedule Type Limits Name
  {2b1b038c-02f2-4c3c-86d1-5b335efcde3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b1b038c-02f2-4c3c-86d1-5b335efcde3a}, !- Handle
  Schedule Day 4,                         !- Name
  {794dbe38-7239-42c7-98f5-f8cc57fca399}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {aa7100b4-dc01-48dc-ae3f-2b91e581aa34}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.584,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b90c583a-c29e-4ac7-ba91-d028537c0489}, !- Handle
  res occupants|living space|story 2,     !- Name
  {aa7100b4-dc01-48dc-ae3f-2b91e581aa34}, !- People Definition Name
  {df53271c-e868-42d4-9143-7a09e87c9e92}, !- Space or SpaceType Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Number of People Schedule Name
  {fd15e4b5-e311-49ad-b420-58d87cfcf6d4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {794dbe38-7239-42c7-98f5-f8cc57fca399}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {f845044a-4a5d-4b54-96b7-d55e26c8efd2}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.056,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {0f2a02be-42f4-45ff-8193-77dc239865a7}, !- Handle
  res occupants|living space,             !- Name
  {f845044a-4a5d-4b54-96b7-d55e26c8efd2}, !- People Definition Name
  {f5d5e302-66f0-4639-ba29-fb0719b65004}, !- Space or SpaceType Name
  {980557a7-42af-4a3f-ae04-6f7f4f7bbe07}, !- Number of People Schedule Name
  {fd15e4b5-e311-49ad-b420-58d87cfcf6d4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {772c7185-2cf7-4f92-a48e-1ab43ae3821b}, !- Handle
  Surface 22 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5416894720063, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  15.5416894720063, 3.73302236800156, 7.04811118400078, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 3.73302236800156, 7.04811118400078, !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85aa9d84-2b6b-4cd2-8c64-6dfae73d7587}, !- Handle
  Surface 22 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.73302236800156, 7.04811118400078, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  0, 3.73302236800156, 7.04811118400078;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c0648c1-2b56-4e97-8433-8934f2e5e8ea}, !- Handle
  Surface 22 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  14.9320894720063, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fa5f9e7-e21c-44a9-92d2-1a7bd540450d}, !- Handle
  Surface 23 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.46604473600313, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.73302236800156, 7.04811118400078, !- X,Y,Z Vertex 2 {m}
  0, 3.73302236800156, 7.04811118400078,  !- X,Y,Z Vertex 3 {m}
  0, 7.46604473600313, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a29e36f-d976-4134-8731-d701843d74d4}, !- Handle
  Surface 23 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5416894720063, 3.73302236800156, 7.04811118400078, !- X,Y,Z Vertex 1 {m}
  15.5416894720063, 7.46604473600313, 5.1816, !- X,Y,Z Vertex 2 {m}
  14.9320894720063, 7.46604473600313, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 3.73302236800156, 7.04811118400078; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1bd4e599-fa33-45e0-a477-da4966b6dc9c}, !- Handle
  Surface 23 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {bda12b93-bf28-49e1-a734-8ad020f01763}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9320894720063, 8.07564473600313, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 8.07564473600313, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 7.46604473600313, 5.1816,            !- X,Y,Z Vertex 3 {m}
  14.9320894720063, 7.46604473600313, 5.1816; !- X,Y,Z Vertex 4 {m}

