!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_GRG_UA_3Beds_2Baths_Denver_East_GasWHTank.osw

OS:Version,
  {e99d6dbe-9f12-40c7-98d4-cc838a10ff0f}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {ffb0fc95-df40-4702-a50b-d57d702ca9ba}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {167248d4-8190-4ae0-b111-026f411d1f44}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {826f5cfe-f759-4f2e-a9c3-90eff0b36c39}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {70c3f9b1-4a8c-4a0c-a2fc-6ee249466914}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {af360140-f3ad-49c3-8650-1c3f0ddd04c4}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2516fc85-20b5-4ec5-bb01-cadb35ef7f7b}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {875466f2-6bb9-4c92-ad3f-3e0e7bf1078a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {e368ab92-bedc-491a-a942-b4784bab1196}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {3188d20d-d294-498d-90fd-2d1335837628}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e55bcd55-202b-45e4-b0bc-097e5277d7a3}, !- Zone Air Inlet Port List
  {2414c99a-e06e-46b6-88f6-af7a03aed0c7}, !- Zone Air Exhaust Port List
  {adbe8923-f2ba-4317-b648-fcdc98ab3707}, !- Zone Air Node Name
  {6f110eee-528b-4b2b-aed7-54858ca32dee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22c2b5e1-dab0-4eae-ba22-6949b2533cde}, !- Handle
  Node 1,                                 !- Name
  {adbe8923-f2ba-4317-b648-fcdc98ab3707}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adbe8923-f2ba-4317-b648-fcdc98ab3707}, !- Handle
  {bb073654-1be6-4faf-8b0e-b5ca84c60b32}, !- Name
  {3188d20d-d294-498d-90fd-2d1335837628}, !- Source Object
  11,                                     !- Outlet Port
  {22c2b5e1-dab0-4eae-ba22-6949b2533cde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e55bcd55-202b-45e4-b0bc-097e5277d7a3}, !- Handle
  {28ec0372-5715-4f2f-a607-6c756d47bf8a}, !- Name
  {3188d20d-d294-498d-90fd-2d1335837628}; !- HVAC Component

OS:PortList,
  {2414c99a-e06e-46b6-88f6-af7a03aed0c7}, !- Handle
  {19bdb155-5fd8-4c11-bbc8-515331979617}, !- Name
  {3188d20d-d294-498d-90fd-2d1335837628}; !- HVAC Component

OS:PortList,
  {6f110eee-528b-4b2b-aed7-54858ca32dee}, !- Handle
  {b9d55e72-689e-4659-b2c9-b91a61fcf21a}, !- Name
  {3188d20d-d294-498d-90fd-2d1335837628}; !- HVAC Component

OS:Sizing:Zone,
  {4d1fe1c7-ff0a-4ad6-904d-d671e4c9f1a5}, !- Handle
  {3188d20d-d294-498d-90fd-2d1335837628}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb07a2d4-2efc-420e-a766-d9a16ff06f4a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3188d20d-d294-498d-90fd-2d1335837628}; !- Thermal Zone

OS:ThermalZone,
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23f7ed40-db41-4c77-8ae6-7ad29c253d72}, !- Zone Air Inlet Port List
  {d08f6234-008f-46f6-8bb3-99e7f850d115}, !- Zone Air Exhaust Port List
  {71a55b79-419a-4ae5-b6d5-964c62264210}, !- Zone Air Node Name
  {c31caa67-217f-46ec-9080-463cd685a5bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0922bdb-ca20-456d-a441-4c47522aa83d}, !- Handle
  Node 2,                                 !- Name
  {71a55b79-419a-4ae5-b6d5-964c62264210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71a55b79-419a-4ae5-b6d5-964c62264210}, !- Handle
  {44200ccb-669f-4de6-a956-574e7b3f4fd9}, !- Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}, !- Source Object
  11,                                     !- Outlet Port
  {d0922bdb-ca20-456d-a441-4c47522aa83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23f7ed40-db41-4c77-8ae6-7ad29c253d72}, !- Handle
  {b1ea08dd-6a49-4bd1-8f8c-eca2bb9f5f00}, !- Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}; !- HVAC Component

OS:PortList,
  {d08f6234-008f-46f6-8bb3-99e7f850d115}, !- Handle
  {d2ab45ce-00d4-49b8-b61d-000258361ddd}, !- Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}; !- HVAC Component

OS:PortList,
  {c31caa67-217f-46ec-9080-463cd685a5bc}, !- Handle
  {b2f239a8-3fa8-4bf9-bc20-cad84488b711}, !- Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}; !- HVAC Component

OS:Sizing:Zone,
  {f69a2262-d485-48c9-8677-55e26fc1c671}, !- Handle
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d24f5ee-ad44-49c9-aa8a-c21c145b06b2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}; !- Thermal Zone

OS:Space,
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Handle
  garage space,                           !- Name
  {ea1b85f3-2882-4bfa-8806-c3e40ca4d3b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8586edf-a2d9-46e6-85db-7d89eeb5ac7b}; !- Thermal Zone Name

OS:Surface,
  {dff2a945-645b-45dc-b21a-3852d7d8f990}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3c6f44-da27-41ba-aafe-efd01e0be8d2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca15331-9aeb-4489-a395-f5200a513964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d4ffff-a091-4114-913e-ab1ac2953f3a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d175590-37bb-4f8c-a640-5af1502f5a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d260e3c-aead-44cc-92d2-ec38ac6e011d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed6dde5-4687-483f-9178-27572c396757}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705c2f42-bd56-4804-9c61-671b348ee7a9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {479d7451-5907-4a77-8aae-60865b0b8139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {ea1b85f3-2882-4bfa-8806-c3e40ca4d3b3}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Handle
  living space,                           !- Name
  {45f9bf05-cb1f-44ea-937a-ecb564ac22e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3188d20d-d294-498d-90fd-2d1335837628}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4c5b0508-861a-4df0-a866-6fa2f51cae8e}; !- Building Unit Name

OS:Surface,
  {0c511a34-4327-4b1a-a225-91826b61003b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32f116a-c7cc-4dcb-8ef2-8267af0d6b97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e9ad22c6-db01-499d-b3e2-147b3ebce254}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160dcf1f-87de-4831-8d83-947e276b1cf8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc24022-a520-461d-b625-8deac4f33c7d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d175590-37bb-4f8c-a640-5af1502f5a63}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24d4ffff-a091-4114-913e-ab1ac2953f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca15331-9aeb-4489-a395-f5200a513964}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3c6f44-da27-41ba-aafe-efd01e0be8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d61813c-912c-4fb5-b4d2-9d1179006445}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79125c0d-1ae5-47c8-b97f-b6be55612c93}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d76a735-0961-4827-9b0d-0c078f2d157d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b93e570-80ff-46c7-8cd1-aafe4eca6c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {45f9bf05-cb1f-44ea-937a-ecb564ac22e7}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Handle
  living space|story 2,                   !- Name
  {45f9bf05-cb1f-44ea-937a-ecb564ac22e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {3188d20d-d294-498d-90fd-2d1335837628}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4c5b0508-861a-4df0-a866-6fa2f51cae8e}; !- Building Unit Name

OS:Surface,
  {479d7451-5907-4a77-8aae-60865b0b8139}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705c2f42-bd56-4804-9c61-671b348ee7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2613812c-c43c-4e60-8538-5f67804bcf21}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81a2a25-136c-4009-9bd4-1f9c7be38f17}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd96e113-7bca-46db-8c12-52f32b87330e}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc98d3f-ad54-4cc3-9404-7fa5ba6e72b2}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a5210f-5f77-4889-958e-fbcace1f1af4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca14ead5-17e8-46f4-816a-1361a5bcf5db}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086ed39b-6837-4163-bf4d-edeea72d1abe}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864f6e68-b2b7-4281-bc85-f2642243ae28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864f6e68-b2b7-4281-bc85-f2642243ae28}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086ed39b-6837-4163-bf4d-edeea72d1abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9a7777-801d-404c-ad88-e156540a7f16}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75be78d9-dfcc-4d4a-a031-5711c789de04}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c110317c-c2e4-4c92-b09e-0e09937dfc44}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Handle
  unfinished attic space,                 !- Name
  {20ebb0ce-da37-4133-8aee-4fdab5e78e6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}; !- Thermal Zone Name

OS:ThermalZone,
  {7eb6349f-1cfc-46d4-806b-695138c442be}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acae8858-5355-4c13-8d97-290ccbde9f0a}, !- Zone Air Inlet Port List
  {49142c88-9c69-4710-8b0f-91c19edb64b2}, !- Zone Air Exhaust Port List
  {09de2cb3-3c42-43b1-bd17-d4f487016b00}, !- Zone Air Node Name
  {dc7697a6-c273-4a34-9bf1-99c3daafc23b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b920fe23-ac2c-4afd-a976-b592f69cc426}, !- Handle
  Node 3,                                 !- Name
  {09de2cb3-3c42-43b1-bd17-d4f487016b00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09de2cb3-3c42-43b1-bd17-d4f487016b00}, !- Handle
  {0559b949-0287-43cb-b2f6-0c187c23da46}, !- Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}, !- Source Object
  11,                                     !- Outlet Port
  {b920fe23-ac2c-4afd-a976-b592f69cc426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acae8858-5355-4c13-8d97-290ccbde9f0a}, !- Handle
  {0b3c0a4a-cbec-4a6c-8e44-6fa11631cfc9}, !- Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}; !- HVAC Component

OS:PortList,
  {49142c88-9c69-4710-8b0f-91c19edb64b2}, !- Handle
  {c1e799ce-6a3d-464c-bd62-2618d2d8c5be}, !- Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}; !- HVAC Component

OS:PortList,
  {dc7697a6-c273-4a34-9bf1-99c3daafc23b}, !- Handle
  {59b207bc-6d73-4836-8f77-4d3a9a6c4d8d}, !- Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}; !- HVAC Component

OS:Sizing:Zone,
  {276c1495-b36f-449d-b99b-c650168f07c1}, !- Handle
  {7eb6349f-1cfc-46d4-806b-695138c442be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d55f6237-5662-411a-8365-b66aa1d5e0f5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7eb6349f-1cfc-46d4-806b-695138c442be}; !- Thermal Zone

OS:SpaceType,
  {20ebb0ce-da37-4133-8aee-4fdab5e78e6f}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {165e4c14-2dca-4def-9314-67d90cd3a95b}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca42085d-b8e3-47fd-aa68-fa12818166fa}, !- Zone Air Inlet Port List
  {a7135585-6959-492c-80b1-25a68557ede6}, !- Zone Air Exhaust Port List
  {89ff8889-605a-4f2d-b19b-a4f5e0e31ae1}, !- Zone Air Node Name
  {896cfa97-c755-48a4-bfcc-f3b3b7ea5afe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e3c9ec4-e978-4f95-96b2-93295c3e16dc}, !- Handle
  Node 4,                                 !- Name
  {89ff8889-605a-4f2d-b19b-a4f5e0e31ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89ff8889-605a-4f2d-b19b-a4f5e0e31ae1}, !- Handle
  {afe8bd5a-40be-40e8-b3a8-3de41809f6bb}, !- Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}, !- Source Object
  11,                                     !- Outlet Port
  {7e3c9ec4-e978-4f95-96b2-93295c3e16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca42085d-b8e3-47fd-aa68-fa12818166fa}, !- Handle
  {b3904e0b-64f6-4a54-a46d-fb4aaec1ad88}, !- Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}; !- HVAC Component

OS:PortList,
  {a7135585-6959-492c-80b1-25a68557ede6}, !- Handle
  {67bf082e-77b3-4c23-a8c0-2498510818a4}, !- Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}; !- HVAC Component

OS:PortList,
  {896cfa97-c755-48a4-bfcc-f3b3b7ea5afe}, !- Handle
  {7a646cb6-3dd0-4f92-9015-081b52900ca6}, !- Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}; !- HVAC Component

OS:Sizing:Zone,
  {4e94d3c5-1b36-4f77-b37d-6a889014aa41}, !- Handle
  {165e4c14-2dca-4def-9314-67d90cd3a95b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a68cf8de-873a-4afb-91ae-d1bf5e0a8ff7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}; !- Thermal Zone

OS:Space,
  {a2b59973-1015-46f0-a423-60633b059921}, !- Handle
  finished basement space,                !- Name
  {6aec270a-32c5-4def-9904-d7e708f4a00e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4c5b0508-861a-4df0-a866-6fa2f51cae8e}; !- Building Unit Name

OS:Surface,
  {c14dcae6-f225-4e94-884f-b8e27f21ac97}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {24370216-4b45-4fb7-b6c7-ad9746491b56}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0e0669-4324-44b0-8f84-db1c4b88266e}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7583cf-e2a0-4c0c-9275-2a3ac7fd2d9f}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64bd12a-b526-4ba8-be0c-37c1cbb6e037}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bce934c-2b32-49d9-9eaa-cae7ca5c101e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91da161a-cbfe-4bf4-bbce-2f69e6802251}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32f116a-c7cc-4dcb-8ef2-8267af0d6b97}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2b59973-1015-46f0-a423-60633b059921}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c511a34-4327-4b1a-a225-91826b61003b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {6aec270a-32c5-4def-9904-d7e708f4a00e}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {b067b034-cce4-46c5-8902-2f7307e6e0db}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f63bb94e-4543-42e3-9acc-a3ae40812bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b93e570-80ff-46c7-8cd1-aafe4eca6c9e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79125c0d-1ae5-47c8-b97f-b6be55612c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8e36606b-aab4-40dd-8d7b-2b2fa7b177b9}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352b424c-e1be-4385-8d9c-535bc7f4fa15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add106b3-0c34-4361-b6d0-9853be5e57d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39657d7b-d79f-434c-8a2b-de4050fc6e84}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 1.44911891222066, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.44911891222066; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0720b708-b009-42b7-a34d-a0dada7bd853}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 1.44911891222066, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 1.44911891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4dd331-216a-473f-8801-347abd10ab8e}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 1.44911891222066; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {add106b3-0c34-4361-b6d0-9853be5e57d3}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e36606b-aab4-40dd-8d7b-2b2fa7b177b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d8be05-6472-478a-95f3-70cef2693f57}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee683a30-ec89-46f6-ae69-a7f0a0871b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.44911891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {4c5b0508-861a-4df0-a866-6fa2f51cae8e}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {7bb2ee64-fb4c-4a61-b4f3-90d43d448b75}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {5adeaf1d-389f-4f0d-a4dc-b951c642eb33}, !- Handle
  {7bb2ee64-fb4c-4a61-b4f3-90d43d448b75}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e8c960b5-e5c3-4b36-8d35-8fe5b164e6e3}, !- Handle
  {4c5b0508-861a-4df0-a866-6fa2f51cae8e}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:External:File,
  {0bd0158a-12fa-4fa3-bd12-3f4053997588}, !- Handle
  schedules_TMY_60min.csv,                !- Name
  schedules_TMY_60min.csv;                !- File Name

OS:Schedule:Day,
  {8d691f6d-04cc-4442-bf41-6a7897393638}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26f4df94-ab67-4948-95f0-ea9039a3c9a7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:WeatherFile,
  {e6241fcd-a337-4499-bf72-78b3616c795a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {7185daf4-e0bb-41bc-9712-9b253496fa60}, !- Handle
  {e6241fcd-a337-4499-bf72-78b3616c795a}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {a6998406-99ef-4496-9f45-c0a874bcf21c}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {b9962dca-cfac-4679-abf0-825de36aefae}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {2225aead-199d-42fe-af5a-9b0ad311b94a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b799bd4e-de6d-48b1-9fe9-c91fd6750b90}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {2217628d-061e-47ab-b308-6bde333f2974}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7230b3e-9c82-4dca-9f10-1c5bddb35d3d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {1dfa2c8d-b176-490e-9ca5-63a7508e1323}, !- Plant Side Inlet Node Name
  {27897003-350a-4b30-9da7-1210197642ed}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4fdcb1cb-2889-4c8a-9ddd-e08f2fb99903}, !- Demand Side Inlet Node Name
  {9f7219da-78cf-43a1-8345-8dd6604c16df}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {407e5170-037c-43b0-b709-476383558fe9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {32919a43-f1de-470f-8d77-6145f7bd63ca}, !- Demand Mixer Name
  {9bd52f37-8905-40cc-a3c0-9f836f1f6a14}, !- Demand Splitter Name
  {0b6be462-13f8-4e48-ab9f-71c99e045167}, !- Supply Mixer Name
  {17b32780-1e55-403d-bf74-ff7447f3d489}; !- Supply Splitter Name

OS:Node,
  {f4260c52-ba5d-4787-8934-90e57c6a85f9}, !- Handle
  Node 5,                                 !- Name
  {1dfa2c8d-b176-490e-9ca5-63a7508e1323}, !- Inlet Port
  {6fa05d44-592e-4bde-aff2-70061ac4b087}; !- Outlet Port

OS:Node,
  {f7230b3e-9c82-4dca-9f10-1c5bddb35d3d}, !- Handle
  Node 6,                                 !- Name
  {a46b6c2f-c378-4e55-b730-14aafb148bed}, !- Inlet Port
  {27897003-350a-4b30-9da7-1210197642ed}; !- Outlet Port

OS:Node,
  {c3fdd90e-3418-45ed-a623-f085007caa79}, !- Handle
  Node 7,                                 !- Name
  {ab543a0c-4018-430f-8e54-e91615d46e63}, !- Inlet Port
  {11113a7f-b9f3-4314-92c1-8aa62c3738f7}; !- Outlet Port

OS:Connector:Mixer,
  {0b6be462-13f8-4e48-ab9f-71c99e045167}, !- Handle
  Connector Mixer 1,                      !- Name
  {7614e990-342b-409e-bea6-88a23c8a38ee}, !- Outlet Branch Name
  {27e097a6-9ae4-4254-a14d-881379b56bf3}, !- Inlet Branch Name 1
  {7f2ea36b-dbd2-4143-b993-530edbc7b4fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {17b32780-1e55-403d-bf74-ff7447f3d489}, !- Handle
  Connector Splitter 1,                   !- Name
  {8719e87d-234c-4d96-9b6e-6aef76ab0f8b}, !- Inlet Branch Name
  {ab543a0c-4018-430f-8e54-e91615d46e63}, !- Outlet Branch Name 1
  {2ec18a7c-a878-4a06-bae0-bfec17665260}; !- Outlet Branch Name 2

OS:Connection,
  {1dfa2c8d-b176-490e-9ca5-63a7508e1323}, !- Handle
  {65ea0102-ec7f-4831-a533-66840dbf50af}, !- Name
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Source Object
  14,                                     !- Outlet Port
  {f4260c52-ba5d-4787-8934-90e57c6a85f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab543a0c-4018-430f-8e54-e91615d46e63}, !- Handle
  {ff68c829-2213-4674-a1c4-4b79ef7ca337}, !- Name
  {17b32780-1e55-403d-bf74-ff7447f3d489}, !- Source Object
  3,                                      !- Outlet Port
  {c3fdd90e-3418-45ed-a623-f085007caa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27897003-350a-4b30-9da7-1210197642ed}, !- Handle
  {ac3b912d-bc88-492a-a6b2-713db6f28783}, !- Name
  {f7230b3e-9c82-4dca-9f10-1c5bddb35d3d}, !- Source Object
  3,                                      !- Outlet Port
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4026d51d-3345-4301-a656-aa11cc237637}, !- Handle
  Node 8,                                 !- Name
  {4fdcb1cb-2889-4c8a-9ddd-e08f2fb99903}, !- Inlet Port
  {f1bb390c-bbc2-42ff-8318-6c694e8a353e}; !- Outlet Port

OS:Node,
  {0a6d3380-e0dc-4ed6-ad8f-73910ef7dd2d}, !- Handle
  Node 9,                                 !- Name
  {13449cba-b98f-4207-bc48-0fcee47d5826}, !- Inlet Port
  {9f7219da-78cf-43a1-8345-8dd6604c16df}; !- Outlet Port

OS:Node,
  {254cd987-f850-4ea4-b845-c4263876d3c3}, !- Handle
  Node 10,                                !- Name
  {9019170d-298a-4f8c-8e31-a8bbba400185}, !- Inlet Port
  {2b184b28-2436-42fd-b0b7-2a1987830917}; !- Outlet Port

OS:Connector:Mixer,
  {32919a43-f1de-470f-8d77-6145f7bd63ca}, !- Handle
  Connector Mixer 2,                      !- Name
  {13449cba-b98f-4207-bc48-0fcee47d5826}, !- Outlet Branch Name
  {2b184b28-2436-42fd-b0b7-2a1987830917}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9bd52f37-8905-40cc-a3c0-9f836f1f6a14}, !- Handle
  Connector Splitter 2,                   !- Name
  {f1bb390c-bbc2-42ff-8318-6c694e8a353e}, !- Inlet Branch Name
  {9019170d-298a-4f8c-8e31-a8bbba400185}; !- Outlet Branch Name 1

OS:Connection,
  {4fdcb1cb-2889-4c8a-9ddd-e08f2fb99903}, !- Handle
  {a29eb65a-8eb7-4a0f-aead-86af163ea048}, !- Name
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Source Object
  17,                                     !- Outlet Port
  {4026d51d-3345-4301-a656-aa11cc237637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1bb390c-bbc2-42ff-8318-6c694e8a353e}, !- Handle
  {063ed778-e2f8-4f19-a166-778295bb42c2}, !- Name
  {4026d51d-3345-4301-a656-aa11cc237637}, !- Source Object
  3,                                      !- Outlet Port
  {9bd52f37-8905-40cc-a3c0-9f836f1f6a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9019170d-298a-4f8c-8e31-a8bbba400185}, !- Handle
  {c9a7caaf-997c-4688-bf48-4d502ff26555}, !- Name
  {9bd52f37-8905-40cc-a3c0-9f836f1f6a14}, !- Source Object
  3,                                      !- Outlet Port
  {254cd987-f850-4ea4-b845-c4263876d3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b184b28-2436-42fd-b0b7-2a1987830917}, !- Handle
  {a87602a3-f163-4f29-8aef-2c9a5b7b9df2}, !- Name
  {254cd987-f850-4ea4-b845-c4263876d3c3}, !- Source Object
  3,                                      !- Outlet Port
  {32919a43-f1de-470f-8d77-6145f7bd63ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13449cba-b98f-4207-bc48-0fcee47d5826}, !- Handle
  {15a0112e-ce76-4ba3-bb81-1eb969833e57}, !- Name
  {32919a43-f1de-470f-8d77-6145f7bd63ca}, !- Source Object
  2,                                      !- Outlet Port
  {0a6d3380-e0dc-4ed6-ad8f-73910ef7dd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7219da-78cf-43a1-8345-8dd6604c16df}, !- Handle
  {8f1f3704-ccd4-4523-8201-7acb892edb3f}, !- Name
  {0a6d3380-e0dc-4ed6-ad8f-73910ef7dd2d}, !- Source Object
  3,                                      !- Outlet Port
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2a07c04c-33ea-49b0-98cd-d1507f159e7f}, !- Handle
  {fd8e1ad3-93d1-4593-9491-06129928c63c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {407e5170-037c-43b0-b709-476383558fe9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {bb3b68c2-c83f-47ca-9c14-3232939b8547}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {11113a7f-b9f3-4314-92c1-8aa62c3738f7}, !- Inlet Node Name
  {016f7a4d-4b98-41b7-8c12-c549d3187d94}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c1980303-2791-4013-84e4-981e6dd14b87}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e684363a-384c-407c-a5cf-d704fd023c1d}, !- Inlet Node Name
  {a46b6c2f-c378-4e55-b730-14aafb148bed}; !- Outlet Node Name

OS:Node,
  {f1fd4850-0041-4ec8-826d-6be0a2b9c355}, !- Handle
  Node 11,                                !- Name
  {016f7a4d-4b98-41b7-8c12-c549d3187d94}, !- Inlet Port
  {27e097a6-9ae4-4254-a14d-881379b56bf3}; !- Outlet Port

OS:Connection,
  {11113a7f-b9f3-4314-92c1-8aa62c3738f7}, !- Handle
  {a54f7463-cd2e-40a2-aff6-902bfbb35a7b}, !- Name
  {c3fdd90e-3418-45ed-a623-f085007caa79}, !- Source Object
  3,                                      !- Outlet Port
  {bb3b68c2-c83f-47ca-9c14-3232939b8547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016f7a4d-4b98-41b7-8c12-c549d3187d94}, !- Handle
  {8fd174e2-c948-44ed-bdce-1b6f2c88d506}, !- Name
  {bb3b68c2-c83f-47ca-9c14-3232939b8547}, !- Source Object
  3,                                      !- Outlet Port
  {f1fd4850-0041-4ec8-826d-6be0a2b9c355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e097a6-9ae4-4254-a14d-881379b56bf3}, !- Handle
  {4929e5ad-e032-4f3f-85c7-16d5ea167c6c}, !- Name
  {f1fd4850-0041-4ec8-826d-6be0a2b9c355}, !- Source Object
  3,                                      !- Outlet Port
  {0b6be462-13f8-4e48-ab9f-71c99e045167}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b76c88d1-a09d-4b6d-ba1f-f396da23d4a1}, !- Handle
  Node 12,                                !- Name
  {7614e990-342b-409e-bea6-88a23c8a38ee}, !- Inlet Port
  {e684363a-384c-407c-a5cf-d704fd023c1d}; !- Outlet Port

OS:Connection,
  {7614e990-342b-409e-bea6-88a23c8a38ee}, !- Handle
  {cd1b7ff7-e87c-40a0-a13c-e28f7b6086d2}, !- Name
  {0b6be462-13f8-4e48-ab9f-71c99e045167}, !- Source Object
  2,                                      !- Outlet Port
  {b76c88d1-a09d-4b6d-ba1f-f396da23d4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e684363a-384c-407c-a5cf-d704fd023c1d}, !- Handle
  {a9b30c2d-b260-4464-a32b-1f0c2be7640b}, !- Name
  {b76c88d1-a09d-4b6d-ba1f-f396da23d4a1}, !- Source Object
  3,                                      !- Outlet Port
  {c1980303-2791-4013-84e4-981e6dd14b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46b6c2f-c378-4e55-b730-14aafb148bed}, !- Handle
  {ed088129-dbf3-4753-9e94-019160043ad2}, !- Name
  {c1980303-2791-4013-84e4-981e6dd14b87}, !- Source Object
  3,                                      !- Outlet Port
  {f7230b3e-9c82-4dca-9f10-1c5bddb35d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b0f4a204-3944-45fb-85ef-39e550d11fab}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {6fa05d44-592e-4bde-aff2-70061ac4b087}, !- Inlet Node Name
  {1602cd35-fd51-484d-bd39-f2611433a1bf}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {be9b04c1-c5ca-47c2-8081-b1cfccac38a2}, !- Handle
  Node 13,                                !- Name
  {1602cd35-fd51-484d-bd39-f2611433a1bf}, !- Inlet Port
  {8719e87d-234c-4d96-9b6e-6aef76ab0f8b}; !- Outlet Port

OS:Connection,
  {6fa05d44-592e-4bde-aff2-70061ac4b087}, !- Handle
  {fba054df-4472-4f61-bc5e-019eec71b2e4}, !- Name
  {f4260c52-ba5d-4787-8934-90e57c6a85f9}, !- Source Object
  3,                                      !- Outlet Port
  {b0f4a204-3944-45fb-85ef-39e550d11fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1602cd35-fd51-484d-bd39-f2611433a1bf}, !- Handle
  {bbcb2ad0-b9f2-4090-b207-bafeeaa0fd19}, !- Name
  {b0f4a204-3944-45fb-85ef-39e550d11fab}, !- Source Object
  3,                                      !- Outlet Port
  {be9b04c1-c5ca-47c2-8081-b1cfccac38a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8719e87d-234c-4d96-9b6e-6aef76ab0f8b}, !- Handle
  {ebcc40c0-ae8d-4db8-a4c6-5c6af89e7b1a}, !- Name
  {be9b04c1-c5ca-47c2-8081-b1cfccac38a2}, !- Source Object
  3,                                      !- Outlet Port
  {17b32780-1e55-403d-bf74-ff7447f3d489}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5e4e994d-35dc-48e5-818c-f7402d2cd9cb}, !- Handle
  dhw temp,                               !- Name
  {e10e36be-4195-42b0-9cac-2d4424ed28a2}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {c68cfee7-8af9-4fd8-8b4d-fb2d393cc879}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5e4e994d-35dc-48e5-818c-f7402d2cd9cb}, !- Schedule Name
  {f7230b3e-9c82-4dca-9f10-1c5bddb35d3d}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {e10e36be-4195-42b0-9cac-2d4424ed28a2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {30d8ab7c-feab-4b26-a2b8-9107258aa6c1}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {00b5d41b-dec6-45ec-b8b8-2b4e06f08da6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {165e4c14-2dca-4def-9314-67d90cd3a95b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b6dd3fd9-f48d-419a-9079-35f55cfbeab8}, !- Use Side Inlet Node Name
  {7d54c036-d4ef-4a00-9234-aa382e689a03}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {00b5d41b-dec6-45ec-b8b8-2b4e06f08da6}, !- Handle
  WH Setpoint Temp,                       !- Name
  {e10e36be-4195-42b0-9cac-2d4424ed28a2}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {aaff320f-8880-40f0-baac-e8569b876333}, !- Handle
  Node 14,                                !- Name
  {2ec18a7c-a878-4a06-bae0-bfec17665260}, !- Inlet Port
  {b6dd3fd9-f48d-419a-9079-35f55cfbeab8}; !- Outlet Port

OS:Connection,
  {2ec18a7c-a878-4a06-bae0-bfec17665260}, !- Handle
  {727ecce9-d818-4145-8d1a-b4d35c0d0ffe}, !- Name
  {17b32780-1e55-403d-bf74-ff7447f3d489}, !- Source Object
  4,                                      !- Outlet Port
  {aaff320f-8880-40f0-baac-e8569b876333}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fd82c18-a686-4d8b-a158-9032ffc9d794}, !- Handle
  Node 15,                                !- Name
  {7d54c036-d4ef-4a00-9234-aa382e689a03}, !- Inlet Port
  {7f2ea36b-dbd2-4143-b993-530edbc7b4fb}; !- Outlet Port

OS:Connection,
  {b6dd3fd9-f48d-419a-9079-35f55cfbeab8}, !- Handle
  {494ac666-6a5f-4d21-83bb-1803f52a9311}, !- Name
  {aaff320f-8880-40f0-baac-e8569b876333}, !- Source Object
  3,                                      !- Outlet Port
  {30d8ab7c-feab-4b26-a2b8-9107258aa6c1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7d54c036-d4ef-4a00-9234-aa382e689a03}, !- Handle
  {b2ea9187-b2dd-4ab0-b924-9fc615c72928}, !- Name
  {30d8ab7c-feab-4b26-a2b8-9107258aa6c1}, !- Source Object
  32,                                     !- Outlet Port
  {3fd82c18-a686-4d8b-a158-9032ffc9d794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2ea36b-dbd2-4143-b993-530edbc7b4fb}, !- Handle
  {2cbd7ccc-9f74-46ae-bc95-00befbc8f1e3}, !- Name
  {3fd82c18-a686-4d8b-a158-9032ffc9d794}, !- Source Object
  3,                                      !- Outlet Port
  {0b6be462-13f8-4e48-ab9f-71c99e045167}, !- Target Object
  4;                                      !- Inlet Port

