!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_GRG_UA_3Beds_2Baths_Denver_HPWH_SHW.osw

OS:Version,
  {9e1d3b62-f50c-4157-91dc-9df5a53aa35e}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:SimulationControl,
  {c9bf7fb5-efe4-462d-986f-6c3d0817d905}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {90c53735-16e5-4aa5-8e19-313c4008b20e}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {beee35fd-ca94-4e0e-bdb2-6e310f1a6cd5}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {42cb93ab-727e-4f8e-8e0f-615bbdda04e5}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {b8dd0ba9-7b20-4998-80b5-09d280021d6c}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {21a99a19-edfa-48df-84e4-e0e189af6435}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {6f2dcc72-85c4-4a06-b4b2-1876c46a43c5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ee990a97-9590-47d5-85c2-379516815459}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e630523a-7e89-48af-9516-64683dd3d922}, !- Zone Air Inlet Port List
  {317cfe5f-ba79-432a-b881-ad4bb2b74010}, !- Zone Air Exhaust Port List
  {99da03f5-b5b9-4c21-a185-7818d5e122b5}, !- Zone Air Node Name
  {b4aaa7e0-7895-46ef-bcb4-8d70fae26020}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b93079e-17fe-46ef-ad09-f6c07229495d}, !- Handle
  Node 1,                                 !- Name
  {99da03f5-b5b9-4c21-a185-7818d5e122b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99da03f5-b5b9-4c21-a185-7818d5e122b5}, !- Handle
  {7a3cae54-3091-472b-81cf-c668e88f1169}, !- Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Source Object
  11,                                     !- Outlet Port
  {3b93079e-17fe-46ef-ad09-f6c07229495d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e630523a-7e89-48af-9516-64683dd3d922}, !- Handle
  {60c480cd-e893-4c07-80a5-6670e359030a}, !- Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}; !- HVAC Component

OS:PortList,
  {317cfe5f-ba79-432a-b881-ad4bb2b74010}, !- Handle
  {92db45b6-c3ad-491f-8303-209f74f68fbf}, !- Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}; !- HVAC Component

OS:PortList,
  {b4aaa7e0-7895-46ef-bcb4-8d70fae26020}, !- Handle
  {cab7a419-0411-4c6a-a2c4-93a787c1e3e6}, !- Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}; !- HVAC Component

OS:Sizing:Zone,
  {b46b5e68-bb19-4745-bd60-95ad51b7c862}, !- Handle
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbb29bde-2bf0-4f9c-bd1e-bc24c6ae7b5f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}; !- Thermal Zone

OS:ThermalZone,
  {5adc7f57-bea2-47f3-adf7-84321df1232f}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab99872-e7bb-4a60-aa1f-5108edbc63e6}, !- Zone Air Inlet Port List
  {ebe8b085-d62e-4b03-9ec5-ec23b131d01e}, !- Zone Air Exhaust Port List
  {0c0719c3-71e7-49f9-acba-6689e556f6bd}, !- Zone Air Node Name
  {9e75df7e-6395-4fc3-835d-d10af0d2b483}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ba6f940-9d0f-414a-9d13-09e60f650494}, !- Handle
  Node 2,                                 !- Name
  {0c0719c3-71e7-49f9-acba-6689e556f6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c0719c3-71e7-49f9-acba-6689e556f6bd}, !- Handle
  {bb2ad2fb-707f-49e0-a20d-a7202a721592}, !- Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}, !- Source Object
  11,                                     !- Outlet Port
  {8ba6f940-9d0f-414a-9d13-09e60f650494}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab99872-e7bb-4a60-aa1f-5108edbc63e6}, !- Handle
  {e28dfea0-d76e-4fa1-a6f3-453bbe1fea8b}, !- Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}; !- HVAC Component

OS:PortList,
  {ebe8b085-d62e-4b03-9ec5-ec23b131d01e}, !- Handle
  {ad987735-b5c8-48fb-81e3-5cca32630fd3}, !- Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}; !- HVAC Component

OS:PortList,
  {9e75df7e-6395-4fc3-835d-d10af0d2b483}, !- Handle
  {e8372569-4b9e-4112-8248-b72b43080fab}, !- Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}; !- HVAC Component

OS:Sizing:Zone,
  {f5561b33-c39e-43e1-b322-1b54177840b8}, !- Handle
  {5adc7f57-bea2-47f3-adf7-84321df1232f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5b5b1ab-188e-48b1-9471-4092d21bc64d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}; !- Thermal Zone

OS:Space,
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Handle
  garage space,                           !- Name
  {c47aaed3-98c7-4e22-bc1a-8a24ddf592fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5adc7f57-bea2-47f3-adf7-84321df1232f}; !- Thermal Zone Name

OS:Surface,
  {95c8f9d8-7303-45ba-86d3-33a11a3c28ce}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16b67ba4-0f50-4559-8af3-4077f4ea981f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1049d4ce-eb3d-4003-a591-2a774ba08c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7466f20c-7882-4367-89c8-1d1343e7d621}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcfdb86a-08a6-4e57-a3f7-05e5bffd8155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf047bd-bdc7-4232-bbe1-a917916ed26c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5dd9e1-0f85-43be-8765-17e30ae86d3a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff8ae79-b13f-48eb-9ce3-19a52b06c33d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2fd2c1-24d8-4d8c-8499-400e6c764606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c47aaed3-98c7-4e22-bc1a-8a24ddf592fd}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Handle
  living space,                           !- Name
  {da9d361f-a92c-40ec-bc3f-d505585778b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6b5f8137-bb65-400e-9449-09910dc58cf4}; !- Building Unit Name

OS:Surface,
  {5c83885d-2017-4e99-b813-a29b756d6cd4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f141c129-6e98-4351-9ed2-f6af586163f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0fc6c153-fdd1-481f-9491-d15e494bb0c3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defda67e-2b0c-4684-beb5-d7cb016a42b8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bf3f35-7137-4d30-afbf-03b852b16787}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfdb86a-08a6-4e57-a3f7-05e5bffd8155}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7466f20c-7882-4367-89c8-1d1343e7d621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1049d4ce-eb3d-4003-a591-2a774ba08c25}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16b67ba4-0f50-4559-8af3-4077f4ea981f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6b2863-ab30-4195-b8de-935e29d4f9f5}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e66b6dd-7a7d-4ee9-bf73-cbd7bb34e9b2}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a71035b-144f-4245-a6fe-783e67d00baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {da9d361f-a92c-40ec-bc3f-d505585778b7}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Handle
  living space|story 2,                   !- Name
  {da9d361f-a92c-40ec-bc3f-d505585778b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6b5f8137-bb65-400e-9449-09910dc58cf4}; !- Building Unit Name

OS:Surface,
  {5c2fd2c1-24d8-4d8c-8499-400e6c764606}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff8ae79-b13f-48eb-9ce3-19a52b06c33d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd661bb-b5cc-490a-8341-6d2e9c66e419}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1838f6c0-599c-41a3-b2f7-9683add7e2ce}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ecebf4-ba9c-46cf-ab26-fd09df68b5ea}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea72c3c-d7c6-424c-bceb-ed85b2bac5ff}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c30e8c4-b84d-49c3-a62e-d4850dbf7344}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b66788-dd86-45b9-b29a-ff4b2d68e606}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04d707b-7afe-46e2-a292-18acd039dde4}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada40d51-484d-4428-b81d-a83f7ce9438f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada40d51-484d-4428-b81d-a83f7ce9438f}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e04d707b-7afe-46e2-a292-18acd039dde4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c082ab-5d77-4d80-a664-b5d624d341ae}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6120076b-6771-4ccc-8acf-b49b2afd1187}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {aee5788c-1c4e-4b0e-a274-0c08fe3aaf5c}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Handle
  unfinished attic space,                 !- Name
  {00ade462-eb10-4450-9070-836049e0de5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- Thermal Zone Name

OS:ThermalZone,
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1c1cdd3-e87b-4f4d-8b74-390dc8803788}, !- Zone Air Inlet Port List
  {1c532a6e-8a04-4acf-8594-d2579bbaa922}, !- Zone Air Exhaust Port List
  {caecddad-a10c-4505-a0b5-3bf62f22a3de}, !- Zone Air Node Name
  {d6cca09e-fc59-4a96-b7b5-27fcb196d9ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b06f0273-ff64-4701-9d3d-621e977f0e0d}, !- Handle
  Node 3,                                 !- Name
  {caecddad-a10c-4505-a0b5-3bf62f22a3de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caecddad-a10c-4505-a0b5-3bf62f22a3de}, !- Handle
  {a2743440-d452-449f-8d8d-987425d9d87e}, !- Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}, !- Source Object
  11,                                     !- Outlet Port
  {b06f0273-ff64-4701-9d3d-621e977f0e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1c1cdd3-e87b-4f4d-8b74-390dc8803788}, !- Handle
  {f450960b-9438-4325-b75d-241e27599dc3}, !- Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- HVAC Component

OS:PortList,
  {1c532a6e-8a04-4acf-8594-d2579bbaa922}, !- Handle
  {8fb5d003-13f6-4ecb-bfd0-5b8b7f5d4432}, !- Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- HVAC Component

OS:PortList,
  {d6cca09e-fc59-4a96-b7b5-27fcb196d9ff}, !- Handle
  {d2a8d774-b9d4-47cd-b752-10fc7c060d6b}, !- Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- HVAC Component

OS:Sizing:Zone,
  {98aeffb6-a410-4936-b4d5-45e364bafbc9}, !- Handle
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3249500d-3c26-49b9-9452-0001ccd34e3c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- Thermal Zone

OS:SpaceType,
  {00ade462-eb10-4450-9070-836049e0de5c}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {e47d9387-9642-4747-8d2a-564b1f48a18b}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62632804-30b3-46e2-9458-b0d2df28de6d}, !- Zone Air Inlet Port List
  {64dc3e4f-92d5-45a5-a2de-2c5ad0afe47b}, !- Zone Air Exhaust Port List
  {e7d86fa7-aae1-45a3-8060-987138786610}, !- Zone Air Node Name
  {e7f8b31b-b164-4015-9cb4-0ba90d963c49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79ce2d28-3fe4-446a-8241-30c7a7615369}, !- Handle
  Node 4,                                 !- Name
  {e7d86fa7-aae1-45a3-8060-987138786610}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7d86fa7-aae1-45a3-8060-987138786610}, !- Handle
  {ddd2ab84-4cb8-4a13-8bec-f11ae691c627}, !- Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}, !- Source Object
  11,                                     !- Outlet Port
  {79ce2d28-3fe4-446a-8241-30c7a7615369}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62632804-30b3-46e2-9458-b0d2df28de6d}, !- Handle
  {05a025d6-b66c-4d5b-91d1-873927d273d3}, !- Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}; !- HVAC Component

OS:PortList,
  {64dc3e4f-92d5-45a5-a2de-2c5ad0afe47b}, !- Handle
  {9c7a0d19-2950-4703-a1fc-ca9719fc66fd}, !- Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}; !- HVAC Component

OS:PortList,
  {e7f8b31b-b164-4015-9cb4-0ba90d963c49}, !- Handle
  {bbf906f1-3bf1-428c-9fcc-969c62bc49c0}, !- Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}; !- HVAC Component

OS:Sizing:Zone,
  {74e53e48-867f-426a-8942-01a404992b28}, !- Handle
  {e47d9387-9642-4747-8d2a-564b1f48a18b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7b861b1-10d4-4dfc-8a74-52185eefbeaf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}; !- Thermal Zone

OS:Space,
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Handle
  finished basement space,                !- Name
  {f908909b-eb27-4aca-9299-7bb22eecbf66}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e47d9387-9642-4747-8d2a-564b1f48a18b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6b5f8137-bb65-400e-9449-09910dc58cf4}; !- Building Unit Name

OS:Surface,
  {314a3c57-ef76-4ab6-ab4b-a5c71f350d9e}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a55bd61e-ec7d-4228-9f55-27f7f36779c2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcae4fd-d167-49dd-b4b3-7a564f3a4892}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b5dc37-0b03-46fc-9df8-f6266e768eac}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d3978a-3a97-4834-a9d2-af5405914071}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f511e548-2c3c-4764-b87e-5fda15d75e55}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d84ccc4a-312b-4acd-9594-c2be54543b3f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f141c129-6e98-4351-9ed2-f6af586163f3}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c83885d-2017-4e99-b813-a29b756d6cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {f908909b-eb27-4aca-9299-7bb22eecbf66}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {f15eb59f-7d0b-40ff-bba8-4cf6b692d80c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a8fd9bd-43f1-402c-87f1-6def3ab5ca67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a71035b-144f-4245-a6fe-783e67d00baa}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e66b6dd-7a7d-4ee9-bf73-cbd7bb34e9b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8f2d3d65-e802-4b46-bae4-8b0aee0cec9c}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ab0e1f-8469-4b6d-a7df-27d06ba89556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71999c32-8ae7-48a6-9327-ba374e894031}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a7aec49-6f1f-41fb-af71-65d07e7c816c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f1b1d3-6153-418a-bb30-9c471e702522}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a7aec49-6f1f-41fb-af71-65d07e7c816c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7124901e-9a97-4963-928a-f6de865c33a3}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a7aec49-6f1f-41fb-af71-65d07e7c816c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {5a7aec49-6f1f-41fb-af71-65d07e7c816c}, !- Handle
  garage attic space,                     !- Name
  {00ade462-eb10-4450-9070-836049e0de5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e849cba7-42cf-4f62-b573-65bcd6ce3bed}; !- Thermal Zone Name

OS:Surface,
  {59ab0e1f-8469-4b6d-a7df-27d06ba89556}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a7aec49-6f1f-41fb-af71-65d07e7c816c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f2d3d65-e802-4b46-bae4-8b0aee0cec9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cf4b10-fbc1-4121-96c9-64e474393135}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe76434c-9fc1-47dd-98d8-35cd7f1e10d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0.3048,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.75391891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {6b5f8137-bb65-400e-9449-09910dc58cf4}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {fe7d8629-bead-4f8f-a5d9-0eb3f3b8c0b1}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {086efe5e-8320-47e7-bede-1ac9555c0361}, !- Handle
  {fe7d8629-bead-4f8f-a5d9-0eb3f3b8c0b1}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {987cd213-2c03-459f-8476-0a7466cb4e6a}, !- Handle
  {6b5f8137-bb65-400e-9449-09910dc58cf4}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:Schedule:Day,
  {6b98c7a5-6cfd-4a82-851e-04709410c53b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df19e6a6-4c6e-4d62-a0cb-63929e9b2825}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Handle
  res occupants schedule,                 !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  {e2b06a7c-608f-4251-b2c0-063dcc5f5cdd}, !- Default Day Schedule Name
  {45ff2046-9a2c-4dfb-b4f4-4cf68b7c81bc}, !- Summer Design Day Schedule Name
  {59a42c7f-813d-4cd0-9690-f9595169126b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2b06a7c-608f-4251-b2c0-063dcc5f5cdd}, !- Handle
  Schedule Day 3,                         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0bf8bad-bae1-4f14-a4c8-88db1db8bb3e}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8dd28d9c-85d8-44a0-b6ca-4bbb32975f8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dd28d9c-85d8-44a0-b6ca-4bbb32975f8a}, !- Handle
  res occupants schedule allday1,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1b10464b-a5e4-4a12-8e90-c2476083e098}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {63e5f530-8f64-41c8-b950-5d4cad55001c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {63e5f530-8f64-41c8-b950-5d4cad55001c}, !- Handle
  res occupants schedule allday2,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {52957777-05ee-466d-88af-66a2aff547cd}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {02218992-4957-43f8-9069-f59c81453454}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02218992-4957-43f8-9069-f59c81453454}, !- Handle
  res occupants schedule allday3,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5d829cde-7afc-4b72-ad7b-cdcfd4ec4ba7}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bc572329-bf25-4a22-b283-f130e8735375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc572329-bf25-4a22-b283-f130e8735375}, !- Handle
  res occupants schedule allday4,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d16257e8-d09c-48b4-afaa-3cd6beaa58c0}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5a93dbb3-1e66-4f47-86f0-6931b4c35886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a93dbb3-1e66-4f47-86f0-6931b4c35886}, !- Handle
  res occupants schedule allday5,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {63b76ea0-6690-4e21-b249-afcf6816ad5a}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0866cb97-5a7b-49f6-acc9-440ea2643161}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0866cb97-5a7b-49f6-acc9-440ea2643161}, !- Handle
  res occupants schedule allday6,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e56a9e82-815f-4baf-a20b-8c5d7e1dd1cc}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {19aa4fa1-22d8-4f5e-98ea-0d66173693c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19aa4fa1-22d8-4f5e-98ea-0d66173693c1}, !- Handle
  res occupants schedule allday7,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7ba8d335-48aa-4b21-a6d5-79628233890b}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {035f6721-302f-4e2c-93a9-cbf44706d118}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {035f6721-302f-4e2c-93a9-cbf44706d118}, !- Handle
  res occupants schedule allday8,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {680597a4-0bd5-4586-bea3-eeb09c084c06}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c33d43a5-97b1-4def-86e7-a3401c957475}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c33d43a5-97b1-4def-86e7-a3401c957475}, !- Handle
  res occupants schedule allday9,         !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d6d85a86-ec15-4b29-8063-b7d028093123}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ddb76bc3-04b0-400a-a1ec-d12619ccd4ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddb76bc3-04b0-400a-a1ec-d12619ccd4ce}, !- Handle
  res occupants schedule allday10,        !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {4176c4c9-13d9-49fa-a623-d0bde69a67bc}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f4df869-7e36-4a7d-b736-562c8b5ef9b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f4df869-7e36-4a7d-b736-562c8b5ef9b4}, !- Handle
  res occupants schedule allday11,        !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ea33dd48-b0bc-4640-907f-fe9f68d28440}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e541a57-3e50-4832-b556-b9b564546036}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e541a57-3e50-4832-b556-b9b564546036}, !- Handle
  res occupants schedule allday12,        !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {59a42c7f-813d-4cd0-9690-f9595169126b}, !- Handle
  res occupants schedule winter design,   !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45ff2046-9a2c-4dfb-b4f4-4cf68b7c81bc}, !- Handle
  res occupants schedule summer design,   !- Name
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bc2191fc-2ecc-4478-80fe-f8671ba2d501}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e841bb9f-f7d5-4e67-8d01-2635cf09fb6f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f076e153-5bd7-477a-ad4c-c8b6e567afdd}, !- Schedule Type Limits Name
  {b0d1c16f-d422-406f-afba-cee5026e9b78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0d1c16f-d422-406f-afba-cee5026e9b78}, !- Handle
  Schedule Day 4,                         !- Name
  {f076e153-5bd7-477a-ad4c-c8b6e567afdd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {45b7b099-1ca2-48e7-b4d7-13c2b8c53f49}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.232,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a9b85ddb-fcd9-46f4-a6d1-308c2fa999ee}, !- Handle
  res occupants|living space|story 2,     !- Name
  {45b7b099-1ca2-48e7-b4d7-13c2b8c53f49}, !- People Definition Name
  {0bd62f68-75a7-4f8c-98b7-139e5c8a9da3}, !- Space or SpaceType Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Number of People Schedule Name
  {e841bb9f-f7d5-4e67-8d01-2635cf09fb6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {f076e153-5bd7-477a-ad4c-c8b6e567afdd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {5e8540be-2486-40f0-bd3f-6192212c00e2}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {057c69a5-83ff-4512-bc3a-db4228bf662c}, !- Handle
  res occupants|living space,             !- Name
  {5e8540be-2486-40f0-bd3f-6192212c00e2}, !- People Definition Name
  {752292e0-7db2-40b1-91cd-79550412d31f}, !- Space or SpaceType Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Number of People Schedule Name
  {e841bb9f-f7d5-4e67-8d01-2635cf09fb6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {42a4b313-9fd3-4f82-9422-99f289081e0c}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f9bc4c3a-a072-45dc-bfc8-ccbd1f61e4eb}, !- Handle
  res occupants|finished basement space,  !- Name
  {42a4b313-9fd3-4f82-9422-99f289081e0c}, !- People Definition Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space or SpaceType Name
  {408e1555-0d6b-47ce-a6e7-30d37a9be3a8}, !- Number of People Schedule Name
  {e841bb9f-f7d5-4e67-8d01-2635cf09fb6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a645014b-4588-469f-841e-da25a1436acd}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70c0d262-2dde-406b-a11a-c9decc2b89ef}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, -3.048, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1f55b60-7574-4ee3-89ae-befc2e54297e}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 5.83647564888264, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  0, 2.91823782444132, 6.64071891222066,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0b1c7e7-340e-4c7f-9795-1950892eb1d4}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7c78324d-a2ec-4bdf-8ab3-315acbd84e74}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.6729512977653, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 6.44607564888264, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 5.1816,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7306aa75-aaf7-4b68-8798-7b8a6b29fb02}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-016, 5.1816,      !- X,Y,Z Vertex 3 {m}
  0, 2.91823782444132, 6.64071891222066;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {481d7ac9-c726-4b82-bf58-3a218df2773d}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-016, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {576e59e0-600b-474f-9580-2051abd991dd}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8465ac20-7f24-4729-8471-894654288268}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.96735129776527, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  4.96735129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 5.16662378244413;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b8a9e57-f4fb-412f-8990-3a5b3f746d6e}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {7c25510d-ba60-4fa3-b3f9-4c97e55e3350}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.57695129776527, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {c844a7af-445d-4065-b619-d13ba05c36b0}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {8f78db0a-b2f2-49cd-8245-599d65fdc3ad}, !- Handle
  {c844a7af-445d-4065-b619-d13ba05c36b0}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {852dd878-2727-46af-b90d-8f5b9708fdd0}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {6072dad7-c656-4fb9-9e40-772e2ebcf569}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {084ce3af-74ba-4210-bb98-da93fcf96451}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {dc2a9ba1-3b32-4e0a-b628-3416c0f9ddd6}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {7d9e6ad4-7b48-4b15-8fd6-88a508782afa}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2017c238-487f-448e-9c8b-9253e9b72b83}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {a83ba84a-62a2-4221-b184-d0df5f50b6cb}, !- Plant Side Inlet Node Name
  {2b2a88ef-4fe9-4ecc-8c23-88c4e0e2b486}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8f3854fe-b9ee-4415-ba91-3da7e288b725}, !- Demand Side Inlet Node Name
  {74ba2752-3655-44ca-bcc2-6eb067058e65}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e7523331-32ca-4339-aa76-63d040379073}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6c4c79a9-157a-4b9e-bac1-97c885ce7328}, !- Demand Mixer Name
  {5329fd75-37b5-4491-9219-2258c8137c70}, !- Demand Splitter Name
  {7b3911d3-c749-4f50-945d-c01b0d76ae9c}, !- Supply Mixer Name
  {b208ba96-296b-4794-bdd0-2300c3036799}; !- Supply Splitter Name

OS:Node,
  {497a4cf7-7843-4794-af43-c0148afe4560}, !- Handle
  Node 5,                                 !- Name
  {a83ba84a-62a2-4221-b184-d0df5f50b6cb}, !- Inlet Port
  {380ec68e-3c02-4091-b061-2b26fe1f38eb}; !- Outlet Port

OS:Node,
  {2017c238-487f-448e-9c8b-9253e9b72b83}, !- Handle
  Node 6,                                 !- Name
  {a78da384-0810-4943-87af-71f5e8f4b257}, !- Inlet Port
  {2b2a88ef-4fe9-4ecc-8c23-88c4e0e2b486}; !- Outlet Port

OS:Node,
  {a13fa90c-4482-4b2f-b669-a55417881452}, !- Handle
  Node 7,                                 !- Name
  {58e44304-8043-416b-ac16-96321fc3b868}, !- Inlet Port
  {a04a9dde-23ad-42e7-bf87-a3aaa4044927}; !- Outlet Port

OS:Connector:Mixer,
  {7b3911d3-c749-4f50-945d-c01b0d76ae9c}, !- Handle
  Connector Mixer 1,                      !- Name
  {9be4e271-f7ac-446d-9c26-6c9e76d9d8f6}, !- Outlet Branch Name
  {f3af10df-6f81-4a9f-b70c-80ff474dad2a}, !- Inlet Branch Name 1
  {766ae5ac-0837-4bcb-9810-03f0836b4e36}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b208ba96-296b-4794-bdd0-2300c3036799}, !- Handle
  Connector Splitter 1,                   !- Name
  {bcfd50eb-961f-4317-b5db-7de3ec34219a}, !- Inlet Branch Name
  {58e44304-8043-416b-ac16-96321fc3b868}, !- Outlet Branch Name 1
  {5ad47bfd-022a-4567-ba35-aec065e39155}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {a83ba84a-62a2-4221-b184-d0df5f50b6cb}, !- Handle
  {484a92ba-5ada-4d62-9c8f-d38058d279d5}, !- Name
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Source Object
  14,                                     !- Outlet Port
  {497a4cf7-7843-4794-af43-c0148afe4560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e44304-8043-416b-ac16-96321fc3b868}, !- Handle
  {b65406c6-63a7-4082-810e-dfc1501fd17f}, !- Name
  {b208ba96-296b-4794-bdd0-2300c3036799}, !- Source Object
  3,                                      !- Outlet Port
  {a13fa90c-4482-4b2f-b669-a55417881452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2a88ef-4fe9-4ecc-8c23-88c4e0e2b486}, !- Handle
  {f053a665-10df-4b2e-aec4-83b07196cb9b}, !- Name
  {2017c238-487f-448e-9c8b-9253e9b72b83}, !- Source Object
  3,                                      !- Outlet Port
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {165f4588-5d25-43e4-9ca0-a1153b0da9ec}, !- Handle
  Node 8,                                 !- Name
  {8f3854fe-b9ee-4415-ba91-3da7e288b725}, !- Inlet Port
  {2db25d5a-b545-4931-8c39-fca5658facb6}; !- Outlet Port

OS:Node,
  {dea21d74-1bd3-432a-a84e-49c3eafe6256}, !- Handle
  Node 9,                                 !- Name
  {396037fc-5b1d-45bc-a3b6-2f8619d42e3b}, !- Inlet Port
  {74ba2752-3655-44ca-bcc2-6eb067058e65}; !- Outlet Port

OS:Node,
  {088e3cbc-a89e-42bc-a780-444affe64f2d}, !- Handle
  Node 10,                                !- Name
  {56d0914b-5e60-48ff-8604-82c0d7e24a3f}, !- Inlet Port
  {0d1463bb-8271-466c-97b2-8adb50c23122}; !- Outlet Port

OS:Connector:Mixer,
  {6c4c79a9-157a-4b9e-bac1-97c885ce7328}, !- Handle
  Connector Mixer 2,                      !- Name
  {396037fc-5b1d-45bc-a3b6-2f8619d42e3b}, !- Outlet Branch Name
  {0d1463bb-8271-466c-97b2-8adb50c23122}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5329fd75-37b5-4491-9219-2258c8137c70}, !- Handle
  Connector Splitter 2,                   !- Name
  {2db25d5a-b545-4931-8c39-fca5658facb6}, !- Inlet Branch Name
  {56d0914b-5e60-48ff-8604-82c0d7e24a3f}; !- Outlet Branch Name 1

OS:Connection,
  {8f3854fe-b9ee-4415-ba91-3da7e288b725}, !- Handle
  {8d872167-ffe7-41f1-b867-4dd75cc5befc}, !- Name
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Source Object
  17,                                     !- Outlet Port
  {165f4588-5d25-43e4-9ca0-a1153b0da9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db25d5a-b545-4931-8c39-fca5658facb6}, !- Handle
  {4f86a334-02b7-4696-8a66-8d1482f35707}, !- Name
  {165f4588-5d25-43e4-9ca0-a1153b0da9ec}, !- Source Object
  3,                                      !- Outlet Port
  {5329fd75-37b5-4491-9219-2258c8137c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d0914b-5e60-48ff-8604-82c0d7e24a3f}, !- Handle
  {7f3f4f09-96cd-467c-b845-5b09c23d59fa}, !- Name
  {5329fd75-37b5-4491-9219-2258c8137c70}, !- Source Object
  3,                                      !- Outlet Port
  {088e3cbc-a89e-42bc-a780-444affe64f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1463bb-8271-466c-97b2-8adb50c23122}, !- Handle
  {77d2c3c3-63a7-48a7-9cc9-826dc3799eec}, !- Name
  {088e3cbc-a89e-42bc-a780-444affe64f2d}, !- Source Object
  3,                                      !- Outlet Port
  {6c4c79a9-157a-4b9e-bac1-97c885ce7328}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {396037fc-5b1d-45bc-a3b6-2f8619d42e3b}, !- Handle
  {a340a1c0-4acd-468c-a38a-b84004abfee5}, !- Name
  {6c4c79a9-157a-4b9e-bac1-97c885ce7328}, !- Source Object
  2,                                      !- Outlet Port
  {dea21d74-1bd3-432a-a84e-49c3eafe6256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ba2752-3655-44ca-bcc2-6eb067058e65}, !- Handle
  {4f1d5fe5-517f-45b5-9431-e036c7708c25}, !- Name
  {dea21d74-1bd3-432a-a84e-49c3eafe6256}, !- Source Object
  3,                                      !- Outlet Port
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {80ed6f18-e971-4ce0-8c86-b724d361b56c}, !- Handle
  {37c213b8-ff70-49cb-abbb-931473ede3e9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e7523331-32ca-4339-aa76-63d040379073}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {6e927856-505a-4a37-a08f-c6306757d992}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a04a9dde-23ad-42e7-bf87-a3aaa4044927}, !- Inlet Node Name
  {a452d8d7-9f70-4fc2-9132-7c8b253af015}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ea47dc85-dc17-4740-9504-929fe9f56d6c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a443c804-1e26-45ca-880b-7f9fc8a140d5}, !- Inlet Node Name
  {a78da384-0810-4943-87af-71f5e8f4b257}; !- Outlet Node Name

OS:Node,
  {807fa839-5447-4783-801d-9d3987dcfc62}, !- Handle
  Node 11,                                !- Name
  {a452d8d7-9f70-4fc2-9132-7c8b253af015}, !- Inlet Port
  {f3af10df-6f81-4a9f-b70c-80ff474dad2a}; !- Outlet Port

OS:Connection,
  {a04a9dde-23ad-42e7-bf87-a3aaa4044927}, !- Handle
  {c9cfcfe1-9d0e-4b5b-9fee-405d1f511736}, !- Name
  {a13fa90c-4482-4b2f-b669-a55417881452}, !- Source Object
  3,                                      !- Outlet Port
  {6e927856-505a-4a37-a08f-c6306757d992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a452d8d7-9f70-4fc2-9132-7c8b253af015}, !- Handle
  {447e0643-6649-41b3-a149-76048bb3bc8b}, !- Name
  {6e927856-505a-4a37-a08f-c6306757d992}, !- Source Object
  3,                                      !- Outlet Port
  {807fa839-5447-4783-801d-9d3987dcfc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3af10df-6f81-4a9f-b70c-80ff474dad2a}, !- Handle
  {05ed93a8-ee91-45f1-b557-a4a5be3b64dc}, !- Name
  {807fa839-5447-4783-801d-9d3987dcfc62}, !- Source Object
  3,                                      !- Outlet Port
  {7b3911d3-c749-4f50-945d-c01b0d76ae9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {865e6c00-f5c5-43aa-9663-53a4cbc5cccd}, !- Handle
  Node 12,                                !- Name
  {9be4e271-f7ac-446d-9c26-6c9e76d9d8f6}, !- Inlet Port
  {a443c804-1e26-45ca-880b-7f9fc8a140d5}; !- Outlet Port

OS:Connection,
  {9be4e271-f7ac-446d-9c26-6c9e76d9d8f6}, !- Handle
  {f1023670-2239-4f86-9736-2e82bbd6aa53}, !- Name
  {7b3911d3-c749-4f50-945d-c01b0d76ae9c}, !- Source Object
  2,                                      !- Outlet Port
  {865e6c00-f5c5-43aa-9663-53a4cbc5cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a443c804-1e26-45ca-880b-7f9fc8a140d5}, !- Handle
  {52dd91d8-0118-40eb-9d31-344676ad7631}, !- Name
  {865e6c00-f5c5-43aa-9663-53a4cbc5cccd}, !- Source Object
  3,                                      !- Outlet Port
  {ea47dc85-dc17-4740-9504-929fe9f56d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78da384-0810-4943-87af-71f5e8f4b257}, !- Handle
  {4babaab4-67f5-47f3-a897-9b0e452c0162}, !- Name
  {ea47dc85-dc17-4740-9504-929fe9f56d6c}, !- Source Object
  3,                                      !- Outlet Port
  {2017c238-487f-448e-9c8b-9253e9b72b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {95a38965-4e81-4549-bd1f-bb9fa4a8ab0d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {380ec68e-3c02-4091-b061-2b26fe1f38eb}, !- Inlet Node Name
  {3e012996-86ae-4ee8-a55f-3f8097b21fa8}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {11647d14-e103-467d-bd7d-62083b67a028}, !- Handle
  Node 13,                                !- Name
  {3e012996-86ae-4ee8-a55f-3f8097b21fa8}, !- Inlet Port
  {bcfd50eb-961f-4317-b5db-7de3ec34219a}; !- Outlet Port

OS:Connection,
  {380ec68e-3c02-4091-b061-2b26fe1f38eb}, !- Handle
  {dae0c229-4207-48ab-b156-7a01e702cf8e}, !- Name
  {497a4cf7-7843-4794-af43-c0148afe4560}, !- Source Object
  3,                                      !- Outlet Port
  {95a38965-4e81-4549-bd1f-bb9fa4a8ab0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e012996-86ae-4ee8-a55f-3f8097b21fa8}, !- Handle
  {bc4e0a75-8230-4f04-b56b-83c4b8ae9fe4}, !- Name
  {95a38965-4e81-4549-bd1f-bb9fa4a8ab0d}, !- Source Object
  3,                                      !- Outlet Port
  {11647d14-e103-467d-bd7d-62083b67a028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfd50eb-961f-4317-b5db-7de3ec34219a}, !- Handle
  {d19dd8dd-4912-45df-8df9-ee674c8675ec}, !- Name
  {11647d14-e103-467d-bd7d-62083b67a028}, !- Source Object
  3,                                      !- Outlet Port
  {b208ba96-296b-4794-bdd0-2300c3036799}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b751db3e-1355-4e4b-9951-5ddea026f220}, !- Handle
  dhw temp,                               !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {8003d80d-109c-43c4-ac85-fc29264bf405}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b751db3e-1355-4e4b-9951-5ddea026f220}, !- Schedule Name
  {2017c238-487f-448e-9c8b-9253e9b72b83}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {3e66bc9c-b8c2-4824-a160-c9b095d223df}, !- Handle
  res wh_1 Tamb act,                      !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {de8a35b7-0c31-418a-bbbb-d4aff14fedc3}, !- Handle
  res wh_1 RHamb act,                     !- Name
  {78e97215-b382-4da5-9dfd-5c6eb5b2d17f}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {9554ae9f-60fa-401a-b28d-6bf6964bfca6}, !- Handle
  res wh_1 WaterHeaterHPSchedule,         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {fe1daaa5-23c2-478e-a1da-d094b98d8531}, !- Handle
  res wh_1 BottomElementSetpoint,         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {0f36ffce-4720-4cf6-bbb7-cf78e6d6fc53}, !- Handle
  res wh_1 TopElementSetpoint,            !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {52a998e6-66bd-406e-937d-3fa0152074bd}, !- Handle
  res wh_1 hpwh,                          !- Name
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Availability Schedule Name
  {9554ae9f-60fa-401a-b28d-6bf6964bfca6}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {3e66bc9c-b8c2-4824-a160-c9b095d223df}, !- Inlet Air Temperature Schedule Name
  {de8a35b7-0c31-418a-bbbb-d4aff14fedc3}, !- Inlet Air Humidity Schedule Name
  {6bb4b8a3-9e88-4a09-ba9c-fcb382614f61}, !- Tank Name
  {38f4cc0f-9e1e-4eac-8adb-0111f0b9fe48}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {3e66bc9c-b8c2-4824-a160-c9b095d223df}, !- Compressor Ambient Temperature Schedule Name
  {0b170c4b-e301-4250-b584-4a916584dbcf}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {38f4cc0f-9e1e-4eac-8adb-0111f0b9fe48}, !- Handle
  res wh_1 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {e7c8cab9-145f-4357-875c-a82c560bc146}, !- Heating Capacity Function of Temperature Curve Name
  {77c730d7-5a6b-4eb2-b0f3-bb5e1cf6529b}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {2067a494-2fa2-4dee-9cf5-ac43a8947ea4}, !- Heating COP Function of Temperature Curve Name
  {61791b48-f640-496c-b2e3-04fe4eac0551}, !- Heating COP Function of Air Flow Fraction Curve Name
  {495222bd-17ff-4d29-bd59-55dbe8c658d6}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {7d87ee9e-3193-402d-a26a-0d4fd94fc263}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {77c730d7-5a6b-4eb2-b0f3-bb5e1cf6529b}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5aa639c-3ec4-4b85-a6d7-a059ab1bb530}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {61791b48-f640-496c-b2e3-04fe4eac0551}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {495222bd-17ff-4d29-bd59-55dbe8c658d6}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {6bb4b8a3-9e88-4a09-ba9c-fcb382614f61}, !- Handle
  res wh_1 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {0f36ffce-4720-4cf6-bbb7-cf78e6d6fc53}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {fe1daaa5-23c2-478e-a1da-d094b98d8531}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {3e66bc9c-b8c2-4824-a160-c9b095d223df}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {287fdb5c-331f-48bf-99c3-07574876dbb9}, !- Use Side Inlet Node Name
  {42eff27d-98aa-4015-9fa2-89ccfc6d6e6e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {7640d7b5-ac90-4496-bf52-a7ee5336dd89}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {e4c4d41d-05ea-4416-ba7b-aa18d6a4a739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4c4d41d-05ea-4416-ba7b-aa18d6a4a739}, !- Handle
  Schedule Day 5,                         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {7683a11e-63c8-429b-8ef1-93542c195b94}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {ee0f1448-9eaf-4949-b5ae-2da8b1a5062c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee0f1448-9eaf-4949-b5ae-2da8b1a5062c}, !- Handle
  Schedule Day 6,                         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec22b65e-71c3-4815-8722-07440726f0fe}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {cc3c4c64-8231-41ee-996e-8cd8d8ea7468}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3c4c64-8231-41ee-996e-8cd8d8ea7468}, !- Handle
  Schedule Day 7,                         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {0b170c4b-e301-4250-b584-4a916584dbcf}, !- Handle
  res wh_1 fan,                           !- Name
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c66211fe-6a10-45b5-ba77-a9fa8270dd22}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2b6e562-f5a0-4682-b1c5-9efb11f1597b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Handle
  Always On Discrete,                     !- Name
  {75b1ee4f-dfe6-4709-8627-ad7573d2003f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {75b1ee4f-dfe6-4709-8627-ad7573d2003f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {c66211fe-6a10-45b5-ba77-a9fa8270dd22}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2b6e562-f5a0-4682-b1c5-9efb11f1597b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {22bb4c4b-de88-43fa-bd25-2c841c27b7ea}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {df4d8657-2d48-40b1-9f58-08670a041975}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df4d8657-2d48-40b1-9f58-08670a041975}, !- Handle
  Schedule Day 8,                         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f279ec1-1fcb-4670-8555-8d7a736137a4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {7ea68c3a-2ee5-43d0-b3d7-3746694973fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ea68c3a-2ee5-43d0-b3d7-3746694973fd}, !- Handle
  Schedule Day 9,                         !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83c1018d-f34e-48ea-ac2f-ca56b670c4bf}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {78e97215-b382-4da5-9dfd-5c6eb5b2d17f}, !- Schedule Type Limits Name
  {b69f7a3c-cad5-44c9-8232-94d1482b702a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b69f7a3c-cad5-44c9-8232-94d1482b702a}, !- Handle
  Schedule Day 10,                        !- Name
  {78e97215-b382-4da5-9dfd-5c6eb5b2d17f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78e97215-b382-4da5-9dfd-5c6eb5b2d17f}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d0da1795-1184-475f-93ad-1867f069369e}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  {8335219e-06c4-4121-96e4-4ae8d8767ba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8335219e-06c4-4121-96e4-4ae8d8767ba0}, !- Handle
  Schedule Day 11,                        !- Name
  {8f1ada9d-3706-4c31-a7e1-87471d1d3bf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {e7c8cab9-145f-4357-875c-a82c560bc146}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2067a494-2fa2-4dee-9cf5-ac43a8947ea4}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {6a250d8d-195e-40e8-9830-e342371e4892}, !- Handle
  res wh_1 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {043860a0-ba81-4eed-83d8-fa96b974d5fc}, !- Handle
  res wh_1 sens,                          !- Name
  {6a250d8d-195e-40e8-9830-e342371e4892}, !- Other Equipment Definition Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space or SpaceType Name
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {97ec08ab-4f75-4559-b187-37e4a31a90b7}, !- Handle
  res wh_1 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {32a07597-a376-4c22-9c12-90197c02ffc6}, !- Handle
  res wh_1 lat,                           !- Name
  {97ec08ab-4f75-4559-b187-37e4a31a90b7}, !- Other Equipment Definition Name
  {883ed64d-b48c-425f-938f-8d6db95fceff}, !- Space or SpaceType Name
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {86b083b6-59f5-4e06-b243-d73c7c6cdc6d}, !- Handle
  res_wh_1_amb_temp,                      !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cf98fe8a-0733-485c-a280-e8d76be72f94}, !- Handle
  res_wh_1_amb_rh,                        !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c778daeb-a66d-410f-bd28-366580b627fe}, !- Handle
  res_wh_1_tl,                            !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a3b2764-0522-4003-a9d9-56f429a7a339}, !- Handle
  res_wh_1_sens_cool,                     !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {030ad61e-b13e-45af-bafa-cf88b3e2c980}, !- Handle
  res_wh_1_lat_cool,                      !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {47df3a80-295a-4c04-a2e3-8267a6debff4}, !- Handle
  res_wh_1_fan_pwr,                       !- Name
  res wh_1 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a5dec7d7-2bf2-4fd2-9a5d-2ec7a4db97b1}, !- Handle
  res_wh_1_Tamb_act,                      !- Name
  {3e66bc9c-b8c2-4824-a160-c9b095d223df}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ba833ad1-3980-4b66-8afe-8e76cdca3e47}, !- Handle
  res_wh_1_RHamb_act,                     !- Name
  {de8a35b7-0c31-418a-bbbb-d4aff14fedc3}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ba24155e-36a9-404d-8855-154b54ef28f4}, !- Handle
  res_wh_1_sens_act,                      !- Name
  {043860a0-ba81-4eed-83d8-fa96b974d5fc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {44b943c5-0baf-41e9-8926-2ab22730eaeb}, !- Handle
  res_wh_1_lat_act,                       !- Name
  {32a07597-a376-4c22-9c12-90197c02ffc6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {97943c8d-8023-42fc-87f4-3f68580ef093}, !- Handle
  res_wh_1_on_off,                        !- Name
  {7a3b2764-0522-4003-a9d9-56f429a7a339}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {77e9e18c-1740-4210-8509-fcae8bd131d1}, !- Handle
  res_wh_1_InletAir,                      !- Name
  Set T_hpwh_inlet_0 = res_wh_1_amb_temp, !- Program Line 1
  Set res_wh_1_Tamb_act = T_hpwh_inlet_0, !- Program Line 2
  Set res_wh_1_RHamb_act = res_wh_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_1_tl*1.0)+res_wh_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_1_sens_act = 0-(res_wh_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_1_lat_act = 0 - res_wh_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {bb162fca-1538-4e06-9d92-f3352a08ba51}, !- Handle
  res_wh_1_LESchedOverride,               !- Name
  {fe1daaa5-23c2-478e-a1da-d094b98d8531}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {bdbf74e8-f82c-48f9-820f-d6a2d78447c9}, !- Handle
  res_wh_1_T_ctrl,                        !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee056ef4-c3df-4c2e-9f91-870aaac067a6}, !- Handle
  res_wh_1_LE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5bd6010a-1fd5-4955-8e86-0b645c7d6263}, !- Handle
  res_wh_1_UE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7ee3ce42-baba-4cbb-b1dc-a917cc88a47f}, !- Handle
  res_wh_1_HPSchedOverride,               !- Name
  {9554ae9f-60fa-401a-b28d-6bf6964bfca6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {339fd61e-d30b-4b8a-ac88-7e10d70a4d2d}, !- Handle
  res_wh_1_UESchedOverride,               !- Name
  {0f36ffce-4720-4cf6-bbb7-cf78e6d6fc53}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {acf78c1b-d9b1-42e4-8ac5-5e06c02b51b9}, !- Handle
  res_wh_1_UETrend,                       !- Name
  {5bd6010a-1fd5-4955-8e86-0b645c7d6263}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {16e0af85-b465-426d-8b47-1a3a2f7d5919}, !- Handle
  res_wh_1_LETrend,                       !- Name
  {ee056ef4-c3df-4c2e-9f91-870aaac067a6}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {775ca0a1-aaae-4862-af56-b69d84faaec1}, !- Handle
  res_wh_1_Control,                       !- Name
  Set res_wh_1_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_0 = (@TrendMax res_wh_1_UETrend 2), !- Program Line 3
  Set LEMax_0 = (@TrendMax res_wh_1_LETrend 2), !- Program Line 4
  Set ElemOn_0 = (@Max UEMax_0 LEMax_0),  !- Program Line 5
  If (res_wh_1_T_ctrl<40.38) || ((ElemOn_0>0) && (res_wh_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_1_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_1_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_1_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bd566e4-8e12-4b86-8571-285caaaa062b}, !- Handle
  res wh_1 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {775ca0a1-aaae-4862-af56-b69d84faaec1}, !- Program Name 1
  {77e9e18c-1740-4210-8509-fcae8bd131d1}; !- Program Name 2

OS:PlantLoop,
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bd1038f1-a669-49b0-ab29-c865cb552441}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bf2a7cd2-f221-4515-b9d3-275d6c1cd1ea}, !- Plant Side Inlet Node Name
  {69c5c050-e4db-4c0f-8bbe-fc1c64fcc4de}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8ff00007-2d2a-481e-9e31-8b7496b90176}, !- Demand Side Inlet Node Name
  {0fe7ea5a-6210-43f4-8d3a-f6c56a7eb9d6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {28eee607-5929-4fb3-971e-ba3622b62a39}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {d1e9b9e2-07b6-4efd-ab77-99508afc3d08}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a786443-f7a3-4371-a7b8-d859513c3042}, !- Demand Mixer Name
  {34f2ad64-914b-4824-a2a9-5fc033f8fa1f}, !- Demand Splitter Name
  {a015e3e4-e93f-473c-a0fd-cb0db07ec844}, !- Supply Mixer Name
  {915ce815-fe87-49b2-ae1c-cd2b954d5a19}; !- Supply Splitter Name

OS:Node,
  {a08ec960-3ab3-4571-b2a0-7f79778a352a}, !- Handle
  Node 16,                                !- Name
  {bf2a7cd2-f221-4515-b9d3-275d6c1cd1ea}, !- Inlet Port
  {0d79f2c5-2750-4262-9b14-b472d715a58e}; !- Outlet Port

OS:Node,
  {bd1038f1-a669-49b0-ab29-c865cb552441}, !- Handle
  Node 17,                                !- Name
  {e6bfe901-cdd3-4fee-aeba-03db17af4119}, !- Inlet Port
  {69c5c050-e4db-4c0f-8bbe-fc1c64fcc4de}; !- Outlet Port

OS:Node,
  {a9f01744-a534-453e-b53c-0f26d22367ad}, !- Handle
  Node 18,                                !- Name
  {cca9c583-df20-4d16-9ceb-310f985b9520}, !- Inlet Port
  {ff99cb4d-a26f-47d3-a5b6-246a2592f24e}; !- Outlet Port

OS:Connector:Mixer,
  {a015e3e4-e93f-473c-a0fd-cb0db07ec844}, !- Handle
  Connector Mixer 3,                      !- Name
  {2c9fd0dc-7e70-4360-b25e-dfe0f0057e8f}, !- Outlet Branch Name
  {671d8f1b-8a83-4e54-b5e7-d20b207aa95e}, !- Inlet Branch Name 1
  {cafecc99-a08c-4d5a-807d-819c7bc8450d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {915ce815-fe87-49b2-ae1c-cd2b954d5a19}, !- Handle
  Connector Splitter 3,                   !- Name
  {4f360c00-e2fb-4215-aa10-681781f72b21}, !- Inlet Branch Name
  {cca9c583-df20-4d16-9ceb-310f985b9520}, !- Outlet Branch Name 1
  {220af252-75e2-4e9d-a355-83104298ee1e}; !- Outlet Branch Name 2

OS:Connection,
  {bf2a7cd2-f221-4515-b9d3-275d6c1cd1ea}, !- Handle
  {8866f600-b039-4de4-92c8-f88cdec3e46e}, !- Name
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Source Object
  14,                                     !- Outlet Port
  {a08ec960-3ab3-4571-b2a0-7f79778a352a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca9c583-df20-4d16-9ceb-310f985b9520}, !- Handle
  {3a2b62f3-7004-4217-b746-3f92a22e1143}, !- Name
  {915ce815-fe87-49b2-ae1c-cd2b954d5a19}, !- Source Object
  3,                                      !- Outlet Port
  {a9f01744-a534-453e-b53c-0f26d22367ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c5c050-e4db-4c0f-8bbe-fc1c64fcc4de}, !- Handle
  {0fe2dc23-ea33-445b-acdb-03138c929aea}, !- Name
  {bd1038f1-a669-49b0-ab29-c865cb552441}, !- Source Object
  3,                                      !- Outlet Port
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e932b149-87b7-48b4-9a10-87345b367a59}, !- Handle
  Node 19,                                !- Name
  {8ff00007-2d2a-481e-9e31-8b7496b90176}, !- Inlet Port
  {5567ce58-df7a-41c5-804e-bfc722e61eec}; !- Outlet Port

OS:Node,
  {2ae67a53-a426-4565-ba28-43138d9c1d7c}, !- Handle
  Node 20,                                !- Name
  {d51b397f-116e-46d9-b422-1e35e957c14e}, !- Inlet Port
  {0fe7ea5a-6210-43f4-8d3a-f6c56a7eb9d6}; !- Outlet Port

OS:Node,
  {64888ac3-dc9b-408d-9cbd-83daad1c772b}, !- Handle
  Node 21,                                !- Name
  {52ad90ec-3d92-4ce9-9585-eb8d1ab29888}, !- Inlet Port
  {2329ecb6-96a4-47d4-b552-4403b5f26ef5}; !- Outlet Port

OS:Connector:Mixer,
  {0a786443-f7a3-4371-a7b8-d859513c3042}, !- Handle
  Connector Mixer 4,                      !- Name
  {a5f5c85c-0948-4f4e-a3eb-744babd4d38b}, !- Outlet Branch Name
  {d54f7b3c-e923-46fc-98a2-d3d4c9d74772}, !- Inlet Branch Name 1
  {1fba3d05-fc2c-4291-97b2-e3b374ea6636}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {34f2ad64-914b-4824-a2a9-5fc033f8fa1f}, !- Handle
  Connector Splitter 4,                   !- Name
  {80e913ce-de12-4542-a949-3e1254cb8675}, !- Inlet Branch Name
  {52ad90ec-3d92-4ce9-9585-eb8d1ab29888}, !- Outlet Branch Name 1
  {55254438-d901-48f0-b1c7-8d61d05333e4}; !- Outlet Branch Name 2

OS:Connection,
  {8ff00007-2d2a-481e-9e31-8b7496b90176}, !- Handle
  {80141db4-b6d3-47ea-b220-2cff7d4973f0}, !- Name
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Source Object
  17,                                     !- Outlet Port
  {e932b149-87b7-48b4-9a10-87345b367a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ad90ec-3d92-4ce9-9585-eb8d1ab29888}, !- Handle
  {ef7f2000-b639-42c8-b072-4003237047cb}, !- Name
  {34f2ad64-914b-4824-a2a9-5fc033f8fa1f}, !- Source Object
  3,                                      !- Outlet Port
  {64888ac3-dc9b-408d-9cbd-83daad1c772b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe7ea5a-6210-43f4-8d3a-f6c56a7eb9d6}, !- Handle
  {2683f7a2-04a8-4ddf-ac36-5e3df0f6b6c7}, !- Name
  {2ae67a53-a426-4565-ba28-43138d9c1d7c}, !- Source Object
  3,                                      !- Outlet Port
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d9fc5402-27b4-4383-ab72-a76870fe8e85}, !- Handle
  {234f00bc-371e-46e7-b66d-af6c5d427a06}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {28eee607-5929-4fb3-971e-ba3622b62a39}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {4333834d-4f3c-4f52-b04e-c0d879c0fb60}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {52426e55-b2be-417f-b85b-4d97dc538cd1}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {b751db3e-1355-4e4b-9951-5ddea026f220}, !- Schedule Name
  {bd1038f1-a669-49b0-ab29-c865cb552441}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b8d5101c-5f12-4534-9ee8-7557210650d6}, !- Handle
  res solar hot water pump,               !- Name
  {0d79f2c5-2750-4262-9b14-b472d715a58e}, !- Inlet Node Name
  {97753e07-7bcd-41cc-9a88-4ce06b6becc1}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {20caa4bb-82c0-42c1-8a9f-6cbcecb729c0}, !- Handle
  Node 22,                                !- Name
  {97753e07-7bcd-41cc-9a88-4ce06b6becc1}, !- Inlet Port
  {4f360c00-e2fb-4215-aa10-681781f72b21}; !- Outlet Port

OS:Connection,
  {0d79f2c5-2750-4262-9b14-b472d715a58e}, !- Handle
  {8d008f76-956e-4205-bf2b-e7fcc13d9ed2}, !- Name
  {a08ec960-3ab3-4571-b2a0-7f79778a352a}, !- Source Object
  3,                                      !- Outlet Port
  {b8d5101c-5f12-4534-9ee8-7557210650d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97753e07-7bcd-41cc-9a88-4ce06b6becc1}, !- Handle
  {a8266b9b-640b-459b-baae-3f4e87284f93}, !- Name
  {b8d5101c-5f12-4534-9ee8-7557210650d6}, !- Source Object
  3,                                      !- Outlet Port
  {20caa4bb-82c0-42c1-8a9f-6cbcecb729c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f360c00-e2fb-4215-aa10-681781f72b21}, !- Handle
  {d0b480d7-2d0f-44b1-bc98-b0db5fd95c51}, !- Name
  {20caa4bb-82c0-42c1-8a9f-6cbcecb729c0}, !- Source Object
  3,                                      !- Outlet Port
  {915ce815-fe87-49b2-ae1c-cd2b954d5a19}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {9750fca3-6578-4327-baa3-e0c640d0ac71}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {de947a9f-7b2d-4869-a595-aa1efcc00c5f}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {9750fca3-6578-4327-baa3-e0c640d0ac71}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {418d43ce-03d8-43ab-a991-4fe0f512847f}, !- Handle
  res solar hot water coll plate,         !- Name
  {db323f37-9f65-40ac-9dfc-b4d7102d5cad}, !- SolarCollectorPerformance Name
  {de947a9f-7b2d-4869-a595-aa1efcc00c5f}, !- Surface Name
  {ff99cb4d-a26f-47d3-a5b6-246a2592f24e}, !- Inlet Node Name
  {be2aeb7b-d220-4a10-9e5b-3aaa6837b750}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {db323f37-9f65-40ac-9dfc-b4d7102d5cad}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {3f25eb7a-8fae-4ab4-80fc-36739d20b16a}, !- Handle
  Node 23,                                !- Name
  {be2aeb7b-d220-4a10-9e5b-3aaa6837b750}, !- Inlet Port
  {671d8f1b-8a83-4e54-b5e7-d20b207aa95e}; !- Outlet Port

OS:Connection,
  {ff99cb4d-a26f-47d3-a5b6-246a2592f24e}, !- Handle
  {304cc23f-1d6f-4c90-814f-faaa665ae2e8}, !- Name
  {a9f01744-a534-453e-b53c-0f26d22367ad}, !- Source Object
  3,                                      !- Outlet Port
  {418d43ce-03d8-43ab-a991-4fe0f512847f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be2aeb7b-d220-4a10-9e5b-3aaa6837b750}, !- Handle
  {62830ea2-ca6d-42a5-99aa-564e51f5eacb}, !- Name
  {418d43ce-03d8-43ab-a991-4fe0f512847f}, !- Source Object
  5,                                      !- Outlet Port
  {3f25eb7a-8fae-4ab4-80fc-36739d20b16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671d8f1b-8a83-4e54-b5e7-d20b207aa95e}, !- Handle
  {559f6b48-4c7a-4549-9918-712b6f17392a}, !- Name
  {3f25eb7a-8fae-4ab4-80fc-36739d20b16a}, !- Source Object
  3,                                      !- Outlet Port
  {a015e3e4-e93f-473c-a0fd-cb0db07ec844}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28170774-bbbe-46d2-99d7-75b3de74f5b7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9990d24d-54cd-4fbf-ae32-636727dc1d14}, !- Inlet Node Name
  {19a2e00d-2cb4-495f-8bca-26d88bdd4eca}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fc3e9f2c-f66f-4522-b29b-aa62c6648850}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a6cdf70d-f732-4ec9-b1ee-8e1155da663b}, !- Inlet Node Name
  {e6bfe901-cdd3-4fee-aeba-03db17af4119}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c5f4adcd-02eb-43f0-95c7-5eba79557337}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {2329ecb6-96a4-47d4-b552-4403b5f26ef5}, !- Inlet Node Name
  {d83ebde2-e661-4056-9920-f7e9db70c9b3}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {808fe11e-33d7-4bea-8057-ea2ed77123b0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5567ce58-df7a-41c5-804e-bfc722e61eec}, !- Inlet Node Name
  {5f0b0ee8-4b66-4e24-b180-91e78132a530}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f3be4a67-db0d-4004-92ab-247afeaaa92c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8d7beb16-1895-4d16-8360-70cbcf689dc6}, !- Inlet Node Name
  {d51b397f-116e-46d9-b422-1e35e957c14e}; !- Outlet Node Name

OS:Node,
  {6ce1d3d4-1ac2-4a0a-91eb-d9a897cbb5a9}, !- Handle
  Node 24,                                !- Name
  {220af252-75e2-4e9d-a355-83104298ee1e}, !- Inlet Port
  {9990d24d-54cd-4fbf-ae32-636727dc1d14}; !- Outlet Port

OS:Connection,
  {220af252-75e2-4e9d-a355-83104298ee1e}, !- Handle
  {001e80a8-c516-45df-b797-7ecc43444353}, !- Name
  {915ce815-fe87-49b2-ae1c-cd2b954d5a19}, !- Source Object
  4,                                      !- Outlet Port
  {6ce1d3d4-1ac2-4a0a-91eb-d9a897cbb5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ced0ae48-52c7-4320-8f9f-5f796fde78e6}, !- Handle
  Node 25,                                !- Name
  {19a2e00d-2cb4-495f-8bca-26d88bdd4eca}, !- Inlet Port
  {cafecc99-a08c-4d5a-807d-819c7bc8450d}; !- Outlet Port

OS:Connection,
  {9990d24d-54cd-4fbf-ae32-636727dc1d14}, !- Handle
  {4c259332-6482-441e-98b8-0e5330b549f9}, !- Name
  {6ce1d3d4-1ac2-4a0a-91eb-d9a897cbb5a9}, !- Source Object
  3,                                      !- Outlet Port
  {28170774-bbbe-46d2-99d7-75b3de74f5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a2e00d-2cb4-495f-8bca-26d88bdd4eca}, !- Handle
  {ff30d815-120d-4f08-b089-d752defec21e}, !- Name
  {28170774-bbbe-46d2-99d7-75b3de74f5b7}, !- Source Object
  3,                                      !- Outlet Port
  {ced0ae48-52c7-4320-8f9f-5f796fde78e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafecc99-a08c-4d5a-807d-819c7bc8450d}, !- Handle
  {0f276670-b46d-47a7-94c6-67cda17d7a90}, !- Name
  {ced0ae48-52c7-4320-8f9f-5f796fde78e6}, !- Source Object
  3,                                      !- Outlet Port
  {a015e3e4-e93f-473c-a0fd-cb0db07ec844}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a630851a-6d53-415c-9e61-ed5d8d621240}, !- Handle
  Node 26,                                !- Name
  {2c9fd0dc-7e70-4360-b25e-dfe0f0057e8f}, !- Inlet Port
  {a6cdf70d-f732-4ec9-b1ee-8e1155da663b}; !- Outlet Port

OS:Connection,
  {2c9fd0dc-7e70-4360-b25e-dfe0f0057e8f}, !- Handle
  {ebe37cb6-4b52-4e67-864f-f014933f7936}, !- Name
  {a015e3e4-e93f-473c-a0fd-cb0db07ec844}, !- Source Object
  2,                                      !- Outlet Port
  {a630851a-6d53-415c-9e61-ed5d8d621240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cdf70d-f732-4ec9-b1ee-8e1155da663b}, !- Handle
  {bbf254df-288e-4635-9111-f050c8ff0cf3}, !- Name
  {a630851a-6d53-415c-9e61-ed5d8d621240}, !- Source Object
  3,                                      !- Outlet Port
  {fc3e9f2c-f66f-4522-b29b-aa62c6648850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6bfe901-cdd3-4fee-aeba-03db17af4119}, !- Handle
  {17599f82-8127-4835-9c7b-00c0458395e7}, !- Name
  {fc3e9f2c-f66f-4522-b29b-aa62c6648850}, !- Source Object
  3,                                      !- Outlet Port
  {bd1038f1-a669-49b0-ab29-c865cb552441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71cf3d16-7039-4ff1-946d-f994e64c8fd3}, !- Handle
  Node 27,                                !- Name
  {d83ebde2-e661-4056-9920-f7e9db70c9b3}, !- Inlet Port
  {d54f7b3c-e923-46fc-98a2-d3d4c9d74772}; !- Outlet Port

OS:Connection,
  {2329ecb6-96a4-47d4-b552-4403b5f26ef5}, !- Handle
  {f380655a-3ce3-48be-90b8-96822d516981}, !- Name
  {64888ac3-dc9b-408d-9cbd-83daad1c772b}, !- Source Object
  3,                                      !- Outlet Port
  {c5f4adcd-02eb-43f0-95c7-5eba79557337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83ebde2-e661-4056-9920-f7e9db70c9b3}, !- Handle
  {0df6feca-a3ef-4cff-981a-1d96b10e1c9b}, !- Name
  {c5f4adcd-02eb-43f0-95c7-5eba79557337}, !- Source Object
  3,                                      !- Outlet Port
  {71cf3d16-7039-4ff1-946d-f994e64c8fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54f7b3c-e923-46fc-98a2-d3d4c9d74772}, !- Handle
  {c6e4daac-1dbe-47fe-a9cc-baa1d4fe0f01}, !- Name
  {71cf3d16-7039-4ff1-946d-f994e64c8fd3}, !- Source Object
  3,                                      !- Outlet Port
  {0a786443-f7a3-4371-a7b8-d859513c3042}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76c72363-6754-440f-bec4-9c110adca25c}, !- Handle
  Node 28,                                !- Name
  {5f0b0ee8-4b66-4e24-b180-91e78132a530}, !- Inlet Port
  {80e913ce-de12-4542-a949-3e1254cb8675}; !- Outlet Port

OS:Connection,
  {5567ce58-df7a-41c5-804e-bfc722e61eec}, !- Handle
  {3c42cbc7-30d0-439d-9d6f-63ef3d114f53}, !- Name
  {e932b149-87b7-48b4-9a10-87345b367a59}, !- Source Object
  3,                                      !- Outlet Port
  {808fe11e-33d7-4bea-8057-ea2ed77123b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0b0ee8-4b66-4e24-b180-91e78132a530}, !- Handle
  {21e59f39-bda5-4b6e-963c-56fefc2eb444}, !- Name
  {808fe11e-33d7-4bea-8057-ea2ed77123b0}, !- Source Object
  3,                                      !- Outlet Port
  {76c72363-6754-440f-bec4-9c110adca25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e913ce-de12-4542-a949-3e1254cb8675}, !- Handle
  {64f2fb90-1e0e-4f6c-974a-f42ca4232a92}, !- Name
  {76c72363-6754-440f-bec4-9c110adca25c}, !- Source Object
  3,                                      !- Outlet Port
  {34f2ad64-914b-4824-a2a9-5fc033f8fa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a367d65e-c359-47d1-9c6a-80f58e20fc0f}, !- Handle
  Node 29,                                !- Name
  {a5f5c85c-0948-4f4e-a3eb-744babd4d38b}, !- Inlet Port
  {8d7beb16-1895-4d16-8360-70cbcf689dc6}; !- Outlet Port

OS:Connection,
  {a5f5c85c-0948-4f4e-a3eb-744babd4d38b}, !- Handle
  {9f944c50-db99-4380-93c5-0ca9312b85e2}, !- Name
  {0a786443-f7a3-4371-a7b8-d859513c3042}, !- Source Object
  2,                                      !- Outlet Port
  {a367d65e-c359-47d1-9c6a-80f58e20fc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7beb16-1895-4d16-8360-70cbcf689dc6}, !- Handle
  {c35fa98e-7602-43fb-bfc8-5c1854614c51}, !- Name
  {a367d65e-c359-47d1-9c6a-80f58e20fc0f}, !- Source Object
  3,                                      !- Outlet Port
  {f3be4a67-db0d-4004-92ab-247afeaaa92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51b397f-116e-46d9-b422-1e35e957c14e}, !- Handle
  {adae1bdd-9307-4f75-b6c1-b9ad8a0a55ef}, !- Name
  {f3be4a67-db0d-4004-92ab-247afeaaa92c}, !- Source Object
  3,                                      !- Outlet Port
  {2ae67a53-a426-4565-ba28-43138d9c1d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {629ca69c-60f2-4c76-954a-1e75de4e1b92}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {0f36ffce-4720-4cf6-bbb7-cf78e6d6fc53}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {fe1daaa5-23c2-478e-a1da-d094b98d8531}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3f3594a5-eb81-47cc-9bac-6af30fb0f922}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cab1f1f6-3743-4937-9d84-77bdb6a220ae}, !- Use Side Inlet Node Name
  {294ee0a7-c776-447c-b51c-824e2640a931}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {06993b9e-3e13-457c-a086-3ec3003257af}, !- Source Side Inlet Node Name
  {ccb6d254-93dc-4dab-8f47-0d059f57c634}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {1d8934a9-ecd6-49b7-adc6-0b4e56ff38b7}, !- Handle
  Node 30,                                !- Name
  {55254438-d901-48f0-b1c7-8d61d05333e4}, !- Inlet Port
  {06993b9e-3e13-457c-a086-3ec3003257af}; !- Outlet Port

OS:Connection,
  {55254438-d901-48f0-b1c7-8d61d05333e4}, !- Handle
  {4fa38b2b-574e-4f8c-a9ef-6604a5c2b7ec}, !- Name
  {34f2ad64-914b-4824-a2a9-5fc033f8fa1f}, !- Source Object
  4,                                      !- Outlet Port
  {1d8934a9-ecd6-49b7-adc6-0b4e56ff38b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b80c0e19-4b9f-4e34-8cd3-c07e17640b42}, !- Handle
  Node 31,                                !- Name
  {ccb6d254-93dc-4dab-8f47-0d059f57c634}, !- Inlet Port
  {1fba3d05-fc2c-4291-97b2-e3b374ea6636}; !- Outlet Port

OS:Connection,
  {06993b9e-3e13-457c-a086-3ec3003257af}, !- Handle
  {fcd3304e-c775-4023-a908-8d70b96c17c2}, !- Name
  {1d8934a9-ecd6-49b7-adc6-0b4e56ff38b7}, !- Source Object
  3,                                      !- Outlet Port
  {629ca69c-60f2-4c76-954a-1e75de4e1b92}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {ccb6d254-93dc-4dab-8f47-0d059f57c634}, !- Handle
  {3637b2db-2935-4451-a937-dfe97827e415}, !- Name
  {629ca69c-60f2-4c76-954a-1e75de4e1b92}, !- Source Object
  44,                                     !- Outlet Port
  {b80c0e19-4b9f-4e34-8cd3-c07e17640b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fba3d05-fc2c-4291-97b2-e3b374ea6636}, !- Handle
  {f23b6239-f4a2-48ba-be8f-2bdb8220b8d7}, !- Name
  {b80c0e19-4b9f-4e34-8cd3-c07e17640b42}, !- Source Object
  3,                                      !- Outlet Port
  {0a786443-f7a3-4371-a7b8-d859513c3042}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cf4f10ed-ca5a-4ca7-a355-080e968e7d6b}, !- Handle
  Node 32,                                !- Name
  {5ad47bfd-022a-4567-ba35-aec065e39155}, !- Inlet Port
  {cab1f1f6-3743-4937-9d84-77bdb6a220ae}; !- Outlet Port

OS:Node,
  {be590cc7-a028-4250-9e5b-fb3d1e010dac}, !- Handle
  Node 33,                                !- Name
  {294ee0a7-c776-447c-b51c-824e2640a931}, !- Inlet Port
  {287fdb5c-331f-48bf-99c3-07574876dbb9}; !- Outlet Port

OS:Connection,
  {cab1f1f6-3743-4937-9d84-77bdb6a220ae}, !- Handle
  {1cff59a4-7034-49b2-99e7-55d287f33043}, !- Name
  {cf4f10ed-ca5a-4ca7-a355-080e968e7d6b}, !- Source Object
  3,                                      !- Outlet Port
  {629ca69c-60f2-4c76-954a-1e75de4e1b92}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {294ee0a7-c776-447c-b51c-824e2640a931}, !- Handle
  {d49764cd-43a4-4f10-b3d3-9c5bd2ec2a2e}, !- Name
  {629ca69c-60f2-4c76-954a-1e75de4e1b92}, !- Source Object
  39,                                     !- Outlet Port
  {be590cc7-a028-4250-9e5b-fb3d1e010dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad47bfd-022a-4567-ba35-aec065e39155}, !- Handle
  {889e3350-9e22-4beb-94d2-d341a37cd6ec}, !- Name
  {b208ba96-296b-4794-bdd0-2300c3036799}, !- Source Object
  4,                                      !- Outlet Port
  {cf4f10ed-ca5a-4ca7-a355-080e968e7d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803b84bc-6a08-462a-b5ea-9948d4b75ee9}, !- Handle
  Node 14,                                !- Name
  {42eff27d-98aa-4015-9fa2-89ccfc6d6e6e}, !- Inlet Port
  {766ae5ac-0837-4bcb-9810-03f0836b4e36}; !- Outlet Port

OS:Connection,
  {287fdb5c-331f-48bf-99c3-07574876dbb9}, !- Handle
  {7fd9d1ea-0786-47ce-91f7-ea4c48b56a57}, !- Name
  {be590cc7-a028-4250-9e5b-fb3d1e010dac}, !- Source Object
  3,                                      !- Outlet Port
  {6bb4b8a3-9e88-4a09-ba9c-fcb382614f61}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {42eff27d-98aa-4015-9fa2-89ccfc6d6e6e}, !- Handle
  {1d099e29-0868-4be6-808c-1c943b8c7823}, !- Name
  {6bb4b8a3-9e88-4a09-ba9c-fcb382614f61}, !- Source Object
  39,                                     !- Outlet Port
  {803b84bc-6a08-462a-b5ea-9948d4b75ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766ae5ac-0837-4bcb-9810-03f0836b4e36}, !- Handle
  {4041ec6c-047d-4ee3-9f21-dccaee436100}, !- Name
  {803b84bc-6a08-462a-b5ea-9948d4b75ee9}, !- Source Object
  3,                                      !- Outlet Port
  {7b3911d3-c749-4f50-945d-c01b0d76ae9c}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {4333834d-4f3c-4f52-b04e-c0d879c0fb60}, !- Handle
  res solar hot water useful energy,      !- Name
  {3f25eb7a-8fae-4ab4-80fc-36739d20b16a}, !- Hot Node
  {b80c0e19-4b9f-4e34-8cd3-c07e17640b42}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

