!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_GSHPVertBore.osw

OS:Version,
  {e166ba94-18b0-435d-9ff0-1c4371ab2ae8}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:Building,
  {e30384bb-287d-4906-a5fd-057cf4d65304}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {da8484ad-7534-41ff-a032-a1a0f7a9d526}; !- Handle

OS:Site,
  {fed9b83b-6d72-4614-a660-e6449fe95844}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {a571100c-3608-48ae-9231-f3fadbe81347}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {6fc4634e-b42f-4938-82f6-389341f1ec87}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f2a92860-3255-49c3-a473-f63c21692cdf}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5de79b32-a07c-410f-b7dd-638e09d74dee}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {ffac0db4-df77-4126-b82f-92acb7cbbf91}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e04eeb01-f894-46fb-a6ba-4a6c7f67a73d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {0e2af9f5-9e65-40f9-9347-ac06793113c1}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {61415e8d-2b79-4239-9abb-151dfc882d72}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {d2c17b2d-1565-4678-b71a-87d3a69213fc}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {518e8c8f-9078-405e-ad83-d5da17bd3880}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c0006b8-1f90-4b82-be3a-d0bb7df18718}, !- Zone Air Inlet Port List
  {7fdbc071-98da-4fb0-8597-1d3135a43c1a}, !- Zone Air Exhaust Port List
  {8403f747-6fbd-459f-a585-2435cdc5b364}, !- Zone Air Node Name
  {faf12748-0de5-4f5b-b698-4ec3055d14b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e658c31-f655-48e0-9af3-d19c776de7e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d7ac066-0055-45f4-b5bb-e1486369df0d}, !- Handle
  Node 1,                                 !- Name
  {8403f747-6fbd-459f-a585-2435cdc5b364}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8403f747-6fbd-459f-a585-2435cdc5b364}, !- Handle
  {b08a4cfb-d03f-416e-926b-86dca00e42cc}, !- Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Source Object
  11,                                     !- Outlet Port
  {8d7ac066-0055-45f4-b5bb-e1486369df0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c0006b8-1f90-4b82-be3a-d0bb7df18718}, !- Handle
  {f284d95e-6608-4ee4-89df-f6042d13fab3}, !- Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- HVAC Component
  {9c73c4fa-fcf6-40e4-854f-f8b5cfb1e186}, !- Port 1
  {56173d94-ba5e-4e71-964b-5b57b623de3a}; !- Port 2

OS:PortList,
  {7fdbc071-98da-4fb0-8597-1d3135a43c1a}, !- Handle
  {793bf859-2183-4005-b613-27691c3e113a}, !- Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}; !- HVAC Component

OS:PortList,
  {faf12748-0de5-4f5b-b698-4ec3055d14b3}, !- Handle
  {0a2c92ec-ebc5-4653-aeed-fa6a12bb1c52}, !- Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- HVAC Component
  {6b338589-0c5e-4048-9aa1-d313dd81335a}, !- Port 1
  {e5529b79-2c2c-4c5d-ba40-128b1b11193e}; !- Port 2

OS:Sizing:Zone,
  {e10ab4b1-5098-4d7d-8f69-3459b847692c}, !- Handle
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2efe0bff-d4cd-4ee2-af0a-cf30434241d3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {76f724a2-8c98-47c8-b879-e1f52693d849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {26a876ee-32f8-4b82-a770-c85a8e829f5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Handle
  living space,                           !- Name
  {be48a7d8-0e7d-4783-a46a-4868b85fa206}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b5e424ae-3e58-4907-9c51-2f59412c5f44}; !- Building Unit Name

OS:Surface,
  {409a406b-3152-4d8e-a480-dc85a0ff58a0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2103591-bf2b-4fc9-bcb9-1c33ff9e1241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de49e91-3a60-47c0-9ecc-d6fe0cedcddc}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc630af-c610-49f1-9c16-ad6219cc7673}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62471ae1-44fe-469b-9c43-0d1e298ecdbe}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43ec2fe-0bf3-4bc4-bd42-b49b0eed3329}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca20a03-3486-4321-9e2a-0dcd9f7d17f7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {115c1fdf-e1ad-432d-b8e6-27372d66444b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6449391-5b8e-42d5-b66b-26b15241094a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {be48a7d8-0e7d-4783-a46a-4868b85fa206}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Handle
  living space|story 2,                   !- Name
  {be48a7d8-0e7d-4783-a46a-4868b85fa206}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b5e424ae-3e58-4907-9c51-2f59412c5f44}; !- Building Unit Name

OS:Surface,
  {b6449391-5b8e-42d5-b66b-26b15241094a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca20a03-3486-4321-9e2a-0dcd9f7d17f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a36482-2a33-4d17-9af5-8fbcfea02b29}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd7c246-b955-41f4-acca-c52225df6f21}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4503dd1-3db6-4c2a-b514-8fc6f6308de2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2923c26f-e090-43d3-94b0-a03b3b894436}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24554170-8e0f-4948-97d6-300a35c16f5f}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fc41fc6-6a78-433b-a6eb-d3cac5bc88cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b70d01-3a75-4ff6-9551-d15c110e3b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b70d01-3a75-4ff6-9551-d15c110e3b74}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24554170-8e0f-4948-97d6-300a35c16f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469ff092-3992-4727-8de3-25d93a0e3b9b}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c1ad1c-4324-494b-ae1b-c304ebd0faa3}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e3345e-33ea-44f1-90ec-d51de933d324}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {540d854d-be5d-4985-b2c1-6fe7868c4250}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {080a21ad-a78f-47bf-baf6-c0584e68c6c1}, !- Handle
  unfinished attic space,                 !- Name
  {af1d3cac-22a4-48ea-9965-8ff2c5ab6ea8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}; !- Thermal Zone Name

OS:ThermalZone,
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b9e7d7-e1c9-42c3-9382-4540eefbe5e4}, !- Zone Air Inlet Port List
  {3a1a3afc-1752-4864-9d07-f6799eb4f861}, !- Zone Air Exhaust Port List
  {6084eb61-70cf-4e9f-8419-bfd9be247e7b}, !- Zone Air Node Name
  {4d15f859-2f39-44e8-ae2e-b332e005c9c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ffc71ea-73e8-480e-ba2b-ae5548ece160}, !- Handle
  Node 2,                                 !- Name
  {6084eb61-70cf-4e9f-8419-bfd9be247e7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6084eb61-70cf-4e9f-8419-bfd9be247e7b}, !- Handle
  {419ae861-8a7b-46d3-8c50-3ba9ad4e473d}, !- Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}, !- Source Object
  11,                                     !- Outlet Port
  {3ffc71ea-73e8-480e-ba2b-ae5548ece160}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b9e7d7-e1c9-42c3-9382-4540eefbe5e4}, !- Handle
  {8f6e1b86-769f-4833-a020-88a8d7f125be}, !- Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}; !- HVAC Component

OS:PortList,
  {3a1a3afc-1752-4864-9d07-f6799eb4f861}, !- Handle
  {ce54131b-f0bd-4edc-8968-70c3976c3acb}, !- Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}; !- HVAC Component

OS:PortList,
  {4d15f859-2f39-44e8-ae2e-b332e005c9c0}, !- Handle
  {2bb5faed-76cc-47be-a282-43f017e382e0}, !- Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}; !- HVAC Component

OS:Sizing:Zone,
  {feda984b-e1ca-4f8f-bdc6-01ec2028fd75}, !- Handle
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {391a16b3-8e3f-43c2-a50f-5f12b21fe0fd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {93290140-6f8d-4cd2-97e7-8bcdd98c49ae}; !- Thermal Zone

OS:SpaceType,
  {af1d3cac-22a4-48ea-9965-8ff2c5ab6ea8}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeb1bcb5-2b46-4c78-941d-b8551eb942ac}, !- Zone Air Inlet Port List
  {c766f02f-b1b8-4089-985c-4eb0ac04c2b7}, !- Zone Air Exhaust Port List
  {7d6e5846-10f6-4401-af43-cccecb055a58}, !- Zone Air Node Name
  {2207540a-7ab1-4183-8e51-355d1eba7d9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc8270e6-f32a-4a67-bf9a-de902946d850}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8145da7d-2f2d-411c-9f68-fcaa0cdc236f}, !- Handle
  Node 3,                                 !- Name
  {7d6e5846-10f6-4401-af43-cccecb055a58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d6e5846-10f6-4401-af43-cccecb055a58}, !- Handle
  {fecc003e-7c98-4aa0-9eb2-a8cb7a1b70e2}, !- Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- Source Object
  11,                                     !- Outlet Port
  {8145da7d-2f2d-411c-9f68-fcaa0cdc236f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeb1bcb5-2b46-4c78-941d-b8551eb942ac}, !- Handle
  {bbf68248-ca04-40cc-96de-2e5ab134a24f}, !- Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- HVAC Component
  {aa2e3110-af6b-4db2-8d45-ea75e9370ee9}, !- Port 1
  {cca35a99-9311-4172-9967-289391fb83b8}; !- Port 2

OS:PortList,
  {c766f02f-b1b8-4089-985c-4eb0ac04c2b7}, !- Handle
  {030ba977-6bca-4efa-893f-ffb4aec1b99d}, !- Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}; !- HVAC Component

OS:PortList,
  {2207540a-7ab1-4183-8e51-355d1eba7d9a}, !- Handle
  {c5865115-4403-47b5-b4a9-d728104395a0}, !- Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- HVAC Component
  {91ccf8ed-df66-419e-bf3e-8567c635fab1}, !- Port 1
  {c39c5ead-d657-4eb1-9b13-dca2c76e43e2}; !- Port 2

OS:Sizing:Zone,
  {26160a8d-d5fd-495d-8090-94cabe77c756}, !- Handle
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {587141b0-2f1d-4a42-a30e-1e587f575f87}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {e497ef8f-0116-4e66-99ed-7922fa36f7f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {76ec8474-155d-4e6e-b873-330f4d9ed45f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Handle
  finished basement space,                !- Name
  {109ff528-913c-4e32-a722-1e06f9fc8d82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e20ce76d-be06-48cb-9c3e-7a6ee86bc899}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b5e424ae-3e58-4907-9c51-2f59412c5f44}; !- Building Unit Name

OS:Surface,
  {7b86c218-7dfe-4347-91d6-cb1b6899eaee}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd5a150-c7f5-4dbf-b190-75fde25b9a88}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a1da68-64d5-41e5-b8c2-8e4a289a06ee}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {981cc498-4125-487a-b550-feffabac47e6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f35ba5f-1b57-4e9e-aa1d-4ca02394dae6}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2103591-bf2b-4fc9-bcb9-1c33ff9e1241}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3ffc3c2-636b-43eb-8a7d-975c25641337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409a406b-3152-4d8e-a480-dc85a0ff58a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {109ff528-913c-4e32-a722-1e06f9fc8d82}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:BuildingUnit,
  {b5e424ae-3e58-4907-9c51-2f59412c5f44}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {a9070026-9cdd-4228-be54-ad70a547c16a}, !- Handle
  {e30384bb-287d-4906-a5fd-057cf4d65304}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2ee353ba-d8c0-44a5-b7d3-18b32c680618}, !- Handle
  {b5e424ae-3e58-4907-9c51-2f59412c5f44}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:WeatherFile,
  {f9d78a7e-bee5-4d83-adf6-163e130e0ba8}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {5a023b1c-873a-4b57-94cf-53ac4c6d22c5}, !- Handle
  {f9d78a7e-bee5-4d83-adf6-163e130e0ba8}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {f5491877-526e-45bc-b1f1-c71e52d3b4e0}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {889c72bd-505d-4ee3-82de-df9212270569}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {154c4a80-d140-4a24-818f-37c67b30c213}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {25682ea7-638f-405d-b996-7620474d3027}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {8a862c2d-d22d-4d07-92f9-4445be039887}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:GroundHeatExchanger:Vertical,
  {3273134a-5591-4914-8194-f1236d566236}, !- Handle
  res gshp vert bore exchanger,           !- Name
  {3300dbfb-a3cc-4312-b7ba-7870784f1020}, !- Inlet Node Name
  {80860ae3-79c5-47c4-ab46-e60e14375327}, !- Outlet Node Name
  0.0033,                                 !- Maximum Flow Rate {m3/s}
  120,                                    !- Number of Bore Holes
  76.2,                                   !- Bore Hole Length {m}
  0.0635,                                 !- Bore Hole Radius {m}
  1.0386,                                 !- Ground Thermal Conductivity {W/m-K}
  1935576.92307692,                       !- Ground Thermal Heat Capacity {J/m3-K}
  10.8753424657535,                       !- Ground Temperature {C}
  0.0033,                                 !- Design Flow Rate {m3/s}
  0.6924,                                 !- Grout Thermal Conductivity {W/m-K}
  0.39813,                                !- Pipe Thermal Conductivity {W/m-K}
  0.02667,                                !- Pipe Out Diameter {m}
  0.02453894,                             !- U-Tube Distance {m}
  0.0024257,                              !- Pipe Thickness {m}
  1,                                      !- Maximum Length of Simulation
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -15.2996,                               !- G-Function Ln(T/Ts) Value 1
  -0.348322,                              !- G-Function G Value 1
  -14.201,                                !- G-Function Ln(T/Ts) Value 2
  0.022208,                               !- G-Function G Value 2
  -13.2202,                               !- G-Function Ln(T/Ts) Value 3
  0.412345,                               !- G-Function G Value 3
  -12.2086,                               !- G-Function Ln(T/Ts) Value 4
  0.867498,                               !- G-Function G Value 4
  -11.1888,                               !- G-Function Ln(T/Ts) Value 5
  1.357839,                               !- G-Function G Value 5
  -10.1816,                               !- G-Function Ln(T/Ts) Value 6
  1.852024,                               !- G-Function G Value 6
  -9.1815,                                !- G-Function Ln(T/Ts) Value 7
  2.345656,                               !- G-Function G Value 7
  -8.6809,                                !- G-Function Ln(T/Ts) Value 8
  2.593958,                               !- G-Function G Value 8
  -8.5,                                   !- G-Function Ln(T/Ts) Value 9
  2.679,                                  !- G-Function G Value 9
  -7.8,                                   !- G-Function Ln(T/Ts) Value 10
  3.023,                                  !- G-Function G Value 10
  -7.2,                                   !- G-Function Ln(T/Ts) Value 11
  3.32,                                   !- G-Function G Value 11
  -6.5,                                   !- G-Function Ln(T/Ts) Value 12
  3.681,                                  !- G-Function G Value 12
  -5.9,                                   !- G-Function Ln(T/Ts) Value 13
  4.071,                                  !- G-Function G Value 13
  -5.2,                                   !- G-Function Ln(T/Ts) Value 14
  4.828,                                  !- G-Function G Value 14
  -4.5,                                   !- G-Function Ln(T/Ts) Value 15
  6.253,                                  !- G-Function G Value 15
  -3.963,                                 !- G-Function Ln(T/Ts) Value 16
  7.894,                                  !- G-Function G Value 16
  -3.27,                                  !- G-Function Ln(T/Ts) Value 17
  11.82,                                  !- G-Function G Value 17
  -2.864,                                 !- G-Function Ln(T/Ts) Value 18
  15.117,                                 !- G-Function G Value 18
  -2.577,                                 !- G-Function Ln(T/Ts) Value 19
  18.006,                                 !- G-Function G Value 19
  -2.171,                                 !- G-Function Ln(T/Ts) Value 20
  22.887,                                 !- G-Function G Value 20
  -1.884,                                 !- G-Function Ln(T/Ts) Value 21
  26.924,                                 !- G-Function G Value 21
  -1.191,                                 !- G-Function Ln(T/Ts) Value 22
  38.004,                                 !- G-Function G Value 22
  -0.497,                                 !- G-Function Ln(T/Ts) Value 23
  49.919,                                 !- G-Function G Value 23
  -0.274,                                 !- G-Function Ln(T/Ts) Value 24
  53.407,                                 !- G-Function G Value 24
  -0.051,                                 !- G-Function Ln(T/Ts) Value 25
  56.632,                                 !- G-Function G Value 25
  0.196,                                  !- G-Function Ln(T/Ts) Value 26
  59.825,                                 !- G-Function G Value 26
  0.419,                                  !- G-Function Ln(T/Ts) Value 27
  62.349,                                 !- G-Function G Value 27
  0.642,                                  !- G-Function Ln(T/Ts) Value 28
  64.524,                                 !- G-Function G Value 28
  0.873,                                  !- G-Function Ln(T/Ts) Value 29
  66.412,                                 !- G-Function G Value 29
  1.112,                                  !- G-Function Ln(T/Ts) Value 30
  67.993,                                 !- G-Function G Value 30
  1.335,                                  !- G-Function Ln(T/Ts) Value 31
  69.162,                                 !- G-Function G Value 31
  1.679,                                  !- G-Function Ln(T/Ts) Value 32
  70.476,                                 !- G-Function G Value 32
  2.028,                                  !- G-Function Ln(T/Ts) Value 33
  71.361,                                 !- G-Function G Value 33
  2.275,                                  !- G-Function Ln(T/Ts) Value 34
  71.79,                                  !- G-Function G Value 34
  3.003,                                  !- G-Function Ln(T/Ts) Value 35
  72.511;                                 !- G-Function G Value 35

OS:PlantLoop,
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Handle
  res gshp vert bore condenser loop,      !- Name
  Water,                                  !- Fluid Type
  30,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1bbaf14c-a6fa-4a76-bb7f-6823bbe74c0d}, !- Loop Temperature Setpoint Node Name
  48.88889,                               !- Maximum Loop Temperature {C}
  1.66666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b4cdc82c-040d-460d-be85-cccf42f4d9cc}, !- Plant Side Inlet Node Name
  {af1813c7-468d-47a2-8620-9f89bd67eb45}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c38f44f1-c1b6-4139-a685-8cbe9fc4b285}, !- Demand Side Inlet Node Name
  {109f9f97-ae9f-4c68-844d-9ad034fd281b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {f76af334-b2d9-4122-941c-18772a5f45cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Demand Mixer Name
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Demand Splitter Name
  {ca3077af-2989-4bde-9696-1472fac7597c}, !- Supply Mixer Name
  {d57b9d14-74d2-43ae-a3bd-4b69a8bbfd88}; !- Supply Splitter Name

OS:Node,
  {3de5106a-d2b2-42a1-b099-2cc9a7a110bf}, !- Handle
  Node 4,                                 !- Name
  {b4cdc82c-040d-460d-be85-cccf42f4d9cc}, !- Inlet Port
  {1d30f819-df81-4248-bb93-4cad5e6a91ca}; !- Outlet Port

OS:Node,
  {1bbaf14c-a6fa-4a76-bb7f-6823bbe74c0d}, !- Handle
  Node 5,                                 !- Name
  {efc6fa00-ba55-4c6f-b3a8-e0ab42542289}, !- Inlet Port
  {af1813c7-468d-47a2-8620-9f89bd67eb45}; !- Outlet Port

OS:Node,
  {ccb9d466-97d9-4224-adfb-83a559bc7cb7}, !- Handle
  Node 6,                                 !- Name
  {ed9ed0c4-e351-460d-bd5f-76c6f338b285}, !- Inlet Port
  {3300dbfb-a3cc-4312-b7ba-7870784f1020}; !- Outlet Port

OS:Connector:Mixer,
  {ca3077af-2989-4bde-9696-1472fac7597c}, !- Handle
  Connector Mixer 1,                      !- Name
  {b982da18-eb13-4d51-a4bb-407a26841756}, !- Outlet Branch Name
  {ef8b1f49-cfca-468a-a369-2ccd04125a13}, !- Inlet Branch Name 1
  {9f2acfce-f76c-4a8d-9b4c-ad9f64d2da49}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d57b9d14-74d2-43ae-a3bd-4b69a8bbfd88}, !- Handle
  Connector Splitter 1,                   !- Name
  {0faebf24-bbbb-4425-aa25-c5730d84ed8f}, !- Inlet Branch Name
  {ed9ed0c4-e351-460d-bd5f-76c6f338b285}, !- Outlet Branch Name 1
  {cd8fbe98-60cb-42b1-a5b3-fc8af3886457}; !- Outlet Branch Name 2

OS:Connection,
  {b4cdc82c-040d-460d-be85-cccf42f4d9cc}, !- Handle
  {c966e620-01d2-4e36-a1d9-457c28f808b8}, !- Name
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Source Object
  14,                                     !- Outlet Port
  {3de5106a-d2b2-42a1-b099-2cc9a7a110bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9ed0c4-e351-460d-bd5f-76c6f338b285}, !- Handle
  {0e1f1a6f-871a-436f-8491-c6e17b80887f}, !- Name
  {d57b9d14-74d2-43ae-a3bd-4b69a8bbfd88}, !- Source Object
  3,                                      !- Outlet Port
  {ccb9d466-97d9-4224-adfb-83a559bc7cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1813c7-468d-47a2-8620-9f89bd67eb45}, !- Handle
  {6b3330c1-ab3e-4f65-8ccc-e41707f5381b}, !- Name
  {1bbaf14c-a6fa-4a76-bb7f-6823bbe74c0d}, !- Source Object
  3,                                      !- Outlet Port
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2cd82a2-7809-4c05-918e-4360c7bc6e37}, !- Handle
  Node 7,                                 !- Name
  {c38f44f1-c1b6-4139-a685-8cbe9fc4b285}, !- Inlet Port
  {44980fb2-91f9-424c-ad1f-6d1966d54738}; !- Outlet Port

OS:Node,
  {641a00b5-c625-4f0f-9055-debbbb629d6d}, !- Handle
  Node 8,                                 !- Name
  {dff9b047-1f4a-4028-8f6b-2ad8bed0351a}, !- Inlet Port
  {109f9f97-ae9f-4c68-844d-9ad034fd281b}; !- Outlet Port

OS:Node,
  {17195c4e-705a-455f-b968-9ea3fa4fd0a7}, !- Handle
  Node 9,                                 !- Name
  {22010ac1-cfe3-4b4a-ad76-988061edb003}, !- Inlet Port
  {81d0c1fa-670e-42d4-85f5-f9facc828160}; !- Outlet Port

OS:Connector:Mixer,
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Handle
  Connector Mixer 2,                      !- Name
  {100c5d45-2d43-4cd9-b632-31a02730ac5c}, !- Outlet Branch Name
  {a8842938-8c5f-4241-b7f3-834f85a5e59d}, !- Inlet Branch Name 1
  {b8860557-c50e-4bcb-a911-1c5f608a5a01}, !- Inlet Branch Name 2
  {0e7cee54-6e83-4ebe-ba02-002d553a7387}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Handle
  Connector Splitter 2,                   !- Name
  {65908b4b-64ac-4655-97fd-b9c8f30a251b}, !- Inlet Branch Name
  {22010ac1-cfe3-4b4a-ad76-988061edb003}, !- Outlet Branch Name 1
  {b08da92f-6ea5-4b41-9bb5-b5ff28f89fa9}, !- Outlet Branch Name 2
  {352daa83-bdec-467d-adb6-88278eebb914}; !- Outlet Branch Name 3

OS:Connection,
  {c38f44f1-c1b6-4139-a685-8cbe9fc4b285}, !- Handle
  {4f34a37a-bd92-4223-8a5c-087ea243ed18}, !- Name
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Source Object
  17,                                     !- Outlet Port
  {c2cd82a2-7809-4c05-918e-4360c7bc6e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22010ac1-cfe3-4b4a-ad76-988061edb003}, !- Handle
  {b2ed1d41-5614-4ae4-976d-56de7105368a}, !- Name
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Source Object
  3,                                      !- Outlet Port
  {17195c4e-705a-455f-b968-9ea3fa4fd0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109f9f97-ae9f-4c68-844d-9ad034fd281b}, !- Handle
  {b718414b-a541-48cc-bf54-b41152416f95}, !- Name
  {641a00b5-c625-4f0f-9055-debbbb629d6d}, !- Source Object
  3,                                      !- Outlet Port
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5fca5a19-a129-428a-846a-5753eccd4cf2}, !- Handle
  {ecf6f0d0-b007-4ddd-bd49-b2db8226e564}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444444,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f76af334-b2d9-4122-941c-18772a5f45cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:FollowGroundTemperature,
  {4db6735e-8d7a-49d1-aae2-36accbc939d7}, !- Handle
  res gshp vert bore condenser loop temp, !- Name
  Temperature,                            !- Control Variable
  0,                                      !- Offset Temperature Difference {deltaC}
  48.88889,                               !- Maximum Setpoint Temperature {C}
  1.66666666666667,                       !- Minimum Setpoint Temperature {C}
  {1bbaf14c-a6fa-4a76-bb7f-6823bbe74c0d}, !- Setpoint Node or NodeList Name
  Site:GroundTemperature:Deep;            !- Reference Ground Temperature Object Type

OS:Pump:VariableSpeed,
  {e56c1d92-573d-4b36-8e9e-c72aa535a2b6}, !- Handle
  res gshp vert bore pump,                !- Name
  {1d30f819-df81-4248-bb93-4cad5e6a91ca}, !- Inlet Node Name
  {06a4bf9d-fb60-4d27-94bc-cdce53105c46}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  149460,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.462,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {6c262888-df82-42e2-bb08-c4fb22f987c7}, !- Handle
  Node 10,                                !- Name
  {06a4bf9d-fb60-4d27-94bc-cdce53105c46}, !- Inlet Port
  {0faebf24-bbbb-4425-aa25-c5730d84ed8f}; !- Outlet Port

OS:Connection,
  {1d30f819-df81-4248-bb93-4cad5e6a91ca}, !- Handle
  {954a7e92-895c-4259-b7eb-11260596ea79}, !- Name
  {3de5106a-d2b2-42a1-b099-2cc9a7a110bf}, !- Source Object
  3,                                      !- Outlet Port
  {e56c1d92-573d-4b36-8e9e-c72aa535a2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a4bf9d-fb60-4d27-94bc-cdce53105c46}, !- Handle
  {24732a5b-046d-4401-a05c-963dfdb9ce8e}, !- Name
  {e56c1d92-573d-4b36-8e9e-c72aa535a2b6}, !- Source Object
  3,                                      !- Outlet Port
  {6c262888-df82-42e2-bb08-c4fb22f987c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faebf24-bbbb-4425-aa25-c5730d84ed8f}, !- Handle
  {f9c90cf2-2b86-48a0-bf08-93457d1c7e0a}, !- Name
  {6c262888-df82-42e2-bb08-c4fb22f987c7}, !- Source Object
  3,                                      !- Outlet Port
  {d57b9d14-74d2-43ae-a3bd-4b69a8bbfd88}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0aae498c-4e32-4338-88ad-0bf71b0225b5}, !- Handle
  res_gshp_vert_bore_pump_s,              !- Name
  res gshp vert bore pump,                !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Node,
  {c8a94dbc-71eb-4a42-99dc-79db528ac3de}, !- Handle
  Node 11,                                !- Name
  {80860ae3-79c5-47c4-ab46-e60e14375327}, !- Inlet Port
  {ef8b1f49-cfca-468a-a369-2ccd04125a13}; !- Outlet Port

OS:Connection,
  {3300dbfb-a3cc-4312-b7ba-7870784f1020}, !- Handle
  {25eeecb3-2dac-4a00-8f0e-5e7e6db99a52}, !- Name
  {ccb9d466-97d9-4224-adfb-83a559bc7cb7}, !- Source Object
  3,                                      !- Outlet Port
  {3273134a-5591-4914-8194-f1236d566236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80860ae3-79c5-47c4-ab46-e60e14375327}, !- Handle
  {d7e7632b-6d95-4a3e-a547-b0c4df0b015e}, !- Name
  {3273134a-5591-4914-8194-f1236d566236}, !- Source Object
  3,                                      !- Outlet Port
  {c8a94dbc-71eb-4a42-99dc-79db528ac3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8b1f49-cfca-468a-a369-2ccd04125a13}, !- Handle
  {8f9c50af-17cc-4572-a2b2-70df60709058}, !- Name
  {c8a94dbc-71eb-4a42-99dc-79db528ac3de}, !- Source Object
  3,                                      !- Outlet Port
  {ca3077af-2989-4bde-9696-1472fac7597c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0dbf13d-dffc-4e19-bf7b-a52db35fe003}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0d2fd0ea-8399-489e-8abf-6190849d0744}, !- Inlet Node Name
  {cc6f6eaf-c776-49fc-a797-36ea58d606c0}; !- Outlet Node Name

OS:Node,
  {d79e46e2-db7d-4005-a839-2fab52a8d614}, !- Handle
  Node 12,                                !- Name
  {cd8fbe98-60cb-42b1-a5b3-fc8af3886457}, !- Inlet Port
  {0d2fd0ea-8399-489e-8abf-6190849d0744}; !- Outlet Port

OS:Connection,
  {cd8fbe98-60cb-42b1-a5b3-fc8af3886457}, !- Handle
  {4df89848-4c2c-45ce-adb9-faf1f72336a6}, !- Name
  {d57b9d14-74d2-43ae-a3bd-4b69a8bbfd88}, !- Source Object
  4,                                      !- Outlet Port
  {d79e46e2-db7d-4005-a839-2fab52a8d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af84e862-1003-48a9-a914-8384e7f9daaf}, !- Handle
  Node 13,                                !- Name
  {cc6f6eaf-c776-49fc-a797-36ea58d606c0}, !- Inlet Port
  {9f2acfce-f76c-4a8d-9b4c-ad9f64d2da49}; !- Outlet Port

OS:Connection,
  {0d2fd0ea-8399-489e-8abf-6190849d0744}, !- Handle
  {3d3bafc5-7092-4464-9bd5-639b131c4aba}, !- Name
  {d79e46e2-db7d-4005-a839-2fab52a8d614}, !- Source Object
  3,                                      !- Outlet Port
  {d0dbf13d-dffc-4e19-bf7b-a52db35fe003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6f6eaf-c776-49fc-a797-36ea58d606c0}, !- Handle
  {15846bf9-1f81-4214-9b5c-7f3360461a28}, !- Name
  {d0dbf13d-dffc-4e19-bf7b-a52db35fe003}, !- Source Object
  3,                                      !- Outlet Port
  {af84e862-1003-48a9-a914-8384e7f9daaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2acfce-f76c-4a8d-9b4c-ad9f64d2da49}, !- Handle
  {6bc4acce-7ce9-4901-bb53-c2502cc53620}, !- Name
  {af84e862-1003-48a9-a914-8384e7f9daaf}, !- Source Object
  3,                                      !- Outlet Port
  {ca3077af-2989-4bde-9696-1472fac7597c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc6c320c-b704-4d2a-b464-c57716eeb193}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {81d0c1fa-670e-42d4-85f5-f9facc828160}, !- Inlet Node Name
  {0d5732e9-e950-4a9d-bcd4-58179a9053ad}; !- Outlet Node Name

OS:Node,
  {7fc1b0b5-d1da-4f2b-91ab-5e2ae204b304}, !- Handle
  Node 14,                                !- Name
  {0d5732e9-e950-4a9d-bcd4-58179a9053ad}, !- Inlet Port
  {a8842938-8c5f-4241-b7f3-834f85a5e59d}; !- Outlet Port

OS:Connection,
  {81d0c1fa-670e-42d4-85f5-f9facc828160}, !- Handle
  {22e99ca1-2981-4537-b342-b8fb63311c77}, !- Name
  {17195c4e-705a-455f-b968-9ea3fa4fd0a7}, !- Source Object
  3,                                      !- Outlet Port
  {dc6c320c-b704-4d2a-b464-c57716eeb193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5732e9-e950-4a9d-bcd4-58179a9053ad}, !- Handle
  {2aaf8ff0-02f5-461e-ae87-82795cdcedb0}, !- Name
  {dc6c320c-b704-4d2a-b464-c57716eeb193}, !- Source Object
  3,                                      !- Outlet Port
  {7fc1b0b5-d1da-4f2b-91ab-5e2ae204b304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8842938-8c5f-4241-b7f3-834f85a5e59d}, !- Handle
  {51e1ee77-3610-4ece-b935-1e25ecf70a7f}, !- Name
  {7fc1b0b5-d1da-4f2b-91ab-5e2ae204b304}, !- Source Object
  3,                                      !- Outlet Port
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56031a58-95fa-4b28-ac5a-f756c4753b4f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a6b04021-47fb-4b37-a862-237d4dc08d99}, !- Inlet Node Name
  {efc6fa00-ba55-4c6f-b3a8-e0ab42542289}; !- Outlet Node Name

OS:Node,
  {15b9f6ad-de5c-456c-a803-6c5e4c10bf3f}, !- Handle
  Node 15,                                !- Name
  {b982da18-eb13-4d51-a4bb-407a26841756}, !- Inlet Port
  {a6b04021-47fb-4b37-a862-237d4dc08d99}; !- Outlet Port

OS:Connection,
  {b982da18-eb13-4d51-a4bb-407a26841756}, !- Handle
  {38464088-b0a1-4541-9eee-468111e223af}, !- Name
  {ca3077af-2989-4bde-9696-1472fac7597c}, !- Source Object
  2,                                      !- Outlet Port
  {15b9f6ad-de5c-456c-a803-6c5e4c10bf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b04021-47fb-4b37-a862-237d4dc08d99}, !- Handle
  {5c800126-5f47-47a9-bc6f-3fa62c33fa7c}, !- Name
  {15b9f6ad-de5c-456c-a803-6c5e4c10bf3f}, !- Source Object
  3,                                      !- Outlet Port
  {56031a58-95fa-4b28-ac5a-f756c4753b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc6fa00-ba55-4c6f-b3a8-e0ab42542289}, !- Handle
  {8eba21aa-0487-404a-a3d6-f268eeb84f51}, !- Name
  {56031a58-95fa-4b28-ac5a-f756c4753b4f}, !- Source Object
  3,                                      !- Outlet Port
  {1bbaf14c-a6fa-4a76-bb7f-6823bbe74c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb33ccd3-0104-498d-ba33-2552277ff37e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {44980fb2-91f9-424c-ad1f-6d1966d54738}, !- Inlet Node Name
  {edeaf103-6850-474f-bc7b-1762a25e3ed8}; !- Outlet Node Name

OS:Node,
  {fa791c3f-0fe0-4d19-866e-894f694f516d}, !- Handle
  Node 16,                                !- Name
  {edeaf103-6850-474f-bc7b-1762a25e3ed8}, !- Inlet Port
  {65908b4b-64ac-4655-97fd-b9c8f30a251b}; !- Outlet Port

OS:Connection,
  {44980fb2-91f9-424c-ad1f-6d1966d54738}, !- Handle
  {31d19db6-1629-4bd2-ade9-14c948b95abb}, !- Name
  {c2cd82a2-7809-4c05-918e-4360c7bc6e37}, !- Source Object
  3,                                      !- Outlet Port
  {eb33ccd3-0104-498d-ba33-2552277ff37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edeaf103-6850-474f-bc7b-1762a25e3ed8}, !- Handle
  {bc49f267-5e24-4412-9c0a-4620e573fcb4}, !- Name
  {eb33ccd3-0104-498d-ba33-2552277ff37e}, !- Source Object
  3,                                      !- Outlet Port
  {fa791c3f-0fe0-4d19-866e-894f694f516d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65908b4b-64ac-4655-97fd-b9c8f30a251b}, !- Handle
  {b788e90e-195b-40a9-b02f-5013f698d82d}, !- Name
  {fa791c3f-0fe0-4d19-866e-894f694f516d}, !- Source Object
  3,                                      !- Outlet Port
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23accf15-a8d6-450d-b4e9-e893ba0f21f4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8c7ca470-9bc7-48e1-9776-0aa76258b886}, !- Inlet Node Name
  {dff9b047-1f4a-4028-8f6b-2ad8bed0351a}; !- Outlet Node Name

OS:Node,
  {5afdceff-574e-4e2e-aeda-a2e89a67cff1}, !- Handle
  Node 17,                                !- Name
  {100c5d45-2d43-4cd9-b632-31a02730ac5c}, !- Inlet Port
  {8c7ca470-9bc7-48e1-9776-0aa76258b886}; !- Outlet Port

OS:Connection,
  {100c5d45-2d43-4cd9-b632-31a02730ac5c}, !- Handle
  {d32d06b6-3d9f-4a92-86a5-ac85c8c7ee05}, !- Name
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Source Object
  2,                                      !- Outlet Port
  {5afdceff-574e-4e2e-aeda-a2e89a67cff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7ca470-9bc7-48e1-9776-0aa76258b886}, !- Handle
  {47e91500-564f-43fc-b83f-22e125ac45e0}, !- Name
  {5afdceff-574e-4e2e-aeda-a2e89a67cff1}, !- Source Object
  3,                                      !- Outlet Port
  {23accf15-a8d6-450d-b4e9-e893ba0f21f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff9b047-1f4a-4028-8f6b-2ad8bed0351a}, !- Handle
  {fe836d19-552d-4a41-99f2-a1d24a213e78}, !- Name
  {23accf15-a8d6-450d-b4e9-e893ba0f21f4}, !- Source Object
  3,                                      !- Outlet Port
  {641a00b5-c625-4f0f-9055-debbbb629d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8d4a55ea-334b-4056-a267-46cfe57775b9}, !- Handle
  res gshp vert bore heating coil,        !- Name
  {d4d1c019-cb33-4173-af53-53230f6a0f36}, !- Water Inlet Node Name
  {82711342-9211-404b-9e1d-010c0df2ce20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  3.64474922650591,                       !- Rated Heating Coefficient of Performance {W/W}
  -5.215438793,                           !- Heating Capacity Coefficient 1
  -1.073988396,                           !- Heating Capacity Coefficient 2
  7.597313856,                            !- Heating Capacity Coefficient 3
  0,                                      !- Heating Capacity Coefficient 4
  0,                                      !- Heating Capacity Coefficient 5
  -11.077826657,                          !- Heating Power Consumption Coefficient 1
  10.233784872,                           !- Heating Power Consumption Coefficient 2
  1.529330868,                            !- Heating Power Consumption Coefficient 3
  0,                                      !- Heating Power Consumption Coefficient 4
  0;                                      !- Heating Power Consumption Coefficient 5

OS:EnergyManagementSystem:Sensor,
  {8b0b7085-82fa-4ff6-a954-f814ee9aef00}, !- Handle
  res_gshp_vert_bore_heating_coil_s,      !- Name
  res gshp vert bore heating coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:Node,
  {51828f04-05be-4e3f-9e48-56aa7d9d70b2}, !- Handle
  Node 18,                                !- Name
  {b08da92f-6ea5-4b41-9bb5-b5ff28f89fa9}, !- Inlet Port
  {d4d1c019-cb33-4173-af53-53230f6a0f36}; !- Outlet Port

OS:Connection,
  {b08da92f-6ea5-4b41-9bb5-b5ff28f89fa9}, !- Handle
  {076c61e7-eb2d-4831-9022-e131f8d1e402}, !- Name
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Source Object
  4,                                      !- Outlet Port
  {51828f04-05be-4e3f-9e48-56aa7d9d70b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4afca808-144e-4c36-b262-4c380f4b58f8}, !- Handle
  Node 19,                                !- Name
  {82711342-9211-404b-9e1d-010c0df2ce20}, !- Inlet Port
  {b8860557-c50e-4bcb-a911-1c5f608a5a01}; !- Outlet Port

OS:Connection,
  {d4d1c019-cb33-4173-af53-53230f6a0f36}, !- Handle
  {b8a9005d-bec5-447a-b76f-bc6a39c2ecab}, !- Name
  {51828f04-05be-4e3f-9e48-56aa7d9d70b2}, !- Source Object
  3,                                      !- Outlet Port
  {8d4a55ea-334b-4056-a267-46cfe57775b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82711342-9211-404b-9e1d-010c0df2ce20}, !- Handle
  {d5a42313-5c35-4b45-aec8-6af04ca0a1ed}, !- Name
  {8d4a55ea-334b-4056-a267-46cfe57775b9}, !- Source Object
  3,                                      !- Outlet Port
  {4afca808-144e-4c36-b262-4c380f4b58f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8860557-c50e-4bcb-a911-1c5f608a5a01}, !- Handle
  {cb658c56-6926-412d-8912-3b93f33fe9d6}, !- Name
  {4afca808-144e-4c36-b262-4c380f4b58f8}, !- Source Object
  3,                                      !- Outlet Port
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Handle
  Always On Discrete,                     !- Name
  {34045618-8a31-4b4d-badf-1be91705a329}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {34045618-8a31-4b4d-badf-1be91705a329}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {78e3a4eb-c48f-482a-8fdb-49306df1eb86}, !- Handle
  res gshp vert bore supp heater,         !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:OnOff,
  {113bb61c-6559-4ee3-9f7c-253282ccbe86}, !- Handle
  res gshp vert bore living zone htg supply fan, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {314db38a-f8e1-4515-affe-c8f5b78b11f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {937d09ef-a7f2-4a6d-996c-842f405c0c05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res gshp vert bore htg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {314db38a-f8e1-4515-affe-c8f5b78b11f5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {937d09ef-a7f2-4a6d-996c-842f405c0c05}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69aa5b57-2c48-434e-9bea-b78fc4adb802}, !- Handle
  res gshp vert bore htg unitary system,  !- Name
  Load,                                   !- Control Type
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {9b8543c7-1a5c-48cc-a96a-0d739286f015}, !- Air Inlet Node Name
  {c615a1c4-109e-4672-9abf-13546a2b84f5}, !- Air Outlet Node Name
  {113bb61c-6559-4ee3-9f7c-253282ccbe86}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6e646c08-6d72-44f6-be38-e801d84c28c4}, !- Supply Air Fan Operating Mode Schedule Name
  {8d4a55ea-334b-4056-a267-46cfe57775b9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {78e3a4eb-c48f-482a-8fdb-49306df1eb86}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {6e646c08-6d72-44f6-be38-e801d84c28c4}, !- Handle
  Always Off Discrete,                    !- Name
  {612e8989-c34d-4e0f-9bc7-075340cbaeca}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {612e8989-c34d-4e0f-9bc7-075340cbaeca}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- Handle
  res gshp vert bore central htg air system, !- Name
  ,                                       !- Controller List Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule
  {7b333113-5719-4f33-ac07-57c43ccf39c8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc4ead56-0e40-4d76-8154-d9018711ca64}, !- Supply Side Inlet Node Name
  {235f8890-f35b-489e-ac59-be61fc18dc68}, !- Demand Side Outlet Node Name
  {c9633c7f-2ae6-43ef-8728-976f362f4add}, !- Demand Side Inlet Node A
  {52e9d580-6181-4a68-b36f-cd89f68492f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54913015-2ff4-4347-a5a6-ebcbfefad843}, !- Demand Mixer Name
  {7dec47a8-8dc3-4181-8c1b-4a9496b310c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5653d522-95ec-4dec-8ad7-d7818d31aceb}, !- Handle
  Node 20,                                !- Name
  {dc4ead56-0e40-4d76-8154-d9018711ca64}, !- Inlet Port
  {9b8543c7-1a5c-48cc-a96a-0d739286f015}; !- Outlet Port

OS:Node,
  {60edd837-be79-4b38-a872-b70b79065d49}, !- Handle
  Node 21,                                !- Name
  {c615a1c4-109e-4672-9abf-13546a2b84f5}, !- Inlet Port
  {52e9d580-6181-4a68-b36f-cd89f68492f4}; !- Outlet Port

OS:Connection,
  {dc4ead56-0e40-4d76-8154-d9018711ca64}, !- Handle
  {a55e44fd-9dc9-4a7b-aedc-51c572746a76}, !- Name
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- Source Object
  8,                                      !- Outlet Port
  {5653d522-95ec-4dec-8ad7-d7818d31aceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e9d580-6181-4a68-b36f-cd89f68492f4}, !- Handle
  {d7381dd5-3c86-4396-9a17-37d4156fa488}, !- Name
  {60edd837-be79-4b38-a872-b70b79065d49}, !- Source Object
  3,                                      !- Outlet Port
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a4edab6b-7b2d-4242-931a-337d85389685}, !- Handle
  Node 22,                                !- Name
  {c9633c7f-2ae6-43ef-8728-976f362f4add}, !- Inlet Port
  {39fd7395-83f4-4133-8eb1-0c4854e19856}; !- Outlet Port

OS:Node,
  {f9c877af-e627-47aa-a91b-5ed12d12258d}, !- Handle
  Node 23,                                !- Name
  {ab362757-55e8-4cef-916d-efe0ac8ceb19}, !- Inlet Port
  {235f8890-f35b-489e-ac59-be61fc18dc68}; !- Outlet Port

OS:Node,
  {368a9c3d-893f-4f16-b165-88586d856ac6}, !- Handle
  Node 24,                                !- Name
  {fb678072-3e04-46ef-90ac-d1573cc5157b}, !- Inlet Port
  {9c73c4fa-fcf6-40e4-854f-f8b5cfb1e186}; !- Outlet Port

OS:Connection,
  {c9633c7f-2ae6-43ef-8728-976f362f4add}, !- Handle
  {b4af3b87-ab34-46b3-88d2-143941d69997}, !- Name
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- Source Object
  10,                                     !- Outlet Port
  {a4edab6b-7b2d-4242-931a-337d85389685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235f8890-f35b-489e-ac59-be61fc18dc68}, !- Handle
  {be8010f2-2fd4-4e18-8b95-57f541bd25d2}, !- Name
  {f9c877af-e627-47aa-a91b-5ed12d12258d}, !- Source Object
  3,                                      !- Outlet Port
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7dec47a8-8dc3-4181-8c1b-4a9496b310c0}, !- Handle
  res gshp vert bore htg zone splitter,   !- Name
  {39fd7395-83f4-4133-8eb1-0c4854e19856}, !- Inlet Node Name
  {38281f4c-c72e-4291-b9a9-4a9a479cb5a6}, !- Outlet Node Name 1
  {1bea53cb-16a4-412e-81ea-9ee8419d78a9}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {54913015-2ff4-4347-a5a6-ebcbfefad843}, !- Handle
  res gshp vert bore htg zone mixer,      !- Name
  {ab362757-55e8-4cef-916d-efe0ac8ceb19}, !- Outlet Node Name
  {bdd89f85-95cd-41ab-92cf-a987b1d896b7}, !- Inlet Node Name 1
  {ddaca378-eea7-4c02-a97f-7cf8cb9deab3}; !- Inlet Node Name 2

OS:Connection,
  {39fd7395-83f4-4133-8eb1-0c4854e19856}, !- Handle
  {c70b7627-77a9-4c59-bc04-2342dce32d08}, !- Name
  {a4edab6b-7b2d-4242-931a-337d85389685}, !- Source Object
  3,                                      !- Outlet Port
  {7dec47a8-8dc3-4181-8c1b-4a9496b310c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab362757-55e8-4cef-916d-efe0ac8ceb19}, !- Handle
  {d895a383-8ee1-44e9-93d0-d1d37574f14c}, !- Name
  {54913015-2ff4-4347-a5a6-ebcbfefad843}, !- Source Object
  2,                                      !- Outlet Port
  {f9c877af-e627-47aa-a91b-5ed12d12258d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c827bebd-f2f2-474b-8f83-1132a45cafc8}, !- Handle
  {360ce6f6-8370-4f85-8cd2-549bf8ab0979}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7b333113-5719-4f33-ac07-57c43ccf39c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {9b8543c7-1a5c-48cc-a96a-0d739286f015}, !- Handle
  {0910be5d-0825-45fc-969a-c1ab3c9cbb73}, !- Name
  {5653d522-95ec-4dec-8ad7-d7818d31aceb}, !- Source Object
  3,                                      !- Outlet Port
  {69aa5b57-2c48-434e-9bea-b78fc4adb802}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c615a1c4-109e-4672-9abf-13546a2b84f5}, !- Handle
  {4cacd0ae-756c-4f00-b101-73d46a64b9ba}, !- Name
  {69aa5b57-2c48-434e-9bea-b78fc4adb802}, !- Source Object
  7,                                      !- Outlet Port
  {60edd837-be79-4b38-a872-b70b79065d49}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76f724a2-8c98-47c8-b879-e1f52693d849}, !- Handle
  res gshp vert bore living zone htg direct air, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {cb669052-8fee-4917-bcf5-012405408b44}, !- Air Inlet Node Name
  {fb678072-3e04-46ef-90ac-d1573cc5157b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1e12a23-079c-468c-8eca-b986c10dc75a}, !- Handle
  Node 25,                                !- Name
  {6b338589-0c5e-4048-9aa1-d313dd81335a}, !- Inlet Port
  {bdd89f85-95cd-41ab-92cf-a987b1d896b7}; !- Outlet Port

OS:Connection,
  {9c73c4fa-fcf6-40e4-854f-f8b5cfb1e186}, !- Handle
  {1dd69cf5-49b5-4db5-905c-400e5f0d98b1}, !- Name
  {368a9c3d-893f-4f16-b165-88586d856ac6}, !- Source Object
  3,                                      !- Outlet Port
  {9c0006b8-1f90-4b82-be3a-d0bb7df18718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b338589-0c5e-4048-9aa1-d313dd81335a}, !- Handle
  {52da66d1-3b16-4383-aa15-7441cd0d34a3}, !- Name
  {faf12748-0de5-4f5b-b698-4ec3055d14b3}, !- Source Object
  3,                                      !- Outlet Port
  {e1e12a23-079c-468c-8eca-b986c10dc75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd89f85-95cd-41ab-92cf-a987b1d896b7}, !- Handle
  {465f163c-d8ec-4766-aa8d-fcf7d310d355}, !- Name
  {e1e12a23-079c-468c-8eca-b986c10dc75a}, !- Source Object
  3,                                      !- Outlet Port
  {54913015-2ff4-4347-a5a6-ebcbfefad843}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efa56867-d948-4ec5-bd28-b1373a185b61}, !- Handle
  Node 26,                                !- Name
  {38281f4c-c72e-4291-b9a9-4a9a479cb5a6}, !- Inlet Port
  {cb669052-8fee-4917-bcf5-012405408b44}; !- Outlet Port

OS:Connection,
  {38281f4c-c72e-4291-b9a9-4a9a479cb5a6}, !- Handle
  {cb48d74c-4569-4e63-bdf6-a8ffaaec387d}, !- Name
  {7dec47a8-8dc3-4181-8c1b-4a9496b310c0}, !- Source Object
  3,                                      !- Outlet Port
  {efa56867-d948-4ec5-bd28-b1373a185b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb669052-8fee-4917-bcf5-012405408b44}, !- Handle
  {e8e801bf-3d1d-4650-8c60-da07179dfc5d}, !- Name
  {efa56867-d948-4ec5-bd28-b1373a185b61}, !- Source Object
  3,                                      !- Outlet Port
  {76f724a2-8c98-47c8-b879-e1f52693d849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb678072-3e04-46ef-90ac-d1573cc5157b}, !- Handle
  {0a7364a6-07d6-4a70-a8df-ca4ba5f172aa}, !- Name
  {76f724a2-8c98-47c8-b879-e1f52693d849}, !- Source Object
  4,                                      !- Outlet Port
  {368a9c3d-893f-4f16-b165-88586d856ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e497ef8f-0116-4e66-99ed-7922fa36f7f3}, !- Handle
  res gshp vert bore finished basement zone htg direct air, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {e4b761b9-3f2c-4e21-9d48-eef45101bfca}, !- Air Inlet Node Name
  {18fab3b0-f77d-4a34-b926-eefa41c2610a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a30d0e54-60d0-4315-8cc9-2a72f7c6cf2c}, !- Handle
  Node 27,                                !- Name
  {18fab3b0-f77d-4a34-b926-eefa41c2610a}, !- Inlet Port
  {aa2e3110-af6b-4db2-8d45-ea75e9370ee9}; !- Outlet Port

OS:Node,
  {447d67cd-00c6-49e1-98e4-742a1696bf57}, !- Handle
  Node 28,                                !- Name
  {91ccf8ed-df66-419e-bf3e-8567c635fab1}, !- Inlet Port
  {ddaca378-eea7-4c02-a97f-7cf8cb9deab3}; !- Outlet Port

OS:Connection,
  {aa2e3110-af6b-4db2-8d45-ea75e9370ee9}, !- Handle
  {b9fc23ef-0ab6-4dbe-94a6-8acc7e16fcc6}, !- Name
  {a30d0e54-60d0-4315-8cc9-2a72f7c6cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {aeb1bcb5-2b46-4c78-941d-b8551eb942ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91ccf8ed-df66-419e-bf3e-8567c635fab1}, !- Handle
  {732ea077-4adb-44c5-81bd-c2e4ca46d9c7}, !- Name
  {2207540a-7ab1-4183-8e51-355d1eba7d9a}, !- Source Object
  3,                                      !- Outlet Port
  {447d67cd-00c6-49e1-98e4-742a1696bf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddaca378-eea7-4c02-a97f-7cf8cb9deab3}, !- Handle
  {036dd5de-a057-4362-b5b3-13a38f7e1d76}, !- Name
  {447d67cd-00c6-49e1-98e4-742a1696bf57}, !- Source Object
  3,                                      !- Outlet Port
  {54913015-2ff4-4347-a5a6-ebcbfefad843}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {25d4374e-72b8-4906-bd31-49149a3b30f9}, !- Handle
  Node 29,                                !- Name
  {1bea53cb-16a4-412e-81ea-9ee8419d78a9}, !- Inlet Port
  {e4b761b9-3f2c-4e21-9d48-eef45101bfca}; !- Outlet Port

OS:Connection,
  {1bea53cb-16a4-412e-81ea-9ee8419d78a9}, !- Handle
  {c11ced65-eff3-440a-a23f-e43af2ce80a9}, !- Name
  {7dec47a8-8dc3-4181-8c1b-4a9496b310c0}, !- Source Object
  4,                                      !- Outlet Port
  {25d4374e-72b8-4906-bd31-49149a3b30f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b761b9-3f2c-4e21-9d48-eef45101bfca}, !- Handle
  {41c9ba34-35e9-48c6-8d56-89972e8856cc}, !- Name
  {25d4374e-72b8-4906-bd31-49149a3b30f9}, !- Source Object
  3,                                      !- Outlet Port
  {e497ef8f-0116-4e66-99ed-7922fa36f7f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18fab3b0-f77d-4a34-b926-eefa41c2610a}, !- Handle
  {7d52792d-589c-4c03-9db4-35027cbfba4a}, !- Name
  {e497ef8f-0116-4e66-99ed-7922fa36f7f3}, !- Source Object
  4,                                      !- Outlet Port
  {a30d0e54-60d0-4315-8cc9-2a72f7c6cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fff27f3b-d6ad-4a4b-b09f-bd7cbef34f55}, !- Handle
  res gshp vert bore cooling coil,        !- Name
  {e23a20dd-b39e-4cd8-ad0b-f88517bc6e75}, !- Water Inlet Node Name
  {2523e4bf-75b2-4605-a4c8-f08a225c181a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  5.3555091458258,                        !- Rated Cooling Coefficient of Performance {W/W}
  -3.9160645386,                          !- Total Cooling Capacity Coefficient 1
  7.042944024,                            !- Total Cooling Capacity Coefficient 2
  -2.270589372,                           !- Total Cooling Capacity Coefficient 3
  0,                                      !- Total Cooling Capacity Coefficient 4
  0,                                      !- Total Cooling Capacity Coefficient 5
  26.7839398084,                          !- Sensible Cooling Capacity Coefficient 1
  0,                                      !- Sensible Cooling Capacity Coefficient 2
  -23.832385974,                          !- Sensible Cooling Capacity Coefficient 3
  -1.115743914,                           !- Sensible Cooling Capacity Coefficient 4
  0,                                      !- Sensible Cooling Capacity Coefficient 5
  0,                                      !- Sensible Cooling Capacity Coefficient 6
  -6.2337364523,                          !- Cooling Power Consumption Coefficient 1
  1.610096238,                            !- Cooling Power Consumption Coefficient 2
  5.317076448,                            !- Cooling Power Consumption Coefficient 3
  0,                                      !- Cooling Power Consumption Coefficient 4
  0,                                      !- Cooling Power Consumption Coefficient 5
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5;                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:EnergyManagementSystem:Sensor,
  {7d801fed-55ed-4819-a4ce-8e9ff09b02b0}, !- Handle
  res_gshp_vert_bore_cooling_coil_s,      !- Name
  res gshp vert bore cooling coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electric Energy;           !- Output Variable or Output Meter Name

OS:Node,
  {afde56a5-3f5a-4ee6-863b-de8422b6bf71}, !- Handle
  Node 30,                                !- Name
  {352daa83-bdec-467d-adb6-88278eebb914}, !- Inlet Port
  {e23a20dd-b39e-4cd8-ad0b-f88517bc6e75}; !- Outlet Port

OS:Connection,
  {352daa83-bdec-467d-adb6-88278eebb914}, !- Handle
  {141cc8b0-e772-4719-9891-ea53ec322d40}, !- Name
  {76b4c23b-b67b-4a41-ae2f-446719b055d6}, !- Source Object
  5,                                      !- Outlet Port
  {afde56a5-3f5a-4ee6-863b-de8422b6bf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a894858d-d863-4309-87fb-cc59f5541976}, !- Handle
  Node 31,                                !- Name
  {2523e4bf-75b2-4605-a4c8-f08a225c181a}, !- Inlet Port
  {0e7cee54-6e83-4ebe-ba02-002d553a7387}; !- Outlet Port

OS:Connection,
  {e23a20dd-b39e-4cd8-ad0b-f88517bc6e75}, !- Handle
  {6e933ad9-096f-4167-a3d0-6311e66420a5}, !- Name
  {afde56a5-3f5a-4ee6-863b-de8422b6bf71}, !- Source Object
  3,                                      !- Outlet Port
  {fff27f3b-d6ad-4a4b-b09f-bd7cbef34f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2523e4bf-75b2-4605-a4c8-f08a225c181a}, !- Handle
  {afdc8430-d9b9-4d2b-a699-5fe211786186}, !- Name
  {fff27f3b-d6ad-4a4b-b09f-bd7cbef34f55}, !- Source Object
  3,                                      !- Outlet Port
  {a894858d-d863-4309-87fb-cc59f5541976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7cee54-6e83-4ebe-ba02-002d553a7387}, !- Handle
  {09ec9c1c-e088-432b-a7cf-a03da0016d41}, !- Name
  {a894858d-d863-4309-87fb-cc59f5541976}, !- Source Object
  3,                                      !- Outlet Port
  {8748edaf-fd02-48bf-a841-06f67893061b}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {ce4a7def-a6d3-41f7-be8f-7116013b4612}, !- Handle
  res gshp vert bore living zone clg supply fan, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d15d5838-d2ba-4a70-89a4-fac0d7206cff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59878ed3-68f9-4599-bc9a-8d7f41d927d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res gshp vert bore clg supply fan;      !- End-Use Subcategory

OS:Curve:Exponent,
  {d15d5838-d2ba-4a70-89a4-fac0d7206cff}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59878ed3-68f9-4599-bc9a-8d7f41d927d8}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {59f3baaf-69b2-4f6d-ae64-4461580ee987}, !- Handle
  res gshp vert bore clg unitary system,  !- Name
  Load,                                   !- Control Type
  {fc86957c-09d5-4bd7-a665-40c5549554b8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {07c1dd1b-2cb6-4a50-85fe-a4db0503306d}, !- Air Inlet Node Name
  {35fbadc3-e311-4f62-b074-1afbea9c20bb}, !- Air Outlet Node Name
  {ce4a7def-a6d3-41f7-be8f-7116013b4612}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6e646c08-6d72-44f6-be38-e801d84c28c4}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fff27f3b-d6ad-4a4b-b09f-bd7cbef34f55}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- Handle
  res gshp vert bore central clg air system, !- Name
  ,                                       !- Controller List Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule
  {969efb6a-a0d2-467a-a365-d005fe158f5b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06478c50-506c-488d-9a22-6af3463a430e}, !- Supply Side Inlet Node Name
  {e278323c-fe98-4ce9-87d8-a016ef34b3ed}, !- Demand Side Outlet Node Name
  {8c5c79e7-2db2-47af-b6cc-4e65c287683a}, !- Demand Side Inlet Node A
  {b7ed881b-f4cf-47f0-9e8c-5c795d551346}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e90f0bbc-9f55-40ce-b370-9cc54f16bed7}, !- Demand Mixer Name
  {f28fdd5f-e933-4110-a721-63841b44a777}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {46c675ce-e2ff-4467-a47c-76254326c7f3}, !- Handle
  Node 32,                                !- Name
  {06478c50-506c-488d-9a22-6af3463a430e}, !- Inlet Port
  {07c1dd1b-2cb6-4a50-85fe-a4db0503306d}; !- Outlet Port

OS:Node,
  {49b1d369-6087-4c84-bf87-436d972ee7ac}, !- Handle
  Node 33,                                !- Name
  {35fbadc3-e311-4f62-b074-1afbea9c20bb}, !- Inlet Port
  {b7ed881b-f4cf-47f0-9e8c-5c795d551346}; !- Outlet Port

OS:Connection,
  {06478c50-506c-488d-9a22-6af3463a430e}, !- Handle
  {9ca2e955-0887-431b-b6ea-382ab96a4b11}, !- Name
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- Source Object
  8,                                      !- Outlet Port
  {46c675ce-e2ff-4467-a47c-76254326c7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ed881b-f4cf-47f0-9e8c-5c795d551346}, !- Handle
  {1e0d2b77-a846-4bd4-ba15-6ff35d65c465}, !- Name
  {49b1d369-6087-4c84-bf87-436d972ee7ac}, !- Source Object
  3,                                      !- Outlet Port
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d3f5c984-1909-47d8-8184-0f10128d879a}, !- Handle
  Node 34,                                !- Name
  {8c5c79e7-2db2-47af-b6cc-4e65c287683a}, !- Inlet Port
  {ba2b8e81-a4c0-435f-9cfd-a7d64b413f85}; !- Outlet Port

OS:Node,
  {643dc64e-6ef6-40f0-9766-8eea6c244b26}, !- Handle
  Node 35,                                !- Name
  {c9b27f44-2793-40f0-9f49-ffb1338b4427}, !- Inlet Port
  {e278323c-fe98-4ce9-87d8-a016ef34b3ed}; !- Outlet Port

OS:Node,
  {d5539cca-9e37-4980-9791-0272629c1b37}, !- Handle
  Node 36,                                !- Name
  {aca2c423-88a3-4d6c-a09e-2d3baae65215}, !- Inlet Port
  {56173d94-ba5e-4e71-964b-5b57b623de3a}; !- Outlet Port

OS:Connection,
  {8c5c79e7-2db2-47af-b6cc-4e65c287683a}, !- Handle
  {31e053bb-2348-4e46-8064-c7aa1c290b5e}, !- Name
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- Source Object
  10,                                     !- Outlet Port
  {d3f5c984-1909-47d8-8184-0f10128d879a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e278323c-fe98-4ce9-87d8-a016ef34b3ed}, !- Handle
  {6718dba3-58da-4db5-8858-5c590f6d5f8f}, !- Name
  {643dc64e-6ef6-40f0-9766-8eea6c244b26}, !- Source Object
  3,                                      !- Outlet Port
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f28fdd5f-e933-4110-a721-63841b44a777}, !- Handle
  res gshp vert bore clg zone splitter,   !- Name
  {ba2b8e81-a4c0-435f-9cfd-a7d64b413f85}, !- Inlet Node Name
  {60774416-4ebd-4f59-ab8c-9bc7b960a2aa}, !- Outlet Node Name 1
  {64682603-098c-4762-ae06-4da0c8ce923e}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {e90f0bbc-9f55-40ce-b370-9cc54f16bed7}, !- Handle
  res gshp vert bore clg zone mixer,      !- Name
  {c9b27f44-2793-40f0-9f49-ffb1338b4427}, !- Outlet Node Name
  {9b38b600-5a9b-4c98-9b3b-eaeb6ccb4952}, !- Inlet Node Name 1
  {4d4feac5-90a9-4345-b6ab-e186a53ded10}; !- Inlet Node Name 2

OS:Connection,
  {ba2b8e81-a4c0-435f-9cfd-a7d64b413f85}, !- Handle
  {b5124601-87ae-4470-9d40-14439ada843c}, !- Name
  {d3f5c984-1909-47d8-8184-0f10128d879a}, !- Source Object
  3,                                      !- Outlet Port
  {f28fdd5f-e933-4110-a721-63841b44a777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b27f44-2793-40f0-9f49-ffb1338b4427}, !- Handle
  {9dd35554-5f0a-4f7c-80f5-2831716b6eec}, !- Name
  {e90f0bbc-9f55-40ce-b370-9cc54f16bed7}, !- Source Object
  2,                                      !- Outlet Port
  {643dc64e-6ef6-40f0-9766-8eea6c244b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {34db2767-116a-4ad0-a3b3-aa6ae45bac93}, !- Handle
  {c95f9676-4522-48ba-a987-213da17ada9e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {969efb6a-a0d2-467a-a365-d005fe158f5b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {07c1dd1b-2cb6-4a50-85fe-a4db0503306d}, !- Handle
  {f0420183-6753-4ba0-aeb7-3026cad8df84}, !- Name
  {46c675ce-e2ff-4467-a47c-76254326c7f3}, !- Source Object
  3,                                      !- Outlet Port
  {59f3baaf-69b2-4f6d-ae64-4461580ee987}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {35fbadc3-e311-4f62-b074-1afbea9c20bb}, !- Handle
  {4ef84935-699a-402a-a95b-cce29e741933}, !- Name
  {59f3baaf-69b2-4f6d-ae64-4461580ee987}, !- Source Object
  7,                                      !- Outlet Port
  {49b1d369-6087-4c84-bf87-436d972ee7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26a876ee-32f8-4b82-a770-c85a8e829f5c}, !- Handle
  res gshp vert bore living zone clg direct air, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {a58588d0-ccb9-44fb-a11c-0a6cedea53c0}, !- Air Inlet Node Name
  {aca2c423-88a3-4d6c-a09e-2d3baae65215}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {790658e2-bade-406e-b767-55f9ef952c7c}, !- Handle
  Node 37,                                !- Name
  {e5529b79-2c2c-4c5d-ba40-128b1b11193e}, !- Inlet Port
  {9b38b600-5a9b-4c98-9b3b-eaeb6ccb4952}; !- Outlet Port

OS:Connection,
  {56173d94-ba5e-4e71-964b-5b57b623de3a}, !- Handle
  {90e1add5-b98a-41d5-ae61-6f656d511be0}, !- Name
  {d5539cca-9e37-4980-9791-0272629c1b37}, !- Source Object
  3,                                      !- Outlet Port
  {9c0006b8-1f90-4b82-be3a-d0bb7df18718}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e5529b79-2c2c-4c5d-ba40-128b1b11193e}, !- Handle
  {12db0785-c8bf-42e4-b05a-0f06ad4b2eda}, !- Name
  {faf12748-0de5-4f5b-b698-4ec3055d14b3}, !- Source Object
  4,                                      !- Outlet Port
  {790658e2-bade-406e-b767-55f9ef952c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b38b600-5a9b-4c98-9b3b-eaeb6ccb4952}, !- Handle
  {67dee88e-690e-493f-bc6d-dd8af780dde4}, !- Name
  {790658e2-bade-406e-b767-55f9ef952c7c}, !- Source Object
  3,                                      !- Outlet Port
  {e90f0bbc-9f55-40ce-b370-9cc54f16bed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8eee5341-7e0d-409a-a9cf-edf830d7cd90}, !- Handle
  Node 38,                                !- Name
  {60774416-4ebd-4f59-ab8c-9bc7b960a2aa}, !- Inlet Port
  {a58588d0-ccb9-44fb-a11c-0a6cedea53c0}; !- Outlet Port

OS:Connection,
  {60774416-4ebd-4f59-ab8c-9bc7b960a2aa}, !- Handle
  {194b5c48-72a7-4dbd-9f96-552b5ceaf977}, !- Name
  {f28fdd5f-e933-4110-a721-63841b44a777}, !- Source Object
  3,                                      !- Outlet Port
  {8eee5341-7e0d-409a-a9cf-edf830d7cd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58588d0-ccb9-44fb-a11c-0a6cedea53c0}, !- Handle
  {ce0d20f3-51c6-4887-860c-47c395019a13}, !- Name
  {8eee5341-7e0d-409a-a9cf-edf830d7cd90}, !- Source Object
  3,                                      !- Outlet Port
  {26a876ee-32f8-4b82-a770-c85a8e829f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca2c423-88a3-4d6c-a09e-2d3baae65215}, !- Handle
  {3e006c07-467c-4eb7-96d6-4e3b66ca96c1}, !- Name
  {26a876ee-32f8-4b82-a770-c85a8e829f5c}, !- Source Object
  4,                                      !- Outlet Port
  {d5539cca-9e37-4980-9791-0272629c1b37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76ec8474-155d-4e6e-b873-330f4d9ed45f}, !- Handle
  res gshp vert bore finished basement zone clg direct air, !- Name
  {edd836bb-8058-4158-824b-9a493077e0dc}, !- Availability Schedule Name
  {81287502-c0d2-4126-b2d2-7e9bdc87772a}, !- Air Inlet Node Name
  {75a21200-8992-4230-8d9e-d56c95971905}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84f727d7-4eb8-4541-bd84-ff4c1007d784}, !- Handle
  Node 39,                                !- Name
  {75a21200-8992-4230-8d9e-d56c95971905}, !- Inlet Port
  {cca35a99-9311-4172-9967-289391fb83b8}; !- Outlet Port

OS:Node,
  {3427bd23-3c50-4a3d-832e-1f5eaef7d0c3}, !- Handle
  Node 40,                                !- Name
  {c39c5ead-d657-4eb1-9b13-dca2c76e43e2}, !- Inlet Port
  {4d4feac5-90a9-4345-b6ab-e186a53ded10}; !- Outlet Port

OS:Connection,
  {cca35a99-9311-4172-9967-289391fb83b8}, !- Handle
  {6e36a8ab-470b-4974-9113-9bf10fee1169}, !- Name
  {84f727d7-4eb8-4541-bd84-ff4c1007d784}, !- Source Object
  3,                                      !- Outlet Port
  {aeb1bcb5-2b46-4c78-941d-b8551eb942ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c39c5ead-d657-4eb1-9b13-dca2c76e43e2}, !- Handle
  {08170ca1-41c6-4a88-b47d-1879af378e91}, !- Name
  {2207540a-7ab1-4183-8e51-355d1eba7d9a}, !- Source Object
  4,                                      !- Outlet Port
  {3427bd23-3c50-4a3d-832e-1f5eaef7d0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4feac5-90a9-4345-b6ab-e186a53ded10}, !- Handle
  {0880e678-56bb-44e4-b330-c4498a0f3107}, !- Name
  {3427bd23-3c50-4a3d-832e-1f5eaef7d0c3}, !- Source Object
  3,                                      !- Outlet Port
  {e90f0bbc-9f55-40ce-b370-9cc54f16bed7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {08ffc850-8603-4706-92e9-a455854dc8d2}, !- Handle
  Node 41,                                !- Name
  {64682603-098c-4762-ae06-4da0c8ce923e}, !- Inlet Port
  {81287502-c0d2-4126-b2d2-7e9bdc87772a}; !- Outlet Port

OS:Connection,
  {64682603-098c-4762-ae06-4da0c8ce923e}, !- Handle
  {20deb5e8-d46b-4e7e-a93e-cc112ce2744c}, !- Name
  {f28fdd5f-e933-4110-a721-63841b44a777}, !- Source Object
  4,                                      !- Outlet Port
  {08ffc850-8603-4706-92e9-a455854dc8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81287502-c0d2-4126-b2d2-7e9bdc87772a}, !- Handle
  {9ec4b9a8-82dd-4e43-981a-55fa9b95b6c3}, !- Name
  {08ffc850-8603-4706-92e9-a455854dc8d2}, !- Source Object
  3,                                      !- Outlet Port
  {76ec8474-155d-4e6e-b873-330f4d9ed45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75a21200-8992-4230-8d9e-d56c95971905}, !- Handle
  {1acd5152-8f8a-49a8-a025-b13402879448}, !- Name
  {76ec8474-155d-4e6e-b873-330f4d9ed45f}, !- Source Object
  4,                                      !- Outlet Port
  {84f727d7-4eb8-4541-bd84-ff4c1007d784}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {f0a2afb7-8e85-4738-a486-3f63287f6958}, !- Handle
  {59f3baaf-69b2-4f6d-ae64-4461580ee987}, !- Object Name
  SizingInfoHVACSHR,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.732,                                  !- Feature Value 1
  SizingInfoGSHPCoil_BF_FT_SPEC,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.21005458&#44-0.006642&#440.0&#440.00348246&#440.0&#440.0, !- Feature Value 2
  SizingInfoGSHPCoilBF,                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.080600000000000005,                   !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  SizingInfoGSHPBoreSpacing,              !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  20,                                     !- Feature Value 5
  SizingInfoGSHPBoreHoles,                !- Feature Name 6
  String,                                 !- Feature Data Type 6
  autosize,                               !- Feature Value 6
  SizingInfoGSHPBoreDepth,                !- Feature Name 7
  String,                                 !- Feature Data Type 7
  autosize,                               !- Feature Value 7
  SizingInfoGSHPBoreConfig,               !- Feature Name 8
  String,                                 !- Feature Data Type 8
  autosize,                               !- Feature Value 8
  SizingInfoGSHPUTubeSpacingType,         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  b;                                      !- Feature Value 9

OS:AdditionalProperties,
  {18946b83-c82c-4dbc-952e-7cb7f4d88488}, !- Handle
  {69aa5b57-2c48-434e-9bea-b78fc4adb802}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {9a506b92-b5de-4322-8792-74f5ccb1a9ee}, !- Handle
  res_gshp_vert_bore_pumps_program,       !- Name
  Set unit_1_pumps_h = 0,                 !- Program Line 1
  Set unit_1_pumps_c = 0,                 !- Program Line 2
  If res_gshp_vert_bore_heating_coil_s > 0, !- Program Line 3
  Set unit_1_pumps_h = res_gshp_vert_bore_pump_s, !- Program Line 4
  ElseIf res_gshp_vert_bore_cooling_coil_s > 0, !- Program Line 5
  Set unit_1_pumps_c = res_gshp_vert_bore_pump_s, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:OutputVariable,
  {5115f028-21e9-4ba5-b288-a3749ee7b5dc}, !- Handle
  res gshp vert bore htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9a506b92-b5de-4322-8792-74f5ccb1a9ee}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {142f3d4e-aced-468b-906f-e7b183a3fda5}, !- Handle
  res gshp vert bore clg pump:Pumps:Electricity, !- Name
  unit_1_pumps_c,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9a506b92-b5de-4322-8792-74f5ccb1a9ee}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {138515b4-6d5c-4991-ae24-bdb5febad0ce}, !- Handle
  res gshp vert bore pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {9a506b92-b5de-4322-8792-74f5ccb1a9ee}; !- Program Name 1

OS:Schedule:Ruleset,
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Handle
  res heating season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9ed90dd9-010b-43cc-8d0e-a98ebc398450}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ed90dd9-010b-43cc-8d0e-a98ebc398450}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a96e467-8fc2-4721-b903-7bcdb1e30fbe}, !- Handle
  res heating season allday ruleset1,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8368c466-3fff-492c-8a31-d11235d306fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8368c466-3fff-492c-8a31-d11235d306fa}, !- Handle
  res heating season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4ca1945-93af-4639-a44b-bd76aaf0ef04}, !- Handle
  res heating season allday ruleset2,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b62cdae6-b8a3-46a1-8ec0-b13c536620e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b62cdae6-b8a3-46a1-8ec0-b13c536620e2}, !- Handle
  res heating season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe47595d-b769-4fc3-83ee-46096d1ac46d}, !- Handle
  res heating season allday ruleset3,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {61091fd7-39c2-439e-bda5-381fc4cd73b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61091fd7-39c2-439e-bda5-381fc4cd73b1}, !- Handle
  res heating season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02cdf218-9a98-4d6c-af5a-d516577a244f}, !- Handle
  res heating season allday ruleset4,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {994e44b4-1c35-443d-ba94-6af52785205b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {994e44b4-1c35-443d-ba94-6af52785205b}, !- Handle
  res heating season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caca4402-6486-416d-9ecc-91ae8e2b542d}, !- Handle
  res heating season allday ruleset5,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6135de67-b3c0-499d-85d8-4dcea07a8f59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6135de67-b3c0-499d-85d8-4dcea07a8f59}, !- Handle
  res heating season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4e734be-fd25-42a0-8cdd-68621d8ff5b9}, !- Handle
  res heating season allday ruleset6,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {329d598b-2a82-4788-892f-ab5221684c92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {329d598b-2a82-4788-892f-ab5221684c92}, !- Handle
  res heating season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {843663e0-f9be-4520-ab5a-dde2a2e6039f}, !- Handle
  res heating season allday ruleset7,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a14d5e39-14fc-45de-b523-7884cb0399ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14d5e39-14fc-45de-b523-7884cb0399ba}, !- Handle
  res heating season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f844e6b9-45fa-4de8-9b71-beebc70cb51b}, !- Handle
  res heating season allday ruleset8,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9311b2fc-b9a3-4078-861a-99cad0c4a8e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9311b2fc-b9a3-4078-861a-99cad0c4a8e6}, !- Handle
  res heating season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4f825ee-72a1-42e2-82bd-1bc94dc3237b}, !- Handle
  res heating season allday ruleset9,     !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a9b99eff-e8e3-40d6-a894-a71bdcc70a9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9b99eff-e8e3-40d6-a894-a71bdcc70a9e}, !- Handle
  res heating season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41533e43-ab30-4d7f-a5ff-37eea3bac261}, !- Handle
  res heating season allday ruleset10,    !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {45d3c1b2-0699-40dd-83f0-598538bd45ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45d3c1b2-0699-40dd-83f0-598538bd45ce}, !- Handle
  res heating season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {159ee351-69be-4c3c-aaf7-c1a91daae3ad}, !- Handle
  res heating season allday ruleset11,    !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c16738a5-1f61-4295-961d-f4609037bf9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c16738a5-1f61-4295-961d-f4609037bf9d}, !- Handle
  res heating season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {926f96d8-cdb5-401f-88fb-5832ee20002a}, !- Handle
  res heating season allday ruleset12,    !- Name
  {dc9ff6f7-4044-49d7-afa3-2016193415bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8216679f-838e-4432-90a0-e4eabadd9859}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8216679f-838e-4432-90a0-e4eabadd9859}, !- Handle
  res heating season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e658c31-f655-48e0-9af3-d19c776de7e3}, !- Handle
  living zone temperature setpoint,       !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Heating Setpoint Temperature Schedule Name
  {a611b2ce-1486-4a79-a913-501b58f45832}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {dc8270e6-f32a-4a67-bf9a-de902946d850}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Heating Setpoint Temperature Schedule Name
  {a611b2ce-1486-4a79-a913-501b58f45832}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Handle
  res cooling season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {51b26919-0091-41ca-a88c-61b7ff82ddfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b26919-0091-41ca-a88c-61b7ff82ddfb}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33855291-9b1a-481c-8a60-c75fa2d0c696}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {be85b5a9-56ae-4af0-836c-3edc045fe85f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be85b5a9-56ae-4af0-836c-3edc045fe85f}, !- Handle
  res cooling season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da2ebc7d-f86e-4b0f-8c70-25f41e6fb0c1}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {de346c91-d605-41e9-85c7-093145d0773a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {de346c91-d605-41e9-85c7-093145d0773a}, !- Handle
  res cooling season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a87c9fd-f4db-452f-b85a-9f609fc3a42a}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9e154e56-b302-4c43-a6a7-e1e4a1a759c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e154e56-b302-4c43-a6a7-e1e4a1a759c4}, !- Handle
  res cooling season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55bbab2f-54df-4347-a5ed-1b895cb0536c}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5be8a7ba-39c0-43fa-95aa-32a7a79a91c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5be8a7ba-39c0-43fa-95aa-32a7a79a91c8}, !- Handle
  res cooling season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04349cbd-7a0b-4219-a0b0-d2dd79e46c48}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b3d9ddf5-5168-4ed7-bff1-1c74c59d8076}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3d9ddf5-5168-4ed7-bff1-1c74c59d8076}, !- Handle
  res cooling season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5afc968d-e0a4-4b13-b922-0db1eccbd469}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1f62f142-d498-4f51-a280-856ea72b419b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f62f142-d498-4f51-a280-856ea72b419b}, !- Handle
  res cooling season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8a06b67-065d-40ba-ab63-44910ff06ceb}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a76521d-fb0b-4f6d-8fab-3516bde27135}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a76521d-fb0b-4f6d-8fab-3516bde27135}, !- Handle
  res cooling season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee727ecb-269a-4b32-8322-d0706a8ea243}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb5fc861-f8d1-4284-aa3b-5a1dd8b1fe79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb5fc861-f8d1-4284-aa3b-5a1dd8b1fe79}, !- Handle
  res cooling season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9e3834a-2de9-4c49-8324-333d617236ce}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5974067-83b9-489d-810d-eb4345512eef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5974067-83b9-489d-810d-eb4345512eef}, !- Handle
  res cooling season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d57b319c-be21-472f-9436-d0e8e5848437}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {740463dc-f0bd-4282-a616-d40ed46bfde6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {740463dc-f0bd-4282-a616-d40ed46bfde6}, !- Handle
  res cooling season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {022abff0-f03c-41c7-869d-c565741e8851}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b0454ac-e8c1-403a-8aa2-693df3d69520}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b0454ac-e8c1-403a-8aa2-693df3d69520}, !- Handle
  res cooling season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4992eceb-0c7c-480b-98f5-b1c8c6f7cec3}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {f3dd7485-fa52-4a6d-aac1-406df917f72f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37f0e66c-5cc2-453c-ae6e-d90b986621a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37f0e66c-5cc2-453c-ae6e-d90b986621a6}, !- Handle
  res cooling season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Handle
  res heating setpoint,                   !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  {a3ad4e70-e80b-4161-8662-00ef81535a9f}, !- Default Day Schedule Name
  {89405b12-467c-4c73-9450-982af8c276d0}, !- Summer Design Day Schedule Name
  {043d907f-743a-4286-8142-cea4e09d7ef6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3ad4e70-e80b-4161-8662-00ef81535a9f}, !- Handle
  Schedule Day 5,                         !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94da7442-dda8-4134-b34e-f03f890d4e57}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {07c28702-4838-48c9-9bc5-f5bb61cb9495}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07c28702-4838-48c9-9bc5-f5bb61cb9495}, !- Handle
  res heating setpoint allday1,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a14fd098-f005-4cf2-8868-2e4d7f456bb5}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0b75032f-7dcb-4e67-918e-9d74ff10c233}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0b75032f-7dcb-4e67-918e-9d74ff10c233}, !- Handle
  res heating setpoint allday2,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d2a5206a-e428-46af-b4f7-acffeae2728f}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c339216c-f427-429e-bad0-95b586458514}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c339216c-f427-429e-bad0-95b586458514}, !- Handle
  res heating setpoint allday3,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3c0605bf-a27a-402d-bd72-899bd3aae104}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4e41ca3f-fd83-4200-ac57-7fbb650a73fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e41ca3f-fd83-4200-ac57-7fbb650a73fa}, !- Handle
  res heating setpoint allday4,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9d6fb22e-d732-46f9-842d-3c9bb5c5d3e1}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {27245b01-4dff-42ee-a738-012acb617d17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27245b01-4dff-42ee-a738-012acb617d17}, !- Handle
  res heating setpoint allday5,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0c46e750-8315-4b17-9326-d7e1e109d08c}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c1bbcd69-5e57-4eea-86b1-c1cb62d62522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1bbcd69-5e57-4eea-86b1-c1cb62d62522}, !- Handle
  res heating setpoint allday6,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d19808f4-7287-411f-9d36-5f23450471ff}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fc1e360a-4d12-4bdb-a750-25c30991b2e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc1e360a-4d12-4bdb-a750-25c30991b2e2}, !- Handle
  res heating setpoint allday7,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3a6d9dbe-95fb-4cbe-9a31-dd889496b9f8}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d2aa6c26-c775-4a72-95e8-75b219f68a92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2aa6c26-c775-4a72-95e8-75b219f68a92}, !- Handle
  res heating setpoint allday8,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4762e624-2af4-470a-8a7a-0c5216e8cae4}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c82d8633-9a7c-4674-9486-7a3caf7c111e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c82d8633-9a7c-4674-9486-7a3caf7c111e}, !- Handle
  res heating setpoint allday9,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2652776c-713c-445b-8232-0b0c184a3917}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75c69d2e-b455-4886-8d71-ed16f32d8a3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c69d2e-b455-4886-8d71-ed16f32d8a3b}, !- Handle
  res heating setpoint allday10,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2464edad-af6a-4b9e-977f-4358fafa8c4a}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95625dda-8e32-4503-8189-7373154ff153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95625dda-8e32-4503-8189-7373154ff153}, !- Handle
  res heating setpoint allday11,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a957928-68ab-4cc3-9425-96da973a84f2}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {bb9de058-6836-45bd-9544-4bc03472d58e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df203bde-694d-47db-af43-f75d8266fb6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df203bde-694d-47db-af43-f75d8266fb6b}, !- Handle
  res heating setpoint allday12,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {043d907f-743a-4286-8142-cea4e09d7ef6}, !- Handle
  res heating setpoint winter design,     !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {89405b12-467c-4c73-9450-982af8c276d0}, !- Handle
  res heating setpoint summer design,     !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Handle
  res cooling setpoint,                   !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  {5d34a457-2e49-40f3-854b-5e86a4b30f43}, !- Default Day Schedule Name
  {fcecea78-e4a0-4fa0-b670-83749532b9d9}, !- Summer Design Day Schedule Name
  {e13f25c5-9e96-4716-9659-471f25020d71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d34a457-2e49-40f3-854b-5e86a4b30f43}, !- Handle
  Schedule Day 6,                         !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {255a07b4-acf4-4fc8-9dc1-03ac3a7a78d3}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ed72ae63-0281-418f-b23c-eb4075cb922e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed72ae63-0281-418f-b23c-eb4075cb922e}, !- Handle
  res cooling setpoint allday1,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5aea3ea8-1c78-4905-83f3-16cc4c2f1c0b}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c4afaac2-3bb9-44e4-91ba-4644629aa943}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c4afaac2-3bb9-44e4-91ba-4644629aa943}, !- Handle
  res cooling setpoint allday2,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f7fcb11-ae6c-4461-ab9d-5ef21a39ee5b}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {68073960-2f04-448d-abf9-615a55de4af4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68073960-2f04-448d-abf9-615a55de4af4}, !- Handle
  res cooling setpoint allday3,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {54d4b0cb-1a8b-464c-8129-cf345150efde}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {040f0fbf-c76e-46f9-b7f3-9322a0eda028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {040f0fbf-c76e-46f9-b7f3-9322a0eda028}, !- Handle
  res cooling setpoint allday4,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {56f93574-c0e3-43f7-aac2-312cbda3e6a2}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f0d665f7-80c4-4ca7-a077-50596f23f51d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0d665f7-80c4-4ca7-a077-50596f23f51d}, !- Handle
  res cooling setpoint allday5,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b1246926-09ce-46a5-8fde-241d51dba472}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6cf05006-aff6-400a-b463-7d86d09c1c3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cf05006-aff6-400a-b463-7d86d09c1c3d}, !- Handle
  res cooling setpoint allday6,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7414d9ad-96de-4af8-bfee-843981e23d7c}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f4c34774-f044-441b-9a00-6f30ffb67c1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4c34774-f044-441b-9a00-6f30ffb67c1e}, !- Handle
  res cooling setpoint allday7,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {db0c4c63-cc02-463f-8dac-5a9066b39749}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e723af06-d6a9-4be3-b294-643703648d1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e723af06-d6a9-4be3-b294-643703648d1a}, !- Handle
  res cooling setpoint allday8,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f573b12f-cfa4-48e3-90ef-594926d002d0}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f5a3a8a-935a-4201-90d5-a8100c7a6f59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f5a3a8a-935a-4201-90d5-a8100c7a6f59}, !- Handle
  res cooling setpoint allday9,           !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f92dd11d-9cf6-4c45-87df-dedde5a35f86}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f090a069-c6ff-4bff-bfbe-eff8c472ffa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f090a069-c6ff-4bff-bfbe-eff8c472ffa4}, !- Handle
  res cooling setpoint allday10,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {79555801-4e17-4d67-8a10-d9ae81d24956}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78abb60c-7c75-466d-a046-2deb665634e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78abb60c-7c75-466d-a046-2deb665634e9}, !- Handle
  res cooling setpoint allday11,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2aa4c22b-3a42-4247-9e59-a1f78563f3d1}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {a611b2ce-1486-4a79-a913-501b58f45832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a34942c-96da-422c-8a51-0a6566303c1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a34942c-96da-422c-8a51-0a6566303c1f}, !- Handle
  res cooling setpoint allday12,          !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {e13f25c5-9e96-4716-9659-471f25020d71}, !- Handle
  res cooling setpoint winter design,     !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {fcecea78-e4a0-4fa0-b670-83749532b9d9}, !- Handle
  res cooling setpoint summer design,     !- Name
  {b5b71b39-5cd1-44e4-ac42-f1a14b82072e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

