!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_RoomAC.osw

OS:Version,
  {8715df28-6570-499b-bfd0-96f1212bd7cc}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {202b910e-ae0b-4aba-84f0-e43230062dcb}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {f20074f1-f4bd-48cc-bd43-1d678e0c974e}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e9bfeaa2-bac5-46c1-b887-f74b039ac67d}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {94903b6e-511a-4bbe-a829-83841f3de541}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {e7f45f7a-286d-4ff6-8d8d-cf1482b54740}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {29294c71-faa5-42d8-a44d-b8ff6cbabb61}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {82e5295b-e345-42d7-8409-2e0452d4d5d5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ThermalZone,
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2ba9417-0203-4c2e-979a-9547c7be833d}, !- Zone Air Inlet Port List
  {027f81f1-fac3-4757-bc7d-b0cff10eeb90}, !- Zone Air Exhaust Port List
  {f69d8624-7fad-4e8d-b335-3bc5a031baa6}, !- Zone Air Node Name
  {329bf874-9c20-4673-8166-47f856c18590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3af6a160-8b27-48c9-af81-64a63a28cbda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c9892b-53cb-48fa-9e28-32633b45dffe}, !- Handle
  Node 1,                                 !- Name
  {f69d8624-7fad-4e8d-b335-3bc5a031baa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69d8624-7fad-4e8d-b335-3bc5a031baa6}, !- Handle
  {9c373cca-a869-44a1-963b-1a666df8d54c}, !- Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Source Object
  11,                                     !- Outlet Port
  {34c9892b-53cb-48fa-9e28-32633b45dffe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2ba9417-0203-4c2e-979a-9547c7be833d}, !- Handle
  {f371e38e-5e2d-483a-ab79-a3a4cfc21230}, !- Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- HVAC Component
  {56299a78-ce66-4d7e-b59d-8cb15889c369}; !- Port 1

OS:PortList,
  {027f81f1-fac3-4757-bc7d-b0cff10eeb90}, !- Handle
  {f2ef53d3-2a8a-40de-9400-3db310324e2f}, !- Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- HVAC Component
  {dea8a400-5fa2-4e2d-9185-e30109bc8902}; !- Port 1

OS:PortList,
  {329bf874-9c20-4673-8166-47f856c18590}, !- Handle
  {4b3f43be-38eb-4429-a859-23f4f5f1778a}, !- Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}; !- HVAC Component

OS:Sizing:Zone,
  {9155528a-8636-40bc-9452-a689e58d4402}, !- Handle
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b75b3be7-b4f9-431e-a198-8aa7f3071eab}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {dc5258f8-978c-448b-8648-47330b5c4e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70a6a619-d038-4683-beb1-722a38c71731}, !- Zone Air Inlet Port List
  {42dab95b-433f-4d05-869f-994356ee8f5f}, !- Zone Air Exhaust Port List
  {5682dd63-9ddc-4d42-84f6-67773bd8983a}, !- Zone Air Node Name
  {35a51fad-2f19-49c8-bd8b-0945743fb64b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1189c6fa-b185-439c-badd-2ca1029cc0cd}, !- Handle
  Node 2,                                 !- Name
  {5682dd63-9ddc-4d42-84f6-67773bd8983a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5682dd63-9ddc-4d42-84f6-67773bd8983a}, !- Handle
  {7c9d92ad-d2bd-4e2a-a024-a2d85997d7ec}, !- Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}, !- Source Object
  11,                                     !- Outlet Port
  {1189c6fa-b185-439c-badd-2ca1029cc0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70a6a619-d038-4683-beb1-722a38c71731}, !- Handle
  {ec67b430-9ad0-483b-87fb-cef003649613}, !- Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}; !- HVAC Component

OS:PortList,
  {42dab95b-433f-4d05-869f-994356ee8f5f}, !- Handle
  {5d0393a0-f4f3-4e0c-8c61-d3772aa137c1}, !- Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}; !- HVAC Component

OS:PortList,
  {35a51fad-2f19-49c8-bd8b-0945743fb64b}, !- Handle
  {b8ce31af-e713-4282-af4f-9e1873ae90bd}, !- Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}; !- HVAC Component

OS:Sizing:Zone,
  {28a8ca78-24df-431b-a4c3-05ffab5ffcbd}, !- Handle
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9916bd43-9459-46ad-afb9-5bc6d8e6c2dc}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}; !- Thermal Zone

OS:Space,
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Handle
  garage space,                           !- Name
  {333e7c46-584f-4275-a77c-bdb0eb4f9f52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e35e0d79-4351-4ec2-b3bd-37de1f304580}; !- Thermal Zone Name

OS:Surface,
  {caab18a7-da18-4db4-b689-fb9518cf6112}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e3e6d0-ac7c-4df5-b724-ac47790daf3b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce09fe88-e7dc-4e5b-aaf3-92b74464622f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174ab886-3282-491d-83b1-fd585ab4c74f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {331f5f47-1bb8-4ee9-b245-fa6cff0182bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afaa011b-1301-45a2-8c02-d962cf86cb03}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c647b4-8f1c-48e3-93fc-73e72b054888}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504db5d2-9b84-4e03-9714-853c42b59224}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1448948-5b5e-4362-b6a6-5440914e56a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {333e7c46-584f-4275-a77c-bdb0eb4f9f52}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Handle
  living space,                           !- Name
  {00e26073-a8cc-4418-b0c8-a227188dc9ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6c5ffcdc-2706-4ed4-ada7-4a37c7e39f8e}; !- Building Unit Name

OS:Surface,
  {71ba702a-87a1-4d3b-bc90-e87e4f6116ed}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d75eb86-8f86-4577-995b-2f64aba7dc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {05a48aee-bb92-4d5c-b5ee-8996e7814f96}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c44c0bf-fe3e-45a5-a0ab-9e14b7607036}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460ab97a-28e5-4711-b95b-bfa1e6af9170}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331f5f47-1bb8-4ee9-b245-fa6cff0182bf}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {174ab886-3282-491d-83b1-fd585ab4c74f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce09fe88-e7dc-4e5b-aaf3-92b74464622f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e3e6d0-ac7c-4df5-b724-ac47790daf3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab50fdb0-916d-43fb-bfbc-4a3a6c412802}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5f546d-471d-451e-8c6b-f7c107aaabf0}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e54f379-9541-4719-a91e-697f3f849f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {00e26073-a8cc-4418-b0c8-a227188dc9ad}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Handle
  living space|story 2,                   !- Name
  {00e26073-a8cc-4418-b0c8-a227188dc9ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {11c78eb4-83da-4480-b4d8-3785105a6f41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6c5ffcdc-2706-4ed4-ada7-4a37c7e39f8e}; !- Building Unit Name

OS:Surface,
  {a1448948-5b5e-4362-b6a6-5440914e56a4}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504db5d2-9b84-4e03-9714-853c42b59224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c32eed5-b194-486b-9464-5c9dd460cfc0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e30471-a732-49dc-80a1-7e17a651cde5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b10e26-02a5-4ec3-b767-6a6cfbbb0dbb}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925c195e-9b21-428e-a11e-0e55e15c66df}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d34c091-2f79-45b7-9413-7995db97fc73}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a67c91b-ec7d-45f0-b64f-f5b39c162ca8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c941bd8-e126-4e15-b765-dd9f5b19b62f}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a7118b-2f14-4db5-a0f0-5ce7275a0552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a7118b-2f14-4db5-a0f0-5ce7275a0552}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c941bd8-e126-4e15-b765-dd9f5b19b62f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b775ae99-3696-4383-adab-83db68a3627b}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d772b26e-d990-4525-b46b-7b647cbfbd9f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {63728e5b-d5f5-4c25-a9f1-2052f3b645a1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Handle
  unfinished attic space,                 !- Name
  {2558dd1a-59f4-4231-af31-25089f10606c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- Thermal Zone Name

OS:ThermalZone,
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2e98971-a305-4166-95af-8a3c4e4186ab}, !- Zone Air Inlet Port List
  {42945d07-614a-4db4-b8c6-3c0df361a993}, !- Zone Air Exhaust Port List
  {99663281-cda5-416d-a1e2-61dd790e5cbc}, !- Zone Air Node Name
  {e79ed7de-472c-4a28-a9e5-1c5d104f95f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {701e0de5-b581-4a54-b0c7-4196a282a429}, !- Handle
  Node 3,                                 !- Name
  {99663281-cda5-416d-a1e2-61dd790e5cbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99663281-cda5-416d-a1e2-61dd790e5cbc}, !- Handle
  {f71776b8-7595-4f20-923a-d4deb422966c}, !- Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}, !- Source Object
  11,                                     !- Outlet Port
  {701e0de5-b581-4a54-b0c7-4196a282a429}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2e98971-a305-4166-95af-8a3c4e4186ab}, !- Handle
  {46caf190-2570-4744-b01a-c5433574d1bc}, !- Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- HVAC Component

OS:PortList,
  {42945d07-614a-4db4-b8c6-3c0df361a993}, !- Handle
  {fc46d40c-156a-4cb8-9614-45fff176c875}, !- Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- HVAC Component

OS:PortList,
  {e79ed7de-472c-4a28-a9e5-1c5d104f95f9}, !- Handle
  {ea96f37e-0445-4357-8bc0-81d68385201a}, !- Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- HVAC Component

OS:Sizing:Zone,
  {48a5798c-d00e-4ef3-834e-f9a26a9fa195}, !- Handle
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d642eda-f159-4ec9-8596-702285de015b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- Thermal Zone

OS:SpaceType,
  {2558dd1a-59f4-4231-af31-25089f10606c}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ac41b06-5894-4b32-853a-7033e16a73d1}, !- Zone Air Inlet Port List
  {5e4a4f47-9b4c-40f0-8989-4d4b1dab775a}, !- Zone Air Exhaust Port List
  {7a8f5c4f-53ba-4aa1-85bb-42475add5fe3}, !- Zone Air Node Name
  {ea4b7af5-54cb-43a0-a75b-0aed0d8d580b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf2d142a-7da1-4a34-9eb7-e1d63a64d03a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e91f70eb-859a-4130-b39d-c8c9478eb834}, !- Handle
  Node 4,                                 !- Name
  {7a8f5c4f-53ba-4aa1-85bb-42475add5fe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a8f5c4f-53ba-4aa1-85bb-42475add5fe3}, !- Handle
  {94743a6d-eeea-4f02-8d92-209f6537df9b}, !- Name
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- Source Object
  11,                                     !- Outlet Port
  {e91f70eb-859a-4130-b39d-c8c9478eb834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ac41b06-5894-4b32-853a-7033e16a73d1}, !- Handle
  {60cdaa4e-ee91-4806-ba77-eff86eac4c10}, !- Name
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- HVAC Component
  {940a31f1-db9a-4501-9575-00eac76a72d3}; !- Port 1

OS:PortList,
  {5e4a4f47-9b4c-40f0-8989-4d4b1dab775a}, !- Handle
  {74cd05b8-45c0-4720-b02a-141b4a493535}, !- Name
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- HVAC Component
  {62046451-a8d0-4cc5-9e84-76be01b54ff8}; !- Port 1

OS:PortList,
  {ea4b7af5-54cb-43a0-a75b-0aed0d8d580b}, !- Handle
  {c025ae07-14a6-40e2-b8ea-fdc983370a4a}, !- Name
  {32be0f65-9962-48c2-8830-5a50156cb827}; !- HVAC Component

OS:Sizing:Zone,
  {9b0f16ca-6742-4e85-b277-244191ad9e56}, !- Handle
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e786c81e-4de9-4483-8a02-ebc03c6b0d74}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {103cca09-354d-4e7b-b06f-0588f6b780ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Handle
  finished basement space,                !- Name
  {ffa05f2f-546e-4f1a-8a65-691a62ffe6fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {32be0f65-9962-48c2-8830-5a50156cb827}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6c5ffcdc-2706-4ed4-ada7-4a37c7e39f8e}; !- Building Unit Name

OS:Surface,
  {e8ac1518-6adc-41cf-ba9e-45d35348dac4}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {44de26f9-ccb1-4241-a4bc-e28f48ac3463}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5d6d29-7d90-42fd-bcb3-812ab7f82a04}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e29f6d-d8c4-495d-a9ab-377f31fd363d}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0df961-711e-45ad-bae5-16631842f105}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d66c9-b3d5-460a-88c4-87a6ee4201d6}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e62a58d-eb1f-4a5c-93c2-b20beeb7cff6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d75eb86-8f86-4577-995b-2f64aba7dc16}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ba702a-87a1-4d3b-bc90-e87e4f6116ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {ffa05f2f-546e-4f1a-8a65-691a62ffe6fe}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {451f9937-6c5f-4784-9c05-0dcadf7454b2}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942f2de5-bf92-4ebf-9e65-3959f72356d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e54f379-9541-4719-a91e-697f3f849f8a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b5f546d-471d-451e-8c6b-f7c107aaabf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {91c1ae31-1e81-48b8-8f08-b480482e30da}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7291e2-185e-4ef9-9f99-f6f67ecf530b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bd7fb3-981b-4ecc-87cf-361240b8b378}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47cf2fcf-bfc7-4129-9cbe-369673d822d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3efebaa-a517-4528-b0c2-d476423b0c49}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47cf2fcf-bfc7-4129-9cbe-369673d822d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368aec4a-671c-4965-a89c-1d0b649dca29}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cf2fcf-bfc7-4129-9cbe-369673d822d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {47cf2fcf-bfc7-4129-9cbe-369673d822d8}, !- Handle
  garage attic space,                     !- Name
  {2558dd1a-59f4-4231-af31-25089f10606c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {252c76fe-eafb-4f79-a76f-8321cba3c4a6}; !- Thermal Zone Name

OS:Surface,
  {4d7291e2-185e-4ef9-9f99-f6f67ecf530b}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47cf2fcf-bfc7-4129-9cbe-369673d822d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c1ae31-1e81-48b8-8f08-b480482e30da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9425472c-aa02-4ee0-8644-1c20c8faaf42}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43f875d-e4dc-4027-8b6e-df255d56f3af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0.3048,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.75391891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {6c5ffcdc-2706-4ed4-ada7-4a37c7e39f8e}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {8065ad2d-2662-41a1-a742-bd839140935c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {b3ff1889-a09b-4e57-b283-9799e6f475cb}, !- Handle
  {8065ad2d-2662-41a1-a742-bd839140935c}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e9c7d441-a3ea-4365-a778-411b189471ad}, !- Handle
  {6c5ffcdc-2706-4ed4-ada7-4a37c7e39f8e}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:YearDescription,
  {4168893d-9c49-45ea-b3a0-e06c7c6bc649}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Schedule:Ruleset,
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Handle
  res occupants schedule,                 !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  {1436d126-ee16-4178-8201-45ca5aba6d0d}, !- Default Day Schedule Name
  {fc27b4b8-0feb-4491-ad8c-f316adae0831}, !- Summer Design Day Schedule Name
  {3f22512b-6bbd-4a9c-bf76-589b698458cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1436d126-ee16-4178-8201-45ca5aba6d0d}, !- Handle
  Schedule Day 3,                         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eacda608-dbfd-4edc-a854-3668a60b1c4c}, !- Handle
  res occupants schedule allday ruleset1, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dd2557b8-116b-416f-9359-abe98b7c1637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd2557b8-116b-416f-9359-abe98b7c1637}, !- Handle
  res occupants schedule allday1,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {b2ff6bdc-47f6-4d28-aab1-b76badd8eb79}, !- Handle
  res occupants schedule allday ruleset2, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ae1eee96-e1ec-45a1-9c46-ef365527316c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae1eee96-e1ec-45a1-9c46-ef365527316c}, !- Handle
  res occupants schedule allday2,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ad784553-cf32-43be-8695-5d9aee08b349}, !- Handle
  res occupants schedule allday ruleset3, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5a3ba8c0-d6f2-4027-b899-141354643ee6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a3ba8c0-d6f2-4027-b899-141354643ee6}, !- Handle
  res occupants schedule allday3,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1d1840ba-bf1f-49a4-ae10-421f13e0e0db}, !- Handle
  res occupants schedule allday ruleset4, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bc696918-ff00-4dc5-8c1b-768a39ba8779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc696918-ff00-4dc5-8c1b-768a39ba8779}, !- Handle
  res occupants schedule allday4,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7eff49f1-878e-4b1d-89f2-f60c54c11d53}, !- Handle
  res occupants schedule allday ruleset5, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f9a6c5b4-13df-43f7-a98a-9103b0d8ce66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a6c5b4-13df-43f7-a98a-9103b0d8ce66}, !- Handle
  res occupants schedule allday5,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {eb62005f-11d7-465c-b9c0-d9d446dfad58}, !- Handle
  res occupants schedule allday ruleset6, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ab72f56c-cc1d-440f-b274-679a2a7699a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab72f56c-cc1d-440f-b274-679a2a7699a7}, !- Handle
  res occupants schedule allday6,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {55c32ef2-cb0d-4b34-aefa-c8a4bf68b7f4}, !- Handle
  res occupants schedule allday ruleset7, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {76e0b9d7-b0a5-4236-8b44-cc40b0d93630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76e0b9d7-b0a5-4236-8b44-cc40b0d93630}, !- Handle
  res occupants schedule allday7,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bfdf3a82-df1b-46b3-b3fe-550834ddd152}, !- Handle
  res occupants schedule allday ruleset8, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9f25c0d-f347-43ed-af8e-4adf2d2b3a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9f25c0d-f347-43ed-af8e-4adf2d2b3a23}, !- Handle
  res occupants schedule allday8,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {990f861d-00e5-42d2-9ece-45866b240007}, !- Handle
  res occupants schedule allday ruleset9, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ce3a9814-9d13-4c1a-ac42-42c61d53328e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce3a9814-9d13-4c1a-ac42-42c61d53328e}, !- Handle
  res occupants schedule allday9,         !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d60e2b7b-5f4d-4b2a-9abb-04583726a28d}, !- Handle
  res occupants schedule allday ruleset10, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da98911e-51a3-4c68-a0ea-850db5797b9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da98911e-51a3-4c68-a0ea-850db5797b9a}, !- Handle
  res occupants schedule allday10,        !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a5d21d0d-e629-4f24-8c4a-4c59e2cb3f42}, !- Handle
  res occupants schedule allday ruleset11, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {469911da-69fc-4983-9d8e-05adc9171ffa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {469911da-69fc-4983-9d8e-05adc9171ffa}, !- Handle
  res occupants schedule allday11,        !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {821ee7b4-46d7-4fa8-bf66-1f1a298f0622}, !- Handle
  res occupants schedule allday ruleset12, !- Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9890d2ce-74b2-4768-863a-6ad0c378c44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9890d2ce-74b2-4768-863a-6ad0c378c44b}, !- Handle
  res occupants schedule allday12,        !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3f22512b-6bbd-4a9c-bf76-589b698458cd}, !- Handle
  res occupants schedule winter design,   !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc27b4b8-0feb-4491-ad8c-f316adae0831}, !- Handle
  res occupants schedule summer design,   !- Name
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {34b51e15-af88-4a3b-a8f4-bcbf01655094}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {53adaa91-6619-48b4-a715-1eccce91623d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {00b4cd04-f26b-4427-928c-a0b3df09601f}, !- Schedule Type Limits Name
  {2308b413-c5de-4dd3-8fd9-2655ba84bd07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2308b413-c5de-4dd3-8fd9-2655ba84bd07}, !- Handle
  Schedule Day 4,                         !- Name
  {00b4cd04-f26b-4427-928c-a0b3df09601f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {252b5dfa-a8f8-4d32-a69e-360313fb4716}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.232,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {043e7142-1ad5-4510-8498-e32810c7e05e}, !- Handle
  res occupants|living space|story 2,     !- Name
  {252b5dfa-a8f8-4d32-a69e-360313fb4716}, !- People Definition Name
  {d9a2acfc-bf41-4ec9-a841-a54f890f9ff7}, !- Space or SpaceType Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Number of People Schedule Name
  {53adaa91-6619-48b4-a715-1eccce91623d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {00b4cd04-f26b-4427-928c-a0b3df09601f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {4aa7db72-da82-45e3-aed0-66ab14679cda}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {89de669a-590d-4602-a00a-d0ad11a8de3e}, !- Handle
  res occupants|finished basement space,  !- Name
  {4aa7db72-da82-45e3-aed0-66ab14679cda}, !- People Definition Name
  {e363cf0d-3789-49f1-b48e-ab943a6d39bd}, !- Space or SpaceType Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Number of People Schedule Name
  {53adaa91-6619-48b4-a715-1eccce91623d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {08c75784-0711-4efc-8202-e3822773ecbd}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3f39eda2-5116-437a-bc62-74b54c81164f}, !- Handle
  res occupants|living space,             !- Name
  {08c75784-0711-4efc-8202-e3822773ecbd}, !- People Definition Name
  {d039682d-288b-4095-819c-2077eae3eaa0}, !- Space or SpaceType Name
  {2e783c50-caff-4a1b-b28c-dafa7293c082}, !- Number of People Schedule Name
  {53adaa91-6619-48b4-a715-1eccce91623d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9cbd8292-0daf-4fe0-b5cc-d0589461b5de}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 5.83647564888264, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  0, 2.91823782444132, 6.64071891222066,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {caf051db-5927-4c86-a26d-53d1111768b2}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3edbb23-d0af-471c-aab5-e2ff5e1c1b73}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.6729512977653, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 6.44607564888264, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 5.1816,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0a2b3d00-915c-43cf-b072-1acf4b8f1477}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.96735129776527, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  4.96735129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 5.16662378244413;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {83a06a6d-fd08-4d2a-994f-d018bdbaa569}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.57695129776527, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80b512a9-cd37-4614-a355-3bcf975b86d9}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ecd6080a-e235-4e6f-8b2a-9d3d9ac7928f}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, -3.048, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cab9fbf6-ea1c-45bc-8fe6-be3034c90065}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-016, 5.1816,      !- X,Y,Z Vertex 3 {m}
  0, 2.91823782444132, 6.64071891222066;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ebca8f73-f355-4c66-85ee-85cde32a1e47}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-016, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6b330802-f92a-46b7-b46d-6947359fb32e}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {3a030a8f-0f64-40bf-b4ed-8f9b0f5e908a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {ce70279b-2dc1-449b-8270-8264e1c08d00}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {39aef9ec-4ce7-438a-92c8-ab45efe5c88d}, !- Handle
  {ce70279b-2dc1-449b-8270-8264e1c08d00}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {d37ad7ff-1834-4477-b90a-b157d9210dff}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {94b00aa9-b872-4a14-86fb-d66d6d5309a9}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {dd5e1e62-0a06-40e9-9764-68318617e6ce}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {1b85916a-06ab-4076-bf4e-30ff7c38ed8f}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {b1747d76-b5e2-4d58-aa2d-aa0553fee1a4}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {72e9b93f-1d4a-4420-964c-b1fe8168aae5}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7bec8820-9c09-434b-8580-a078643bf48a}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {94775fdc-239b-458a-b5a5-13ce40b3e820}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {25143d39-aa94-419b-b589-1ea2948dd8bb}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {894c6c5f-310b-4b3e-af35-8fc988ed0b07}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Handle
  Always On Discrete,                     !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {02bde312-1282-4048-b911-b04f7faf8cbb}, !- Handle
  res room ac cooling coil,               !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72e9b93f-1d4a-4420-964c-b1fe8168aae5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7bec8820-9c09-434b-8580-a078643bf48a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94775fdc-239b-458a-b5a5-13ce40b3e820}, !- Energy Input Ratio Function of Temperature Curve Name
  {25143d39-aa94-419b-b589-1ea2948dd8bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {894c6c5f-310b-4b3e-af35-8fc988ed0b07}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8482eb7f-96ad-46cf-8749-f351fe9a2acc}, !- Handle
  res room ac living zone clg supply fan, !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {087b6930-1f09-4200-8371-28df92567b3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa097301-6703-4829-9818-0dc205af6e23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac clg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {087b6930-1f09-4200-8371-28df92567b3b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa097301-6703-4829-9818-0dc205af6e23}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {4670218e-1cfd-482a-8dec-40e22f21f5e1}, !- Handle
  Always Off Discrete,                    !- Name
  {a7145619-1b0c-4862-9c7b-bacff22c0ae4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {a7145619-1b0c-4862-9c7b-bacff22c0ae4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {7c5e5319-26bf-44ac-865b-e6b115d6e65b}, !- Handle
  res room ac always off heating coil,    !- Name
  {4670218e-1cfd-482a-8dec-40e22f21f5e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc5258f8-978c-448b-8648-47330b5c4e9e}, !- Handle
  res room ac zone ptac,                  !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  {299af295-5e2e-40fe-8211-d0c88705f6b5}, !- Air Inlet Node Name
  {6ef60bd7-3835-4f40-898f-51972b1771cb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8482eb7f-96ad-46cf-8749-f351fe9a2acc}, !- Supply Air Fan Name
  {7c5e5319-26bf-44ac-865b-e6b115d6e65b}, !- Heating Coil Name
  {02bde312-1282-4048-b911-b04f7faf8cbb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {4670218e-1cfd-482a-8dec-40e22f21f5e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ba9f48df-9933-4d0f-9e99-37932a086202}, !- Handle
  Node 5,                                 !- Name
  {dea8a400-5fa2-4e2d-9185-e30109bc8902}, !- Inlet Port
  {299af295-5e2e-40fe-8211-d0c88705f6b5}; !- Outlet Port

OS:Connection,
  {dea8a400-5fa2-4e2d-9185-e30109bc8902}, !- Handle
  {9066d115-34a2-4d37-be94-72849c827435}, !- Name
  {027f81f1-fac3-4757-bc7d-b0cff10eeb90}, !- Source Object
  3,                                      !- Outlet Port
  {ba9f48df-9933-4d0f-9e99-37932a086202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299af295-5e2e-40fe-8211-d0c88705f6b5}, !- Handle
  {c28100f6-d2ea-4e9f-a25b-7d14154897b4}, !- Name
  {ba9f48df-9933-4d0f-9e99-37932a086202}, !- Source Object
  3,                                      !- Outlet Port
  {dc5258f8-978c-448b-8648-47330b5c4e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6119d13-9708-44a9-abc9-86251c685ff6}, !- Handle
  Node 6,                                 !- Name
  {6ef60bd7-3835-4f40-898f-51972b1771cb}, !- Inlet Port
  {56299a78-ce66-4d7e-b59d-8cb15889c369}; !- Outlet Port

OS:Connection,
  {56299a78-ce66-4d7e-b59d-8cb15889c369}, !- Handle
  {1ba4b6b9-8bef-4709-8418-f0027cbae736}, !- Name
  {b6119d13-9708-44a9-abc9-86251c685ff6}, !- Source Object
  3,                                      !- Outlet Port
  {c2ba9417-0203-4c2e-979a-9547c7be833d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ef60bd7-3835-4f40-898f-51972b1771cb}, !- Handle
  {8e1232f1-0f91-4ede-9207-5d24d07d6aae}, !- Name
  {dc5258f8-978c-448b-8648-47330b5c4e9e}, !- Source Object
  4,                                      !- Outlet Port
  {b6119d13-9708-44a9-abc9-86251c685ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {644aaf08-52b0-43d2-b3b7-4708cb287ef4}, !- Handle
  {dc5258f8-978c-448b-8648-47330b5c4e9e}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Cooling:DX:SingleSpeed,
  {e68f7380-2f21-4e1e-b7ac-d41f6620db38}, !- Handle
  res room ac cooling coil 1,             !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72e9b93f-1d4a-4420-964c-b1fe8168aae5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7bec8820-9c09-434b-8580-a078643bf48a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94775fdc-239b-458a-b5a5-13ce40b3e820}, !- Energy Input Ratio Function of Temperature Curve Name
  {25143d39-aa94-419b-b589-1ea2948dd8bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {894c6c5f-310b-4b3e-af35-8fc988ed0b07}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {5f142c71-fc98-4f49-96c4-0cc1c6bec796}, !- Handle
  res room ac finished basement zone clg supply fan, !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74cc535a-8f96-4156-9309-f8a5ec0f840d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b779dc89-7245-466e-b026-b1eb91bf10af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res room ac clg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {74cc535a-8f96-4156-9309-f8a5ec0f840d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b779dc89-7245-466e-b026-b1eb91bf10af}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b1650350-0899-4de6-98c7-96fd2a576e14}, !- Handle
  res room ac always off heating coil 1,  !- Name
  {4670218e-1cfd-482a-8dec-40e22f21f5e1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {103cca09-354d-4e7b-b06f-0588f6b780ce}, !- Handle
  res room ac zone ptac 1,                !- Name
  {35c12659-aa61-4476-8a3f-40ad7939a8f2}, !- Availability Schedule Name
  {9392109a-cb7f-4b7a-b30b-7cae52b82fb9}, !- Air Inlet Node Name
  {f4c9a140-d6e6-4910-95e8-79352101a80f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f142c71-fc98-4f49-96c4-0cc1c6bec796}, !- Supply Air Fan Name
  {b1650350-0899-4de6-98c7-96fd2a576e14}, !- Heating Coil Name
  {e68f7380-2f21-4e1e-b7ac-d41f6620db38}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {4670218e-1cfd-482a-8dec-40e22f21f5e1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {42fed33e-7aae-4a7b-8233-cb7eb7d2f1b1}, !- Handle
  Node 7,                                 !- Name
  {62046451-a8d0-4cc5-9e84-76be01b54ff8}, !- Inlet Port
  {9392109a-cb7f-4b7a-b30b-7cae52b82fb9}; !- Outlet Port

OS:Connection,
  {62046451-a8d0-4cc5-9e84-76be01b54ff8}, !- Handle
  {c5a2514c-cbd4-4750-9e3b-ae5a649cfb96}, !- Name
  {5e4a4f47-9b4c-40f0-8989-4d4b1dab775a}, !- Source Object
  3,                                      !- Outlet Port
  {42fed33e-7aae-4a7b-8233-cb7eb7d2f1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9392109a-cb7f-4b7a-b30b-7cae52b82fb9}, !- Handle
  {2195a2fb-c06c-489e-b3dc-e6e11ccf51af}, !- Name
  {42fed33e-7aae-4a7b-8233-cb7eb7d2f1b1}, !- Source Object
  3,                                      !- Outlet Port
  {103cca09-354d-4e7b-b06f-0588f6b780ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36ae079b-6302-4bb3-b2ef-ac17e72efd0d}, !- Handle
  Node 8,                                 !- Name
  {f4c9a140-d6e6-4910-95e8-79352101a80f}, !- Inlet Port
  {940a31f1-db9a-4501-9575-00eac76a72d3}; !- Outlet Port

OS:Connection,
  {940a31f1-db9a-4501-9575-00eac76a72d3}, !- Handle
  {9f7acfe6-cf4e-4271-8f6a-3f496c92f797}, !- Name
  {36ae079b-6302-4bb3-b2ef-ac17e72efd0d}, !- Source Object
  3,                                      !- Outlet Port
  {7ac41b06-5894-4b32-853a-7033e16a73d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4c9a140-d6e6-4910-95e8-79352101a80f}, !- Handle
  {5b10410f-a8a5-41aa-afe0-0ac427fa2a9a}, !- Name
  {103cca09-354d-4e7b-b06f-0588f6b780ce}, !- Source Object
  4,                                      !- Outlet Port
  {36ae079b-6302-4bb3-b2ef-ac17e72efd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {7f9198a4-f160-44c5-bf5f-812a27a1fcff}, !- Handle
  {103cca09-354d-4e7b-b06f-0588f6b780ce}, !- Object Name
  SizingInfoHVACCoolingCFMs,              !- Feature Name 1
  String,                                 !- Feature Data Type 1
  350.0,                                  !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  312,                                    !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Ruleset,
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Handle
  res heating season,                     !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  {3bf21e9a-8946-4ae7-bb0b-243f3995aec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bf21e9a-8946-4ae7-bb0b-243f3995aec3}, !- Handle
  Schedule Day 5,                         !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12fe5987-a90d-444a-97ce-28f3c8dd3954}, !- Handle
  res heating season allday ruleset1,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {153f10f0-1a93-466c-af56-077268569936}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {153f10f0-1a93-466c-af56-077268569936}, !- Handle
  res heating season allday1,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac407929-8af2-43c1-a7ed-f843deca7edb}, !- Handle
  res heating season allday ruleset2,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {84fbf8c8-6d4d-4d1c-a045-c635963831e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {84fbf8c8-6d4d-4d1c-a045-c635963831e9}, !- Handle
  res heating season allday2,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87de16f2-6b08-457c-9148-4f667583c32c}, !- Handle
  res heating season allday ruleset3,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {667ba72a-abd5-4257-b4ff-2877a22beced}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667ba72a-abd5-4257-b4ff-2877a22beced}, !- Handle
  res heating season allday3,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fe4a73e-0c85-4174-aaa5-7dfe9950f8e2}, !- Handle
  res heating season allday ruleset4,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {30b810a6-49e0-4a4f-931b-58d817aca026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30b810a6-49e0-4a4f-931b-58d817aca026}, !- Handle
  res heating season allday4,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d86d6dfa-de6a-4109-9a28-ead4eb29cda1}, !- Handle
  res heating season allday ruleset5,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b8b6c7c0-78ee-44e5-a124-6f644ed67d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8b6c7c0-78ee-44e5-a124-6f644ed67d51}, !- Handle
  res heating season allday5,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ac738dd-8708-4794-b402-1d7e0ea68836}, !- Handle
  res heating season allday ruleset6,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a18718a-31b9-48bf-850f-d6073ed24205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a18718a-31b9-48bf-850f-d6073ed24205}, !- Handle
  res heating season allday6,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e41e341e-2c43-4cec-8686-38efab3ebde5}, !- Handle
  res heating season allday ruleset7,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c9b84048-15ad-4c68-8e04-438c1a9dec1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9b84048-15ad-4c68-8e04-438c1a9dec1b}, !- Handle
  res heating season allday7,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f5c583e-f31b-4352-b72a-c4c9f10bd027}, !- Handle
  res heating season allday ruleset8,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb886fff-c6a2-4028-ae5d-e474b2d8a907}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb886fff-c6a2-4028-ae5d-e474b2d8a907}, !- Handle
  res heating season allday8,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d607e95-325c-48c6-a253-864fb839f15a}, !- Handle
  res heating season allday ruleset9,     !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ba3f3a9-72c8-4041-8c3c-242ae9b124b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0ba3f3a9-72c8-4041-8c3c-242ae9b124b4}, !- Handle
  res heating season allday9,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e893bce-71fd-466f-b9d8-129effc0746c}, !- Handle
  res heating season allday ruleset10,    !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3eae81d-f00c-44ac-bae4-42388cd7188b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3eae81d-f00c-44ac-bae4-42388cd7188b}, !- Handle
  res heating season allday10,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1829d62-9a38-4edc-ada4-9ec5c46843e0}, !- Handle
  res heating season allday ruleset11,    !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8fc9637-ee6a-4c02-a50d-c42b38e4d814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8fc9637-ee6a-4c02-a50d-c42b38e4d814}, !- Handle
  res heating season allday11,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b8ebd94-4249-4e03-95f9-9d5a2c6dcc5e}, !- Handle
  res heating season allday ruleset12,    !- Name
  {93ee6e35-3735-481e-ad9f-4212b11ee19a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07cad837-4cef-4438-9fcc-b325d276bc7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07cad837-4cef-4438-9fcc-b325d276bc7e}, !- Handle
  res heating season allday12,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3af6a160-8b27-48c9-af81-64a63a28cbda}, !- Handle
  living zone temperature setpoint,       !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Heating Setpoint Temperature Schedule Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {cf2d142a-7da1-4a34-9eb7-e1d63a64d03a}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Heating Setpoint Temperature Schedule Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Handle
  res cooling season,                     !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  {1943ce15-075c-484d-8821-a5e8c1e0131a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1943ce15-075c-484d-8821-a5e8c1e0131a}, !- Handle
  Schedule Day 1,                         !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8f2c800-272c-44b6-846f-e77fed9d344b}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ab9ee183-90cb-458b-a96e-13206e37d19e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab9ee183-90cb-458b-a96e-13206e37d19e}, !- Handle
  res cooling season allday1,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f38101d9-8b58-4c98-9a1e-c9dc1754eac9}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {de5ad44b-573c-4d3f-9dfe-a1e2566a8c52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {de5ad44b-573c-4d3f-9dfe-a1e2566a8c52}, !- Handle
  res cooling season allday2,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0a77f4c-ce16-4685-b2f6-98cbfd9d5e9d}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eb997be7-112c-4bcb-b276-2fb2c30f48b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb997be7-112c-4bcb-b276-2fb2c30f48b7}, !- Handle
  res cooling season allday3,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b04536f1-a29f-4bb2-bc68-5581e33cfcc2}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d9f506e1-db47-4b04-9909-066c69e435e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d9f506e1-db47-4b04-9909-066c69e435e9}, !- Handle
  res cooling season allday4,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31539e0a-dd83-439b-8c82-b7658fccddda}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0a658032-ff6b-45b9-8c0f-3c27c168f73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a658032-ff6b-45b9-8c0f-3c27c168f73f}, !- Handle
  res cooling season allday5,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc887637-7e3a-4c1f-bbb0-ba3505049e9a}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {32d166aa-b81b-43f7-b852-8f55df6430c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32d166aa-b81b-43f7-b852-8f55df6430c3}, !- Handle
  res cooling season allday6,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9c1e797-7647-4943-9253-be098f8112c2}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {35a8f6b1-e377-4df7-9a61-3789707d6144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35a8f6b1-e377-4df7-9a61-3789707d6144}, !- Handle
  res cooling season allday7,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faf8a72a-294d-4a0c-9215-1de6cd2e70f0}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91f899ca-29f5-44cf-ac5e-08b40a3326cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91f899ca-29f5-44cf-ac5e-08b40a3326cc}, !- Handle
  res cooling season allday8,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba3166d6-82fd-469d-8fe5-b4fa943be316}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7af997c9-f362-4e0f-a87c-f1a3db9e57c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7af997c9-f362-4e0f-a87c-f1a3db9e57c2}, !- Handle
  res cooling season allday9,             !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eb46c56-ae95-419d-83f4-bd4d6ff76447}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e339e07-944e-4470-83c7-c8ffb49d16bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e339e07-944e-4470-83c7-c8ffb49d16bb}, !- Handle
  res cooling season allday10,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0bf7607-e95e-4673-a137-fb93cc2b3f37}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c274724-5183-4206-a4dc-562b344dbd52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c274724-5183-4206-a4dc-562b344dbd52}, !- Handle
  res cooling season allday11,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64ae19db-2104-46bd-907c-008752fc9173}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {ce641df1-3235-4200-bfa6-5a043915baf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1c2e118-eb82-4801-94eb-c023933ab196}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c2e118-eb82-4801-94eb-c023933ab196}, !- Handle
  res cooling season allday12,            !- Name
  {cdd0b7df-5319-415e-9f28-bab694ad5d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Handle
  res heating setpoint,                   !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  {541832ea-a5a0-4a28-8478-64b34d7c3075}, !- Default Day Schedule Name
  {eac8ed5a-722c-4bba-95e2-5e37d9faf194}, !- Summer Design Day Schedule Name
  {56b4cd70-7816-4121-bcfa-8c270e8d4dba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {541832ea-a5a0-4a28-8478-64b34d7c3075}, !- Handle
  Schedule Day 7,                         !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e854b158-6797-490c-ba48-fafad6731ed3}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {513927da-96ab-42e6-8f25-6873da542179}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {513927da-96ab-42e6-8f25-6873da542179}, !- Handle
  res heating setpoint allday1,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {17c0a8a1-b162-40a1-ab08-c2ff55373821}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0dc9a958-618e-42d3-aeaa-20afdb7f1aa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0dc9a958-618e-42d3-aeaa-20afdb7f1aa1}, !- Handle
  res heating setpoint allday2,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a154af6-f3c6-432c-bb88-86f8c147f271}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1e1ad33d-181b-4450-a11e-0c5334f72611}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e1ad33d-181b-4450-a11e-0c5334f72611}, !- Handle
  res heating setpoint allday3,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f4d27b1d-29a1-4d17-8388-856f9fce3112}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fe236cf3-6a77-4853-a0c9-dc5a83c39eef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe236cf3-6a77-4853-a0c9-dc5a83c39eef}, !- Handle
  res heating setpoint allday4,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {723e721d-9d97-4bba-882d-84aa324c52ea}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4a56fb72-4864-4fc2-b497-4fd55759d5d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a56fb72-4864-4fc2-b497-4fd55759d5d1}, !- Handle
  res heating setpoint allday5,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a9a8549a-2726-4307-8485-dff33d1153a4}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {53aa2a85-5a65-495b-933f-c2d1df5053b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53aa2a85-5a65-495b-933f-c2d1df5053b4}, !- Handle
  res heating setpoint allday6,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {40d19b1c-32df-48c9-a805-2d3e8b18c977}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38fd8bba-0243-43e6-a61e-af8c0f8a26e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38fd8bba-0243-43e6-a61e-af8c0f8a26e5}, !- Handle
  res heating setpoint allday7,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4607b6a5-bf79-41f7-8d6d-42322471a3cf}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8646d8c7-d235-47a4-ba36-25da1b8b1444}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8646d8c7-d235-47a4-ba36-25da1b8b1444}, !- Handle
  res heating setpoint allday8,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e70df7c2-13f8-44f0-83ae-5dc4e7c772be}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {baf5bf11-62ed-405b-ad7d-d235de725fe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {baf5bf11-62ed-405b-ad7d-d235de725fe0}, !- Handle
  res heating setpoint allday9,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2e81c6b-5717-48aa-9190-a53ac58bbcc2}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e76d422-ec9f-4c9b-aa23-bdac1d05d953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e76d422-ec9f-4c9b-aa23-bdac1d05d953}, !- Handle
  res heating setpoint allday10,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b600ed8c-ab01-4b8e-b213-32961785b7d3}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {954eedb0-1f79-41e4-806a-875df387ef4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {954eedb0-1f79-41e4-806a-875df387ef4c}, !- Handle
  res heating setpoint allday11,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d7dc2709-3e58-4e43-99b4-639300e5e38f}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {d333cead-03fe-4e20-8b63-c787601f52c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80b1bfef-4196-46ae-b98a-4cde6a24a808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b1bfef-4196-46ae-b98a-4cde6a24a808}, !- Handle
  res heating setpoint allday12,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {56b4cd70-7816-4121-bcfa-8c270e8d4dba}, !- Handle
  res heating setpoint winter design,     !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {eac8ed5a-722c-4bba-95e2-5e37d9faf194}, !- Handle
  res heating setpoint summer design,     !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Handle
  res cooling setpoint,                   !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  {c39b9c7c-c2c4-419f-bebf-1eb240e5a9c8}, !- Default Day Schedule Name
  {5c54e3dd-b49b-4518-a3c7-63f2f04ac055}, !- Summer Design Day Schedule Name
  {d24aecca-66c1-43e7-a428-8a68522523fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c39b9c7c-c2c4-419f-bebf-1eb240e5a9c8}, !- Handle
  Schedule Day 8,                         !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58aa8850-2cb1-4920-af90-a098f6277b20}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f87bb6d1-8d86-480c-b894-dc0b3dc113b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f87bb6d1-8d86-480c-b894-dc0b3dc113b0}, !- Handle
  res cooling setpoint allday1,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {34ca161e-86ba-4913-940d-b1cf0221e19a}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {78352978-0926-4a91-a487-94ec436bf755}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {78352978-0926-4a91-a487-94ec436bf755}, !- Handle
  res cooling setpoint allday2,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {deca6e03-6c1c-463b-8e2c-2aa77d82f3f7}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5496b4e7-1652-4c34-81d5-93be59f8032c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5496b4e7-1652-4c34-81d5-93be59f8032c}, !- Handle
  res cooling setpoint allday3,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1f4fa647-338c-4b23-b542-3208519747dc}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aca17dcc-a31c-40f9-a399-64d3e75c3856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aca17dcc-a31c-40f9-a399-64d3e75c3856}, !- Handle
  res cooling setpoint allday4,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78eaf1ae-3637-40e0-8505-2d010a7ca577}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {84c9f6f5-5b69-4e08-88a1-637cf9558d8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c9f6f5-5b69-4e08-88a1-637cf9558d8e}, !- Handle
  res cooling setpoint allday5,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {defab679-30fc-477e-8022-4890601c6b58}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8a4cbe93-d27b-4d38-b70b-b75da09390a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a4cbe93-d27b-4d38-b70b-b75da09390a0}, !- Handle
  res cooling setpoint allday6,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {81e6e828-0b30-41dd-aa91-ffd427b92e3c}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5b27e777-938e-443d-9e6d-cc2c9a6142c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b27e777-938e-443d-9e6d-cc2c9a6142c2}, !- Handle
  res cooling setpoint allday7,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6f0bcc5d-a549-4d75-ab64-9e56b1d63ec5}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {31348cb0-c098-430b-a1ce-0c06f3aa7856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31348cb0-c098-430b-a1ce-0c06f3aa7856}, !- Handle
  res cooling setpoint allday8,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {add3c251-0eac-4e48-8612-b7cf1c831e3f}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acbc64f9-161a-4cc3-bbce-8ea3525eda41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {acbc64f9-161a-4cc3-bbce-8ea3525eda41}, !- Handle
  res cooling setpoint allday9,           !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4f07ee87-c052-45b8-acd1-276c1aa2b0f8}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32ad3cf6-c680-49a1-837e-d80ccefe693f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32ad3cf6-c680-49a1-837e-d80ccefe693f}, !- Handle
  res cooling setpoint allday10,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c5c89a1e-07c6-4f14-9849-bf8edf605735}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7212ec72-e5ba-47b8-9558-1bd472b33a96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7212ec72-e5ba-47b8-9558-1bd472b33a96}, !- Handle
  res cooling setpoint allday11,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {acbb5c7c-5c4a-4c60-afcf-c0c7ac3f3b19}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {8b7cd484-0231-496b-a2f6-c5a38033c7eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0abc2253-4fd7-4968-a653-1efb466345e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0abc2253-4fd7-4968-a653-1efb466345e6}, !- Handle
  res cooling setpoint allday12,          !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {d24aecca-66c1-43e7-a428-8a68522523fd}, !- Handle
  res cooling setpoint winter design,     !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {5c54e3dd-b49b-4518-a3c7-63f2f04ac055}, !- Handle
  res cooling setpoint summer design,     !- Name
  {cf3472f9-bf42-4dde-96bb-fdad5ad9eaf6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

