!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_Furnace_CentralAC_ElecWHTank_ClothesWasher_ClothesDryer.osw

OS:Version,
  {02b0e7d2-74dc-4f1f-b5f1-9b07e36279a8}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {5828427d-1dc7-4c8c-96ed-cc572b679183}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {018ef9bb-2d66-48db-a348-11b207a6affa}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f5e96c55-53cb-4727-b7fd-60a5c3d4a3e5}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {2590e3ac-a641-4913-9d4e-41f81c72da86}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {f4a18059-9858-4cb7-a384-58389becd13a}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {176fb9fe-5d62-41d8-ad22-b367a0da6a24}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {915ede80-9490-4853-a356-6c93a5a03b5b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c9ce3f54-b891-4c8e-9aa9-19e35a0b8062}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c3ccb7-ad19-4fa3-ac3d-ee223f67e763}, !- Zone Air Inlet Port List
  {3f0ded55-5aa6-4351-8c01-d280269d2563}, !- Zone Air Exhaust Port List
  {75f2283a-33ee-455a-9f1f-a1f529499131}, !- Zone Air Node Name
  {80ac6c0d-2ba7-4794-8428-de79df06f55f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdf62147-3444-4f03-a0d3-c52de8413c4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54923156-9a6d-4cb4-93f5-7a7010e719fb}, !- Handle
  Node 1,                                 !- Name
  {75f2283a-33ee-455a-9f1f-a1f529499131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75f2283a-33ee-455a-9f1f-a1f529499131}, !- Handle
  {98c614f2-b362-497c-af56-6f1724904e06}, !- Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Source Object
  11,                                     !- Outlet Port
  {54923156-9a6d-4cb4-93f5-7a7010e719fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c3ccb7-ad19-4fa3-ac3d-ee223f67e763}, !- Handle
  {4f5abca6-7ae2-42d2-a3ce-5c515519be63}, !- Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- HVAC Component
  {6013e314-4391-4904-9cef-41e0956804d5}, !- Port 1
  {05e30ed2-8364-4b59-b3b9-0ab9d2c56c23}; !- Port 2

OS:PortList,
  {3f0ded55-5aa6-4351-8c01-d280269d2563}, !- Handle
  {6ee7c2d9-f0fa-4719-80bd-e70ba3d416ad}, !- Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}; !- HVAC Component

OS:PortList,
  {80ac6c0d-2ba7-4794-8428-de79df06f55f}, !- Handle
  {27b13bf2-ea79-48c6-af55-ffe6068fb9ba}, !- Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- HVAC Component
  {8e0ea519-6c75-4961-b353-74346d31bebb}, !- Port 1
  {a5f2b111-15a5-402e-bf06-7352ab287c21}; !- Port 2

OS:Sizing:Zone,
  {1c7c659c-c222-405e-bd48-4020786a0e01}, !- Handle
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f956137b-711b-437e-ae7e-115b415ef8d3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {86366b3f-7914-4710-9523-40af613b1211}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {77f632c8-d362-4897-8a15-c085c8c22418}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Handle
  living space,                           !- Name
  {97d1ff56-f12c-49f9-89a5-d12678acf6f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ee6efbff-4c26-4b21-a638-6b20df1cd54d}; !- Building Unit Name

OS:Surface,
  {95f257d0-8a5d-4be8-8814-17685838f2e5}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c58390e-4035-4afa-bdc9-8ba89cf5dad1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5baeb96a-8614-46b8-91d3-38c8a95a6416}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ca196d-158c-4bc9-b789-4ca9c9495ce8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d90b4f4-d03a-4681-b056-d73687f8581e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7469f80-19f9-4c97-8734-2f025f1833ce}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ac47dc6-5884-4bc9-8128-9dfc679f9406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e46498-f09f-453e-9174-9df69c3deff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {97d1ff56-f12c-49f9-89a5-d12678acf6f0}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Handle
  living space|story 2,                   !- Name
  {97d1ff56-f12c-49f9-89a5-d12678acf6f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ee6efbff-4c26-4b21-a638-6b20df1cd54d}; !- Building Unit Name

OS:Surface,
  {95e46498-f09f-453e-9174-9df69c3deff5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7469f80-19f9-4c97-8734-2f025f1833ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf46763-25c6-4f38-b850-1867dc99ba20}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec94bfe4-dc5d-4a63-a09f-681d509af766}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ad1c1b-62c8-49fd-8647-0b79f1caf951}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d4603d-28d1-4393-8216-0c79a4d0f0e8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794aed8d-4779-4c0f-bc41-477b0388f93d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6279c21d-d0f6-4eb7-b663-dee3e09c2813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6279c21d-d0f6-4eb7-b663-dee3e09c2813}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794aed8d-4779-4c0f-bc41-477b0388f93d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f64b96d-a409-4e47-a083-209f66b761a1}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b8e89d-881e-4933-95df-1f2d10870d06}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3ab0a6-61d2-45d7-bf58-4f912e196348}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e917cffa-2439-4cab-a45e-ea25030d9d56}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {7bdcd789-c467-4592-bd92-540484c7c747}, !- Handle
  unfinished attic space,                 !- Name
  {8dfd9324-c1c0-4e1c-9d9f-71bf881d3bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}; !- Thermal Zone Name

OS:ThermalZone,
  {938d9d11-3885-4729-8b73-109bc4be8bd6}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ba3ad60-64f6-4cd5-8fae-b8ba912eda36}, !- Zone Air Inlet Port List
  {0cbfc656-da55-48c3-95f2-2b4ecc381e09}, !- Zone Air Exhaust Port List
  {040981ac-7757-4c79-bc2f-48d706487590}, !- Zone Air Node Name
  {1dba06b4-050f-463d-ba76-f7e05c6e2ab6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a7db5ba-ab9e-494d-ad25-b8363923c81b}, !- Handle
  Node 2,                                 !- Name
  {040981ac-7757-4c79-bc2f-48d706487590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {040981ac-7757-4c79-bc2f-48d706487590}, !- Handle
  {758ddda8-9281-4919-9988-d313d3dd6e07}, !- Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}, !- Source Object
  11,                                     !- Outlet Port
  {3a7db5ba-ab9e-494d-ad25-b8363923c81b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ba3ad60-64f6-4cd5-8fae-b8ba912eda36}, !- Handle
  {068ffc8f-4199-4e2a-87c5-f3f747588e06}, !- Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}; !- HVAC Component

OS:PortList,
  {0cbfc656-da55-48c3-95f2-2b4ecc381e09}, !- Handle
  {8132aed5-e36d-4150-964f-78dbd9d01e84}, !- Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}; !- HVAC Component

OS:PortList,
  {1dba06b4-050f-463d-ba76-f7e05c6e2ab6}, !- Handle
  {7a601bf1-3ede-4d7f-94bc-4d60846b6c6c}, !- Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}; !- HVAC Component

OS:Sizing:Zone,
  {df26e42b-1e8b-4202-af8f-466c196aa31b}, !- Handle
  {938d9d11-3885-4729-8b73-109bc4be8bd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5f8780d-f2bb-405c-9d79-4afaada3f73e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {938d9d11-3885-4729-8b73-109bc4be8bd6}; !- Thermal Zone

OS:SpaceType,
  {8dfd9324-c1c0-4e1c-9d9f-71bf881d3bcd}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {ee6efbff-4c26-4b21-a638-6b20df1cd54d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {bbaf7985-3b90-46a6-9e06-4055cfb6d22e}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {21f1c15c-97c5-4384-bdb7-772116c26395}, !- Handle
  {bbaf7985-3b90-46a6-9e06-4055cfb6d22e}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5a1b310c-dba8-4977-8bcc-191323b98cad}, !- Handle
  {ee6efbff-4c26-4b21-a638-6b20df1cd54d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:WeatherFile,
  {642141cc-3b88-4b41-9f6b-e71be581eae0}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {418451d5-6cab-436a-a8d6-71ee7e1ced53}, !- Handle
  {642141cc-3b88-4b41-9f6b-e71be581eae0}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {673bd2e1-b66f-4b30-9133-ad1ecdc4d1f6}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {268bf423-80c5-4367-8697-15d5c445cf06}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {1ef97a32-de61-48fd-8529-5bb44ea38770}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {ca03021e-37de-4188-91af-37960a50165e}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4a490e74-52cf-4526-ae7d-e3f7d57d1f61}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Coil:Heating:Gas,
  {b81b4b83-079d-435a-b30a-799df9bff4e1}, !- Handle
  res fur gas heating coil,               !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Handle
  Always On Discrete,                     !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {2a7f3b40-661b-48b3-863b-96141b7088e9}, !- Handle
  res fur gas htg supply fan,             !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {580c3bc5-d5b1-4297-a6a0-93d9593b01c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37a0d4a7-04a8-4f50-9ea6-14223ba8c137}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {580c3bc5-d5b1-4297-a6a0-93d9593b01c5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37a0d4a7-04a8-4f50-9ea6-14223ba8c137}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fe0abb3e-3b84-483c-a1d3-de18e77fc06a}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  {8cefbfa5-a7ff-4982-8477-368f6ba6d93b}, !- Air Inlet Node Name
  {3f49dbb6-8228-47c6-8620-b40a7cf25843}, !- Air Outlet Node Name
  {2a7f3b40-661b-48b3-863b-96141b7088e9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1673e102-6d88-472b-8d80-a14ae22302a4}, !- Supply Air Fan Operating Mode Schedule Name
  {b81b4b83-079d-435a-b30a-799df9bff4e1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {1673e102-6d88-472b-8d80-a14ae22302a4}, !- Handle
  Always Off Discrete,                    !- Name
  {8d1e243a-a691-466b-9893-4a5e3089a91a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {8d1e243a-a691-466b-9893-4a5e3089a91a}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule
  {5a1c77e4-84ec-4456-8782-9aa3fbd2b5f7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9debc05-3ca2-48b4-841a-8817c1f4ce2a}, !- Supply Side Inlet Node Name
  {3c04e971-bf17-42c2-a45c-9750e405ef77}, !- Demand Side Outlet Node Name
  {39345384-be02-44f2-912b-0719e1d4db02}, !- Demand Side Inlet Node A
  {a784f8bd-69ab-4e50-bcd4-760169d2c26d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a357cc6e-2271-4d8a-ad49-57fbe95861e2}, !- Demand Mixer Name
  {032e232b-4c5d-4722-9baf-57c5c08a3d12}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {867d75e0-a47c-4469-b2e0-d69f3aba8e59}, !- Handle
  Node 3,                                 !- Name
  {e9debc05-3ca2-48b4-841a-8817c1f4ce2a}, !- Inlet Port
  {8cefbfa5-a7ff-4982-8477-368f6ba6d93b}; !- Outlet Port

OS:Node,
  {dc7ed698-8108-40ad-9444-eaf837edc80d}, !- Handle
  Node 4,                                 !- Name
  {3f49dbb6-8228-47c6-8620-b40a7cf25843}, !- Inlet Port
  {a784f8bd-69ab-4e50-bcd4-760169d2c26d}; !- Outlet Port

OS:Connection,
  {e9debc05-3ca2-48b4-841a-8817c1f4ce2a}, !- Handle
  {ac32f898-c734-4989-be0d-62f6c5703165}, !- Name
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- Source Object
  8,                                      !- Outlet Port
  {867d75e0-a47c-4469-b2e0-d69f3aba8e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a784f8bd-69ab-4e50-bcd4-760169d2c26d}, !- Handle
  {3a95dcc6-0468-4e2e-8104-3e558d277706}, !- Name
  {dc7ed698-8108-40ad-9444-eaf837edc80d}, !- Source Object
  3,                                      !- Outlet Port
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8dcc4f49-7f98-41b3-9581-1e3ade30ee26}, !- Handle
  Node 5,                                 !- Name
  {39345384-be02-44f2-912b-0719e1d4db02}, !- Inlet Port
  {f9ac380f-eb46-45a2-88ea-5315560de072}; !- Outlet Port

OS:Node,
  {eb6ba3e5-a98a-49ec-9dde-ebc98481c327}, !- Handle
  Node 6,                                 !- Name
  {dc7bebde-3954-4c8f-abad-0f045d970e30}, !- Inlet Port
  {3c04e971-bf17-42c2-a45c-9750e405ef77}; !- Outlet Port

OS:Node,
  {499dcd09-870b-4d7a-b924-5e695ccf5d62}, !- Handle
  Node 7,                                 !- Name
  {3532a241-4b78-4bdf-97cc-0af7288b20ba}, !- Inlet Port
  {6013e314-4391-4904-9cef-41e0956804d5}; !- Outlet Port

OS:Connection,
  {39345384-be02-44f2-912b-0719e1d4db02}, !- Handle
  {8ce7c786-0923-46d7-9f39-e85a5be6dbb4}, !- Name
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- Source Object
  10,                                     !- Outlet Port
  {8dcc4f49-7f98-41b3-9581-1e3ade30ee26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c04e971-bf17-42c2-a45c-9750e405ef77}, !- Handle
  {e47e0b9a-c100-42db-8f25-5e75a0d4e827}, !- Name
  {eb6ba3e5-a98a-49ec-9dde-ebc98481c327}, !- Source Object
  3,                                      !- Outlet Port
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {032e232b-4c5d-4722-9baf-57c5c08a3d12}, !- Handle
  res fur gas zone splitter,              !- Name
  {f9ac380f-eb46-45a2-88ea-5315560de072}, !- Inlet Node Name
  {4d235202-e0d5-49a9-91fc-2efdea672aa5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a357cc6e-2271-4d8a-ad49-57fbe95861e2}, !- Handle
  res fur gas zone mixer,                 !- Name
  {dc7bebde-3954-4c8f-abad-0f045d970e30}, !- Outlet Node Name
  {89a525e2-28ae-4522-a5e9-f37f158040fd}; !- Inlet Node Name 1

OS:Connection,
  {f9ac380f-eb46-45a2-88ea-5315560de072}, !- Handle
  {5570cfe0-b9a2-4d35-961e-c64855f2d026}, !- Name
  {8dcc4f49-7f98-41b3-9581-1e3ade30ee26}, !- Source Object
  3,                                      !- Outlet Port
  {032e232b-4c5d-4722-9baf-57c5c08a3d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7bebde-3954-4c8f-abad-0f045d970e30}, !- Handle
  {86ddef9d-bca7-4e44-a9cc-5418e96ec2d0}, !- Name
  {a357cc6e-2271-4d8a-ad49-57fbe95861e2}, !- Source Object
  2,                                      !- Outlet Port
  {eb6ba3e5-a98a-49ec-9dde-ebc98481c327}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ce06a9f-96e5-44e0-bcf6-4619e5e2a0a1}, !- Handle
  {cd9c1df1-8dce-49fe-af60-169d126aa9a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a1c77e4-84ec-4456-8782-9aa3fbd2b5f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {8cefbfa5-a7ff-4982-8477-368f6ba6d93b}, !- Handle
  {f21cc659-a09c-47b5-8b17-73efb4d16ba1}, !- Name
  {867d75e0-a47c-4469-b2e0-d69f3aba8e59}, !- Source Object
  3,                                      !- Outlet Port
  {fe0abb3e-3b84-483c-a1d3-de18e77fc06a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3f49dbb6-8228-47c6-8620-b40a7cf25843}, !- Handle
  {e7aae8a5-c950-41e7-b841-54f5e0e3ba17}, !- Name
  {fe0abb3e-3b84-483c-a1d3-de18e77fc06a}, !- Source Object
  7,                                      !- Outlet Port
  {dc7ed698-8108-40ad-9444-eaf837edc80d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86366b3f-7914-4710-9523-40af613b1211}, !- Handle
  res fur gas living zone direct air,     !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  {d2fe6549-8667-4ac6-9550-6e71d1e7004e}, !- Air Inlet Node Name
  {3532a241-4b78-4bdf-97cc-0af7288b20ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {239f9330-44cb-411d-ac8e-b51ed6a3e477}, !- Handle
  Node 8,                                 !- Name
  {8e0ea519-6c75-4961-b353-74346d31bebb}, !- Inlet Port
  {89a525e2-28ae-4522-a5e9-f37f158040fd}; !- Outlet Port

OS:Connection,
  {6013e314-4391-4904-9cef-41e0956804d5}, !- Handle
  {5982edef-5e6f-40a3-adf4-9a6547067c5e}, !- Name
  {499dcd09-870b-4d7a-b924-5e695ccf5d62}, !- Source Object
  3,                                      !- Outlet Port
  {74c3ccb7-ad19-4fa3-ac3d-ee223f67e763}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e0ea519-6c75-4961-b353-74346d31bebb}, !- Handle
  {6903a623-43dd-42b1-9de0-995a5cf1ed86}, !- Name
  {80ac6c0d-2ba7-4794-8428-de79df06f55f}, !- Source Object
  3,                                      !- Outlet Port
  {239f9330-44cb-411d-ac8e-b51ed6a3e477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a525e2-28ae-4522-a5e9-f37f158040fd}, !- Handle
  {bbdd1563-4cf0-4e65-a80a-a48f11e182fb}, !- Name
  {239f9330-44cb-411d-ac8e-b51ed6a3e477}, !- Source Object
  3,                                      !- Outlet Port
  {a357cc6e-2271-4d8a-ad49-57fbe95861e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f130d49-10b7-4827-8339-dd95b4927960}, !- Handle
  Node 9,                                 !- Name
  {4d235202-e0d5-49a9-91fc-2efdea672aa5}, !- Inlet Port
  {d2fe6549-8667-4ac6-9550-6e71d1e7004e}; !- Outlet Port

OS:Connection,
  {4d235202-e0d5-49a9-91fc-2efdea672aa5}, !- Handle
  {a43dee2a-9e8d-4c79-9afa-aae6a43c80d0}, !- Name
  {032e232b-4c5d-4722-9baf-57c5c08a3d12}, !- Source Object
  3,                                      !- Outlet Port
  {6f130d49-10b7-4827-8339-dd95b4927960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fe6549-8667-4ac6-9550-6e71d1e7004e}, !- Handle
  {31e2ab4d-3887-4e07-8a8c-9b73b55e2872}, !- Name
  {6f130d49-10b7-4827-8339-dd95b4927960}, !- Source Object
  3,                                      !- Outlet Port
  {86366b3f-7914-4710-9523-40af613b1211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3532a241-4b78-4bdf-97cc-0af7288b20ba}, !- Handle
  {a25263ba-c93f-4dc8-8412-b4b8408ded24}, !- Name
  {86366b3f-7914-4710-9523-40af613b1211}, !- Source Object
  4,                                      !- Outlet Port
  {499dcd09-870b-4d7a-b924-5e695ccf5d62}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a9b27da7-77e1-403d-b6d8-f88fae29b979}, !- Handle
  {fe0abb3e-3b84-483c-a1d3-de18e77fc06a}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Curve:Biquadratic,
  {f9c6dd03-cc1c-46f2-8470-d3c88d3f2ebc}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a5defe6d-db22-4cb8-b3ed-f08feddd6b55}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a20360d3-4712-4747-ba54-5f882533a276}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b26331c6-4cfb-40e6-abb2-891430c2b16f}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6572a323-9ea5-4d87-8806-1d9785ee5d7b}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7e962022-f7cf-45ff-ae39-5262f1f2525f}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a6635727-959a-403d-8f02-f2cae15d1575}, !- Handle
  res ac cooling coil,                    !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5defe6d-db22-4cb8-b3ed-f08feddd6b55}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6572a323-9ea5-4d87-8806-1d9785ee5d7b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a20360d3-4712-4747-ba54-5f882533a276}, !- Energy Input Ratio Function of Temperature Curve Name
  {7e962022-f7cf-45ff-ae39-5262f1f2525f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b26331c6-4cfb-40e6-abb2-891430c2b16f}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f0d3464f-a891-46f0-bcea-5c0ff65e3a2a}, !- Handle
  res ac clg supply fan,                  !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0b00020-ae32-4461-bf82-693f472d4798}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab6f21b0-f10b-4a09-8f82-e3e27dec4426}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d0b00020-ae32-4461-bf82-693f472d4798}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab6f21b0-f10b-4a09-8f82-e3e27dec4426}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2e29174a-a433-48f4-8940-cd149c28ead7}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  {9ad8bce7-7228-4ab7-a413-eaaa9febe6da}, !- Air Inlet Node Name
  {b097f27f-1ffd-4811-84c3-4ecffba23b61}, !- Air Outlet Node Name
  {f0d3464f-a891-46f0-bcea-5c0ff65e3a2a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1673e102-6d88-472b-8d80-a14ae22302a4}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a6635727-959a-403d-8f02-f2cae15d1575}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule
  {aeb066fa-a103-4355-8ad6-6f4c195a5986}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86a3f4cd-45aa-4b2c-98ec-c543609bdc3a}, !- Supply Side Inlet Node Name
  {3dec7a83-49f6-46f8-8faf-1807108137e4}, !- Demand Side Outlet Node Name
  {ffa25b14-13e6-416a-acef-08d4dec50646}, !- Demand Side Inlet Node A
  {681a22f9-ffb5-4332-8b7c-64b66efcd4b8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8cc26bda-b912-4d0d-b766-3d38d52f5bf9}, !- Demand Mixer Name
  {8b7f9ef4-0344-4c06-b6bc-be8fdb5d8534}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3fb2c846-272d-4ef8-a795-7056f40f6f94}, !- Handle
  Node 10,                                !- Name
  {86a3f4cd-45aa-4b2c-98ec-c543609bdc3a}, !- Inlet Port
  {9ad8bce7-7228-4ab7-a413-eaaa9febe6da}; !- Outlet Port

OS:Node,
  {aaa4e4c5-8ef4-46b5-881f-ed39af284930}, !- Handle
  Node 11,                                !- Name
  {b097f27f-1ffd-4811-84c3-4ecffba23b61}, !- Inlet Port
  {681a22f9-ffb5-4332-8b7c-64b66efcd4b8}; !- Outlet Port

OS:Connection,
  {86a3f4cd-45aa-4b2c-98ec-c543609bdc3a}, !- Handle
  {2767a2c9-a4b3-4553-bf6b-d81686bf46bc}, !- Name
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- Source Object
  8,                                      !- Outlet Port
  {3fb2c846-272d-4ef8-a795-7056f40f6f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681a22f9-ffb5-4332-8b7c-64b66efcd4b8}, !- Handle
  {56734649-8da3-4e70-8d9f-765b6e2622df}, !- Name
  {aaa4e4c5-8ef4-46b5-881f-ed39af284930}, !- Source Object
  3,                                      !- Outlet Port
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {50cbbe78-26a3-4766-a5b7-ea814f0c8494}, !- Handle
  Node 12,                                !- Name
  {ffa25b14-13e6-416a-acef-08d4dec50646}, !- Inlet Port
  {59fa9ddf-3fa6-4bff-9789-6c7e34137c68}; !- Outlet Port

OS:Node,
  {68f435d0-32a1-4e94-9eb4-8715287ae415}, !- Handle
  Node 13,                                !- Name
  {7d38fd44-5bde-4f0c-97fb-cff2be5777f6}, !- Inlet Port
  {3dec7a83-49f6-46f8-8faf-1807108137e4}; !- Outlet Port

OS:Node,
  {00b50b49-f4b9-4e64-bcc1-93e3f75dee20}, !- Handle
  Node 14,                                !- Name
  {1238d7de-4519-4731-9d52-a817d7901b32}, !- Inlet Port
  {05e30ed2-8364-4b59-b3b9-0ab9d2c56c23}; !- Outlet Port

OS:Connection,
  {ffa25b14-13e6-416a-acef-08d4dec50646}, !- Handle
  {997c7db5-108b-4e96-8099-e1e826dddf54}, !- Name
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- Source Object
  10,                                     !- Outlet Port
  {50cbbe78-26a3-4766-a5b7-ea814f0c8494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dec7a83-49f6-46f8-8faf-1807108137e4}, !- Handle
  {1efe6db9-934e-4fb8-859e-18ab66e22bca}, !- Name
  {68f435d0-32a1-4e94-9eb4-8715287ae415}, !- Source Object
  3,                                      !- Outlet Port
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b7f9ef4-0344-4c06-b6bc-be8fdb5d8534}, !- Handle
  res ac zone splitter,                   !- Name
  {59fa9ddf-3fa6-4bff-9789-6c7e34137c68}, !- Inlet Node Name
  {351b9950-a661-42b3-818e-d1c372e0c043}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8cc26bda-b912-4d0d-b766-3d38d52f5bf9}, !- Handle
  res ac zone mixer,                      !- Name
  {7d38fd44-5bde-4f0c-97fb-cff2be5777f6}, !- Outlet Node Name
  {bcfec5d4-764e-447b-a433-454da7ea64b7}; !- Inlet Node Name 1

OS:Connection,
  {59fa9ddf-3fa6-4bff-9789-6c7e34137c68}, !- Handle
  {3f156914-7a98-412b-b7e0-bd8d7e8407c2}, !- Name
  {50cbbe78-26a3-4766-a5b7-ea814f0c8494}, !- Source Object
  3,                                      !- Outlet Port
  {8b7f9ef4-0344-4c06-b6bc-be8fdb5d8534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d38fd44-5bde-4f0c-97fb-cff2be5777f6}, !- Handle
  {5d797985-43da-4bfd-a96f-e6f0e1eb96ef}, !- Name
  {8cc26bda-b912-4d0d-b766-3d38d52f5bf9}, !- Source Object
  2,                                      !- Outlet Port
  {68f435d0-32a1-4e94-9eb4-8715287ae415}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f913216a-864a-4a17-9f50-d255913f903c}, !- Handle
  {a8ad7cb7-64a9-4d65-b831-6c5ed186197f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aeb066fa-a103-4355-8ad6-6f4c195a5986}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {9ad8bce7-7228-4ab7-a413-eaaa9febe6da}, !- Handle
  {d0110c60-e2d9-4674-8448-d05929c8c336}, !- Name
  {3fb2c846-272d-4ef8-a795-7056f40f6f94}, !- Source Object
  3,                                      !- Outlet Port
  {2e29174a-a433-48f4-8940-cd149c28ead7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b097f27f-1ffd-4811-84c3-4ecffba23b61}, !- Handle
  {78cfa8c5-4982-4820-a704-db5a41df94eb}, !- Name
  {2e29174a-a433-48f4-8940-cd149c28ead7}, !- Source Object
  7,                                      !- Outlet Port
  {aaa4e4c5-8ef4-46b5-881f-ed39af284930}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77f632c8-d362-4897-8a15-c085c8c22418}, !- Handle
  res ac living zone direct air,          !- Name
  {040777a8-fee7-4c22-9a3e-3a322aae1a1d}, !- Availability Schedule Name
  {c616efcf-c898-4bcd-8289-023f25352cc1}, !- Air Inlet Node Name
  {1238d7de-4519-4731-9d52-a817d7901b32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a5b0a2c-313e-46d3-a099-9ddc33b465c7}, !- Handle
  Node 15,                                !- Name
  {a5f2b111-15a5-402e-bf06-7352ab287c21}, !- Inlet Port
  {bcfec5d4-764e-447b-a433-454da7ea64b7}; !- Outlet Port

OS:Connection,
  {05e30ed2-8364-4b59-b3b9-0ab9d2c56c23}, !- Handle
  {f1412f0b-1dfa-48be-93f2-ee5bcfe35d9d}, !- Name
  {00b50b49-f4b9-4e64-bcc1-93e3f75dee20}, !- Source Object
  3,                                      !- Outlet Port
  {74c3ccb7-ad19-4fa3-ac3d-ee223f67e763}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a5f2b111-15a5-402e-bf06-7352ab287c21}, !- Handle
  {53fa0dc8-62f2-409a-9f60-f58085f50c5f}, !- Name
  {80ac6c0d-2ba7-4794-8428-de79df06f55f}, !- Source Object
  4,                                      !- Outlet Port
  {2a5b0a2c-313e-46d3-a099-9ddc33b465c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfec5d4-764e-447b-a433-454da7ea64b7}, !- Handle
  {04ad854b-4ccb-41a3-901d-8fb2c6de26f7}, !- Name
  {2a5b0a2c-313e-46d3-a099-9ddc33b465c7}, !- Source Object
  3,                                      !- Outlet Port
  {8cc26bda-b912-4d0d-b766-3d38d52f5bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62abc7fe-9e93-486c-ae96-3e99be157028}, !- Handle
  Node 16,                                !- Name
  {351b9950-a661-42b3-818e-d1c372e0c043}, !- Inlet Port
  {c616efcf-c898-4bcd-8289-023f25352cc1}; !- Outlet Port

OS:Connection,
  {351b9950-a661-42b3-818e-d1c372e0c043}, !- Handle
  {d3895a11-f208-4f1f-aa8f-9447f475f5ae}, !- Name
  {8b7f9ef4-0344-4c06-b6bc-be8fdb5d8534}, !- Source Object
  3,                                      !- Outlet Port
  {62abc7fe-9e93-486c-ae96-3e99be157028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c616efcf-c898-4bcd-8289-023f25352cc1}, !- Handle
  {640f6397-abb0-470d-80fd-9633b28a2d09}, !- Name
  {62abc7fe-9e93-486c-ae96-3e99be157028}, !- Source Object
  3,                                      !- Outlet Port
  {77f632c8-d362-4897-8a15-c085c8c22418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1238d7de-4519-4731-9d52-a817d7901b32}, !- Handle
  {3a639320-6ffd-4225-b845-149914b9df6f}, !- Name
  {77f632c8-d362-4897-8a15-c085c8c22418}, !- Source Object
  4,                                      !- Outlet Port
  {00b50b49-f4b9-4e64-bcc1-93e3f75dee20}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {5f38301a-1324-43c6-83fe-b1ea665fa8dd}, !- Handle
  {2e29174a-a433-48f4-8940-cd149c28ead7}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Ruleset,
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Handle
  res heating season,                     !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  {6ca4ef4e-f09b-4ddf-ac1a-5dfe374f58de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ca4ef4e-f09b-4ddf-ac1a-5dfe374f58de}, !- Handle
  Schedule Day 3,                         !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c5a1f1f-08df-4847-99bd-a08d4f1f5c30}, !- Handle
  res heating season allday rule1,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1e54dae2-40d2-40ca-b984-c3072ad68a22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e54dae2-40d2-40ca-b984-c3072ad68a22}, !- Handle
  res heating season allday1,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6167ad30-0984-464e-b323-368cc1a5d3c2}, !- Handle
  res heating season allday rule2,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b249230a-1555-4dcd-927a-77da88592e88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b249230a-1555-4dcd-927a-77da88592e88}, !- Handle
  res heating season allday2,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bc86676-fabd-4e32-af00-55229e3a29e7}, !- Handle
  res heating season allday rule3,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {574a3e29-eeaf-4008-a9bd-e74a2c0ccb37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {574a3e29-eeaf-4008-a9bd-e74a2c0ccb37}, !- Handle
  res heating season allday3,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91d883e4-50d6-4d39-8dae-b2cad4dc24f0}, !- Handle
  res heating season allday rule4,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9d21dbd6-3215-453b-928a-b4a73f8679c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d21dbd6-3215-453b-928a-b4a73f8679c4}, !- Handle
  res heating season allday4,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53d5a3bf-723c-4e4e-babb-e3e0b9e7a63f}, !- Handle
  res heating season allday rule5,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6e74acb7-b75c-4498-8212-95dab333fc66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e74acb7-b75c-4498-8212-95dab333fc66}, !- Handle
  res heating season allday5,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5580ac8c-76c6-475f-a6fd-12121c044100}, !- Handle
  res heating season allday rule6,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0c8afeca-3be3-4877-bfae-c1bc5966efcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c8afeca-3be3-4877-bfae-c1bc5966efcc}, !- Handle
  res heating season allday6,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {458da811-7b03-4b47-a6f6-78db3d40271d}, !- Handle
  res heating season allday rule7,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cdc2405f-9fba-4cfe-a81c-18496e9a9854}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdc2405f-9fba-4cfe-a81c-18496e9a9854}, !- Handle
  res heating season allday7,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bc47553-86ee-4039-a08c-50c4cd9927a3}, !- Handle
  res heating season allday rule8,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d1746a98-00a9-4749-94af-f690d0f4b68b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1746a98-00a9-4749-94af-f690d0f4b68b}, !- Handle
  res heating season allday8,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33432748-47df-4703-bd26-02c9c9aee9b0}, !- Handle
  res heating season allday rule9,        !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1cbf4dcd-80a1-425e-a12a-e355ce1f205c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cbf4dcd-80a1-425e-a12a-e355ce1f205c}, !- Handle
  res heating season allday9,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72337b35-73d7-42be-b7af-ffb530bfb43f}, !- Handle
  res heating season allday rule10,       !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a78c724-e8ac-4b5b-9e1f-31c10f4aba7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a78c724-e8ac-4b5b-9e1f-31c10f4aba7a}, !- Handle
  res heating season allday10,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48e02053-caa9-446c-8bb0-e1edf49fcc1f}, !- Handle
  res heating season allday rule11,       !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb273fc6-bb2f-474c-8d50-20a52e64af99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb273fc6-bb2f-474c-8d50-20a52e64af99}, !- Handle
  res heating season allday11,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38e887bd-053b-4146-81fd-6959cc1509f0}, !- Handle
  res heating season allday rule12,       !- Name
  {c30dea8c-4f6d-4838-a3f9-3b3b1d68dd3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad499995-6343-450d-8502-db8481032953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad499995-6343-450d-8502-db8481032953}, !- Handle
  res heating season allday12,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bdf62147-3444-4f03-a0d3-c52de8413c4a}, !- Handle
  living zone temperature setpoint,       !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Heating Setpoint Temperature Schedule Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Handle
  res cooling season,                     !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  {6cdbbf47-d5c5-43aa-902e-7381d99567cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cdbbf47-d5c5-43aa-902e-7381d99567cb}, !- Handle
  Schedule Day 1,                         !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5841ebe-d24f-480d-ae49-9b8183e29b88}, !- Handle
  res cooling season allday rule1,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cd021f3a-22b0-4ff7-b9a6-7c99ad0a3bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd021f3a-22b0-4ff7-b9a6-7c99ad0a3bcb}, !- Handle
  res cooling season allday1,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5bfad9f-a946-47c9-a283-a95f6c1f0333}, !- Handle
  res cooling season allday rule2,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a81efaae-a545-48ab-bd48-f7a76469641c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a81efaae-a545-48ab-bd48-f7a76469641c}, !- Handle
  res cooling season allday2,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {539aea69-8917-456c-9c90-42db0e94ccc2}, !- Handle
  res cooling season allday rule3,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c8ea7953-e4d9-4071-9899-5e471cb8ec75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8ea7953-e4d9-4071-9899-5e471cb8ec75}, !- Handle
  res cooling season allday3,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81ba6e58-d1aa-423a-bbb5-22eefa48d78e}, !- Handle
  res cooling season allday rule4,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c8a88131-3c93-4c82-9b3a-0e68ded4f300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8a88131-3c93-4c82-9b3a-0e68ded4f300}, !- Handle
  res cooling season allday4,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ed8cff5-da6d-4d9d-a700-e3af1d91cc3f}, !- Handle
  res cooling season allday rule5,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2e7031a4-7502-4146-bcaf-c0bef891cf7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e7031a4-7502-4146-bcaf-c0bef891cf7a}, !- Handle
  res cooling season allday5,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {169516bf-c222-415e-82b4-47c7cbd2c0ed}, !- Handle
  res cooling season allday rule6,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dd06d703-ffc5-4a36-a3ac-a44eaf9dd28e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd06d703-ffc5-4a36-a3ac-a44eaf9dd28e}, !- Handle
  res cooling season allday6,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f91fe394-45fd-4c5d-a252-223fdfab58dc}, !- Handle
  res cooling season allday rule7,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {27d0184b-8cc5-4021-856e-94512fda59df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27d0184b-8cc5-4021-856e-94512fda59df}, !- Handle
  res cooling season allday7,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e65202a2-a9c9-42cf-9c36-fcd4e3d917f9}, !- Handle
  res cooling season allday rule8,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2a29607-28dd-4482-96f3-6d698a824576}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2a29607-28dd-4482-96f3-6d698a824576}, !- Handle
  res cooling season allday8,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad07167e-aa3f-4192-aed5-811c5ecfee9a}, !- Handle
  res cooling season allday rule9,        !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f2eb2778-c1a6-40cd-bf39-5c10480e0a71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f2eb2778-c1a6-40cd-bf39-5c10480e0a71}, !- Handle
  res cooling season allday9,             !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c940f961-f95b-4bd1-a857-146e8e217e6f}, !- Handle
  res cooling season allday rule10,       !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef12ee94-42e0-48cf-99dd-cdf1461ee924}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef12ee94-42e0-48cf-99dd-cdf1461ee924}, !- Handle
  res cooling season allday10,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebb2ed42-dd62-47a9-a78a-d541bdf9c0b0}, !- Handle
  res cooling season allday rule11,       !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6814c0e7-536c-4395-8b09-91fd9a0b5963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6814c0e7-536c-4395-8b09-91fd9a0b5963}, !- Handle
  res cooling season allday11,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4f02317-957f-426d-88bf-e5a7f0bfe379}, !- Handle
  res cooling season allday rule12,       !- Name
  {bd43487a-72d3-443d-980c-b0cae11e7065}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63708774-e05a-4ee6-91d6-81f03ab9aec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63708774-e05a-4ee6-91d6-81f03ab9aec0}, !- Handle
  res cooling season allday12,            !- Name
  {cdb88f0a-90a2-457d-867b-ddc63f806249}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {65f06522-59d0-4869-8ed0-698e4f253515}, !- Handle
  {bdf62147-3444-4f03-a0d3-c52de8413c4a}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Handle
  res heating setpoint,                   !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  {c1886373-8161-4ed4-b954-ab942a1639c5}, !- Default Day Schedule Name
  {98ad569b-bec1-4f9c-97d9-d26d50fe17cd}, !- Summer Design Day Schedule Name
  {499bfc08-9197-448f-a942-b4c1e4af2a00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1886373-8161-4ed4-b954-ab942a1639c5}, !- Handle
  Schedule Day 5,                         !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57d1be35-d6d0-4656-bcf0-c85973222a90}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cd1c7943-edee-4675-a69a-0e9782f74805}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd1c7943-edee-4675-a69a-0e9782f74805}, !- Handle
  res heating setpoint allday1,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7efd943f-04fa-4330-8dd8-49085fbc9faf}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {818a0352-18fb-4558-b273-a6fcb524c871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {818a0352-18fb-4558-b273-a6fcb524c871}, !- Handle
  res heating setpoint allday2,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2de4f086-0678-4a7e-8e47-b747ddf882bf}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fa812d0e-4c52-467e-baab-fc5e9476fe68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa812d0e-4c52-467e-baab-fc5e9476fe68}, !- Handle
  res heating setpoint allday3,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2e4c8531-f917-44e4-8828-61c163b5ddf9}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {559d157a-0742-4007-b7c9-551e55c7709e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {559d157a-0742-4007-b7c9-551e55c7709e}, !- Handle
  res heating setpoint allday4,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b7e2fe0e-8970-4962-8aed-ebfc0f4b5c22}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {61e07be1-4cbb-4d87-a65c-9a7173c37814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61e07be1-4cbb-4d87-a65c-9a7173c37814}, !- Handle
  res heating setpoint allday5,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f1b8a8bf-0f84-46d6-8715-eb0fdad75ad3}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bfcef386-cf2d-47dd-9777-a3d24c30bbc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bfcef386-cf2d-47dd-9777-a3d24c30bbc7}, !- Handle
  res heating setpoint allday6,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cc4af32e-c7f4-4f42-b994-00c89000d937}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1a1ab8f4-bfde-48e5-9973-a9f430ad7ba9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a1ab8f4-bfde-48e5-9973-a9f430ad7ba9}, !- Handle
  res heating setpoint allday7,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f1cfb09d-2fd9-4aaf-b8fd-99f304b4d030}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fae30f7-7081-4e22-94a4-a719dddf3ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fae30f7-7081-4e22-94a4-a719dddf3ce3}, !- Handle
  res heating setpoint allday8,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1da599ec-c60a-4ec3-b4fe-4f78362a750d}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {031a8cb2-f95c-443e-9bf9-7d102a9a9e19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {031a8cb2-f95c-443e-9bf9-7d102a9a9e19}, !- Handle
  res heating setpoint allday9,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fec26b04-3337-43d8-a67b-f4e3b3984a7d}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14ae0c1b-4829-48f9-aeb1-9b1b7cf321fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14ae0c1b-4829-48f9-aeb1-9b1b7cf321fd}, !- Handle
  res heating setpoint allday10,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ee3ae519-24a0-4bc9-934e-1b8a4bad63d0}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {107c1f4d-92dc-4a35-b1b2-0836eac61e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {107c1f4d-92dc-4a35-b1b2-0836eac61e55}, !- Handle
  res heating setpoint allday11,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {650e3d4a-7abb-4b42-8421-7e386473ecfe}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {20e7f6fb-6f78-4e4e-9930-b57fdbf7b6dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b339c551-ec7f-4677-a41e-411633723cb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b339c551-ec7f-4677-a41e-411633723cb9}, !- Handle
  res heating setpoint allday12,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {499bfc08-9197-448f-a942-b4c1e4af2a00}, !- Handle
  res heating setpoint winter design,     !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {98ad569b-bec1-4f9c-97d9-d26d50fe17cd}, !- Handle
  res heating setpoint summer design,     !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Handle
  res cooling setpoint,                   !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  {17856070-78aa-4547-8a32-d5066d846b0d}, !- Default Day Schedule Name
  {f9466193-0da2-4651-98c4-4f70f4b49325}, !- Summer Design Day Schedule Name
  {939785c9-56da-42e7-b259-470a8936815f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17856070-78aa-4547-8a32-d5066d846b0d}, !- Handle
  Schedule Day 6,                         !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91a50e04-5a89-4e1b-a2f9-4074ef874b3f}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9917c232-3194-49eb-8fd9-690590007384}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9917c232-3194-49eb-8fd9-690590007384}, !- Handle
  res cooling setpoint allday1,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {caed2cae-56ca-4d15-bef9-d3f90b03a236}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dadf6536-0bd9-436c-8517-5791af52013d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dadf6536-0bd9-436c-8517-5791af52013d}, !- Handle
  res cooling setpoint allday2,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7d40cb37-a549-4c99-a928-c4108bf05f39}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {803366cc-474a-4d72-bbc0-8890bee3e6ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {803366cc-474a-4d72-bbc0-8890bee3e6ef}, !- Handle
  res cooling setpoint allday3,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c8f76938-3585-408e-97fd-52c254862873}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {be52fed8-255c-4207-acae-6ab9f2fde6a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be52fed8-255c-4207-acae-6ab9f2fde6a1}, !- Handle
  res cooling setpoint allday4,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5cac8dca-1ffb-400e-87b7-5fd38fd1f26b}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {19309503-5242-427f-96c6-a6703d4a6f01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19309503-5242-427f-96c6-a6703d4a6f01}, !- Handle
  res cooling setpoint allday5,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9f317ddc-b9ab-411c-a0ab-ca0e60d7df1e}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {767cd1ee-a590-4deb-b2a6-a1a5c1a3782c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {767cd1ee-a590-4deb-b2a6-a1a5c1a3782c}, !- Handle
  res cooling setpoint allday6,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {64d1302a-baba-4375-8a06-957577c6dfe2}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e5b745d-4081-43b3-8369-effacc5466c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e5b745d-4081-43b3-8369-effacc5466c8}, !- Handle
  res cooling setpoint allday7,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6970f7a7-3a75-46d9-9e92-c702a359577f}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bdddfc91-947c-4e16-8c83-4b1a0a3838b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdddfc91-947c-4e16-8c83-4b1a0a3838b8}, !- Handle
  res cooling setpoint allday8,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {76d984d1-3d26-4067-ab0d-5eb0449c44b2}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {785c99fa-b815-40b2-839a-32ddd6edacad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {785c99fa-b815-40b2-839a-32ddd6edacad}, !- Handle
  res cooling setpoint allday9,           !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3d0f4742-9ab4-46cb-8bd7-c1ecf1e66f7a}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b78a17c-2972-4cf4-b63d-30d3e16546df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b78a17c-2972-4cf4-b63d-30d3e16546df}, !- Handle
  res cooling setpoint allday10,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f3a1e788-aca8-4e32-9cdb-755a7eb3e607}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {746f9a3f-9842-463f-a0f7-2f1c4c14ed45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {746f9a3f-9842-463f-a0f7-2f1c4c14ed45}, !- Handle
  res cooling setpoint allday11,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b7a0a6b7-b147-45e7-82f4-4edf518edaf1}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {7f78f92c-b267-41b4-80fd-0d254e02dbe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cae4844-3568-4b75-8148-93d368f7a55c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cae4844-3568-4b75-8148-93d368f7a55c}, !- Handle
  res cooling setpoint allday12,          !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {939785c9-56da-42e7-b259-470a8936815f}, !- Handle
  res cooling setpoint winter design,     !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f9466193-0da2-4651-98c4-4f70f4b49325}, !- Handle
  res cooling setpoint summer design,     !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:PlantLoop,
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {34bb50d4-e8bb-4085-bad7-070cd467aa63}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {6222405f-e715-4c9b-92f9-b5812a1f9ee3}, !- Plant Side Inlet Node Name
  {657d51b7-6245-4d23-bcbf-1a69c84e9376}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {683caf9b-958b-4bf4-8939-601899589478}, !- Demand Side Inlet Node Name
  {e98061ab-d328-4d09-9d83-117176de3167}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {352875a2-61f9-4a77-bab3-5efb14e8b981}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e0c4c768-fdb2-4aef-85b1-de12ec9aa1ee}, !- Demand Mixer Name
  {3c67c8ab-006a-48c0-a86a-cec97cc25aba}, !- Demand Splitter Name
  {16fe176d-4bc2-44ab-87e0-e83116e56757}, !- Supply Mixer Name
  {b3709959-a689-4251-bd8e-85cf014e512b}; !- Supply Splitter Name

OS:Node,
  {74a846cb-5859-4a0e-9bd6-4d3041659902}, !- Handle
  Node 17,                                !- Name
  {6222405f-e715-4c9b-92f9-b5812a1f9ee3}, !- Inlet Port
  {edcb379a-3397-4da2-93a2-9cc7330bf4b6}; !- Outlet Port

OS:Node,
  {34bb50d4-e8bb-4085-bad7-070cd467aa63}, !- Handle
  Node 18,                                !- Name
  {3d691632-0842-466c-a4a0-af2cd8e042a0}, !- Inlet Port
  {657d51b7-6245-4d23-bcbf-1a69c84e9376}; !- Outlet Port

OS:Node,
  {b80b78b4-a7d1-41bd-a662-484b3a4dee00}, !- Handle
  Node 19,                                !- Name
  {7178002d-e49c-47ae-aa86-c2eee49c161e}, !- Inlet Port
  {3c5d5109-2600-46df-b2fd-f86510cc2903}; !- Outlet Port

OS:Connector:Mixer,
  {16fe176d-4bc2-44ab-87e0-e83116e56757}, !- Handle
  Connector Mixer 1,                      !- Name
  {9c816f90-acd7-4c76-b77f-b5f7d9dcf600}, !- Outlet Branch Name
  {d645ebbf-a548-4f6b-807f-e3bcc64d5bb8}, !- Inlet Branch Name 1
  {ac0e8685-9c1f-4816-b239-d1ae371f6f44}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b3709959-a689-4251-bd8e-85cf014e512b}, !- Handle
  Connector Splitter 1,                   !- Name
  {39426ae6-8abb-4ceb-91ab-ed7a759cc607}, !- Inlet Branch Name
  {7178002d-e49c-47ae-aa86-c2eee49c161e}, !- Outlet Branch Name 1
  {7a9c53f3-d5b0-435f-88e5-af7c06705df4}; !- Outlet Branch Name 2

OS:Connection,
  {6222405f-e715-4c9b-92f9-b5812a1f9ee3}, !- Handle
  {5091af50-0369-413a-8a16-719b7a3f8b61}, !- Name
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Source Object
  14,                                     !- Outlet Port
  {74a846cb-5859-4a0e-9bd6-4d3041659902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7178002d-e49c-47ae-aa86-c2eee49c161e}, !- Handle
  {29e77bc8-04b5-495a-895d-92be3b1a4eb5}, !- Name
  {b3709959-a689-4251-bd8e-85cf014e512b}, !- Source Object
  3,                                      !- Outlet Port
  {b80b78b4-a7d1-41bd-a662-484b3a4dee00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657d51b7-6245-4d23-bcbf-1a69c84e9376}, !- Handle
  {3f3b7b3b-3d4d-4293-aefa-a1d58704c252}, !- Name
  {34bb50d4-e8bb-4085-bad7-070cd467aa63}, !- Source Object
  3,                                      !- Outlet Port
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1496042d-5fdf-40f4-92b9-06aa3b531e5b}, !- Handle
  Node 20,                                !- Name
  {683caf9b-958b-4bf4-8939-601899589478}, !- Inlet Port
  {99fafed9-b011-456f-ae01-3d9cf7ad5e08}; !- Outlet Port

OS:Node,
  {1cd9d4be-aafb-4646-a4c5-11aab2fe6678}, !- Handle
  Node 21,                                !- Name
  {7f723ca4-ceeb-480e-882a-47713ac3ca98}, !- Inlet Port
  {e98061ab-d328-4d09-9d83-117176de3167}; !- Outlet Port

OS:Node,
  {b3ab13fb-8612-46c1-8362-ba8f84574cb4}, !- Handle
  Node 22,                                !- Name
  {79b5f834-51eb-4c5a-9882-10ec6712c811}, !- Inlet Port
  {bcea38f9-3fc4-4da9-80cb-6df6d07f3dee}; !- Outlet Port

OS:Connector:Mixer,
  {e0c4c768-fdb2-4aef-85b1-de12ec9aa1ee}, !- Handle
  Connector Mixer 2,                      !- Name
  {7f723ca4-ceeb-480e-882a-47713ac3ca98}, !- Outlet Branch Name
  {6371d5b2-9087-4444-a785-61f411827fa7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3c67c8ab-006a-48c0-a86a-cec97cc25aba}, !- Handle
  Connector Splitter 2,                   !- Name
  {99fafed9-b011-456f-ae01-3d9cf7ad5e08}, !- Inlet Branch Name
  {79b5f834-51eb-4c5a-9882-10ec6712c811}; !- Outlet Branch Name 1

OS:Connection,
  {683caf9b-958b-4bf4-8939-601899589478}, !- Handle
  {216b985e-ecd9-4e21-a4a1-e34a43c476ec}, !- Name
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Source Object
  17,                                     !- Outlet Port
  {1496042d-5fdf-40f4-92b9-06aa3b531e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99fafed9-b011-456f-ae01-3d9cf7ad5e08}, !- Handle
  {805d6e4e-c949-4368-baf4-4ebdd0cf3046}, !- Name
  {1496042d-5fdf-40f4-92b9-06aa3b531e5b}, !- Source Object
  3,                                      !- Outlet Port
  {3c67c8ab-006a-48c0-a86a-cec97cc25aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b5f834-51eb-4c5a-9882-10ec6712c811}, !- Handle
  {0ff5f93e-3899-4afb-a3b8-db16bf887130}, !- Name
  {3c67c8ab-006a-48c0-a86a-cec97cc25aba}, !- Source Object
  3,                                      !- Outlet Port
  {b3ab13fb-8612-46c1-8362-ba8f84574cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f723ca4-ceeb-480e-882a-47713ac3ca98}, !- Handle
  {63281332-a591-49b9-abc5-dba472ae5976}, !- Name
  {e0c4c768-fdb2-4aef-85b1-de12ec9aa1ee}, !- Source Object
  2,                                      !- Outlet Port
  {1cd9d4be-aafb-4646-a4c5-11aab2fe6678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98061ab-d328-4d09-9d83-117176de3167}, !- Handle
  {afbbaf59-170e-42ee-8f9a-f30459c7cdb5}, !- Name
  {1cd9d4be-aafb-4646-a4c5-11aab2fe6678}, !- Source Object
  3,                                      !- Outlet Port
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a11dd6dd-b458-47a0-a7b4-b5290431af4b}, !- Handle
  {8e496c93-68ce-4d88-b281-823c5f1903fe}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {352875a2-61f9-4a77-bab3-5efb14e8b981}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {9a2afb43-02e7-4e44-9e47-c5d854a4e183}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3c5d5109-2600-46df-b2fd-f86510cc2903}, !- Inlet Node Name
  {903ce804-1052-4de5-b5e2-8c917f16b38b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {77ba24d9-d7d7-4a57-9649-43c9c9996e77}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {abc75ef7-cb2d-4a67-be27-4ddb53fbcdc7}, !- Inlet Node Name
  {3d691632-0842-466c-a4a0-af2cd8e042a0}; !- Outlet Node Name

OS:Node,
  {913d3b84-d48e-4774-8c55-48a4593ef085}, !- Handle
  Node 23,                                !- Name
  {903ce804-1052-4de5-b5e2-8c917f16b38b}, !- Inlet Port
  {d645ebbf-a548-4f6b-807f-e3bcc64d5bb8}; !- Outlet Port

OS:Connection,
  {3c5d5109-2600-46df-b2fd-f86510cc2903}, !- Handle
  {27dc2a1f-3697-4bf3-aaae-d921a578927e}, !- Name
  {b80b78b4-a7d1-41bd-a662-484b3a4dee00}, !- Source Object
  3,                                      !- Outlet Port
  {9a2afb43-02e7-4e44-9e47-c5d854a4e183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903ce804-1052-4de5-b5e2-8c917f16b38b}, !- Handle
  {78906212-cab9-46f1-8027-ce0bb12c7bdd}, !- Name
  {9a2afb43-02e7-4e44-9e47-c5d854a4e183}, !- Source Object
  3,                                      !- Outlet Port
  {913d3b84-d48e-4774-8c55-48a4593ef085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d645ebbf-a548-4f6b-807f-e3bcc64d5bb8}, !- Handle
  {57150fd9-a969-4d83-b4e7-b82fa7bd7265}, !- Name
  {913d3b84-d48e-4774-8c55-48a4593ef085}, !- Source Object
  3,                                      !- Outlet Port
  {16fe176d-4bc2-44ab-87e0-e83116e56757}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac7f6a9b-5062-435c-b3df-862b51762484}, !- Handle
  Node 24,                                !- Name
  {9c816f90-acd7-4c76-b77f-b5f7d9dcf600}, !- Inlet Port
  {abc75ef7-cb2d-4a67-be27-4ddb53fbcdc7}; !- Outlet Port

OS:Connection,
  {9c816f90-acd7-4c76-b77f-b5f7d9dcf600}, !- Handle
  {716ce32f-acf9-4bdc-8849-774150553bd3}, !- Name
  {16fe176d-4bc2-44ab-87e0-e83116e56757}, !- Source Object
  2,                                      !- Outlet Port
  {ac7f6a9b-5062-435c-b3df-862b51762484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc75ef7-cb2d-4a67-be27-4ddb53fbcdc7}, !- Handle
  {cc58af75-bf32-411c-9a3b-8c74d7647889}, !- Name
  {ac7f6a9b-5062-435c-b3df-862b51762484}, !- Source Object
  3,                                      !- Outlet Port
  {77ba24d9-d7d7-4a57-9649-43c9c9996e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d691632-0842-466c-a4a0-af2cd8e042a0}, !- Handle
  {dd4db2cf-fe4e-450f-92bc-9bc2ea336f8b}, !- Name
  {77ba24d9-d7d7-4a57-9649-43c9c9996e77}, !- Source Object
  3,                                      !- Outlet Port
  {34bb50d4-e8bb-4085-bad7-070cd467aa63}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7ef98da5-c00c-4642-bfad-deb460d9b5fb}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {edcb379a-3397-4da2-93a2-9cc7330bf4b6}, !- Inlet Node Name
  {f89a273d-0e1d-4dbc-81db-af4a970d5218}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d4e62816-2ec2-4bba-a519-08fafdcc4bc6}, !- Handle
  Node 25,                                !- Name
  {f89a273d-0e1d-4dbc-81db-af4a970d5218}, !- Inlet Port
  {39426ae6-8abb-4ceb-91ab-ed7a759cc607}; !- Outlet Port

OS:Connection,
  {edcb379a-3397-4da2-93a2-9cc7330bf4b6}, !- Handle
  {008753e0-bbb5-4530-803d-0c8a2e55493e}, !- Name
  {74a846cb-5859-4a0e-9bd6-4d3041659902}, !- Source Object
  3,                                      !- Outlet Port
  {7ef98da5-c00c-4642-bfad-deb460d9b5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89a273d-0e1d-4dbc-81db-af4a970d5218}, !- Handle
  {be40603a-40b8-48c4-a7d0-6bc7bf2de02c}, !- Name
  {7ef98da5-c00c-4642-bfad-deb460d9b5fb}, !- Source Object
  3,                                      !- Outlet Port
  {d4e62816-2ec2-4bba-a519-08fafdcc4bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39426ae6-8abb-4ceb-91ab-ed7a759cc607}, !- Handle
  {d94ab125-3839-44b1-8d15-42c30fb730b6}, !- Name
  {d4e62816-2ec2-4bba-a519-08fafdcc4bc6}, !- Source Object
  3,                                      !- Outlet Port
  {b3709959-a689-4251-bd8e-85cf014e512b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4cef67ff-6c3f-41eb-899c-190774208280}, !- Handle
  dhw temp,                               !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {4f045827-1f0e-4409-8025-1636e5a6cf23}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {4cef67ff-6c3f-41eb-899c-190774208280}, !- Schedule Name
  {34bb50d4-e8bb-4085-bad7-070cd467aa63}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {80303098-09fd-40d5-99cd-2b94a52fa04b}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {0969d0ec-c953-4a18-882b-5c4570405a5a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0f03fba5-7392-45ac-a904-ea9ff3163d1c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e93b8144-04f0-4471-94a5-b935b24e5263}, !- Use Side Inlet Node Name
  {a8eacf61-3b24-4387-8a7d-b8aa5cef45f9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {0969d0ec-c953-4a18-882b-5c4570405a5a}, !- Handle
  WH Setpoint Temp,                       !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {532f89c9-c33c-494b-9797-9e9cfa167524}, !- Handle
  Node 26,                                !- Name
  {7a9c53f3-d5b0-435f-88e5-af7c06705df4}, !- Inlet Port
  {e93b8144-04f0-4471-94a5-b935b24e5263}; !- Outlet Port

OS:Connection,
  {7a9c53f3-d5b0-435f-88e5-af7c06705df4}, !- Handle
  {ebb6e928-bfc0-4aa7-9f6a-80453b09618f}, !- Name
  {b3709959-a689-4251-bd8e-85cf014e512b}, !- Source Object
  4,                                      !- Outlet Port
  {532f89c9-c33c-494b-9797-9e9cfa167524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22e663b6-018e-4232-b018-04188bb3c266}, !- Handle
  Node 27,                                !- Name
  {a8eacf61-3b24-4387-8a7d-b8aa5cef45f9}, !- Inlet Port
  {ac0e8685-9c1f-4816-b239-d1ae371f6f44}; !- Outlet Port

OS:Connection,
  {e93b8144-04f0-4471-94a5-b935b24e5263}, !- Handle
  {6d7abdb4-aa33-463c-ae85-33840807f9b5}, !- Name
  {532f89c9-c33c-494b-9797-9e9cfa167524}, !- Source Object
  3,                                      !- Outlet Port
  {80303098-09fd-40d5-99cd-2b94a52fa04b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a8eacf61-3b24-4387-8a7d-b8aa5cef45f9}, !- Handle
  {29566e66-1666-4b23-b2f9-a294ce70725d}, !- Name
  {80303098-09fd-40d5-99cd-2b94a52fa04b}, !- Source Object
  32,                                     !- Outlet Port
  {22e663b6-018e-4232-b018-04188bb3c266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0e8685-9c1f-4816-b239-d1ae371f6f44}, !- Handle
  {7f267930-4fe4-4719-905d-96fdd36ec403}, !- Name
  {22e663b6-018e-4232-b018-04188bb3c266}, !- Source Object
  3,                                      !- Outlet Port
  {16fe176d-4bc2-44ab-87e0-e83116e56757}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Handle
  res cw schedule,                        !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  {059e0762-8b60-46a0-8001-020742af452c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {059e0762-8b60-46a0-8001-020742af452c}, !- Handle
  Schedule Day 2,                         !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fede5c45-afde-4fa5-92bf-57f34c7005a8}, !- Handle
  res cw schedule allday ruleset1,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {aec8f339-c758-4f35-8e0d-c1b6bf2d04d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {aec8f339-c758-4f35-8e0d-c1b6bf2d04d3}, !- Handle
  res cw schedule allday1,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0422513,                              !- Value Until Time 2
  8,                                      !- Hour 3
  20,                                     !- Minute 3
  0.139377,                               !- Value Until Time 3
  15,                                     !- Hour 4
  40,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  50,                                     !- Minute 5
  0.0351558,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {60ee28e7-85ca-41ae-a0a8-e41592120d14}, !- Handle
  res cw schedule allday ruleset2,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {16ec27b7-2e14-4f36-9ada-2c09fe00cba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {16ec27b7-2e14-4f36-9ada-2c09fe00cba3}, !- Handle
  res cw schedule allday2,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {246b77d4-2869-4c7e-96c9-b2c69d56159f}, !- Handle
  res cw schedule allday ruleset3,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb8a38d5-0a78-45f2-827c-23fdec46f873}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {cb8a38d5-0a78-45f2-827c-23fdec46f873}, !- Handle
  res cw schedule allday3,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {067007f0-8a14-4925-8eb8-7e0f08959346}, !- Handle
  res cw schedule allday ruleset4,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b59b2fb-499e-4a6c-8972-3c652f313bc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {4b59b2fb-499e-4a6c-8972-3c652f313bc3}, !- Handle
  res cw schedule allday4,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b9181ee-aa19-4d18-bfd4-4b0e8b68c870}, !- Handle
  res cw schedule allday ruleset5,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e13d610-aa71-47e9-b64f-4216c5b067f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {9e13d610-aa71-47e9-b64f-4216c5b067f9}, !- Handle
  res cw schedule allday5,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0062714,                              !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.086794,                               !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0340302,                              !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  10,                                     !- Minute 6
  0.0069146,                              !- Value Until Time 6
  10,                                     !- Hour 7
  20,                                     !- Minute 7
  0.1094272,                              !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  10,                                     !- Minute 9
  0.0524824,                              !- Value Until Time 9
  20,                                     !- Hour 10
  10,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  20,                                     !- Minute 11
  0.0193769,                              !- Value Until Time 11
  21,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0743518,                              !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {1935dea1-2947-4303-bfd7-d7465305cb17}, !- Handle
  res cw schedule allday ruleset6,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2535f5b9-0433-44f7-ba1b-9a6d73a6679b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {2535f5b9-0433-44f7-ba1b-9a6d73a6679b}, !- Handle
  res cw schedule allday6,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0cbc775-ceae-4a62-9069-9c98a345b51c}, !- Handle
  res cw schedule allday ruleset7,        !- Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2828aaa3-62c3-475a-9e27-594a6d8a1b7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {2828aaa3-62c3-475a-9e27-594a6d8a1b7f}, !- Handle
  res cw schedule allday7,                !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  20,                                     !- Minute 2
  0.0228141,                              !- Value Until Time 2
  13,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0017487,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Connections,
  {183cccef-ad51-4b4e-968d-718089f843e3}, !- Handle
  Water Use Connections 1,                !- Name
  {bcea38f9-3fc4-4da9-80cb-6df6d07f3dee}, !- Inlet Node Name
  {f7401c92-35f9-4b03-a216-c1180f2ca7b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b4bc062-7922-4bd9-8eae-29889efe69e1}; !- Water Use Equipment Name 1

OS:Node,
  {0ddc9dcc-a35d-45fc-ab1b-105bc2646f55}, !- Handle
  Node 28,                                !- Name
  {f7401c92-35f9-4b03-a216-c1180f2ca7b2}, !- Inlet Port
  {6371d5b2-9087-4444-a785-61f411827fa7}; !- Outlet Port

OS:Connection,
  {bcea38f9-3fc4-4da9-80cb-6df6d07f3dee}, !- Handle
  {3ec7ba84-2bb0-4082-b1fc-fc88e93d3de0}, !- Name
  {b3ab13fb-8612-46c1-8362-ba8f84574cb4}, !- Source Object
  3,                                      !- Outlet Port
  {183cccef-ad51-4b4e-968d-718089f843e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7401c92-35f9-4b03-a216-c1180f2ca7b2}, !- Handle
  {83144a01-aca7-45b3-a677-f88b734262e1}, !- Name
  {183cccef-ad51-4b4e-968d-718089f843e3}, !- Source Object
  3,                                      !- Outlet Port
  {0ddc9dcc-a35d-45fc-ab1b-105bc2646f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6371d5b2-9087-4444-a785-61f411827fa7}, !- Handle
  {d35565f2-7a3c-4e5d-b986-75e3e8dc7fe5}, !- Name
  {0ddc9dcc-a35d-45fc-ab1b-105bc2646f55}, !- Source Object
  3,                                      !- Outlet Port
  {e0c4c768-fdb2-4aef-85b1-de12ec9aa1ee}, !- Target Object
  3;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {908a5215-da8c-4ae9-aafc-133abdf34086}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7800.89665805964,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e624d8ef-0d5c-48f0-a3db-eac2cde20efe}, !- Handle
  res cw,                                 !- Name
  {908a5215-da8c-4ae9-aafc-133abdf34086}, !- Electric Equipment Definition Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space or SpaceType Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {7809ea59-228b-44cf-9584-36e4572bdd40}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  0.00069711761379102,                    !- Peak Flow Rate {m3/s}
  {03e11a79-311b-4a5a-bcb6-d3da3d799f1d}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {0b4bc062-7922-4bd9-8eae-29889efe69e1}, !- Handle
  res cw,                                 !- Name
  {7809ea59-228b-44cf-9584-36e4572bdd40}, !- Water Use Equipment Definition Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space Name
  {d416e690-65eb-4b8d-95ad-4f4d66f58b61}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {03e11a79-311b-4a5a-bcb6-d3da3d799f1d}, !- Handle
  res cw temperature schedule,            !- Name
  {940ed1a7-c59d-4b22-b839-77bd5d7cd3fc}, !- Schedule Type Limits Name
  33.6111111111111;                       !- Value

OS:AdditionalProperties,
  {efab062c-94a7-4202-ba54-8dba5d7ccba1}, !- Handle
  {e624d8ef-0d5c-48f0-a3db-eac2cde20efe}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5,                                    !- Feature Value 3
  ClothesWasherDayShift,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Handle
  res cd gas schedule,                    !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  {b6428d25-bea8-4d92-925d-58d36f4fb4f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6428d25-bea8-4d92-925d-58d36f4fb4f9}, !- Handle
  Schedule Day 4,                         !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcca84c3-35dc-4bfa-beee-3e116eb6ea30}, !- Handle
  res cd gas schedule allday ruleset1,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {736b4532-821a-467e-a37e-d667a15ff63a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {736b4532-821a-467e-a37e-d667a15ff63a}, !- Handle
  res cd gas schedule allday1,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0422513,                              !- Value Until Time 2
  9,                                      !- Hour 3
  20,                                     !- Minute 3
  0.139377,                               !- Value Until Time 3
  16,                                     !- Hour 4
  40,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  50,                                     !- Minute 5
  0.0351558,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {fbcf3f91-35de-429a-b599-a9896fe444d7}, !- Handle
  res cd gas schedule allday ruleset2,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c81e366a-ae25-4880-93dd-80a6daa8695d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c81e366a-ae25-4880-93dd-80a6daa8695d}, !- Handle
  res cd gas schedule allday2,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa06098c-74bf-444a-adb6-eca15bdd009d}, !- Handle
  res cd gas schedule allday ruleset3,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d253308c-81d9-42b4-ad46-dfb438400101}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d253308c-81d9-42b4-ad46-dfb438400101}, !- Handle
  res cd gas schedule allday3,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acce9f05-2b5d-45c1-9956-d0eaf80558d7}, !- Handle
  res cd gas schedule allday ruleset4,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {45e4bb84-04d4-4ce9-95e1-a6da74a28251}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {45e4bb84-04d4-4ce9-95e1-a6da74a28251}, !- Handle
  res cd gas schedule allday4,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a853e95-86b0-405a-8b45-2973b7b07a70}, !- Handle
  res cd gas schedule allday ruleset5,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d783db27-33c8-496d-b47f-4ccb308bb7bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {d783db27-33c8-496d-b47f-4ccb308bb7bf}, !- Handle
  res cd gas schedule allday5,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0062714,                              !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.086794,                               !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0340302,                              !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  10,                                     !- Minute 6
  0.0069146,                              !- Value Until Time 6
  11,                                     !- Hour 7
  20,                                     !- Minute 7
  0.1094272,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  10,                                     !- Minute 9
  0.0524824,                              !- Value Until Time 9
  21,                                     !- Hour 10
  10,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  20,                                     !- Minute 11
  0.0193769,                              !- Value Until Time 11
  22,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  40,                                     !- Minute 13
  0.0743518,                              !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {3fe0ab01-1804-4676-95e3-a8857b7ab6ad}, !- Handle
  res cd gas schedule allday ruleset6,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc3073cd-cd84-4d1f-8434-04c9d58c20a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {bc3073cd-cd84-4d1f-8434-04c9d58c20a3}, !- Handle
  res cd gas schedule allday6,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12e5aeb5-497a-4f00-b16c-b42671108db5}, !- Handle
  res cd gas schedule allday ruleset7,    !- Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb8107e5-83c6-408f-bc3c-5fd1cad7017a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {bb8107e5-83c6-408f-bc3c-5fd1cad7017a}, !- Handle
  res cd gas schedule allday7,            !- Name
  {379a86ac-d6c1-4219-a174-cf4524d81b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  20,                                     !- Minute 2
  0.0228141,                              !- Value Until Time 2
  14,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  40,                                     !- Minute 4
  0.0017487,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ElectricEquipment:Definition,
  {a4d8cc18-36d8-4e61-a707-678cdffdc89d}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14731.0223553776,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1750aff2-3cb1-4de5-ba90-5cfa2b8da420}, !- Handle
  res cd electric,                        !- Name
  {a4d8cc18-36d8-4e61-a707-678cdffdc89d}, !- Electric Equipment Definition Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space or SpaceType Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {07708319-7a3a-4c8f-82a7-b34183c82898}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195712.154150017,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {a6776042-fbb1-4df7-9413-ff54f253137b}, !- Handle
  res cd gas,                             !- Name
  {07708319-7a3a-4c8f-82a7-b34183c82898}, !- Other Equipment Definition Name
  {8355b7c5-f49b-41af-872a-2a3dfcfc4168}, !- Space or SpaceType Name
  {ad866c71-2b05-40f6-8852-e7a429ce38e2}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {1c4498a3-eadb-4f88-8fbb-fc48e6f214c4}, !- Handle
  {a6776042-fbb1-4df7-9413-ff54f253137b}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

