!- NOTE: Auto-generated from /test/osw_files/SFD_2story_CS_UA_AC2_FuelBoiler_FuelTankWH.osw

OS:Version,
  {a373863e-35df-4c89-a951-fd2b12066961}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:SimulationControl,
  {45bbbf61-d559-4c8b-a7b3-90e089942c79}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {6d38df96-feb0-4c56-a15f-0bfb05935c79}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {daa45282-ec4c-4628-9761-e41c93aac0c6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {d4c53194-7fdf-4fd6-bd66-057c7518b8ce}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {62b29b77-fa1a-44b1-8845-a928088438c1}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9ec80ef2-5315-45f3-9941-a9406b69b4ef}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {0d6772f8-b11f-47f9-9809-89a0aba1fa17}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {db9ab982-54b8-4b5a-b34e-a8e96cad93f6}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {c218ed30-8e20-4482-bdb3-a1b947b64d97}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {f7e66f0e-ad49-4905-9fce-afb0c4a7fa70}, !- Handle
  {c218ed30-8e20-4482-bdb3-a1b947b64d97}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {8ad4091f-08dd-47b5-ba13-fa8bbb902387}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {c2a8a4c8-9fa9-486c-8acb-86f4f70ae331}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {be3ceeb0-13a0-4b3d-8be3-9151335b3270}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {4ff5634e-1a02-45c6-8033-5a8541dbdc90}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {9f5324ce-e73f-4639-b811-16dbbf49ad63}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {973237a7-038e-407c-920f-14d90d874ea2}, !- Zone Air Inlet Port List
  {551a03be-a5c7-477a-becb-dbe9b96c2ed5}, !- Zone Air Exhaust Port List
  {a4ebfcdf-01fd-4ed9-9add-cc8ac3c8bd9a}, !- Zone Air Node Name
  {d773e30d-2379-46ce-8dda-e02403007f10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbe20f32-5fb2-437c-8aa4-4573eb8e7819}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dda164c7-4b40-4832-aef6-576fd2f391ac}, !- Handle
  Node 1,                                 !- Name
  {a4ebfcdf-01fd-4ed9-9add-cc8ac3c8bd9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4ebfcdf-01fd-4ed9-9add-cc8ac3c8bd9a}, !- Handle
  {6c3571c5-57a8-4f8f-bca6-335b1fc3c361}, !- Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Source Object
  11,                                     !- Outlet Port
  {dda164c7-4b40-4832-aef6-576fd2f391ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {973237a7-038e-407c-920f-14d90d874ea2}, !- Handle
  {c11d9ed3-794e-418b-bf1f-c388cc730cfa}, !- Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- HVAC Component
  {a3c30b6a-e2b0-4fb5-9584-b533379fc4ec}; !- Port 1

OS:PortList,
  {551a03be-a5c7-477a-becb-dbe9b96c2ed5}, !- Handle
  {e317f170-baff-4cd7-abdc-f6691b9c0ee7}, !- Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}; !- HVAC Component

OS:PortList,
  {d773e30d-2379-46ce-8dda-e02403007f10}, !- Handle
  {360937fa-ac27-4d90-b787-6a2789055fe4}, !- Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- HVAC Component
  {6e110572-75b3-4a87-b88a-ea5cc68891c3}; !- Port 1

OS:Sizing:Zone,
  {2aa00e1e-b3b5-4d04-aa92-fbf631384680}, !- Handle
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1e13446-9fc0-49be-a86d-3b27cea0d4ee}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {a1de973b-7588-458e-8dcf-0820111d56ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a201a4f5-2400-4b4c-a253-8f5675707094}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Handle
  living space,                           !- Name
  {b3ca1677-0b5a-4d66-9c22-d5f8cb859dbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {083afa8a-6970-4b29-acf6-c304828dd091}; !- Building Unit Name

OS:Surface,
  {cb073b2a-1c7e-4f29-b57d-d69461ea516b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {73cf250d-fc2b-4211-99a8-2b4f2c88e268}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff40e38-8563-4454-86b0-97a91387b6a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4a4476-ce3c-4390-9d6f-bacdaf8bd290}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2f475d-845e-428a-8812-a53057a34f3b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb887fc-5b2f-4d3f-8887-9e2b2aae0e60}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5726f80a-8ff8-494e-b380-a7ccee0e9224}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61a7d26-97a1-4ce6-9216-f5942da74216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {b3ca1677-0b5a-4d66-9c22-d5f8cb859dbd}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Handle
  living space|story 2,                   !- Name
  {b3ca1677-0b5a-4d66-9c22-d5f8cb859dbd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {083afa8a-6970-4b29-acf6-c304828dd091}; !- Building Unit Name

OS:Surface,
  {a61a7d26-97a1-4ce6-9216-f5942da74216}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5538e11c-f36a-496a-828d-4988bb4590b9}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb887fc-5b2f-4d3f-8887-9e2b2aae0e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5903b43b-2abb-4490-80b0-470296d75aa4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fefef4-f932-4122-a351-ad7f2bd46e82}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371aa9ea-7de0-487a-aa95-9e18f334afec}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {490c8a9e-485e-45dd-8696-9062e7045bdf}, !- Construction Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e40c6d-497c-4bb5-806f-33eb571c6cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e40c6d-497c-4bb5-806f-33eb571c6cb0}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b72adf0c-64ee-4eb9-8891-41906c701eb9}, !- Construction Name
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371aa9ea-7de0-487a-aa95-9e18f334afec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d490af-2452-43b9-b986-fc0298e754ce}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {36f122aa-391c-45dc-823c-8877950ef59c}, !- Construction Name
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 1 {m}
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46d99cd-4d50-4504-b7fa-f85211fb6c76}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {36f122aa-391c-45dc-823c-8877950ef59c}, !- Construction Name
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012b7dff-566f-45ac-ae43-ced68bb8b2e4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {07c87278-aa11-40ef-9830-7c59a4fa2082}, !- Construction Name
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 1.79605122421383,  !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3035a63e-5b1c-491f-be60-ad2e4c72595c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {07c87278-aa11-40ef-9830-7c59a4fa2082}, !- Construction Name
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 1.79605122421383, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {843f8014-901b-4dc8-bd6d-6e90f51f5c3a}, !- Handle
  unfinished attic space,                 !- Name
  {190941bf-0b2b-4a92-a767-f5b2a8a31120}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}; !- Thermal Zone Name

OS:ThermalZone,
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7e1e806-9582-42e6-ac0c-1a696b066c3c}, !- Zone Air Inlet Port List
  {4e234694-6da2-4b80-9252-d540ec8acd6c}, !- Zone Air Exhaust Port List
  {96f3aff9-9a81-48fe-b291-c40942a0f6bd}, !- Zone Air Node Name
  {41bfb3dd-db63-4657-aa14-6b979cac314d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70af739d-3168-427d-b187-f74524f30292}, !- Handle
  Node 2,                                 !- Name
  {96f3aff9-9a81-48fe-b291-c40942a0f6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96f3aff9-9a81-48fe-b291-c40942a0f6bd}, !- Handle
  {f77d2740-9507-4568-a586-23346eefc3b7}, !- Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}, !- Source Object
  11,                                     !- Outlet Port
  {70af739d-3168-427d-b187-f74524f30292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7e1e806-9582-42e6-ac0c-1a696b066c3c}, !- Handle
  {fa6b251c-da2f-45b5-a55c-9686accb92b3}, !- Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}; !- HVAC Component

OS:PortList,
  {4e234694-6da2-4b80-9252-d540ec8acd6c}, !- Handle
  {868f373f-9a75-4f4c-aeff-394850519471}, !- Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}; !- HVAC Component

OS:PortList,
  {41bfb3dd-db63-4657-aa14-6b979cac314d}, !- Handle
  {af4f78c5-ae26-4f77-8f40-4126f2a6d0e6}, !- Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}; !- HVAC Component

OS:Sizing:Zone,
  {29a519a8-0785-4e76-84dd-7141dece4d9f}, !- Handle
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40cf89f0-a0fc-4d2d-93ef-4e5e4ee9a9a3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a5204b0c-8a9e-4efa-97da-958ae4a973de}; !- Thermal Zone

OS:SpaceType,
  {190941bf-0b2b-4a92-a767-f5b2a8a31120}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {9e4104e3-a619-4d12-807e-1f68377df66f}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfd3d446-3b1c-41d7-ada6-f8b1b98971a3}, !- Zone Air Inlet Port List
  {b891ae7c-8b04-4e8c-a8b8-1571dba6dd87}, !- Zone Air Exhaust Port List
  {dbee2704-877b-41e4-9af6-f59d20cb4402}, !- Zone Air Node Name
  {0ea0d734-22c1-4c48-af00-aa05665d1605}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f707c180-4871-4e9a-ab93-518538d46249}, !- Handle
  Node 3,                                 !- Name
  {dbee2704-877b-41e4-9af6-f59d20cb4402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbee2704-877b-41e4-9af6-f59d20cb4402}, !- Handle
  {f98dc00f-94d8-4947-84e1-c1e0dcf02f49}, !- Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}, !- Source Object
  11,                                     !- Outlet Port
  {f707c180-4871-4e9a-ab93-518538d46249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfd3d446-3b1c-41d7-ada6-f8b1b98971a3}, !- Handle
  {d4b0729e-4b91-4fea-9246-21cd5891155d}, !- Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}; !- HVAC Component

OS:PortList,
  {b891ae7c-8b04-4e8c-a8b8-1571dba6dd87}, !- Handle
  {47496104-3d8b-4092-8072-fd40ac879974}, !- Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}; !- HVAC Component

OS:PortList,
  {0ea0d734-22c1-4c48-af00-aa05665d1605}, !- Handle
  {000c5cef-ce2b-4390-8060-5825fcb830df}, !- Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}; !- HVAC Component

OS:Sizing:Zone,
  {731d97cc-9e66-4e76-8743-e6bb02dbb3ae}, !- Handle
  {9e4104e3-a619-4d12-807e-1f68377df66f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a41ef827-e0df-4ddd-9300-bad9f577c798}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}; !- Thermal Zone

OS:Space,
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Handle
  crawl space,                            !- Name
  {27045539-047c-4dd3-8249-e6161847134e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.2192,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e4104e3-a619-4d12-807e-1f68377df66f}; !- Thermal Zone Name

OS:Surface,
  {dc964df1-3753-4987-8b37-fc78c67b75e8}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {d03b0876-f331-43ea-9cda-8d78d94216d7}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf77c03-37ee-4ad0-9629-04cf9971c559}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {f9677644-9809-4257-a4d3-a055ac876750}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afbf57c-2c79-40cf-8eb6-179be30a6fce}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {f9677644-9809-4257-a4d3-a055ac876750}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdeea4f5-e597-407f-931c-f580e4fc9029}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {f9677644-9809-4257-a4d3-a055ac876750}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1021d37a-6bcd-4f21-8afc-91bab8fe7538}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {f9677644-9809-4257-a4d3-a055ac876750}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff40e38-8563-4454-86b0-97a91387b6a8}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9f221b9a-7a81-4869-a9d7-a147d40552b8}, !- Construction Name
  {d0a93d4c-0d48-45bc-b3e7-902a73b17188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb073b2a-1c7e-4f29-b57d-d69461ea516b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {27045539-047c-4dd3-8249-e6161847134e}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:BuildingUnit,
  {083afa8a-6970-4b29-acf6-c304828dd091}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {4c09f618-0d72-453b-94da-681b56d65fb4}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {35fa6ea5-a611-4fdd-bb15-20d3fffdbe69}, !- Handle
  {4c09f618-0d72-453b-94da-681b56d65fb4}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  Total Units Modeled,                    !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8b79b286-8708-49f0-8868-3984e692d922}, !- Handle
  {083afa8a-6970-4b29-acf6-c304828dd091}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoMechVentType,                 !- Feature Name 3
  String,                                 !- Feature Data Type 3
  exhaust,                                !- Feature Value 3
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  50.000000000000021,                     !- Feature Value 7
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  1.7,                                    !- Feature Value 8
  SizingInfoDuctsReturnRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsSupplyLoss,              !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.13696303696303697,                    !- Feature Value 10
  SizingInfoDuctsReturnLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.10009990009990012,                    !- Feature Value 11
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  400.00000000000045,                     !- Feature Value 12
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  240.00000000000023,                     !- Feature Value 13
  SizingInfoDuctsLocationZone,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  crawl zone,                             !- Feature Value 14
  SizingInfoDuctsLocationFrac,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.65000000000000002;                    !- Feature Value 15

OS:Schedule:Ruleset,
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Handle
  res occupants schedule,                 !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  {a9cec764-07bb-450b-b390-ec8b63cd3a45}, !- Default Day Schedule Name
  {f0eedaa5-c3b9-4679-9718-cf08c5727d44}, !- Summer Design Day Schedule Name
  {59463773-a3f9-4f6c-a9f3-e68bb9de0fe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9cec764-07bb-450b-b390-ec8b63cd3a45}, !- Handle
  Schedule Day 3,                         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8b5a6b3-7ab2-4c28-9c7d-661598a91265}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c1e34b27-e65e-499b-a582-2aa7d6562d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1e34b27-e65e-499b-a582-2aa7d6562d51}, !- Handle
  res occupants schedule allday1,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d55d9c83-99bc-420a-be16-ef6387b77b29}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bc80b97d-fa16-4dc8-b705-40682c5592c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bc80b97d-fa16-4dc8-b705-40682c5592c7}, !- Handle
  res occupants schedule allday2,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {2f56df8c-7faf-4f0a-b209-68a4ce621d22}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e11279e6-4902-48e6-adf4-25acbdfe08c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e11279e6-4902-48e6-adf4-25acbdfe08c8}, !- Handle
  res occupants schedule allday3,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {27d0d5b1-79f3-40e9-ba4d-55563c54cc2e}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {888433c9-c565-43ce-a64a-8ce642c9be19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {888433c9-c565-43ce-a64a-8ce642c9be19}, !- Handle
  res occupants schedule allday4,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {aed667d6-375c-479f-bbae-432eb1559d59}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b524ab2f-6fb3-4271-9b5c-df285a168998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b524ab2f-6fb3-4271-9b5c-df285a168998}, !- Handle
  res occupants schedule allday5,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7008d36f-4454-4574-87f3-26a034c9af97}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cef668fb-ffa9-4da2-a9b2-7a58aa0c635a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cef668fb-ffa9-4da2-a9b2-7a58aa0c635a}, !- Handle
  res occupants schedule allday6,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {eeb7ee0a-56f9-4e24-9976-0796f5013ad2}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dac1964f-238d-4d41-b7c5-35cb6200de8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dac1964f-238d-4d41-b7c5-35cb6200de8a}, !- Handle
  res occupants schedule allday7,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {581b92db-ee83-4bfb-a1ee-7d0392653867}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d01f2962-4bcc-4d46-8e33-a047c93e5157}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d01f2962-4bcc-4d46-8e33-a047c93e5157}, !- Handle
  res occupants schedule allday8,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {582e996f-6754-44e5-ae92-54dd2d095336}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ecc9a4e9-03af-4e75-a8c4-342eb7236234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecc9a4e9-03af-4e75-a8c4-342eb7236234}, !- Handle
  res occupants schedule allday9,         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {d5001ce1-102c-4427-8a74-fae439bcb420}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4955292-fd15-4a15-8d55-f949da2bba89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4955292-fd15-4a15-8d55-f949da2bba89}, !- Handle
  res occupants schedule allday10,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3395fa6b-3479-4c43-8571-5a4e5ddb022b}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b74ff49-37ad-49f0-ad2e-aa719cab301e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b74ff49-37ad-49f0-ad2e-aa719cab301e}, !- Handle
  res occupants schedule allday11,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {16719b59-916b-40c4-b2a2-86ef0821933e}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9062c3a7-8618-458b-8fcf-60f5d9bcf5b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9062c3a7-8618-458b-8fcf-60f5d9bcf5b1}, !- Handle
  res occupants schedule allday12,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {59463773-a3f9-4f6c-a9f3-e68bb9de0fe4}, !- Handle
  res occupants schedule winter design,   !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0eedaa5-c3b9-4679-9718-cf08c5727d44}, !- Handle
  res occupants schedule summer design,   !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {bae7d2d0-5705-4a52-a341-638dfeec98ca}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {bb935f9e-4ff6-40fa-904a-0d3675b0aff3}, !- Schedule Type Limits Name
  {5086c3e2-ed26-4f8f-85ec-ec0f0fe59dca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5086c3e2-ed26-4f8f-85ec-ec0f0fe59dca}, !- Handle
  Schedule Day 4,                         !- Name
  {bb935f9e-4ff6-40fa-904a-0d3675b0aff3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {9782ddfe-0429-4574-8c74-ac9afdc2a617}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {ad17219b-568a-47a2-b7ad-50a9bad995f4}, !- Handle
  res occupants|living space,             !- Name
  {9782ddfe-0429-4574-8c74-ac9afdc2a617}, !- People Definition Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space or SpaceType Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Number of People Schedule Name
  {bae7d2d0-5705-4a52-a341-638dfeec98ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {bb935f9e-4ff6-40fa-904a-0d3675b0aff3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {04089e4e-c6e1-4549-b1a2-59000694144d}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e1bdc66f-fe31-4f43-967f-ad7b2e8be7b9}, !- Handle
  res occupants|living space|story 2,     !- Name
  {04089e4e-c6e1-4549-b1a2-59000694144d}, !- People Definition Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space or SpaceType Name
  {835f0dc3-4bb4-4dac-89e6-bbccdbee334e}, !- Number of People Schedule Name
  {bae7d2d0-5705-4a52-a341-638dfeec98ca}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a5dacd21-962c-4d26-8889-4793eb27b92c}, !- Handle
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 3.59210244842766, 6.97765122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.59210244842766, 6.97765122421383, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c24978a4-5493-467f-9698-fa1e2785510f}, !- Handle
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.59210244842766, 6.97765122421383, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  0, 3.59210244842766, 6.97765122421383;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4474595c-ce20-4255-96f9-c8ed1289957f}, !- Handle
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5647378e-7793-4dc2-815c-30ca6ece380e}, !- Handle
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.18420489685532, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.59210244842766, 6.97765122421383, !- X,Y,Z Vertex 2 {m}
  0, 3.59210244842766, 6.97765122421383,  !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {454aa03d-f696-4c3a-a440-2f8e2bb5962d}, !- Handle
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 3.59210244842766, 6.97765122421383, !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 7.18420489685532, 5.1816, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 5.1816, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.59210244842766, 6.97765122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f49d4d8-a861-4765-801a-396330f9685c}, !- Handle
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {c63470d0-45b3-451f-ab8c-ac75a1e01d65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 7.79380489685532, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 7.79380489685532, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 5.1816,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76b45e40-4ecc-4282-b189-ab8cc8febe2a}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b626301e-1e72-432a-bcd2-e154507bf64b}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {76b45e40-4ecc-4282-b189-ab8cc8febe2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 6.67285122421383,            !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 6.67285122421383, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {24d7b1e3-7a82-4419-8dab-bc62964c621b}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {76b45e40-4ecc-4282-b189-ab8cc8febe2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 6.67285122421383, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 6.67285122421383,  !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f221bdef-fb2b-4f21-a420-87e7731885d9}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {5a71b31b-faf8-4fa4-8b58-e9abbd35bbd1}, !- Construction Name
  {7033ede8-ba8b-4de7-ad23-a4c33066f0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7033ede8-ba8b-4de7-ad23-a4c33066f0b0}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6501502-8c60-4d34-b09e-837ace65e8b7}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Construction Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {918cb9f3-391c-4e8c-b55a-e2894b55d03f}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.16955239161636, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.16955239161636, 0, 1.05440945390067,  !- X,Y,Z Vertex 2 {m}
  4.97914770001796, 0, 1.05440945390067,  !- X,Y,Z Vertex 3 {m}
  4.97914770001796, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0eeaf55-71cb-4705-bb0e-70053a3a191a}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.04010770001796, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.04010770001796, 0, 1.05440945390067,  !- X,Y,Z Vertex 2 {m}
  5.84970300841956, 0, 1.05440945390067,  !- X,Y,Z Vertex 3 {m}
  5.84970300841956, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dd01fd1-1ebc-4686-a75e-e138739a2807}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13052294877718, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.13052294877718, 0, 1.05440945390067,  !- X,Y,Z Vertex 2 {m}
  8.94011825717878, 0, 1.05440945390067,  !- X,Y,Z Vertex 3 {m}
  8.94011825717878, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1deab7fb-dd97-4c36-ad04-95a968779678}, !- Handle
  Surface 5 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.00107825717878, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.00107825717878, 0, 1.05440945390067,  !- X,Y,Z Vertex 2 {m}
  9.81067356558038, 0, 1.05440945390067,  !- X,Y,Z Vertex 3 {m}
  9.81067356558038, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed56b6e-c7f1-45d0-8aa6-8827f1f59c72}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4354797345101, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  3.4354797345101, 0, 1.00779724959707,   !- X,Y,Z Vertex 2 {m}
  4.2800429381132, 0, 1.00779724959707,   !- X,Y,Z Vertex 3 {m}
  4.2800429381132, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5b00ded-1dfb-47d2-8482-ee947ad2e125}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3410029381132, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  4.3410029381132, 0, 1.00779724959707,   !- X,Y,Z Vertex 2 {m}
  5.1855661417163, 0, 1.00779724959707,   !- X,Y,Z Vertex 3 {m}
  5.1855661417163, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf1d5d43-81d1-4794-adc2-5d8f98e62090}, !- Handle
  Surface 11 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.7460026726233, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  7.7460026726233, 0, 1.00779724959707,   !- X,Y,Z Vertex 2 {m}
  8.5905658762264, 0, 1.00779724959707,   !- X,Y,Z Vertex 3 {m}
  8.5905658762264, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {755d0487-d20f-4432-87bc-bb20708179ec}, !- Handle
  Surface 11 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6515258762264, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  8.6515258762264, 0, 1.00779724959707,   !- X,Y,Z Vertex 2 {m}
  9.4960890798295, 0, 1.00779724959707,   !- X,Y,Z Vertex 3 {m}
  9.4960890798295, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f64e228b-ae48-4f60-b01c-e3ea28fb58b4}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49393611190806, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.49393611190806, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  8.6515258762264, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  8.6515258762264, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {938a6b74-1933-495d-8231-c1cb43a3d876}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5905658762264, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.5905658762264, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  7.74815564054474, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  7.74815564054474, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a7b4e56-480a-47b4-9b77-ff9aa019a408}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18341317379486, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.18341317379486, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  4.3410029381132, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  4.3410029381132, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2a3a740-dbab-41a8-a954-7fbb05048a77}, !- Handle
  Surface 3 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2800429381132, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.2800429381132, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  3.43763270243154, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  3.43763270243154, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d4ad49f-91a3-4100-b2da-3e770b6f4662}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49393611190806, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.49393611190806, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  8.6515258762264, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  8.6515258762264, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a23d8cf5-79b8-4cca-9d4a-8b06b6a19063}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5905658762264, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.5905658762264, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  7.74815564054474, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  7.74815564054474, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {800de40a-2788-41d0-83e5-b1fb1a3b144a}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18341317379486, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.18341317379486, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  4.3410029381132, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  4.3410029381132, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8137045-62f3-4f69-8f81-0bd6c9e2269d}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2800429381132, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.2800429381132, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 2 {m}
  3.43763270243154, 7.18420489685532, 1.01066715583635, !- X,Y,Z Vertex 3 {m}
  3.43763270243154, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e79a81f4-94dd-420e-923a-337b0b30469a}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {4c4a4476-ce3c-4390-9d6f-bacdaf8bd290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.51056080475875, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.51056080475875, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842766, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842766, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {757ec86a-0700-435a-9e11-98a175c30b53}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {4c4a4476-ce3c-4390-9d6f-bacdaf8bd290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842766, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842766, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  0, 2.67364409209657, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  0, 2.67364409209657, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8be98b2-7739-4784-bff0-33f0400d429c}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {5903b43b-2abb-4490-80b0-470296d75aa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.51056080475875, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.51056080475875, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842766, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842766, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {224f97d6-b21b-4e24-9c1d-c5abe48946e6}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {5903b43b-2abb-4490-80b0-470296d75aa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842766, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842766, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  0, 2.67364409209657, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  0, 2.67364409209657, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8665e66-835f-4350-932e-6168dd77e121}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {9b2f475d-845e-428a-8812-a53057a34f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 2.67364409209657, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.67364409209657, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.56162244842766, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.56162244842766, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e7ae51d-8765-4a50-968c-4198c3e6d84a}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {9b2f475d-845e-428a-8812-a53057a34f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 3.62258244842766, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.62258244842766, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 4.51056080475875, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 4.51056080475875, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3dab9fa-7387-4cba-9cf9-fa74ec6d5597}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {b3fefef4-f932-4122-a351-ad7f2bd46e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 2.67364409209657, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.67364409209657, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.56162244842766, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.56162244842766, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19ba3b89-9029-4fe0-8dbc-7f8f80dcf5f6}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Construction Name
  {b3fefef4-f932-4122-a351-ad7f2bd46e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 3.62258244842766, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.62258244842766, 0.949924851010654, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 4.51056080475875, 0.949924851010654, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 4.51056080475875, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e605e98a-8257-458a-967d-c3d6efdd1268}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ed56b6e-c7f1-45d0-8aa6-8827f1f59c72}; !- Shaded Object Name

OS:ShadingSurface,
  {ca5a3a7c-586c-4ef0-9c2e-09316c140ca7}, !- Handle
  Surface 11 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e605e98a-8257-458a-967d-c3d6efdd1268}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.4324429381132, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  3.2830797345101, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  3.2830797345101, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  4.4324429381132, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {afd53ad7-eb1a-4899-a179-2950822bb986}, !- Handle
  {3ed56b6e-c7f1-45d0-8aa6-8827f1f59c72}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c9920230-e38b-4876-8620-673985a58429}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {918cb9f3-391c-4e8c-b55a-e2894b55d03f}; !- Shaded Object Name

OS:ShadingSurface,
  {247fe071-6104-4f7a-8d15-ee108b538732}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c9920230-e38b-4876-8620-673985a58429}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.13154770001796, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.01715239161636, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.01715239161636, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.13154770001796, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0e90ff8-93f9-4ccf-a459-bffe3f1609f0}, !- Handle
  {918cb9f3-391c-4e8c-b55a-e2894b55d03f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {7e587a7f-2ea7-4fc5-9b7f-e107e4aa5aaf}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a0eeaf55-71cb-4705-bb0e-70053a3a191a}; !- Shaded Object Name

OS:ShadingSurface,
  {dce7cfaf-32c4-40e3-962f-32afa3afad55}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {7e587a7f-2ea7-4fc5-9b7f-e107e4aa5aaf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.00210300841956, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.88770770001796, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.88770770001796, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.00210300841956, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73cf2263-326d-48b2-aaeb-d3190b41c23b}, !- Handle
  {a0eeaf55-71cb-4705-bb0e-70053a3a191a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1cb5b805-3d78-4aad-85a8-b762bd79128a}, !- Handle
  Surface 5 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0dd01fd1-1ebc-4686-a75e-e138739a2807}; !- Shaded Object Name

OS:ShadingSurface,
  {4bbcc697-b66d-442b-847f-4e495ce0c72a}, !- Handle
  Surface 5 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {1cb5b805-3d78-4aad-85a8-b762bd79128a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.09251825717878, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.97812294877718, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.97812294877718, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.09251825717878, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5b97f399-2f4e-4583-8ea5-b3e3a31c88db}, !- Handle
  {0dd01fd1-1ebc-4686-a75e-e138739a2807}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d21e97b6-046a-4c0e-a0bc-87c74e28ebcc}, !- Handle
  Surface 5 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1deab7fb-dd97-4c36-ad04-95a968779678}; !- Shaded Object Name

OS:ShadingSurface,
  {d517bcca-2406-4894-80ce-92837866c2a9}, !- Handle
  Surface 5 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {d21e97b6-046a-4c0e-a0bc-87c74e28ebcc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.96307356558038, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.84867825717878, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.84867825717878, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.96307356558038, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9539bdc-ee52-4f4c-8925-6fa383934051}, !- Handle
  {1deab7fb-dd97-4c36-ad04-95a968779678}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {be9f6658-bc72-4d2f-82ad-366ebc3dbaf9}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d5b00ded-1dfb-47d2-8482-ee947ad2e125}; !- Shaded Object Name

OS:ShadingSurface,
  {5940bd84-db5a-4b18-810d-e38ef6474e7c}, !- Handle
  Surface 11 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {be9f6658-bc72-4d2f-82ad-366ebc3dbaf9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.3379661417163, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.1886029381132, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  4.1886029381132, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  5.3379661417163, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54a322d3-35bc-4d18-ba23-a122a21e791d}, !- Handle
  {d5b00ded-1dfb-47d2-8482-ee947ad2e125}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {db80aedb-05f5-4091-9a85-c100ebd479f1}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8be98b2-7739-4784-bff0-33f0400d429c}; !- Shaded Object Name

OS:ShadingSurface,
  {2f9b9f9b-b948-4935-b0f8-03bd3e275825}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {db80aedb-05f5-4091-9a85-c100ebd479f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.47018244842766, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.66296080475875, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.66296080475875, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.47018244842766, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aa2b97ef-0296-4250-b288-34f8cca862f9}, !- Handle
  {a8be98b2-7739-4784-bff0-33f0400d429c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f68a1b21-6152-4e87-b5dd-689bd85c6195}, !- Handle
  Surface 11 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {755d0487-d20f-4432-87bc-bb20708179ec}; !- Shaded Object Name

OS:ShadingSurface,
  {6dcbd8fb-e926-4dca-8807-cb2dd647ba9d}, !- Handle
  Surface 11 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f68a1b21-6152-4e87-b5dd-689bd85c6195}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6484890798295, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  8.4991258762264, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  8.4991258762264, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  9.6484890798295, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6453d313-1c7e-4013-a11a-6bd4b75174da}, !- Handle
  {755d0487-d20f-4432-87bc-bb20708179ec}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {66db3a53-2584-4dc9-90f4-032180b4aa9d}, !- Handle
  Surface 11 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bf1d5d43-81d1-4794-adc2-5d8f98e62090}; !- Shaded Object Name

OS:ShadingSurface,
  {f8e19f36-2ef8-456d-9dbd-29f90af41390}, !- Handle
  Surface 11 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {66db3a53-2584-4dc9-90f4-032180b4aa9d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.7429658762264, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  7.5936026726233, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  7.5936026726233, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  8.7429658762264, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0aca7f13-e167-44ab-84d9-6367adfbaa62}, !- Handle
  {bf1d5d43-81d1-4794-adc2-5d8f98e62090}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e6c607bb-96e3-43d5-af39-b6bb64a2485f}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f64e228b-ae48-4f60-b01c-e3ea28fb58b4}; !- Shaded Object Name

OS:ShadingSurface,
  {b856e97b-9418-4f3d-bd9f-621e74a38fb3}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e6c607bb-96e3-43d5-af39-b6bb64a2485f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.4991258762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  9.64633611190806, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  9.64633611190806, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  8.4991258762264, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10c5bff0-53f1-491b-9bdc-2e4b83f0a3ed}, !- Handle
  {f64e228b-ae48-4f60-b01c-e3ea28fb58b4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {85408621-a377-406f-b707-789fd63a17a3}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {938a6b74-1933-495d-8231-c1cb43a3d876}; !- Shaded Object Name

OS:ShadingSurface,
  {ccd47e34-faa7-4f63-ac28-6f62e7a71530}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {85408621-a377-406f-b707-789fd63a17a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.59575564054474, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7429658762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  8.7429658762264, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  7.59575564054474, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a1b2558-c175-40f7-8685-c6534c41333a}, !- Handle
  {938a6b74-1933-495d-8231-c1cb43a3d876}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dc911eae-24cd-4186-964b-21a04daac524}, !- Handle
  Surface 3 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9a7b4e56-480a-47b4-9b77-ff9aa019a408}; !- Shaded Object Name

OS:ShadingSurface,
  {83c6fe8c-4516-4607-b615-a1fa015a4696}, !- Handle
  Surface 3 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {dc911eae-24cd-4186-964b-21a04daac524}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.1886029381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  5.33581317379486, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  5.33581317379486, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  4.1886029381132, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13a2625e-3679-43c7-990e-15da861eb41e}, !- Handle
  {9a7b4e56-480a-47b4-9b77-ff9aa019a408}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {21f368be-43ab-4c97-b231-a5a73804cbcc}, !- Handle
  Surface 3 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a2a3a740-dbab-41a8-a954-7fbb05048a77}; !- Shaded Object Name

OS:ShadingSurface,
  {00019a48-b04d-4025-bb15-1d07c00fb915}, !- Handle
  Surface 3 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {21f368be-43ab-4c97-b231-a5a73804cbcc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28523270243154, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  4.4324429381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  4.4324429381132, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  3.28523270243154, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {283cf47c-1e54-4822-9bd9-b21b0c8230a5}, !- Handle
  {a2a3a740-dbab-41a8-a954-7fbb05048a77}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {09ded123-78e5-4479-a127-4194615cea3a}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0d4ad49f-91a3-4100-b2da-3e770b6f4662}; !- Shaded Object Name

OS:ShadingSurface,
  {c9808eb9-424e-47fd-bb16-cd94834fffb5}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {09ded123-78e5-4479-a127-4194615cea3a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.4991258762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  9.64633611190806, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  9.64633611190806, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  8.4991258762264, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7c5596d6-6240-43e3-8362-5321e7a5279f}, !- Handle
  {0d4ad49f-91a3-4100-b2da-3e770b6f4662}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a192ea53-f6cd-4f0f-8cb5-5d090a2989b8}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a23d8cf5-79b8-4cca-9d4a-8b06b6a19063}; !- Shaded Object Name

OS:ShadingSurface,
  {a13cddfd-f4ce-4424-a83d-11523950fedd}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a192ea53-f6cd-4f0f-8cb5-5d090a2989b8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.59575564054474, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7429658762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  8.7429658762264, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  7.59575564054474, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5fc7410-f9e4-458b-b354-faeed0897809}, !- Handle
  {a23d8cf5-79b8-4cca-9d4a-8b06b6a19063}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b4968d53-c477-4c62-8bf8-4013483d2512}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {800de40a-2788-41d0-83e5-b1fb1a3b144a}; !- Shaded Object Name

OS:ShadingSurface,
  {8c495199-6423-454c-8ab1-db53e01e4b18}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {b4968d53-c477-4c62-8bf8-4013483d2512}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.1886029381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  5.33581317379486, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  5.33581317379486, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  4.1886029381132, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f276190d-f076-4e9e-869b-9802bcba400e}, !- Handle
  {800de40a-2788-41d0-83e5-b1fb1a3b144a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0bc40e25-42a0-46cc-a6c8-01f7ef893de7}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {19ba3b89-9029-4fe0-8dbc-7f8f80dcf5f6}; !- Shaded Object Name

OS:ShadingSurface,
  {0d6152e0-7158-4087-b4b4-6e9853a66389}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0bc40e25-42a0-46cc-a6c8-01f7ef893de7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 4.66296080475875, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 4.66296080475875, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6b14b036-4e6f-4f7c-94e1-543254677558}, !- Handle
  {19ba3b89-9029-4fe0-8dbc-7f8f80dcf5f6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c59b0fbc-473a-4842-9320-8ecfbeb72223}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8137045-62f3-4f69-8f81-0bd6c9e2269d}; !- Shaded Object Name

OS:ShadingSurface,
  {797522db-480b-4bca-b353-e4afa36df7fa}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c59b0fbc-473a-4842-9320-8ecfbeb72223}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28523270243154, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  4.4324429381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  4.4324429381132, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  3.28523270243154, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {062b8da8-bdaf-45a5-941a-365874b8a1de}, !- Handle
  {b8137045-62f3-4f69-8f81-0bd6c9e2269d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {99ba9e0a-0bb4-4c3c-b08a-3fb8b29a31fd}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e79a81f4-94dd-420e-923a-337b0b30469a}; !- Shaded Object Name

OS:ShadingSurface,
  {025c8a6c-c837-48b3-8a30-0ce4658ddd1d}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {99ba9e0a-0bb4-4c3c-b08a-3fb8b29a31fd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.47018244842766, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.66296080475875, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.66296080475875, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.47018244842766, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {96adb265-2f13-48aa-afe3-f0ddda736f41}, !- Handle
  {e79a81f4-94dd-420e-923a-337b0b30469a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d74e8237-1b71-4756-bd8f-9ad563d03d58}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {757ec86a-0700-435a-9e11-98a175c30b53}; !- Shaded Object Name

OS:ShadingSurface,
  {42adbfb1-d9e4-429e-8167-9ecc33cc5e05}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {d74e8237-1b71-4756-bd8f-9ad563d03d58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.52124409209657, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.71402244842766, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.71402244842766, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.52124409209657, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4bb3ee59-e786-4750-b829-9184855002a6}, !- Handle
  {757ec86a-0700-435a-9e11-98a175c30b53}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0e3780f6-b3e8-4dc9-89d5-4dee0e7351da}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f3dab9fa-7387-4cba-9cf9-fa74ec6d5597}; !- Shaded Object Name

OS:ShadingSurface,
  {e5e4819e-9485-4083-92bf-b3e70d3a057f}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0e3780f6-b3e8-4dc9-89d5-4dee0e7351da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 3.71402244842766, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.52124409209657, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 2.52124409209657, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 3.71402244842766, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be942452-f0ba-4740-88f9-43a7b582e0e2}, !- Handle
  {f3dab9fa-7387-4cba-9cf9-fa74ec6d5597}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5b996290-c70c-4827-9ea6-6f8be9bd4563}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {224f97d6-b21b-4e24-9c1d-c5abe48946e6}; !- Shaded Object Name

OS:ShadingSurface,
  {99892ed8-d79a-4f65-a2fb-781212322e83}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5b996290-c70c-4827-9ea6-6f8be9bd4563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.52124409209657, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.71402244842766, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.71402244842766, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.52124409209657, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {afe78f96-735c-4700-afa8-f469d5064733}, !- Handle
  {224f97d6-b21b-4e24-9c1d-c5abe48946e6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ba3f3451-16a1-4b52-8f17-99b60e174f58}, !- Handle
  Surface 4 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8665e66-835f-4350-932e-6168dd77e121}; !- Shaded Object Name

OS:ShadingSurface,
  {e1a4ebda-4fc8-48b6-9ff0-56f60ce2abe5}, !- Handle
  Surface 4 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ba3f3451-16a1-4b52-8f17-99b60e174f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 3.71402244842766, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.52124409209657, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 2.52124409209657, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 3.71402244842766, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {64baecfb-729e-46f0-a5c5-28bfc894f669}, !- Handle
  {b8665e66-835f-4350-932e-6168dd77e121}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5c5c2274-edb5-4f57-8d1a-dfe601a56ae4}, !- Handle
  Surface 4 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5e7ae51d-8765-4a50-968c-4198c3e6d84a}; !- Shaded Object Name

OS:ShadingSurface,
  {1210a152-5f98-4adf-8888-ef951d211be5}, !- Handle
  Surface 4 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5c5c2274-edb5-4f57-8d1a-dfe601a56ae4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 4.66296080475875, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 4.66296080475875, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08c5fc82-6cd8-41b8-9cf3-cc76d7b81960}, !- Handle
  {5e7ae51d-8765-4a50-968c-4198c3e6d84a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {c6b7bfc5-32fa-4355-b62d-8d7ec5f60201}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {982dbe6d-ae78-4f58-8001-7390b9bf9135}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {b72adf0c-64ee-4eb9-8891-41906c701eb9}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {c6b7bfc5-32fa-4355-b62d-8d7ec5f60201}, !- Layer 1
  {982dbe6d-ae78-4f58-8001-7390b9bf9135}, !- Layer 2
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}; !- Layer 3

OS:Construction,
  {490c8a9e-485e-45dd-8696-9062e7045bdf}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}, !- Layer 1
  {982dbe6d-ae78-4f58-8001-7390b9bf9135}, !- Layer 2
  {c6b7bfc5-32fa-4355-b62d-8d7ec5f60201}; !- Layer 3

OS:Material,
  {4d48b490-f59c-478e-a942-0fe439b3b9d1}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {a88521ed-1ef5-4249-ac8c-e01b61ee3ae2}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {36f122aa-391c-45dc-823c-8877950ef59c}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {4d48b490-f59c-478e-a942-0fe439b3b9d1}, !- Layer 1
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Layer 2
  {a88521ed-1ef5-4249-ac8c-e01b61ee3ae2}; !- Layer 3

OS:AdditionalProperties,
  {43734d51-11e4-42bf-8e20-c41263a89a36}, !- Handle
  {06d490af-2452-43b9-b986-fc0298e754ce}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {c9c72ea8-3a60-498b-8e40-b9aefc7d0416}, !- Handle
  {f46d99cd-4d50-4504-b7fa-f85211fb6c76}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {4bf698d9-a056-462a-88de-203cbd53f00d}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {411efefa-82d2-40d2-93ac-5fb84d4cbbc4}, !- Exterior Vertical Insulation Material Name
  1.2192,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {411efefa-82d2-40d2-93ac-5fb84d4cbbc4}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {685f13c7-924a-45c2-b755-d253a4898c00}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {51d0fe7f-b0dc-41f3-b92c-34e056ee320a}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {f9677644-9809-4257-a4d3-a055ac876750}, !- Handle
  WallFndGrndCS,                          !- Name
  ,                                       !- Surface Rendering Name
  {51d0fe7f-b0dc-41f3-b92c-34e056ee320a}; !- Layer 1

OS:Material,
  {1cfd1b87-0a15-4523-975a-30e36a89bcb0}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {d03b0876-f331-43ea-9cda-8d78d94216d7}, !- Handle
  FloorFndGrndCS,                         !- Name
  ,                                       !- Surface Rendering Name
  {1cfd1b87-0a15-4523-975a-30e36a89bcb0}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b9520f0e-7079-4822-80d2-c6620834602c}, !- Handle
  {dc964df1-3753-4987-8b37-fc78c67b75e8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  40.2315474223898;                       !- Total Exposed Perimeter {m}

OS:Material,
  {7bed060e-eec3-4a85-9f1f-76b83938ded8}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {bd2d9e58-8d6f-4fac-8f77-aab27ba1e85f}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {d03a3dcd-9daf-48f6-98d2-b24408469696}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {9f221b9a-7a81-4869-a9d7-a147d40552b8}, !- Handle
  FloorCSInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {7bed060e-eec3-4a85-9f1f-76b83938ded8}, !- Layer 1
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Layer 2
  {bd2d9e58-8d6f-4fac-8f77-aab27ba1e85f}, !- Layer 3
  {d03a3dcd-9daf-48f6-98d2-b24408469696}; !- Layer 4

OS:Construction,
  {73cf250d-fc2b-4211-99a8-2b4f2c88e268}, !- Handle
  FloorCSInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {d03a3dcd-9daf-48f6-98d2-b24408469696}, !- Layer 1
  {bd2d9e58-8d6f-4fac-8f77-aab27ba1e85f}, !- Layer 2
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Layer 3
  {7bed060e-eec3-4a85-9f1f-76b83938ded8}; !- Layer 4

OS:Material,
  {09e75b16-6c50-4ac0-ac9c-546636f0bb6a}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5538e11c-f36a-496a-828d-4988bb4590b9}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}, !- Layer 1
  {09e75b16-6c50-4ac0-ac9c-546636f0bb6a}, !- Layer 2
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Layer 3
  {bd2d9e58-8d6f-4fac-8f77-aab27ba1e85f}, !- Layer 4
  {d03a3dcd-9daf-48f6-98d2-b24408469696}; !- Layer 5

OS:Construction,
  {5726f80a-8ff8-494e-b380-a7ccee0e9224}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {d03a3dcd-9daf-48f6-98d2-b24408469696}, !- Layer 1
  {bd2d9e58-8d6f-4fac-8f77-aab27ba1e85f}, !- Layer 2
  {b132073e-681d-4f73-9c83-4de7f4c24bbc}, !- Layer 3
  {09e75b16-6c50-4ac0-ac9c-546636f0bb6a}, !- Layer 4
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}; !- Layer 5

OS:Material,
  {116b038c-4cf6-441a-9c0b-b9e3962cb3a0}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {3773396e-49be-4f68-8f62-0f0f532c4cfb}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {dadfa81b-cb5c-47b8-95ba-5c7905ba7bfd}, !- Handle
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.680114595085219,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769;                       !- Specific Heat {J/kg-K}

OS:Material,
  {7e7c488b-6315-4cda-9dd1-88c23c451f3e}, !- Handle
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.132640635028566,                      !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8c336c5e-b8f8-490c-bb1a-d06d144cf34e}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {116b038c-4cf6-441a-9c0b-b9e3962cb3a0}, !- Layer 1
  {3773396e-49be-4f68-8f62-0f0f532c4cfb}, !- Layer 2
  {dadfa81b-cb5c-47b8-95ba-5c7905ba7bfd}, !- Layer 3
  {7e7c488b-6315-4cda-9dd1-88c23c451f3e}, !- Layer 4
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}; !- Layer 5

OS:AdditionalProperties,
  {ecd2aa24-fa8d-4848-a27a-67f19d8e6b49}, !- Handle
  {f68d8b0a-e850-4100-8cc5-05996a3c1f5d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c4f35cc9-d269-4082-96ae-4475b4226efe}, !- Handle
  {25ed5891-4b06-40b0-b40b-b2a414ca2b07}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {fcbe7936-1df2-4eb8-9790-837b635c065a}, !- Handle
  {9b2f475d-845e-428a-8812-a53057a34f3b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4cdd2db8-86e2-4a0c-b98b-2d6f08032c34}, !- Handle
  {4c4a4476-ce3c-4390-9d6f-bacdaf8bd290}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5bca431e-2fb0-4826-8e48-c2ad9e771b86}, !- Handle
  {d6501502-8c60-4d34-b09e-837ace65e8b7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {53ae3851-07eb-4ae1-aab4-4d044b6bacd5}, !- Handle
  {7033ede8-ba8b-4de7-ad23-a4c33066f0b0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2088d976-c779-4d68-9616-acfa0081eb37}, !- Handle
  {7678b764-e3a8-46b3-8501-f6ec10594a49}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f2af51f4-4601-47d3-9eb5-a40ecbc6c436}, !- Handle
  {5903b43b-2abb-4490-80b0-470296d75aa4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8089031e-ac8d-4d9d-a689-b9029c209a69}, !- Handle
  {d035fa0e-d006-45c2-9cf8-11c0fd5d464b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {86ba8454-4a6f-48c9-b69c-652c08bfaf7d}, !- Handle
  {b3fefef4-f932-4122-a351-ad7f2bd46e82}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {2d532ff9-a99b-4e63-99fd-634da7a98356}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {07c87278-aa11-40ef-9830-7c59a4fa2082}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {116b038c-4cf6-441a-9c0b-b9e3962cb3a0}, !- Layer 1
  {3773396e-49be-4f68-8f62-0f0f532c4cfb}, !- Layer 2
  {2d532ff9-a99b-4e63-99fd-634da7a98356}; !- Layer 3

OS:AdditionalProperties,
  {8dece8b9-4e49-41c3-8279-8237758a2113}, !- Handle
  {3035a63e-5b1c-491f-be60-ad2e4c72595c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b590022b-06fa-4245-8efa-b33c6219c9f6}, !- Handle
  {012b7dff-566f-45ac-ae43-ced68bb8b2e4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {d8ba3912-8a2d-4212-be6e-66d4c4b70099}, !- Handle
  living space Partition,                 !- Name
  {41b9b73a-40f3-45b6-befb-6528c4a0b692}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9b720378-5cd4-47e2-bf8f-ee20a67ade56}, !- Handle
  living space Partition,                 !- Name
  {d8ba3912-8a2d-4212-be6e-66d4c4b70099}, !- Internal Mass Definition Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3617bdb6-70b0-45a0-8f1e-6bf1abfcd0ff}, !- Handle
  living space|story 2 Partition,         !- Name
  {41b9b73a-40f3-45b6-befb-6528c4a0b692}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {425d0bcc-aded-46b4-9400-e559a32c47ce}, !- Handle
  living space|story 2 Partition,         !- Name
  {3617bdb6-70b0-45a0-8f1e-6bf1abfcd0ff}, !- Internal Mass Definition Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {aa2d0e37-4b46-4895-801f-49aa1bfc7a6c}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {41b9b73a-40f3-45b6-befb-6528c4a0b692}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {aa2d0e37-4b46-4895-801f-49aa1bfc7a6c}, !- Layer 1
  {9b9ce316-20a8-4f0d-8573-66c55d3eeedf}; !- Layer 2

OS:AdditionalProperties,
  {755be1ed-f1de-4a40-92a5-b93701a2444b}, !- Handle
  {d8ba3912-8a2d-4212-be6e-66d4c4b70099}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0d026725-40e8-433f-a2f7-d6eec4b29740}, !- Handle
  {3617bdb6-70b0-45a0-8f1e-6bf1abfcd0ff}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {4c0bdd6f-e1cb-4c45-ba47-cece681e06f3}, !- Handle
  res furniture mass living space,        !- Name
  {c5f33b8d-f5cd-4206-a6ae-8820ecaf44ac}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {811e989c-da46-4e87-910e-3d822a066090}, !- Handle
  res furniture mass living space,        !- Name
  {4c0bdd6f-e1cb-4c45-ba47-cece681e06f3}, !- Internal Mass Definition Name
  {177b4d09-a7ae-4d6d-8e25-0b0d0b818fe0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {f053e3a2-03c4-4f8b-82d2-70a2ab0ed401}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {c5f33b8d-f5cd-4206-a6ae-8820ecaf44ac}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {f053e3a2-03c4-4f8b-82d2-70a2ab0ed401}; !- Layer 1

OS:InternalMass:Definition,
  {d54832c5-5436-4689-9ab0-4f45c58df8e9}, !- Handle
  res furniture mass living space|story 2, !- Name
  {41854824-0e54-463b-be75-41d829ae2718}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a26ab0f0-e24d-4203-a758-cf518cd4d9e2}, !- Handle
  res furniture mass living space|story 2, !- Name
  {d54832c5-5436-4689-9ab0-4f45c58df8e9}, !- Internal Mass Definition Name
  {5c53695e-9bc3-43b1-a30c-fa697484ce47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {41854824-0e54-463b-be75-41d829ae2718}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {f053e3a2-03c4-4f8b-82d2-70a2ab0ed401}; !- Layer 1

OS:Schedule:Ruleset,
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Handle
  Window shading schedule,                !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  {fd34abea-2a32-4191-be11-254df17e1e9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd34abea-2a32-4191-be11-254df17e1e9d}, !- Handle
  Schedule Day 5,                         !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {141b7baa-1145-4299-a70a-a58889fe29b2}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c6fd09b4-7b66-496a-9e67-e97a02b44f2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6fd09b4-7b66-496a-9e67-e97a02b44f2b}, !- Handle
  Window shading schedule allday1,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bf45573-33dc-4c38-9202-32acf4f8b380}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {accfceee-3c44-4654-8f04-aa262aba13cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {accfceee-3c44-4654-8f04-aa262aba13cd}, !- Handle
  Window shading schedule allday2,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d1a4072-5d86-4f8a-a713-ba240b34104b}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a4ddb40a-5a59-4c2f-95d9-3aabee0f3856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ddb40a-5a59-4c2f-95d9-3aabee0f3856}, !- Handle
  Window shading schedule allday3,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25e3b86c-2729-4e4e-943e-00dbe3076c6b}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cdbd05f3-c7aa-478a-96a3-0ae30beeab49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cdbd05f3-c7aa-478a-96a3-0ae30beeab49}, !- Handle
  Window shading schedule allday4,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {701c70bc-9103-4b8a-b8f5-f85c004e2217}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f2976ea7-457e-4a93-b8d7-43ddebc6cb85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2976ea7-457e-4a93-b8d7-43ddebc6cb85}, !- Handle
  Window shading schedule allday5,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e03e89d-3152-4a62-b9b0-ae58bcff4c8a}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58b4778d-4db5-415f-be13-199c62a3d8de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58b4778d-4db5-415f-be13-199c62a3d8de}, !- Handle
  Window shading schedule allday6,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b004499d-5fee-4f4f-a7d5-78ad79c0530d}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {949152ea-eab9-4369-bcf9-91c863efb841}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {949152ea-eab9-4369-bcf9-91c863efb841}, !- Handle
  Window shading schedule allday7,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e1e765f-4707-4333-87b3-c787bb2e4345}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dedb8325-e920-4f0a-96f4-efea54f17adb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dedb8325-e920-4f0a-96f4-efea54f17adb}, !- Handle
  Window shading schedule allday8,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73856ef9-a84d-4648-8bfa-f60cddffec87}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c805ee8-9264-4103-96f7-3439a594976a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c805ee8-9264-4103-96f7-3439a594976a}, !- Handle
  Window shading schedule allday9,        !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e19c78e3-b5e4-4aab-ba0f-8a931aae3fbf}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b02d67ce-36d8-448b-b9e0-9e8924620b0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b02d67ce-36d8-448b-b9e0-9e8924620b0a}, !- Handle
  Window shading schedule allday10,       !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cc01382-4123-49bb-b6b9-11e9d1a5c9e9}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fd18472-5bc7-4a34-98e0-7b5798ce9b30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fd18472-5bc7-4a34-98e0-7b5798ce9b30}, !- Handle
  Window shading schedule allday11,       !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25bf4f2f-2c24-439a-8822-3804ec555a8d}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {650800f3-c97f-49c2-bbb1-f71a90bfcc42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {650800f3-c97f-49c2-bbb1-f71a90bfcc42}, !- Handle
  Window shading schedule allday12,       !- Name
  {3f632490-0d7c-46f7-946b-caa3abccd330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {f6df5f86-76f1-4ea2-b357-1c885f1affcf}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {db2c74d4-87a4-4560-b3fd-ecb485126813}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {f6df5f86-76f1-4ea2-b357-1c885f1affcf}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {422eae21-3f02-4b59-97bc-b6f6ae553ddf}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {d1bd2ba9-8b49-4825-a448-56becd74dc7e}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {a926833e-a0e3-4b9d-bebe-0e86102e9ab5}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d1bd2ba9-8b49-4825-a448-56becd74dc7e}; !- Layer 1

OS:Material,
  {96958129-c1f8-475e-930e-fc39c96ec58d}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {5a71b31b-faf8-4fa4-8b58-e9abbd35bbd1}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {96958129-c1f8-475e-930e-fc39c96ec58d}; !- Layer 1

OS:PlantLoop,
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e2fbf6b1-9a30-483c-bea3-c18df1b29ab1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {dab5c796-ac1a-426a-86d4-a99e973aa630}, !- Plant Side Inlet Node Name
  {4b71cb55-9a69-4fd7-bb8e-43ba780bee57}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {634accf1-2296-416c-b746-c6e8b7545041}, !- Demand Side Inlet Node Name
  {99518619-ba9c-4e5c-8aeb-70f17b71769f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92739257-758e-4709-ad19-975c2cb0a842}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {91ac5817-9a42-4bfa-aa6f-a59f764e8d79}, !- Demand Mixer Name
  {5bfe6a6d-6366-4c55-9ab0-e31b2d4f3f92}, !- Demand Splitter Name
  {cf85cc0e-01e6-408e-9cff-3aed13e8b1c9}, !- Supply Mixer Name
  {216b2050-1fa1-49f3-bb07-5060f6d55685}; !- Supply Splitter Name

OS:Node,
  {d62adffd-ab84-48c7-8de0-2c1f1d50eefa}, !- Handle
  Node 4,                                 !- Name
  {dab5c796-ac1a-426a-86d4-a99e973aa630}, !- Inlet Port
  {2eb4fcce-9b55-43b4-adb4-286231cea012}; !- Outlet Port

OS:Node,
  {e2fbf6b1-9a30-483c-bea3-c18df1b29ab1}, !- Handle
  Node 5,                                 !- Name
  {07a2a25d-e248-45e1-bc7b-ba5581febabd}, !- Inlet Port
  {4b71cb55-9a69-4fd7-bb8e-43ba780bee57}; !- Outlet Port

OS:Node,
  {960d5c33-9133-44aa-b081-9cb25148ed00}, !- Handle
  Node 6,                                 !- Name
  {c8a036cc-459d-4f7a-90df-ade7424cdb27}, !- Inlet Port
  {ef357ec1-31f3-4b74-902a-6ec93d320cac}; !- Outlet Port

OS:Connector:Mixer,
  {cf85cc0e-01e6-408e-9cff-3aed13e8b1c9}, !- Handle
  Connector Mixer 1,                      !- Name
  {3c9f1d99-092f-46af-a7b4-29395710226c}, !- Outlet Branch Name
  {2df12c67-ce34-46df-a10f-15a262b44826}, !- Inlet Branch Name 1
  {2f4ced9f-9e79-4ec0-9a15-92b22b2af72a}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {216b2050-1fa1-49f3-bb07-5060f6d55685}, !- Handle
  Connector Splitter 1,                   !- Name
  {ca88796f-17f2-42ec-aff0-361306319d53}, !- Inlet Branch Name
  {c8a036cc-459d-4f7a-90df-ade7424cdb27}, !- Outlet Branch Name 1
  {5d477f5d-3256-4599-a72e-a4931e762d5b}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {dab5c796-ac1a-426a-86d4-a99e973aa630}, !- Handle
  {2a7f9005-b9cc-41bd-adcb-f8c9dde6768e}, !- Name
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Source Object
  14,                                     !- Outlet Port
  {d62adffd-ab84-48c7-8de0-2c1f1d50eefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a036cc-459d-4f7a-90df-ade7424cdb27}, !- Handle
  {ccf430ed-debf-45b7-82ed-3ac0ad750aaf}, !- Name
  {216b2050-1fa1-49f3-bb07-5060f6d55685}, !- Source Object
  3,                                      !- Outlet Port
  {960d5c33-9133-44aa-b081-9cb25148ed00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b71cb55-9a69-4fd7-bb8e-43ba780bee57}, !- Handle
  {d19e0275-e927-4098-b6d9-6d945268f9ee}, !- Name
  {e2fbf6b1-9a30-483c-bea3-c18df1b29ab1}, !- Source Object
  3,                                      !- Outlet Port
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {09fda0ae-79e9-470d-8c02-6c70c5bc1740}, !- Handle
  Node 7,                                 !- Name
  {634accf1-2296-416c-b746-c6e8b7545041}, !- Inlet Port
  {e7db5f8d-5bff-4fb1-b9de-1aa083f6b228}; !- Outlet Port

OS:Node,
  {6960d525-4849-4295-b6b4-6b87152f67fe}, !- Handle
  Node 8,                                 !- Name
  {fda4f0e5-fd4e-4ed8-8635-ad05c104774a}, !- Inlet Port
  {99518619-ba9c-4e5c-8aeb-70f17b71769f}; !- Outlet Port

OS:Node,
  {ac440939-e61c-4799-b1e0-9e00479c9546}, !- Handle
  Node 9,                                 !- Name
  {ddddb199-c972-40e3-8189-0bfbea2b1020}, !- Inlet Port
  {13e80c22-bad1-42d1-af26-77056777b166}; !- Outlet Port

OS:Connector:Mixer,
  {91ac5817-9a42-4bfa-aa6f-a59f764e8d79}, !- Handle
  Connector Mixer 2,                      !- Name
  {fda4f0e5-fd4e-4ed8-8635-ad05c104774a}, !- Outlet Branch Name
  {13e80c22-bad1-42d1-af26-77056777b166}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5bfe6a6d-6366-4c55-9ab0-e31b2d4f3f92}, !- Handle
  Connector Splitter 2,                   !- Name
  {e7db5f8d-5bff-4fb1-b9de-1aa083f6b228}, !- Inlet Branch Name
  {ddddb199-c972-40e3-8189-0bfbea2b1020}; !- Outlet Branch Name 1

OS:Connection,
  {634accf1-2296-416c-b746-c6e8b7545041}, !- Handle
  {5c96ec35-7db4-49da-8b48-3b526ff6b7d1}, !- Name
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Source Object
  17,                                     !- Outlet Port
  {09fda0ae-79e9-470d-8c02-6c70c5bc1740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7db5f8d-5bff-4fb1-b9de-1aa083f6b228}, !- Handle
  {f83ab7bd-8b3f-4687-98a8-2e8226e5d9d0}, !- Name
  {09fda0ae-79e9-470d-8c02-6c70c5bc1740}, !- Source Object
  3,                                      !- Outlet Port
  {5bfe6a6d-6366-4c55-9ab0-e31b2d4f3f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddddb199-c972-40e3-8189-0bfbea2b1020}, !- Handle
  {33379080-d190-45e2-b656-275544df48a5}, !- Name
  {5bfe6a6d-6366-4c55-9ab0-e31b2d4f3f92}, !- Source Object
  3,                                      !- Outlet Port
  {ac440939-e61c-4799-b1e0-9e00479c9546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e80c22-bad1-42d1-af26-77056777b166}, !- Handle
  {77a686c8-067e-499d-86ae-a2261e624cbf}, !- Name
  {ac440939-e61c-4799-b1e0-9e00479c9546}, !- Source Object
  3,                                      !- Outlet Port
  {91ac5817-9a42-4bfa-aa6f-a59f764e8d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda4f0e5-fd4e-4ed8-8635-ad05c104774a}, !- Handle
  {b4e6b68f-cf69-4439-8581-f76a2822206d}, !- Name
  {91ac5817-9a42-4bfa-aa6f-a59f764e8d79}, !- Source Object
  2,                                      !- Outlet Port
  {6960d525-4849-4295-b6b4-6b87152f67fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99518619-ba9c-4e5c-8aeb-70f17b71769f}, !- Handle
  {d6599a9d-07a4-442c-b57d-6865d538f154}, !- Name
  {6960d525-4849-4295-b6b4-6b87152f67fe}, !- Source Object
  3,                                      !- Outlet Port
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c8aa534c-e806-4c9f-9b15-73a5debee29f}, !- Handle
  {787e47fb-d7d2-4a3b-a698-559f966a3114}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92739257-758e-4709-ad19-975c2cb0a842}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {83b37013-d6bf-4201-a5b0-c89d9c05c00f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ef357ec1-31f3-4b74-902a-6ec93d320cac}, !- Inlet Node Name
  {2192e03f-68d0-4dfe-bdad-bb0cf7886407}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5c24947f-e3c6-4c54-a4d2-79e964b18cd1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dbcb3966-856c-48b0-99e0-d3c6bdeda805}, !- Inlet Node Name
  {07a2a25d-e248-45e1-bc7b-ba5581febabd}; !- Outlet Node Name

OS:Node,
  {306ecdee-e924-4d1c-a916-54df3656365c}, !- Handle
  Node 10,                                !- Name
  {2192e03f-68d0-4dfe-bdad-bb0cf7886407}, !- Inlet Port
  {2df12c67-ce34-46df-a10f-15a262b44826}; !- Outlet Port

OS:Connection,
  {ef357ec1-31f3-4b74-902a-6ec93d320cac}, !- Handle
  {60407a82-1417-4886-b719-ebffde6b308c}, !- Name
  {960d5c33-9133-44aa-b081-9cb25148ed00}, !- Source Object
  3,                                      !- Outlet Port
  {83b37013-d6bf-4201-a5b0-c89d9c05c00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2192e03f-68d0-4dfe-bdad-bb0cf7886407}, !- Handle
  {8cde0ee5-f3ee-4ff4-926b-1a8ec2f1feec}, !- Name
  {83b37013-d6bf-4201-a5b0-c89d9c05c00f}, !- Source Object
  3,                                      !- Outlet Port
  {306ecdee-e924-4d1c-a916-54df3656365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df12c67-ce34-46df-a10f-15a262b44826}, !- Handle
  {2ea76d4f-8cbd-4236-8eeb-bd00d407b6ac}, !- Name
  {306ecdee-e924-4d1c-a916-54df3656365c}, !- Source Object
  3,                                      !- Outlet Port
  {cf85cc0e-01e6-408e-9cff-3aed13e8b1c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b2737d1-6933-4bb7-97b8-0a34a6926ab4}, !- Handle
  Node 11,                                !- Name
  {3c9f1d99-092f-46af-a7b4-29395710226c}, !- Inlet Port
  {dbcb3966-856c-48b0-99e0-d3c6bdeda805}; !- Outlet Port

OS:Connection,
  {3c9f1d99-092f-46af-a7b4-29395710226c}, !- Handle
  {73f14446-6bec-442c-9937-1c665e99866b}, !- Name
  {cf85cc0e-01e6-408e-9cff-3aed13e8b1c9}, !- Source Object
  2,                                      !- Outlet Port
  {2b2737d1-6933-4bb7-97b8-0a34a6926ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcb3966-856c-48b0-99e0-d3c6bdeda805}, !- Handle
  {2f86c7c0-60fd-409f-8cd8-3f7256af3bb9}, !- Name
  {2b2737d1-6933-4bb7-97b8-0a34a6926ab4}, !- Source Object
  3,                                      !- Outlet Port
  {5c24947f-e3c6-4c54-a4d2-79e964b18cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a2a25d-e248-45e1-bc7b-ba5581febabd}, !- Handle
  {064521d9-234e-4de9-bbbc-a26d818358aa}, !- Name
  {5c24947f-e3c6-4c54-a4d2-79e964b18cd1}, !- Source Object
  3,                                      !- Outlet Port
  {e2fbf6b1-9a30-483c-bea3-c18df1b29ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7248ef7c-7aa5-4cec-a3e3-6ef5cc9e4b26}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {2eb4fcce-9b55-43b4-adb4-286231cea012}, !- Inlet Node Name
  {d33c597d-ff12-467a-afed-183a7fb4b86e}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1cd57747-c625-4d3a-ad6e-b5e48c91c2f5}, !- Handle
  Node 12,                                !- Name
  {d33c597d-ff12-467a-afed-183a7fb4b86e}, !- Inlet Port
  {ca88796f-17f2-42ec-aff0-361306319d53}; !- Outlet Port

OS:Connection,
  {2eb4fcce-9b55-43b4-adb4-286231cea012}, !- Handle
  {f70d2871-1bef-4f68-896a-8389d570a89b}, !- Name
  {d62adffd-ab84-48c7-8de0-2c1f1d50eefa}, !- Source Object
  3,                                      !- Outlet Port
  {7248ef7c-7aa5-4cec-a3e3-6ef5cc9e4b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33c597d-ff12-467a-afed-183a7fb4b86e}, !- Handle
  {0f353136-30b3-4bfc-b045-781aed1fc073}, !- Name
  {7248ef7c-7aa5-4cec-a3e3-6ef5cc9e4b26}, !- Source Object
  3,                                      !- Outlet Port
  {1cd57747-c625-4d3a-ad6e-b5e48c91c2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca88796f-17f2-42ec-aff0-361306319d53}, !- Handle
  {c7babb5a-5d65-428d-b189-c96806794355}, !- Name
  {1cd57747-c625-4d3a-ad6e-b5e48c91c2f5}, !- Source Object
  3,                                      !- Outlet Port
  {216b2050-1fa1-49f3-bb07-5060f6d55685}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fd950011-9a83-42e0-b723-c4f6dfedc24d}, !- Handle
  dhw temp,                               !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {621a1c2c-2938-45b6-9168-33a2177a3fcd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {fd950011-9a83-42e0-b723-c4f6dfedc24d}, !- Schedule Name
  {e2fbf6b1-9a30-483c-bea3-c18df1b29ab1}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0b1fdfd6-ef5a-4256-8421-e9497ab4550b}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {ee3963d1-cbf5-4d33-8130-24734c23ff63}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  PropaneGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b67e17c7-a3ce-428e-9a52-c3eb41438f1a}, !- Use Side Inlet Node Name
  {473a6729-188a-4517-b684-ae3b36f15231}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {ee3963d1-cbf5-4d33-8130-24734c23ff63}, !- Handle
  WH Setpoint Temp,                       !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:PlantLoop,
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62b29fbc-f983-4e92-8f44-b0bfd83d83ee}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cb2e37bc-bd0b-4264-b559-cd20421d0e9c}, !- Plant Side Inlet Node Name
  {757735b4-6b13-4c6c-9e96-90c7989aaa65}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bfbce7f-5aa9-4353-83dd-1ffbb426a58d}, !- Demand Side Inlet Node Name
  {3023e379-bd79-4dfe-8310-2f10eb893871}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a6d42423-1141-4017-8fb2-4639300a2b8e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {594eafa4-f34a-44f7-9537-15aaf95698ab}, !- Demand Mixer Name
  {bff3a30e-a07b-4133-80d1-09ccabf6349b}, !- Demand Splitter Name
  {75463bda-695f-4906-b93a-d82ace902de0}, !- Supply Mixer Name
  {3760e8b8-8a68-46d7-b573-5898d9e8eea9}; !- Supply Splitter Name

OS:Node,
  {02fde5aa-ee70-4118-b684-16d6b8865b6b}, !- Handle
  Node 15,                                !- Name
  {cb2e37bc-bd0b-4264-b559-cd20421d0e9c}, !- Inlet Port
  {13d46de6-7d22-4562-b904-2998e6628188}; !- Outlet Port

OS:Node,
  {62b29fbc-f983-4e92-8f44-b0bfd83d83ee}, !- Handle
  Node 16,                                !- Name
  {68b28a4e-e79f-4768-9aea-f394aa76497e}, !- Inlet Port
  {757735b4-6b13-4c6c-9e96-90c7989aaa65}; !- Outlet Port

OS:Node,
  {50be4ce1-dd09-404c-a69f-108b5ad1c9da}, !- Handle
  Node 17,                                !- Name
  {49151ba2-d833-4ae4-b30c-fb4a027c26eb}, !- Inlet Port
  {a8fdf45e-d5f1-419b-a1a2-9a3b07aefd1b}; !- Outlet Port

OS:Connector:Mixer,
  {75463bda-695f-4906-b93a-d82ace902de0}, !- Handle
  Connector Mixer 3,                      !- Name
  {b0ee3ac9-c87b-4ea6-a082-38d57cc437a7}, !- Outlet Branch Name
  {066941ef-f266-4c02-8443-fceca7f96fd6}, !- Inlet Branch Name 1
  {83b5ed83-0406-42b9-8b1f-c671530c2521}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3760e8b8-8a68-46d7-b573-5898d9e8eea9}, !- Handle
  Connector Splitter 3,                   !- Name
  {38642a41-e534-4748-ad36-94ed8f6ae1c1}, !- Inlet Branch Name
  {49151ba2-d833-4ae4-b30c-fb4a027c26eb}, !- Outlet Branch Name 1
  {e65aee84-8d1d-490e-9392-6d050eefd0ce}; !- Outlet Branch Name 2

OS:Connection,
  {cb2e37bc-bd0b-4264-b559-cd20421d0e9c}, !- Handle
  {08f30911-df4f-4f49-9c45-e3e48220f302}, !- Name
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Source Object
  14,                                     !- Outlet Port
  {02fde5aa-ee70-4118-b684-16d6b8865b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49151ba2-d833-4ae4-b30c-fb4a027c26eb}, !- Handle
  {4660317e-14bd-47fc-839c-e3748af9434c}, !- Name
  {3760e8b8-8a68-46d7-b573-5898d9e8eea9}, !- Source Object
  3,                                      !- Outlet Port
  {50be4ce1-dd09-404c-a69f-108b5ad1c9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757735b4-6b13-4c6c-9e96-90c7989aaa65}, !- Handle
  {5e42f885-dbb1-4ef2-8df5-9d7eed0be366}, !- Name
  {62b29fbc-f983-4e92-8f44-b0bfd83d83ee}, !- Source Object
  3,                                      !- Outlet Port
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8852dc3e-42d7-4195-8eb2-184d35dc3616}, !- Handle
  Node 18,                                !- Name
  {1bfbce7f-5aa9-4353-83dd-1ffbb426a58d}, !- Inlet Port
  {345f98b7-ef42-4086-ad0a-c1595f0474c9}; !- Outlet Port

OS:Node,
  {4793a531-5fee-4d2d-8add-95bd5caaa2e3}, !- Handle
  Node 19,                                !- Name
  {89b1a817-bb87-4527-9053-76b7cdd392f6}, !- Inlet Port
  {3023e379-bd79-4dfe-8310-2f10eb893871}; !- Outlet Port

OS:Node,
  {fe76f19d-1256-4166-9de3-127cc6d9a5f4}, !- Handle
  Node 20,                                !- Name
  {235f96b6-8ea3-4776-895e-a9a306bbcbd2}, !- Inlet Port
  {6959375b-0090-45c1-b274-b9b2330de22a}; !- Outlet Port

OS:Connector:Mixer,
  {594eafa4-f34a-44f7-9537-15aaf95698ab}, !- Handle
  Connector Mixer 4,                      !- Name
  {eab4998b-539c-48de-9364-e3586c8fb6bb}, !- Outlet Branch Name
  {3ac7c0e9-6be0-4928-93bb-a0a76eeac825}, !- Inlet Branch Name 1
  {b369e1fe-ec04-478a-bca0-c9a6df7feeca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bff3a30e-a07b-4133-80d1-09ccabf6349b}, !- Handle
  Connector Splitter 4,                   !- Name
  {ea95e91e-e406-438b-ba8a-670e850224ab}, !- Inlet Branch Name
  {235f96b6-8ea3-4776-895e-a9a306bbcbd2}, !- Outlet Branch Name 1
  {323d29ce-ce0e-4051-934f-9d9e85803bf9}; !- Outlet Branch Name 2

OS:Connection,
  {1bfbce7f-5aa9-4353-83dd-1ffbb426a58d}, !- Handle
  {a6c128e1-e295-4e53-a3de-b997742daacf}, !- Name
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Source Object
  17,                                     !- Outlet Port
  {8852dc3e-42d7-4195-8eb2-184d35dc3616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235f96b6-8ea3-4776-895e-a9a306bbcbd2}, !- Handle
  {c1b71746-c633-49a9-82e8-ab211761b34e}, !- Name
  {bff3a30e-a07b-4133-80d1-09ccabf6349b}, !- Source Object
  3,                                      !- Outlet Port
  {fe76f19d-1256-4166-9de3-127cc6d9a5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3023e379-bd79-4dfe-8310-2f10eb893871}, !- Handle
  {097f22e6-f469-49dd-b407-592dd6edd37f}, !- Name
  {4793a531-5fee-4d2d-8add-95bd5caaa2e3}, !- Source Object
  3,                                      !- Outlet Port
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {753f5b93-9b30-4641-ab30-a90ffd701486}, !- Handle
  {3c23a3e9-0e17-4a18-9241-87867ac53837}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a6d42423-1141-4017-8fb2-4639300a2b8e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {9f1f86ee-2d9c-43cb-9f3e-1100790175b0}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Handle
  Always On Discrete,                     !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {f7618e77-9d72-4fb1-92e4-cb9d00f72b5e}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {fd950011-9a83-42e0-b723-c4f6dfedc24d}, !- Schedule Name
  {62b29fbc-f983-4e92-8f44-b0bfd83d83ee}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8c7d45e8-8106-474c-ae51-4decef50b1ef}, !- Handle
  res solar hot water pump,               !- Name
  {13d46de6-7d22-4562-b904-2998e6628188}, !- Inlet Node Name
  {8a425c64-b563-42bc-a3c3-a2dc1f1e3961}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9be156ee-7af4-45e2-827b-96971cf47d2b}, !- Handle
  Node 21,                                !- Name
  {8a425c64-b563-42bc-a3c3-a2dc1f1e3961}, !- Inlet Port
  {38642a41-e534-4748-ad36-94ed8f6ae1c1}; !- Outlet Port

OS:Connection,
  {13d46de6-7d22-4562-b904-2998e6628188}, !- Handle
  {67f299e3-320a-4a01-835d-d825c85a698b}, !- Name
  {02fde5aa-ee70-4118-b684-16d6b8865b6b}, !- Source Object
  3,                                      !- Outlet Port
  {8c7d45e8-8106-474c-ae51-4decef50b1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a425c64-b563-42bc-a3c3-a2dc1f1e3961}, !- Handle
  {76a0db5e-a6f5-4578-9776-73d6f44257fd}, !- Name
  {8c7d45e8-8106-474c-ae51-4decef50b1ef}, !- Source Object
  3,                                      !- Outlet Port
  {9be156ee-7af4-45e2-827b-96971cf47d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38642a41-e534-4748-ad36-94ed8f6ae1c1}, !- Handle
  {6f28cada-c97c-4618-9b58-b3c49721c3d9}, !- Name
  {9be156ee-7af4-45e2-827b-96971cf47d2b}, !- Source Object
  3,                                      !- Outlet Port
  {3760e8b8-8a68-46d7-b573-5898d9e8eea9}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {f63ca45a-3eeb-4df1-af75-d77ea290f42e}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {afdcd722-42a1-437c-b74d-9fc3f60c21e0}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {f63ca45a-3eeb-4df1-af75-d77ea290f42e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {8f80b3a1-15ec-4b5e-9130-61e4f73a95b4}, !- Handle
  res solar hot water coll plate,         !- Name
  {82e7fb4e-d05b-4764-9b2f-626bf09a36b6}, !- SolarCollectorPerformance Name
  {afdcd722-42a1-437c-b74d-9fc3f60c21e0}, !- Surface Name
  {a8fdf45e-d5f1-419b-a1a2-9a3b07aefd1b}, !- Inlet Node Name
  {ae683ab5-95c8-4ed3-8707-66d12baa66a8}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {82e7fb4e-d05b-4764-9b2f-626bf09a36b6}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {edd64b79-0b14-4a54-8645-ed0479400668}, !- Handle
  Node 22,                                !- Name
  {ae683ab5-95c8-4ed3-8707-66d12baa66a8}, !- Inlet Port
  {066941ef-f266-4c02-8443-fceca7f96fd6}; !- Outlet Port

OS:Connection,
  {a8fdf45e-d5f1-419b-a1a2-9a3b07aefd1b}, !- Handle
  {229206f2-0ce0-4cc8-a479-43a7aad1f649}, !- Name
  {50be4ce1-dd09-404c-a69f-108b5ad1c9da}, !- Source Object
  3,                                      !- Outlet Port
  {8f80b3a1-15ec-4b5e-9130-61e4f73a95b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae683ab5-95c8-4ed3-8707-66d12baa66a8}, !- Handle
  {4cf8ec28-bdcf-40d2-b200-b764f79aaca6}, !- Name
  {8f80b3a1-15ec-4b5e-9130-61e4f73a95b4}, !- Source Object
  5,                                      !- Outlet Port
  {edd64b79-0b14-4a54-8645-ed0479400668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066941ef-f266-4c02-8443-fceca7f96fd6}, !- Handle
  {3a9a1375-2d90-406f-b8e8-7f010888a0bd}, !- Name
  {edd64b79-0b14-4a54-8645-ed0479400668}, !- Source Object
  3,                                      !- Outlet Port
  {75463bda-695f-4906-b93a-d82ace902de0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {447a18f6-d42a-4dd6-a600-8bb3e79aafd6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f45a4161-f050-4fb7-a964-e7c770b38873}, !- Inlet Node Name
  {fcc2791b-760b-4c75-a4ff-cfb351004ac2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0f354b67-1653-4899-a699-74d385643b9d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6a0042d6-1ac8-4cbe-9226-ef4d13a63d14}, !- Inlet Node Name
  {68b28a4e-e79f-4768-9aea-f394aa76497e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8421ac02-385e-4c25-9996-19cb27e85bf8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6959375b-0090-45c1-b274-b9b2330de22a}, !- Inlet Node Name
  {fb0e1df6-1704-493f-aa09-723ce9aa7c81}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1b197f5f-9ee6-44f4-bc21-63896b6f8b92}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {345f98b7-ef42-4086-ad0a-c1595f0474c9}, !- Inlet Node Name
  {1724bfb7-e555-41f8-b9bf-5e0677e020de}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {96af3a84-ebbb-4989-8e54-177e330369b1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {667f2d05-a5f3-4222-be62-50c2389b5152}, !- Inlet Node Name
  {89b1a817-bb87-4527-9053-76b7cdd392f6}; !- Outlet Node Name

OS:Node,
  {cc929f37-1640-4ba5-a820-70d295ebd713}, !- Handle
  Node 23,                                !- Name
  {e65aee84-8d1d-490e-9392-6d050eefd0ce}, !- Inlet Port
  {f45a4161-f050-4fb7-a964-e7c770b38873}; !- Outlet Port

OS:Connection,
  {e65aee84-8d1d-490e-9392-6d050eefd0ce}, !- Handle
  {4f88248f-9faf-4635-99a8-b37ac44b9000}, !- Name
  {3760e8b8-8a68-46d7-b573-5898d9e8eea9}, !- Source Object
  4,                                      !- Outlet Port
  {cc929f37-1640-4ba5-a820-70d295ebd713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b51e89e9-9647-4d8d-9ced-9938369ab32a}, !- Handle
  Node 24,                                !- Name
  {fcc2791b-760b-4c75-a4ff-cfb351004ac2}, !- Inlet Port
  {83b5ed83-0406-42b9-8b1f-c671530c2521}; !- Outlet Port

OS:Connection,
  {f45a4161-f050-4fb7-a964-e7c770b38873}, !- Handle
  {2904b3bd-d094-45b5-8c2f-ecda2778b6a9}, !- Name
  {cc929f37-1640-4ba5-a820-70d295ebd713}, !- Source Object
  3,                                      !- Outlet Port
  {447a18f6-d42a-4dd6-a600-8bb3e79aafd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc2791b-760b-4c75-a4ff-cfb351004ac2}, !- Handle
  {34fe830b-e7b9-4ca9-a5d4-3995eb150a2e}, !- Name
  {447a18f6-d42a-4dd6-a600-8bb3e79aafd6}, !- Source Object
  3,                                      !- Outlet Port
  {b51e89e9-9647-4d8d-9ced-9938369ab32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b5ed83-0406-42b9-8b1f-c671530c2521}, !- Handle
  {f1322c5e-817e-4d3c-be91-34ffe9cb96c7}, !- Name
  {b51e89e9-9647-4d8d-9ced-9938369ab32a}, !- Source Object
  3,                                      !- Outlet Port
  {75463bda-695f-4906-b93a-d82ace902de0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {efd7465c-46e3-4277-917c-f145a3a0a7b8}, !- Handle
  Node 25,                                !- Name
  {b0ee3ac9-c87b-4ea6-a082-38d57cc437a7}, !- Inlet Port
  {6a0042d6-1ac8-4cbe-9226-ef4d13a63d14}; !- Outlet Port

OS:Connection,
  {b0ee3ac9-c87b-4ea6-a082-38d57cc437a7}, !- Handle
  {f1e5eb0e-5b5e-4380-a8c8-dc35815be92a}, !- Name
  {75463bda-695f-4906-b93a-d82ace902de0}, !- Source Object
  2,                                      !- Outlet Port
  {efd7465c-46e3-4277-917c-f145a3a0a7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0042d6-1ac8-4cbe-9226-ef4d13a63d14}, !- Handle
  {73b8be05-7c67-4cce-9a4a-206365149e3f}, !- Name
  {efd7465c-46e3-4277-917c-f145a3a0a7b8}, !- Source Object
  3,                                      !- Outlet Port
  {0f354b67-1653-4899-a699-74d385643b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b28a4e-e79f-4768-9aea-f394aa76497e}, !- Handle
  {fc3d1d49-02b5-410c-857e-e50846aecf15}, !- Name
  {0f354b67-1653-4899-a699-74d385643b9d}, !- Source Object
  3,                                      !- Outlet Port
  {62b29fbc-f983-4e92-8f44-b0bfd83d83ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8823671b-302e-4ed8-b5f7-e9515e723c39}, !- Handle
  Node 26,                                !- Name
  {fb0e1df6-1704-493f-aa09-723ce9aa7c81}, !- Inlet Port
  {3ac7c0e9-6be0-4928-93bb-a0a76eeac825}; !- Outlet Port

OS:Connection,
  {6959375b-0090-45c1-b274-b9b2330de22a}, !- Handle
  {5516d8ce-6fb3-4a7c-8e80-6e9f4efd6582}, !- Name
  {fe76f19d-1256-4166-9de3-127cc6d9a5f4}, !- Source Object
  3,                                      !- Outlet Port
  {8421ac02-385e-4c25-9996-19cb27e85bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0e1df6-1704-493f-aa09-723ce9aa7c81}, !- Handle
  {c8b256ef-b6a2-4323-81dc-4311ce2feece}, !- Name
  {8421ac02-385e-4c25-9996-19cb27e85bf8}, !- Source Object
  3,                                      !- Outlet Port
  {8823671b-302e-4ed8-b5f7-e9515e723c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac7c0e9-6be0-4928-93bb-a0a76eeac825}, !- Handle
  {3c096ccc-b5e3-437f-ba75-38c46bad4edd}, !- Name
  {8823671b-302e-4ed8-b5f7-e9515e723c39}, !- Source Object
  3,                                      !- Outlet Port
  {594eafa4-f34a-44f7-9537-15aaf95698ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0af737a3-a308-4db2-8e3f-a7eb665aec20}, !- Handle
  Node 27,                                !- Name
  {1724bfb7-e555-41f8-b9bf-5e0677e020de}, !- Inlet Port
  {ea95e91e-e406-438b-ba8a-670e850224ab}; !- Outlet Port

OS:Connection,
  {345f98b7-ef42-4086-ad0a-c1595f0474c9}, !- Handle
  {bb82b15d-36af-4d7e-990a-3a7f57fe69d8}, !- Name
  {8852dc3e-42d7-4195-8eb2-184d35dc3616}, !- Source Object
  3,                                      !- Outlet Port
  {1b197f5f-9ee6-44f4-bc21-63896b6f8b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1724bfb7-e555-41f8-b9bf-5e0677e020de}, !- Handle
  {dd0c8153-07e2-47b9-a63e-aee8a908c4dc}, !- Name
  {1b197f5f-9ee6-44f4-bc21-63896b6f8b92}, !- Source Object
  3,                                      !- Outlet Port
  {0af737a3-a308-4db2-8e3f-a7eb665aec20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea95e91e-e406-438b-ba8a-670e850224ab}, !- Handle
  {ca3db72e-dee8-41b4-a8a1-8ecd347f0d73}, !- Name
  {0af737a3-a308-4db2-8e3f-a7eb665aec20}, !- Source Object
  3,                                      !- Outlet Port
  {bff3a30e-a07b-4133-80d1-09ccabf6349b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d0577c9-3f0f-48e1-ad2d-27ccf6b7ef6a}, !- Handle
  Node 28,                                !- Name
  {eab4998b-539c-48de-9364-e3586c8fb6bb}, !- Inlet Port
  {667f2d05-a5f3-4222-be62-50c2389b5152}; !- Outlet Port

OS:Connection,
  {eab4998b-539c-48de-9364-e3586c8fb6bb}, !- Handle
  {e4b7b8ae-8522-4f85-b8a5-99611bbb5dda}, !- Name
  {594eafa4-f34a-44f7-9537-15aaf95698ab}, !- Source Object
  2,                                      !- Outlet Port
  {3d0577c9-3f0f-48e1-ad2d-27ccf6b7ef6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667f2d05-a5f3-4222-be62-50c2389b5152}, !- Handle
  {044868e3-e97e-47d5-b5f1-ca7fc576df83}, !- Name
  {3d0577c9-3f0f-48e1-ad2d-27ccf6b7ef6a}, !- Source Object
  3,                                      !- Outlet Port
  {96af3a84-ebbb-4989-8e54-177e330369b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b1a817-bb87-4527-9053-76b7cdd392f6}, !- Handle
  {12b192f2-6b37-4c04-ad83-1e9671a38cc4}, !- Name
  {96af3a84-ebbb-4989-8e54-177e330369b1}, !- Source Object
  3,                                      !- Outlet Port
  {4793a531-5fee-4d2d-8add-95bd5caaa2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {79ecb895-c127-4efb-b869-cbdb2ebc8391}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {ee3963d1-cbf5-4d33-8130-24734c23ff63}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {ee3963d1-cbf5-4d33-8130-24734c23ff63}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cb459f48-d91f-4825-95a2-c4baa68d5b6d}, !- Use Side Inlet Node Name
  {625f24f9-356b-4c44-8a62-3745a99ccc2e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {d9075a63-8d32-4cc7-8ed7-9c9f014df2a4}, !- Source Side Inlet Node Name
  {5eceae96-61da-4522-a7e5-8c724268f48d}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00377911326186674,                    !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {b84a0e8f-85ce-41bc-841b-bef86696cd8d}, !- Handle
  Node 29,                                !- Name
  {323d29ce-ce0e-4051-934f-9d9e85803bf9}, !- Inlet Port
  {d9075a63-8d32-4cc7-8ed7-9c9f014df2a4}; !- Outlet Port

OS:Connection,
  {323d29ce-ce0e-4051-934f-9d9e85803bf9}, !- Handle
  {193ea79f-3e32-430b-b532-427ec77fb3b2}, !- Name
  {bff3a30e-a07b-4133-80d1-09ccabf6349b}, !- Source Object
  4,                                      !- Outlet Port
  {b84a0e8f-85ce-41bc-841b-bef86696cd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbfcb8a3-e8af-47b6-9264-5416d8d824e5}, !- Handle
  Node 30,                                !- Name
  {5eceae96-61da-4522-a7e5-8c724268f48d}, !- Inlet Port
  {b369e1fe-ec04-478a-bca0-c9a6df7feeca}; !- Outlet Port

OS:Connection,
  {d9075a63-8d32-4cc7-8ed7-9c9f014df2a4}, !- Handle
  {a8a8790b-b8bb-4035-8dba-cb4528bf229c}, !- Name
  {b84a0e8f-85ce-41bc-841b-bef86696cd8d}, !- Source Object
  3,                                      !- Outlet Port
  {79ecb895-c127-4efb-b869-cbdb2ebc8391}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {5eceae96-61da-4522-a7e5-8c724268f48d}, !- Handle
  {720013c8-ec16-4dd7-a4c0-40a424c27bd9}, !- Name
  {79ecb895-c127-4efb-b869-cbdb2ebc8391}, !- Source Object
  44,                                     !- Outlet Port
  {bbfcb8a3-e8af-47b6-9264-5416d8d824e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b369e1fe-ec04-478a-bca0-c9a6df7feeca}, !- Handle
  {c30c92a2-3063-498d-a1f8-11356b2535a5}, !- Name
  {bbfcb8a3-e8af-47b6-9264-5416d8d824e5}, !- Source Object
  3,                                      !- Outlet Port
  {594eafa4-f34a-44f7-9537-15aaf95698ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65ff9b62-d2ea-4786-a378-bdd94feb6abd}, !- Handle
  Node 31,                                !- Name
  {5d477f5d-3256-4599-a72e-a4931e762d5b}, !- Inlet Port
  {cb459f48-d91f-4825-95a2-c4baa68d5b6d}; !- Outlet Port

OS:Node,
  {7b860074-c695-455f-8cab-3e23b7eda945}, !- Handle
  Node 32,                                !- Name
  {625f24f9-356b-4c44-8a62-3745a99ccc2e}, !- Inlet Port
  {b67e17c7-a3ce-428e-9a52-c3eb41438f1a}; !- Outlet Port

OS:Connection,
  {cb459f48-d91f-4825-95a2-c4baa68d5b6d}, !- Handle
  {9bff3c35-b606-4daa-9389-e64af45606b9}, !- Name
  {65ff9b62-d2ea-4786-a378-bdd94feb6abd}, !- Source Object
  3,                                      !- Outlet Port
  {79ecb895-c127-4efb-b869-cbdb2ebc8391}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {625f24f9-356b-4c44-8a62-3745a99ccc2e}, !- Handle
  {6e7435f1-7281-403d-b157-5f6ebf4e62fa}, !- Name
  {79ecb895-c127-4efb-b869-cbdb2ebc8391}, !- Source Object
  39,                                     !- Outlet Port
  {7b860074-c695-455f-8cab-3e23b7eda945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d477f5d-3256-4599-a72e-a4931e762d5b}, !- Handle
  {203a3256-22e1-420b-9223-4d9e74197909}, !- Name
  {216b2050-1fa1-49f3-bb07-5060f6d55685}, !- Source Object
  4,                                      !- Outlet Port
  {65ff9b62-d2ea-4786-a378-bdd94feb6abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fbab58b-fc51-4b05-91d4-e1704f35be27}, !- Handle
  Node 13,                                !- Name
  {473a6729-188a-4517-b684-ae3b36f15231}, !- Inlet Port
  {2f4ced9f-9e79-4ec0-9a15-92b22b2af72a}; !- Outlet Port

OS:Connection,
  {b67e17c7-a3ce-428e-9a52-c3eb41438f1a}, !- Handle
  {2c2b01da-b612-4039-9fc1-60e8ba7c09bb}, !- Name
  {7b860074-c695-455f-8cab-3e23b7eda945}, !- Source Object
  3,                                      !- Outlet Port
  {0b1fdfd6-ef5a-4256-8421-e9497ab4550b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {473a6729-188a-4517-b684-ae3b36f15231}, !- Handle
  {654d0b89-77f7-42e0-917f-fdcd9d9352b5}, !- Name
  {0b1fdfd6-ef5a-4256-8421-e9497ab4550b}, !- Source Object
  32,                                     !- Outlet Port
  {3fbab58b-fc51-4b05-91d4-e1704f35be27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4ced9f-9e79-4ec0-9a15-92b22b2af72a}, !- Handle
  {a97c8a1d-3281-4c8b-bcfe-a517f78e09d4}, !- Name
  {3fbab58b-fc51-4b05-91d4-e1704f35be27}, !- Source Object
  3,                                      !- Outlet Port
  {cf85cc0e-01e6-408e-9cff-3aed13e8b1c9}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {9f1f86ee-2d9c-43cb-9f3e-1100790175b0}, !- Handle
  res solar hot water useful energy,      !- Name
  {edd64b79-0b14-4a54-8645-ed0479400668}, !- Hot Node
  {bbfcb8a3-e8af-47b6-9264-5416d8d824e5}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Bicubic,
  {435aadf0-869f-4717-821e-24bfa5a8cfcf}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Handle
  res boiler oil hydronic heat loop,      !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e2c24e03-7445-4335-98ea-91cc2a7e4b91}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {74a92ad9-d1af-4410-8760-a7db6d465eea}, !- Plant Side Inlet Node Name
  {d9871222-ed3b-406b-b394-6593c387db09}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8a661fb0-3933-482c-b9df-814bac93bccd}, !- Demand Side Inlet Node Name
  {f434fa54-df92-454f-9d8a-26abef5d13d8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b0122725-1e8b-41de-9018-28940a4ec64d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f9e659e8-92bd-41cf-9b15-d57cc780fc41}, !- Demand Mixer Name
  {61d69728-ecd7-42ab-9c72-57808584dc81}, !- Demand Splitter Name
  {492b673f-7612-43b6-9202-ceedf2c01b04}, !- Supply Mixer Name
  {4d4c7e23-70d0-4783-87ac-86ab940b2008}; !- Supply Splitter Name

OS:Node,
  {20213aa5-19be-428d-92c4-595dbfb2a47b}, !- Handle
  Node 14,                                !- Name
  {74a92ad9-d1af-4410-8760-a7db6d465eea}, !- Inlet Port
  {c00e288b-91fb-4da2-ba6c-0d32ec36cdea}; !- Outlet Port

OS:Node,
  {e2c24e03-7445-4335-98ea-91cc2a7e4b91}, !- Handle
  Node 33,                                !- Name
  {ada70bbc-5a1a-44e8-9e0d-aaf9f5481c48}, !- Inlet Port
  {d9871222-ed3b-406b-b394-6593c387db09}; !- Outlet Port

OS:Node,
  {600aba1d-6023-4fa7-a1ad-e0fc370281c8}, !- Handle
  Node 34,                                !- Name
  {a92a1e77-c2c5-4ad2-8beb-466790b323ba}, !- Inlet Port
  {d50d2528-69b0-44a0-b9ae-a80de18fe8b5}; !- Outlet Port

OS:Connector:Mixer,
  {492b673f-7612-43b6-9202-ceedf2c01b04}, !- Handle
  Connector Mixer 5,                      !- Name
  {41a76eed-b495-4b9c-a3e1-5de7c6c777f8}, !- Outlet Branch Name
  {fe7e3d43-fed6-475a-a835-4b0bf0c98daa}, !- Inlet Branch Name 1
  {ea364cfd-04b2-429d-9b4b-01ca51b32537}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4d4c7e23-70d0-4783-87ac-86ab940b2008}, !- Handle
  Connector Splitter 5,                   !- Name
  {eb88df8d-0c40-45d9-a7e2-9fc1eab83f59}, !- Inlet Branch Name
  {a92a1e77-c2c5-4ad2-8beb-466790b323ba}, !- Outlet Branch Name 1
  {051313d6-e53a-436e-8e48-ece075291166}; !- Outlet Branch Name 2

OS:Connection,
  {74a92ad9-d1af-4410-8760-a7db6d465eea}, !- Handle
  {258fa923-870d-4f52-94c9-85ed0afa3558}, !- Name
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Source Object
  14,                                     !- Outlet Port
  {20213aa5-19be-428d-92c4-595dbfb2a47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92a1e77-c2c5-4ad2-8beb-466790b323ba}, !- Handle
  {76e9a687-64d9-4a95-95ae-28bbf10b56d2}, !- Name
  {4d4c7e23-70d0-4783-87ac-86ab940b2008}, !- Source Object
  3,                                      !- Outlet Port
  {600aba1d-6023-4fa7-a1ad-e0fc370281c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9871222-ed3b-406b-b394-6593c387db09}, !- Handle
  {e09e4400-3e0d-4b02-bdf1-09574050ff7f}, !- Name
  {e2c24e03-7445-4335-98ea-91cc2a7e4b91}, !- Source Object
  3,                                      !- Outlet Port
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {598be93c-b273-4319-ac26-435644b8bc1f}, !- Handle
  Node 35,                                !- Name
  {8a661fb0-3933-482c-b9df-814bac93bccd}, !- Inlet Port
  {c9884ac2-f90f-4c20-9d79-9554cbdda9de}; !- Outlet Port

OS:Node,
  {2abe9e40-f076-43a6-aa08-36158df998e6}, !- Handle
  Node 36,                                !- Name
  {f6eeb446-32ae-41ab-a92e-5ff553be0a3e}, !- Inlet Port
  {f434fa54-df92-454f-9d8a-26abef5d13d8}; !- Outlet Port

OS:Node,
  {a2095d2f-4129-44d3-9fe6-d95b96f4c48c}, !- Handle
  Node 37,                                !- Name
  {b1f8911d-16af-4710-8086-4c58ee8c84f6}, !- Inlet Port
  {bee50f57-2642-4a49-99fb-abda4aa03a75}; !- Outlet Port

OS:Connector:Mixer,
  {f9e659e8-92bd-41cf-9b15-d57cc780fc41}, !- Handle
  Connector Mixer 6,                      !- Name
  {9af35e56-9b4e-432d-98c0-81842d2b7f04}, !- Outlet Branch Name
  {9f8570b7-22c9-4021-afe3-16a64e504895}, !- Inlet Branch Name 1
  {b8bc5703-1776-44ed-bfe6-14f5d78c5813}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {61d69728-ecd7-42ab-9c72-57808584dc81}, !- Handle
  Connector Splitter 6,                   !- Name
  {ad63dd48-6b04-43a9-ae8e-5268f3a6c9a9}, !- Inlet Branch Name
  {b1f8911d-16af-4710-8086-4c58ee8c84f6}, !- Outlet Branch Name 1
  {231b49e8-d670-4c59-b19f-886ee16b8648}; !- Outlet Branch Name 2

OS:Connection,
  {8a661fb0-3933-482c-b9df-814bac93bccd}, !- Handle
  {a910f5d0-0625-4cc8-8a92-63072bb8e857}, !- Name
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Source Object
  17,                                     !- Outlet Port
  {598be93c-b273-4319-ac26-435644b8bc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f8911d-16af-4710-8086-4c58ee8c84f6}, !- Handle
  {593073b5-cd36-4b64-8c4f-77163d524fd1}, !- Name
  {61d69728-ecd7-42ab-9c72-57808584dc81}, !- Source Object
  3,                                      !- Outlet Port
  {a2095d2f-4129-44d3-9fe6-d95b96f4c48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f434fa54-df92-454f-9d8a-26abef5d13d8}, !- Handle
  {bdc582b2-e413-4881-bebb-df19cf5167c7}, !- Name
  {2abe9e40-f076-43a6-aa08-36158df998e6}, !- Source Object
  3,                                      !- Outlet Port
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {624efd07-f3a8-4580-96e7-790fd2272925}, !- Handle
  {b4f94da6-bb28-4e7f-901c-e5bf1420e396}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b0122725-1e8b-41de-9018-28940a4ec64d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {23755067-78bb-49b2-853e-9d37190c666d}, !- Handle
  res boiler oil hydronic pump,           !- Name
  {c00e288b-91fb-4da2-ba6c-0d32ec36cdea}, !- Inlet Node Name
  {3e88b946-570b-4125-bb98-d0be3f90e9bf}, !- Outlet Node Name
  0.000630901963994377,                   !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ffa0b8b0-1ad6-4407-81c4-bfe0737a1ff3}, !- Handle
  res_boiler_oil_hydronic_pump_s,         !- Name
  res boiler oil hydronic pump,           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {21929e18-3b36-42df-a168-99d4926e26a2}, !- Handle
  res boiler oil,                         !- Name
  FuelOil#1,                              !- Fuel Type
  29307.1070171944,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {435aadf0-869f-4717-821e-24bfa5a8cfcf}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {d50d2528-69b0-44a0-b9ae-a80de18fe8b5}, !- Boiler Water Inlet Node Name
  {8f2e5758-7e39-41b3-9d06-880bab287126}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  220,                                    !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {91b6e888-dcdb-4d48-861c-2319cf49f8eb}, !- Handle
  res boiler oil hydronic heat supply setpoint, !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {11d7e9e0-d165-4816-8884-cd43804302f6}, !- Handle
  res boiler oil hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {91b6e888-dcdb-4d48-861c-2319cf49f8eb}, !- Schedule Name
  {e2c24e03-7445-4335-98ea-91cc2a7e4b91}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {31cc7ae5-4331-4f28-90ed-25ef58da1c14}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {bca12aaf-647d-427d-a31a-a92886cafddf}, !- Inlet Node Name
  {f479d36e-e612-495e-a417-445a7bd6bcd0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1a8d1a15-2c4f-4276-8700-dec7e1648e01}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2931e5b7-0b16-42de-8580-dc754512ca41}, !- Inlet Node Name
  {ada70bbc-5a1a-44e8-9e0d-aaf9f5481c48}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e6692355-74da-4f87-b8d7-7f3803507391}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bee50f57-2642-4a49-99fb-abda4aa03a75}, !- Inlet Node Name
  {aeaf8bfb-e67e-41e1-985f-42b18ed3c266}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {790ad03b-068b-400c-900f-d7520c7f7d53}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c9884ac2-f90f-4c20-9d79-9554cbdda9de}, !- Inlet Node Name
  {828a74e5-8958-470f-819d-35cf6e11c002}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b9ef46cf-2b48-4837-86db-c3c4b96e7b31}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {f291c0b8-6e63-43aa-986f-030c9ae4cb20}, !- Inlet Node Name
  {f6eeb446-32ae-41ab-a92e-5ff553be0a3e}; !- Outlet Node Name

OS:Node,
  {11d09fff-b4ed-4aa2-b781-f7e84769d05d}, !- Handle
  Node 38,                                !- Name
  {8f2e5758-7e39-41b3-9d06-880bab287126}, !- Inlet Port
  {fe7e3d43-fed6-475a-a835-4b0bf0c98daa}; !- Outlet Port

OS:Connection,
  {d50d2528-69b0-44a0-b9ae-a80de18fe8b5}, !- Handle
  {9d9688a0-2b50-4fc7-8438-ac044c94f1fa}, !- Name
  {600aba1d-6023-4fa7-a1ad-e0fc370281c8}, !- Source Object
  3,                                      !- Outlet Port
  {21929e18-3b36-42df-a168-99d4926e26a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8f2e5758-7e39-41b3-9d06-880bab287126}, !- Handle
  {362b46dc-3e2c-4f82-895f-cc2904b33077}, !- Name
  {21929e18-3b36-42df-a168-99d4926e26a2}, !- Source Object
  13,                                     !- Outlet Port
  {11d09fff-b4ed-4aa2-b781-f7e84769d05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7e3d43-fed6-475a-a835-4b0bf0c98daa}, !- Handle
  {e87726e2-6aae-42ba-9a1c-854b5097e97d}, !- Name
  {11d09fff-b4ed-4aa2-b781-f7e84769d05d}, !- Source Object
  3,                                      !- Outlet Port
  {492b673f-7612-43b6-9202-ceedf2c01b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91bc9641-abde-4e28-8f96-bfc2724ccba7}, !- Handle
  Node 39,                                !- Name
  {051313d6-e53a-436e-8e48-ece075291166}, !- Inlet Port
  {bca12aaf-647d-427d-a31a-a92886cafddf}; !- Outlet Port

OS:Connection,
  {051313d6-e53a-436e-8e48-ece075291166}, !- Handle
  {4c390517-6950-4530-9848-2bda4bbebc4b}, !- Name
  {4d4c7e23-70d0-4783-87ac-86ab940b2008}, !- Source Object
  4,                                      !- Outlet Port
  {91bc9641-abde-4e28-8f96-bfc2724ccba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {901a90b5-ad5a-42f4-9993-3e311c4da4f6}, !- Handle
  Node 40,                                !- Name
  {f479d36e-e612-495e-a417-445a7bd6bcd0}, !- Inlet Port
  {ea364cfd-04b2-429d-9b4b-01ca51b32537}; !- Outlet Port

OS:Connection,
  {bca12aaf-647d-427d-a31a-a92886cafddf}, !- Handle
  {f5777c42-58a3-4e40-9bf1-cd437ad136be}, !- Name
  {91bc9641-abde-4e28-8f96-bfc2724ccba7}, !- Source Object
  3,                                      !- Outlet Port
  {31cc7ae5-4331-4f28-90ed-25ef58da1c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f479d36e-e612-495e-a417-445a7bd6bcd0}, !- Handle
  {5685f1ef-d6db-4b1a-8b3d-c9b98aa5022e}, !- Name
  {31cc7ae5-4331-4f28-90ed-25ef58da1c14}, !- Source Object
  3,                                      !- Outlet Port
  {901a90b5-ad5a-42f4-9993-3e311c4da4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea364cfd-04b2-429d-9b4b-01ca51b32537}, !- Handle
  {8c9851be-8649-4b0e-a49a-3eecabfc954b}, !- Name
  {901a90b5-ad5a-42f4-9993-3e311c4da4f6}, !- Source Object
  3,                                      !- Outlet Port
  {492b673f-7612-43b6-9202-ceedf2c01b04}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f40120f7-0ee8-4b46-8037-3fbbec0f5e7e}, !- Handle
  Node 41,                                !- Name
  {3e88b946-570b-4125-bb98-d0be3f90e9bf}, !- Inlet Port
  {eb88df8d-0c40-45d9-a7e2-9fc1eab83f59}; !- Outlet Port

OS:Connection,
  {c00e288b-91fb-4da2-ba6c-0d32ec36cdea}, !- Handle
  {258a8590-f7ab-4e3c-8728-7280d9ed12e2}, !- Name
  {20213aa5-19be-428d-92c4-595dbfb2a47b}, !- Source Object
  3,                                      !- Outlet Port
  {23755067-78bb-49b2-853e-9d37190c666d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e88b946-570b-4125-bb98-d0be3f90e9bf}, !- Handle
  {eea8d198-eb19-4458-9288-ca94d9cbdb5e}, !- Name
  {23755067-78bb-49b2-853e-9d37190c666d}, !- Source Object
  3,                                      !- Outlet Port
  {f40120f7-0ee8-4b46-8037-3fbbec0f5e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb88df8d-0c40-45d9-a7e2-9fc1eab83f59}, !- Handle
  {9a6d517a-5933-4fcf-b195-085fafd1ee53}, !- Name
  {f40120f7-0ee8-4b46-8037-3fbbec0f5e7e}, !- Source Object
  3,                                      !- Outlet Port
  {4d4c7e23-70d0-4783-87ac-86ab940b2008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f38b01f3-8080-402b-ac98-951e6689850a}, !- Handle
  Node 42,                                !- Name
  {41a76eed-b495-4b9c-a3e1-5de7c6c777f8}, !- Inlet Port
  {2931e5b7-0b16-42de-8580-dc754512ca41}; !- Outlet Port

OS:Connection,
  {41a76eed-b495-4b9c-a3e1-5de7c6c777f8}, !- Handle
  {827d6c73-b504-493d-993f-4b44f670d107}, !- Name
  {492b673f-7612-43b6-9202-ceedf2c01b04}, !- Source Object
  2,                                      !- Outlet Port
  {f38b01f3-8080-402b-ac98-951e6689850a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2931e5b7-0b16-42de-8580-dc754512ca41}, !- Handle
  {4c63eb65-521d-48e2-b5d9-ac0dd9cc58a3}, !- Name
  {f38b01f3-8080-402b-ac98-951e6689850a}, !- Source Object
  3,                                      !- Outlet Port
  {1a8d1a15-2c4f-4276-8700-dec7e1648e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada70bbc-5a1a-44e8-9e0d-aaf9f5481c48}, !- Handle
  {bff99209-9885-4cd1-8309-e275ddd26ad7}, !- Name
  {1a8d1a15-2c4f-4276-8700-dec7e1648e01}, !- Source Object
  3,                                      !- Outlet Port
  {e2c24e03-7445-4335-98ea-91cc2a7e4b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ce1c0db-d5c4-4f76-a451-738750ffc291}, !- Handle
  Node 43,                                !- Name
  {aeaf8bfb-e67e-41e1-985f-42b18ed3c266}, !- Inlet Port
  {9f8570b7-22c9-4021-afe3-16a64e504895}; !- Outlet Port

OS:Connection,
  {bee50f57-2642-4a49-99fb-abda4aa03a75}, !- Handle
  {199cae32-9b95-42a8-bf2b-cc2925698bfa}, !- Name
  {a2095d2f-4129-44d3-9fe6-d95b96f4c48c}, !- Source Object
  3,                                      !- Outlet Port
  {e6692355-74da-4f87-b8d7-7f3803507391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaf8bfb-e67e-41e1-985f-42b18ed3c266}, !- Handle
  {776e452d-4888-4e18-866b-e46c2c3cfd7a}, !- Name
  {e6692355-74da-4f87-b8d7-7f3803507391}, !- Source Object
  3,                                      !- Outlet Port
  {0ce1c0db-d5c4-4f76-a451-738750ffc291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8570b7-22c9-4021-afe3-16a64e504895}, !- Handle
  {e7ebf942-b4dd-4c74-a530-d2b469b9a55b}, !- Name
  {0ce1c0db-d5c4-4f76-a451-738750ffc291}, !- Source Object
  3,                                      !- Outlet Port
  {f9e659e8-92bd-41cf-9b15-d57cc780fc41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f27d9f39-6160-4b4b-8447-2987d6485197}, !- Handle
  Node 44,                                !- Name
  {828a74e5-8958-470f-819d-35cf6e11c002}, !- Inlet Port
  {ad63dd48-6b04-43a9-ae8e-5268f3a6c9a9}; !- Outlet Port

OS:Connection,
  {c9884ac2-f90f-4c20-9d79-9554cbdda9de}, !- Handle
  {ec1b8f75-038a-4973-9bd2-be50e46fda6c}, !- Name
  {598be93c-b273-4319-ac26-435644b8bc1f}, !- Source Object
  3,                                      !- Outlet Port
  {790ad03b-068b-400c-900f-d7520c7f7d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828a74e5-8958-470f-819d-35cf6e11c002}, !- Handle
  {75aa551a-6a8c-4ddd-ac88-bee8ba67c39e}, !- Name
  {790ad03b-068b-400c-900f-d7520c7f7d53}, !- Source Object
  3,                                      !- Outlet Port
  {f27d9f39-6160-4b4b-8447-2987d6485197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad63dd48-6b04-43a9-ae8e-5268f3a6c9a9}, !- Handle
  {9b10d80a-338f-4eba-b740-4d176a08e982}, !- Name
  {f27d9f39-6160-4b4b-8447-2987d6485197}, !- Source Object
  3,                                      !- Outlet Port
  {61d69728-ecd7-42ab-9c72-57808584dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d29e253-9bac-4e37-bfa7-97649a534603}, !- Handle
  Node 45,                                !- Name
  {9af35e56-9b4e-432d-98c0-81842d2b7f04}, !- Inlet Port
  {f291c0b8-6e63-43aa-986f-030c9ae4cb20}; !- Outlet Port

OS:Connection,
  {9af35e56-9b4e-432d-98c0-81842d2b7f04}, !- Handle
  {21a92fb0-30f0-4409-b4cb-8eb7de6097d4}, !- Name
  {f9e659e8-92bd-41cf-9b15-d57cc780fc41}, !- Source Object
  2,                                      !- Outlet Port
  {6d29e253-9bac-4e37-bfa7-97649a534603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f291c0b8-6e63-43aa-986f-030c9ae4cb20}, !- Handle
  {c57cf417-2b67-45eb-89d9-28242cc612e6}, !- Name
  {6d29e253-9bac-4e37-bfa7-97649a534603}, !- Source Object
  3,                                      !- Outlet Port
  {b9ef46cf-2b48-4837-86db-c3c4b96e7b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6eeb446-32ae-41ab-a92e-5ff553be0a3e}, !- Handle
  {4f18c498-c7bb-4e6c-8faa-a30256ff00ba}, !- Name
  {b9ef46cf-2b48-4837-86db-c3c4b96e7b31}, !- Source Object
  3,                                      !- Outlet Port
  {2abe9e40-f076-43a6-aa08-36158df998e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {859466f5-97b2-4df6-be8f-6f1fbe3e597e}, !- Handle
  res boiler oil living zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29307.1070172222,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  2110.111705238,                         !- U-Factor Times Area Value {W/K}
  0.0012624920899413,                     !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {8aae9843-d8b0-47c2-a4ff-5950f727b8d9}, !- Water Inlet Node Name
  {0eaa75af-0adf-4f88-8d26-2ff204b566e2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1de973b-7588-458e-8dcf-0820111d56ea}, !- Handle
  res boiler oil living zone convective water, !- Name
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Availability Schedule Name
  {859466f5-97b2-4df6-be8f-6f1fbe3e597e}; !- Heating Coil Name

OS:AdditionalProperties,
  {96480bf1-b3cb-42a8-913c-002ca4b52f89}, !- Handle
  {a1de973b-7588-458e-8dcf-0820111d56ea}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Node,
  {022310bc-c5c3-4572-ae0d-62c08e124aa2}, !- Handle
  Node 46,                                !- Name
  {231b49e8-d670-4c59-b19f-886ee16b8648}, !- Inlet Port
  {8aae9843-d8b0-47c2-a4ff-5950f727b8d9}; !- Outlet Port

OS:Connection,
  {231b49e8-d670-4c59-b19f-886ee16b8648}, !- Handle
  {9825ac3c-8f00-407f-b2df-c9fcc1b91715}, !- Name
  {61d69728-ecd7-42ab-9c72-57808584dc81}, !- Source Object
  4,                                      !- Outlet Port
  {022310bc-c5c3-4572-ae0d-62c08e124aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3761dddc-873f-4ca5-bcf0-263bc8806104}, !- Handle
  Node 47,                                !- Name
  {0eaa75af-0adf-4f88-8d26-2ff204b566e2}, !- Inlet Port
  {b8bc5703-1776-44ed-bfe6-14f5d78c5813}; !- Outlet Port

OS:Connection,
  {8aae9843-d8b0-47c2-a4ff-5950f727b8d9}, !- Handle
  {8453882f-a834-4c0f-9b2f-7ff02eda99cc}, !- Name
  {022310bc-c5c3-4572-ae0d-62c08e124aa2}, !- Source Object
  3,                                      !- Outlet Port
  {859466f5-97b2-4df6-be8f-6f1fbe3e597e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0eaa75af-0adf-4f88-8d26-2ff204b566e2}, !- Handle
  {4710998f-dc57-40b9-99e3-c98f9f35573e}, !- Name
  {859466f5-97b2-4df6-be8f-6f1fbe3e597e}, !- Source Object
  10,                                     !- Outlet Port
  {3761dddc-873f-4ca5-bcf0-263bc8806104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bc5703-1776-44ed-bfe6-14f5d78c5813}, !- Handle
  {9412d556-d2e1-42d9-90e8-5e5e87d9774e}, !- Name
  {3761dddc-873f-4ca5-bcf0-263bc8806104}, !- Source Object
  3,                                      !- Outlet Port
  {f9e659e8-92bd-41cf-9b15-d57cc780fc41}, !- Target Object
  4;                                      !- Inlet Port

OS:EnergyManagementSystem:Program,
  {68c58b34-521a-4c03-8ed1-d827c9ccaa7b}, !- Handle
  res_boiler_oil_pumps_program,           !- Name
  Set unit_1_pumps_h = res_boiler_oil_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {3d6e0c37-7742-4018-9fef-88f2fd9ca299}, !- Handle
  res boiler oil htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {68c58b34-521a-4c03-8ed1-d827c9ccaa7b}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {a310eea5-9413-4ead-b83d-0f74abe7a01e}, !- Handle
  res boiler oil pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {68c58b34-521a-4c03-8ed1-d827c9ccaa7b}; !- Program Name 1

OS:Curve:Biquadratic,
  {d7af8ebc-70f3-4812-a617-63e6530250b7}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {de01ceaf-4b63-44ee-98ae-c2b8cf1dcb71}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.66457706,                             !- Coefficient1 Constant
  -0.0803905902,                          !- Coefficient2 x
  0.00330252552,                          !- Coefficient3 x**2
  0.001238751,                            !- Coefficient4 y
  -3.08772e-005,                          !- Coefficient5 y**2
  -0.00052377192,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {46a15b01-e202-49ad-b961-ade249f4917f}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.4273762,                             !- Coefficient1 Constant
  0.1419060744,                           !- Coefficient2 x
  -0.0041237262,                          !- Coefficient3 x**2
  -0.0140625414,                          !- Coefficient4 y
  0.00083109888,                          !- Coefficient5 y**2
  -0.00043266636,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ccdca218-cdb6-4cf3-996f-ff24d75ca943}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {28e557d3-b1c7-4d03-bf92-a97abe0604a9}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.65673024,                             !- Coefficient1 Constant
  0.516470835,                            !- Coefficient2 x
  -0.172887149,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {427233f0-b388-4725-a203-e7d5102a6f84}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.562945114,                            !- Coefficient1 Constant
  -0.791859997,                           !- Coefficient2 x
  0.230030877,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {153ab246-a840-4d56-859b-65e3417903f6}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714816560872937,                      !- Gross Rated Sensible Heat Ratio
  4.29543561894802,                       !- Gross Rated Cooling COP {W/W}
  0.720833646845267,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {de01ceaf-4b63-44ee-98ae-c2b8cf1dcb71}, !- Total Cooling Capacity Function of Temperature Curve
  {28e557d3-b1c7-4d03-bf92-a97abe0604a9}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {46a15b01-e202-49ad-b961-ade249f4917f}, !- Energy Input Ratio Function of Temperature Curve
  {427233f0-b388-4725-a203-e7d5102a6f84}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ccdca218-cdb6-4cf3-996f-ff24d75ca943}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {d7af8ebc-70f3-4812-a617-63e6530250b7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {e52c1e6a-3710-4943-bd35-fbe4a704ee35}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.367878711,                            !- Coefficient1 Constant
  -0.0625665258,                          !- Coefficient2 x
  0.00279689112,                          !- Coefficient3 x**2
  0.0050409684,                           !- Coefficient4 y
  -6.804e-005,                            !- Coefficient5 y**2
  -0.00045420264,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f44019c4-78e9-4311-8987-89ce760baa8d}, !- Handle
  Cool-EIR-fT2,                           !- Name
  0.0423235170000003,                     !- Coefficient1 Constant
  0.0789200082,                           !- Coefficient2 x
  -0.002376054,                           !- Coefficient3 x**2
  -0.0030359106,                          !- Coefficient4 y
  0.00053492076,                          !- Coefficient5 y**2
  -0.000323028,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1ceb9d59-399c-40d6-b8ad-4fa7f7f283a5}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c29c08ae-6dc1-495e-8fa1-7cd3d9e0e5c4}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  0.690334551,                            !- Coefficient1 Constant
  0.464383753,                            !- Coefficient2 x
  -0.154507638,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {065b6eca-b4bf-4328-bafb-c39366c352c4}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1.31565404,                             !- Coefficient1 Constant
  -0.482467162,                           !- Coefficient2 x
  0.166239001,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9db8f5a4-2da0-4b66-98ec-11232b5629c8}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.733764546660947,                      !- Gross Rated Sensible Heat Ratio
  3.92357272722484,                       !- Gross Rated Cooling COP {W/W}
  0.838178659122404,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e52c1e6a-3710-4943-bd35-fbe4a704ee35}, !- Total Cooling Capacity Function of Temperature Curve
  {c29c08ae-6dc1-495e-8fa1-7cd3d9e0e5c4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f44019c4-78e9-4311-8987-89ce760baa8d}, !- Energy Input Ratio Function of Temperature Curve
  {065b6eca-b4bf-4328-bafb-c39366c352c4}, !- Energy Input Ratio Function of Flow Fraction Curve
  {1ceb9d59-399c-40d6-b8ad-4fa7f7f283a5}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {d7af8ebc-70f3-4812-a617-63e6530250b7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {72eaffbc-04d4-42a9-90c4-45a36de8b149}, !- Handle
  res ac cooling coil,                    !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {153ab246-a840-4d56-859b-65e3417903f6}, !- Stage 1
  {9db8f5a4-2da0-4b66-98ec-11232b5629c8}; !- Stage 2

OS:Curve:Exponent,
  {ca750d73-5c9c-4bfe-ac4c-2a0ed32b8c04}, !- Handle
  res ac fan power curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db91748e-093a-4662-acf8-bf62e69ab0a9}, !- Handle
  res ac fan eff curve,                   !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {62e734eb-dadb-4eb3-9889-b9a63b2fdefe}, !- Handle
  res ac clg supply fan,                  !- Name
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca750d73-5c9c-4bfe-ac4c-2a0ed32b8c04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db91748e-093a-4662-acf8-bf62e69ab0a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {dfae6633-1f03-4606-a4a2-2a49f113283f}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {97f66ce9-d469-4ada-9331-b47fd4776ab4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Availability Schedule Name
  {bafe2112-3005-4e4b-b957-6169a9c3fbbe}, !- Air Inlet Node Name
  {c3f2e1ea-c380-4509-9df8-42c791c244ad}, !- Air Outlet Node Name
  {62e734eb-dadb-4eb3-9889-b9a63b2fdefe}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {c7bd54ae-4fd0-472b-bb3e-c1e84efa89e4}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72eaffbc-04d4-42a9-90c4-45a36de8b149}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {2172410a-470d-4a0d-b406-2c92f8be62f9}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {c7bd54ae-4fd0-472b-bb3e-c1e84efa89e4}, !- Handle
  Always Off Discrete,                    !- Name
  {5c57665d-fc28-42a5-8e07-7fdcd9655a28}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5c57665d-fc28-42a5-8e07-7fdcd9655a28}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:UnitarySystemPerformance:Multispeed,
  {2172410a-470d-4a0d-b406-2c92f8be62f9}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  autosize,                               !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  autosize,                               !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC,
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Availability Schedule
  {cac7b3ac-4e52-4c94-b5b3-c7d818b55ec3}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {196bba6b-52db-46e0-9cbd-a24678a249b5}, !- Supply Side Inlet Node Name
  {cb400afe-f121-4081-88ac-b5c8d16f5a8a}, !- Demand Side Outlet Node Name
  {0e3d1b42-81d3-4dd8-b9ca-4db7776a14a6}, !- Demand Side Inlet Node A
  {7737c258-93ca-495f-898f-fb0d78042cbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92dfc029-4629-4580-a0cf-d4713aff93f7}, !- Demand Mixer Name
  {ae3a3833-86b5-450f-a0f0-3b30d87dbe5d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a10a8fa-7900-4af4-888d-ebace833f7bb}, !- Handle
  Node 48,                                !- Name
  {196bba6b-52db-46e0-9cbd-a24678a249b5}, !- Inlet Port
  {bafe2112-3005-4e4b-b957-6169a9c3fbbe}; !- Outlet Port

OS:Node,
  {ed78ecfd-fcd7-469d-9e79-6b28887f4fb8}, !- Handle
  Node 49,                                !- Name
  {c3f2e1ea-c380-4509-9df8-42c791c244ad}, !- Inlet Port
  {7737c258-93ca-495f-898f-fb0d78042cbb}; !- Outlet Port

OS:Connection,
  {196bba6b-52db-46e0-9cbd-a24678a249b5}, !- Handle
  {ff897933-054d-4bd4-95a2-e51cd8a56a9c}, !- Name
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- Source Object
  8,                                      !- Outlet Port
  {6a10a8fa-7900-4af4-888d-ebace833f7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7737c258-93ca-495f-898f-fb0d78042cbb}, !- Handle
  {57bc6b5d-6600-40d0-b77e-e3cc10c1a6d0}, !- Name
  {ed78ecfd-fcd7-469d-9e79-6b28887f4fb8}, !- Source Object
  3,                                      !- Outlet Port
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b9645e5-9c94-4c97-942b-2757f57d5737}, !- Handle
  Node 50,                                !- Name
  {0e3d1b42-81d3-4dd8-b9ca-4db7776a14a6}, !- Inlet Port
  {823c0570-efdb-41e6-8be4-5c787a336ff4}; !- Outlet Port

OS:Node,
  {ee83d68d-a06b-4495-ab02-f61fb0430c25}, !- Handle
  Node 51,                                !- Name
  {e51641b1-54c1-449f-a1df-b7470b00cc10}, !- Inlet Port
  {cb400afe-f121-4081-88ac-b5c8d16f5a8a}; !- Outlet Port

OS:Node,
  {feaac9d6-4237-4d2e-a282-4abe2bfc9f0a}, !- Handle
  Node 52,                                !- Name
  {3030cfc0-89c1-46cd-944a-1b265d902220}, !- Inlet Port
  {a3c30b6a-e2b0-4fb5-9584-b533379fc4ec}; !- Outlet Port

OS:Connection,
  {0e3d1b42-81d3-4dd8-b9ca-4db7776a14a6}, !- Handle
  {93c783b1-ba8f-4e25-9803-48436e7089a3}, !- Name
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- Source Object
  10,                                     !- Outlet Port
  {8b9645e5-9c94-4c97-942b-2757f57d5737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb400afe-f121-4081-88ac-b5c8d16f5a8a}, !- Handle
  {7ef6ea03-4a32-474b-87f8-602f8de52656}, !- Name
  {ee83d68d-a06b-4495-ab02-f61fb0430c25}, !- Source Object
  3,                                      !- Outlet Port
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae3a3833-86b5-450f-a0f0-3b30d87dbe5d}, !- Handle
  res ac zone splitter,                   !- Name
  {823c0570-efdb-41e6-8be4-5c787a336ff4}, !- Inlet Node Name
  {b90861d9-25c3-4e22-8a12-dfdf03103f85}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92dfc029-4629-4580-a0cf-d4713aff93f7}, !- Handle
  res ac zone mixer,                      !- Name
  {e51641b1-54c1-449f-a1df-b7470b00cc10}, !- Outlet Node Name
  {6f4afa47-a920-483d-a2c9-d99172a345d2}; !- Inlet Node Name 1

OS:Connection,
  {823c0570-efdb-41e6-8be4-5c787a336ff4}, !- Handle
  {7d89c64e-9886-4c5e-b125-4c48c52a38ea}, !- Name
  {8b9645e5-9c94-4c97-942b-2757f57d5737}, !- Source Object
  3,                                      !- Outlet Port
  {ae3a3833-86b5-450f-a0f0-3b30d87dbe5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51641b1-54c1-449f-a1df-b7470b00cc10}, !- Handle
  {ae994a4d-d8fb-44e0-b427-7d3c511f9f70}, !- Name
  {92dfc029-4629-4580-a0cf-d4713aff93f7}, !- Source Object
  2,                                      !- Outlet Port
  {ee83d68d-a06b-4495-ab02-f61fb0430c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f148faf2-792f-4a51-9d22-572844ad8df9}, !- Handle
  {3c8ac0b2-e75e-42e2-bf0f-f97d5e7b1b53}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cac7b3ac-4e52-4c94-b5b3-c7d818b55ec3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {bafe2112-3005-4e4b-b957-6169a9c3fbbe}, !- Handle
  {9d72c2a8-353a-4ff8-82d0-9a581617999e}, !- Name
  {6a10a8fa-7900-4af4-888d-ebace833f7bb}, !- Source Object
  3,                                      !- Outlet Port
  {dfae6633-1f03-4606-a4a2-2a49f113283f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c3f2e1ea-c380-4509-9df8-42c791c244ad}, !- Handle
  {ae7c45c0-3772-496a-922a-91016519eb51}, !- Name
  {dfae6633-1f03-4606-a4a2-2a49f113283f}, !- Source Object
  7,                                      !- Outlet Port
  {ed78ecfd-fcd7-469d-9e79-6b28887f4fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a201a4f5-2400-4b4c-a253-8f5675707094}, !- Handle
  res ac living zone direct air,          !- Name
  {687a8443-7d6c-4fae-9a2c-6afdf5c07df5}, !- Availability Schedule Name
  {6c7152b0-6f3c-4fe0-96f6-c73bd4972461}, !- Air Inlet Node Name
  {3030cfc0-89c1-46cd-944a-1b265d902220}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88989ede-8fa2-4b46-83fc-498158355cf3}, !- Handle
  Node 53,                                !- Name
  {6e110572-75b3-4a87-b88a-ea5cc68891c3}, !- Inlet Port
  {25045f24-1a9d-42fc-97bb-41f7bdd00c1a}; !- Outlet Port

OS:Connection,
  {a3c30b6a-e2b0-4fb5-9584-b533379fc4ec}, !- Handle
  {54fbae83-3386-49fd-a921-bcc4638d6646}, !- Name
  {feaac9d6-4237-4d2e-a282-4abe2bfc9f0a}, !- Source Object
  3,                                      !- Outlet Port
  {973237a7-038e-407c-920f-14d90d874ea2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e110572-75b3-4a87-b88a-ea5cc68891c3}, !- Handle
  {16318130-5feb-474d-b1cb-17ece472466b}, !- Name
  {d773e30d-2379-46ce-8dda-e02403007f10}, !- Source Object
  3,                                      !- Outlet Port
  {88989ede-8fa2-4b46-83fc-498158355cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d561ec2a-0cbf-4a58-9b48-667a97c19a9f}, !- Handle
  Node 54,                                !- Name
  {b90861d9-25c3-4e22-8a12-dfdf03103f85}, !- Inlet Port
  {6c7152b0-6f3c-4fe0-96f6-c73bd4972461}; !- Outlet Port

OS:Connection,
  {b90861d9-25c3-4e22-8a12-dfdf03103f85}, !- Handle
  {a48131f8-bb32-4ca3-ac98-de25a7f00f0b}, !- Name
  {ae3a3833-86b5-450f-a0f0-3b30d87dbe5d}, !- Source Object
  3,                                      !- Outlet Port
  {d561ec2a-0cbf-4a58-9b48-667a97c19a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7152b0-6f3c-4fe0-96f6-c73bd4972461}, !- Handle
  {c7270b6e-dbfe-4988-83a7-9edd28d71209}, !- Name
  {d561ec2a-0cbf-4a58-9b48-667a97c19a9f}, !- Source Object
  3,                                      !- Outlet Port
  {a201a4f5-2400-4b4c-a253-8f5675707094}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3030cfc0-89c1-46cd-944a-1b265d902220}, !- Handle
  {b9717c9a-4714-42d6-a369-d17021c1aea8}, !- Name
  {a201a4f5-2400-4b4c-a253-8f5675707094}, !- Source Object
  4,                                      !- Outlet Port
  {feaac9d6-4237-4d2e-a282-4abe2bfc9f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a019476d-01f2-44b7-97a1-e90ef7f95715}, !- Handle
  {dfae6633-1f03-4606-a4a2-2a49f113283f}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  424.26666666666665&#44355.2,            !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Handle
  res heating season,                     !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  {092d4603-4aca-4e2e-8745-875da46810fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {092d4603-4aca-4e2e-8745-875da46810fa}, !- Handle
  Schedule Day 6,                         !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e632d7b-cf49-4140-a1d3-3253645216ce}, !- Handle
  res heating season allday rule1,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fcaf073d-c253-4e09-9369-0e10a04dbbbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcaf073d-c253-4e09-9369-0e10a04dbbbd}, !- Handle
  res heating season allday1,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc2dc4c2-d0bf-4dcc-9c5c-38996aa9f7e7}, !- Handle
  res heating season allday rule2,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fb854164-e514-4522-9a2e-32401ec54120}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fb854164-e514-4522-9a2e-32401ec54120}, !- Handle
  res heating season allday2,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bbba4ab-18f2-4c38-b3e6-bb95e95ffdd0}, !- Handle
  res heating season allday rule3,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {896077a8-0bfa-495f-9792-e2ed032a5547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {896077a8-0bfa-495f-9792-e2ed032a5547}, !- Handle
  res heating season allday3,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56d50021-e2a0-41aa-abb5-3d2d4125fa0b}, !- Handle
  res heating season allday rule4,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {83b8f825-f1bd-4f08-b195-f6588d264777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83b8f825-f1bd-4f08-b195-f6588d264777}, !- Handle
  res heating season allday4,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {793bbc08-1036-4b40-92ff-3772c14fe909}, !- Handle
  res heating season allday rule5,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c50d0232-3e42-4f76-9c86-7bef2bad11cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c50d0232-3e42-4f76-9c86-7bef2bad11cc}, !- Handle
  res heating season allday5,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8612728c-7f95-475f-988c-2a3ce7631c61}, !- Handle
  res heating season allday rule6,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b28a8bed-83c9-4ee3-be28-370e37f51735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b28a8bed-83c9-4ee3-be28-370e37f51735}, !- Handle
  res heating season allday6,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0221211f-871c-457b-a1b8-cc5fb6561333}, !- Handle
  res heating season allday rule7,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a92f5258-bd87-42c0-b57d-f73dadfe2b36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a92f5258-bd87-42c0-b57d-f73dadfe2b36}, !- Handle
  res heating season allday7,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f80adec-8a63-4136-9cb4-8f86c6dad205}, !- Handle
  res heating season allday rule8,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d0a43379-56d3-4a8c-9be9-198d077bd620}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0a43379-56d3-4a8c-9be9-198d077bd620}, !- Handle
  res heating season allday8,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44e482a3-5737-481d-a35c-937d2dc3a47c}, !- Handle
  res heating season allday rule9,        !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {afb6bb34-964f-4030-a234-9e2636a7ec4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afb6bb34-964f-4030-a234-9e2636a7ec4f}, !- Handle
  res heating season allday9,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c89786e5-67b2-4c95-b0d7-d3591136391b}, !- Handle
  res heating season allday rule10,       !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ceb9f6ad-85a9-4ab2-9bc5-85e22c081c64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ceb9f6ad-85a9-4ab2-9bc5-85e22c081c64}, !- Handle
  res heating season allday10,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25c3d684-f9c1-457b-818c-4a87f7fda815}, !- Handle
  res heating season allday rule11,       !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd6d459e-a329-4f33-98a0-99ef95db3992}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd6d459e-a329-4f33-98a0-99ef95db3992}, !- Handle
  res heating season allday11,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e673f78f-9c19-46c1-b79b-64e28c5dbb9a}, !- Handle
  res heating season allday rule12,       !- Name
  {4213f871-0608-43a1-8995-ebac42a62a7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9375ab1-088b-43d7-a4a6-d90c898024fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9375ab1-088b-43d7-a4a6-d90c898024fb}, !- Handle
  res heating season allday12,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fbe20f32-5fb2-437c-8aa4-4573eb8e7819}, !- Handle
  living zone temperature setpoint,       !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Heating Setpoint Temperature Schedule Name
  {a41424c6-5612-4c62-8c83-701065f15879}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Handle
  res cooling season,                     !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  {6c4c2443-b79e-497a-a869-5c1c68467f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c4c2443-b79e-497a-a869-5c1c68467f77}, !- Handle
  Schedule Day 1,                         !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44b5a158-cf15-4fa0-9908-134cbb6ddaf1}, !- Handle
  res cooling season allday rule1,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3ed7cf29-4303-4efd-99d6-e965aac56163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ed7cf29-4303-4efd-99d6-e965aac56163}, !- Handle
  res cooling season allday1,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {322f8126-deba-4315-8c81-2cffc971f4f6}, !- Handle
  res cooling season allday rule2,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6e8c8c56-cce5-42d6-88f9-7b27d8f97a71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6e8c8c56-cce5-42d6-88f9-7b27d8f97a71}, !- Handle
  res cooling season allday2,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33bea1a6-6b58-443b-b79e-7d24a23bee13}, !- Handle
  res cooling season allday rule3,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c288e28f-b283-4ddd-b98a-94b3df9b900b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c288e28f-b283-4ddd-b98a-94b3df9b900b}, !- Handle
  res cooling season allday3,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49af33eb-75b2-4ee4-bd19-8c6a868ce5a1}, !- Handle
  res cooling season allday rule4,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e9d54052-fe39-4648-91ed-b2b9a088a00e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e9d54052-fe39-4648-91ed-b2b9a088a00e}, !- Handle
  res cooling season allday4,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e01febac-1a14-49a6-9bab-a71103eeae8b}, !- Handle
  res cooling season allday rule5,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9d5233e9-ab99-4d43-8fea-188a25cad1ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d5233e9-ab99-4d43-8fea-188a25cad1ba}, !- Handle
  res cooling season allday5,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16d11dd9-ef6a-4c26-afed-42a355fcf75a}, !- Handle
  res cooling season allday rule6,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2eb5ef53-b718-47ca-b1ac-af00a2e1ace5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2eb5ef53-b718-47ca-b1ac-af00a2e1ace5}, !- Handle
  res cooling season allday6,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87d1ebc6-d441-45e3-9fc1-3d897c21f170}, !- Handle
  res cooling season allday rule7,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {656db857-5e23-43f8-ad31-1acb6b042ea3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {656db857-5e23-43f8-ad31-1acb6b042ea3}, !- Handle
  res cooling season allday7,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbe1b1e3-a004-4113-ad96-11cf5cb25373}, !- Handle
  res cooling season allday rule8,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b70b3573-e863-4c47-9a7b-c1925c5ae5fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b70b3573-e863-4c47-9a7b-c1925c5ae5fd}, !- Handle
  res cooling season allday8,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e09d7e55-dad0-483d-95d7-90c5253b83a0}, !- Handle
  res cooling season allday rule9,        !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {155343df-c6ba-4563-88df-84028b917938}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {155343df-c6ba-4563-88df-84028b917938}, !- Handle
  res cooling season allday9,             !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85fa9f00-1c66-434a-999f-ec1483f05338}, !- Handle
  res cooling season allday rule10,       !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4ef5b60-035d-4d91-889b-86fe5f80dc9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4ef5b60-035d-4d91-889b-86fe5f80dc9a}, !- Handle
  res cooling season allday10,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c40980b9-253d-4618-9fd2-ee60d6736a90}, !- Handle
  res cooling season allday rule11,       !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8490673-6cd0-4d14-8f81-e3b8df0bf181}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8490673-6cd0-4d14-8f81-e3b8df0bf181}, !- Handle
  res cooling season allday11,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43502f9f-13fc-4bb3-8848-1902265c5fa5}, !- Handle
  res cooling season allday rule12,       !- Name
  {21f01c9e-a665-432f-ab4f-c551fe230f32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {576df968-7436-4e37-85f9-32014783655e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {576df968-7436-4e37-85f9-32014783655e}, !- Handle
  res cooling season allday12,            !- Name
  {1a858392-b34a-4293-bc49-bd99568d5039}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c5ae053-7672-41c4-81db-197b00f68ea3}, !- Handle
  {fbe20f32-5fb2-437c-8aa4-4573eb8e7819}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Handle
  res heating setpoint,                   !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  {5a50beae-66f0-463a-9413-6a880b5569fc}, !- Default Day Schedule Name
  {948bf3e4-92e8-4d40-89f7-31278c59e112}, !- Summer Design Day Schedule Name
  {daa16c71-9014-4c46-853e-aa3a5ec7e943}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a50beae-66f0-463a-9413-6a880b5569fc}, !- Handle
  Schedule Day 8,                         !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5091195-ccca-42c2-b8f5-b1c246a7085b}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {adda4760-4465-4f10-8804-a9c8144f282e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adda4760-4465-4f10-8804-a9c8144f282e}, !- Handle
  res heating setpoint allday1,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {efc4718b-edcf-4053-b525-5c2b57e0fa28}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0e7faa23-5d91-48a2-be43-f86ba71b7f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0e7faa23-5d91-48a2-be43-f86ba71b7f13}, !- Handle
  res heating setpoint allday2,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bcde97ed-ea55-4845-b7ec-53fe44355e47}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4a567a94-312e-44ec-94a2-5c308f58c042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a567a94-312e-44ec-94a2-5c308f58c042}, !- Handle
  res heating setpoint allday3,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {22a42976-dc2a-4e2b-a6f2-1ff3292fb5cb}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {acf27d98-26c3-4efe-a192-3285fe84f9cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {acf27d98-26c3-4efe-a192-3285fe84f9cf}, !- Handle
  res heating setpoint allday4,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a1bf7488-174e-4299-bc00-f7b68349201f}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bd2a7782-3481-48e2-b28a-412e2758b06b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd2a7782-3481-48e2-b28a-412e2758b06b}, !- Handle
  res heating setpoint allday5,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9fd1f554-5eb6-4339-8d5f-a97115d3ec9c}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cb3d4d74-4e49-4897-907c-e7b39dd0e96b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb3d4d74-4e49-4897-907c-e7b39dd0e96b}, !- Handle
  res heating setpoint allday6,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9019a16a-70d8-4cb1-aa5a-1bfe63767789}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5ea54adb-573f-4623-afe0-4b105da15cb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ea54adb-573f-4623-afe0-4b105da15cb9}, !- Handle
  res heating setpoint allday7,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3eaca642-7fb7-47eb-91d1-95c2adac9d54}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f7291697-75b0-4756-80ca-6e7f98e4123d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7291697-75b0-4756-80ca-6e7f98e4123d}, !- Handle
  res heating setpoint allday8,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9ea799ee-b0a8-49e8-beac-14488786bc49}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de5a743f-053b-4f9e-af88-0e07b6a238f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de5a743f-053b-4f9e-af88-0e07b6a238f1}, !- Handle
  res heating setpoint allday9,           !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7b951698-32c8-4900-9574-d2a81ad83d40}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d6b704db-08d9-4057-837d-94963772e18f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b704db-08d9-4057-837d-94963772e18f}, !- Handle
  res heating setpoint allday10,          !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {40a6c2e4-4e40-4889-816a-7531d51120e8}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {576abe3d-402c-4c70-956d-028a0ffc0d21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {576abe3d-402c-4c70-956d-028a0ffc0d21}, !- Handle
  res heating setpoint allday11,          !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {457edfba-ce33-435f-80ad-183d782144d9}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {93b4dc8f-afea-4069-970c-e8a4d7973c87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7de8cd23-b977-4cdc-9bbe-75994330996f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7de8cd23-b977-4cdc-9bbe-75994330996f}, !- Handle
  res heating setpoint allday12,          !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {daa16c71-9014-4c46-853e-aa3a5ec7e943}, !- Handle
  res heating setpoint winter design,     !- Name
  {24c78a0e-5541-4215-acc6-3bb9253e162b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
