  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ccf5617-494b-4329-bd7c-f2e9a7545833}, !- Handle
  res cooling season allday12,            !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5485d5ef-952a-4f5d-b123-a5fcecc1d282}, !- Handle
  {02016105-6e03-4ba1-b45a-a05a9a3f0b10}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {c232ae17-eeb4-407f-8cf6-0acc4cf683b2}, !- Handle
  {ae1a8ad4-1cdc-46a6-bf53-5b244696d982}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Handle
  res heating setpoint,                   !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  {c593baf9-ebdf-49b0-a08f-eb68899f586a}, !- Default Day Schedule Name
  {b968b1e3-4963-47f3-8d33-7b5154451430}, !- Summer Design Day Schedule Name
  {4612ec97-79a2-42aa-bc98-61430e4d233c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c593baf9-ebdf-49b0-a08f-eb68899f586a}, !- Handle
  Schedule Day 7,                         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ca9ea81-b37b-40ee-bff7-b905e776710f}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bb6b9ca3-aad8-4608-a575-497fc5abc307}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb6b9ca3-aad8-4608-a575-497fc5abc307}, !- Handle
  res heating setpoint allday1,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c1979e6-7f31-4be0-be02-28e108fcd559}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e223da13-7779-4cff-abb0-3cb3ef4e57c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e223da13-7779-4cff-abb0-3cb3ef4e57c7}, !- Handle
  res heating setpoint allday2,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dfdeca2b-5c28-4d03-9a6d-31f6e033964d}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1f2a1d27-b7f7-402b-80ea-1e8900c5695e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f2a1d27-b7f7-402b-80ea-1e8900c5695e}, !- Handle
  res heating setpoint allday3,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5958cd6a-50ed-4a6c-b839-3531972d1401}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f306b998-6c7c-4491-b99a-10862e886b53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f306b998-6c7c-4491-b99a-10862e886b53}, !- Handle
  res heating setpoint allday4,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {792e26ef-21b4-4455-9d0f-0fc4d65ea170}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d722b935-df9d-4f6f-8319-dc6df368fa35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d722b935-df9d-4f6f-8319-dc6df368fa35}, !- Handle
  res heating setpoint allday5,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {94aafad4-6937-46d3-a09a-5a64693c93c7}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {be55a4e0-a543-4459-a4f8-b84d3eec4931}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be55a4e0-a543-4459-a4f8-b84d3eec4931}, !- Handle
  res heating setpoint allday6,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {af75d385-12c5-482f-bb01-4913e2775819}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8b2f41dc-ae9d-4519-8c6e-c3eb74b69582}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2f41dc-ae9d-4519-8c6e-c3eb74b69582}, !- Handle
  res heating setpoint allday7,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f33784b6-896c-4ca7-ae9e-255f927ea4aa}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {afc9bf47-bbaf-4b78-b575-93a18a45a535}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afc9bf47-bbaf-4b78-b575-93a18a45a535}, !- Handle
  res heating setpoint allday8,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {92f1f484-33fe-41d4-b15e-9a39cc314f1d}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {111c6880-54bb-4121-97df-4b1a97b0aa93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {111c6880-54bb-4121-97df-4b1a97b0aa93}, !- Handle
  res heating setpoint allday9,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a19ec53c-e291-470b-ae07-9093e019de39}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ce89b3f-ad45-461a-ab97-978b01a25288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ce89b3f-ad45-461a-ab97-978b01a25288}, !- Handle
  res heating setpoint allday10,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {18a8fc95-7469-4cb3-a6b8-6d80a41d4764}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7061f47e-8945-471d-9d2f-0283d0b35461}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7061f47e-8945-471d-9d2f-0283d0b35461}, !- Handle
  res heating setpoint allday11,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e61f0195-c683-4bb6-affb-7bbfa0f14608}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {309333c4-d6d4-40d4-833e-2e367ff95ea4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50836703-5836-40ad-91da-edfefd42e180}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50836703-5836-40ad-91da-edfefd42e180}, !- Handle
  res heating setpoint allday12,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {4612ec97-79a2-42aa-bc98-61430e4d233c}, !- Handle
  res heating setpoint winter design,     !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b968b1e3-4963-47f3-8d33-7b5154451430}, !- Handle
  res heating setpoint summer design,     !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Handle
  res cooling setpoint,                   !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  {f2e9ded2-1812-40be-b802-21b1277646a9}, !- Default Day Schedule Name
  {48b91a23-274d-4b51-a436-d0cfc709a8ab}, !- Summer Design Day Schedule Name
  {9b9703dc-d514-4ae8-b0d9-3404935d7666}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2e9ded2-1812-40be-b802-21b1277646a9}, !- Handle
  Schedule Day 8,                         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1b25644-375b-43ad-822a-d5fb3ac065fc}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {553851f4-6de2-49a9-a2c2-638ed957cc34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {553851f4-6de2-49a9-a2c2-638ed957cc34}, !- Handle
  res cooling setpoint allday1,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1e3c37f6-261a-4e74-9a2e-e0d8c17fc104}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cf6475dd-72ba-4929-aebb-fa5ae9e8300b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cf6475dd-72ba-4929-aebb-fa5ae9e8300b}, !- Handle
  res cooling setpoint allday2,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {acd9e515-6d94-405c-a138-77cd7bf3055d}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c34de785-c7e2-44a8-96d0-fe2f6b9cd805}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c34de785-c7e2-44a8-96d0-fe2f6b9cd805}, !- Handle
  res cooling setpoint allday3,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {67f5cf42-1c23-49b5-9209-17bd63041d75}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c1966d12-28ad-4a95-bf47-65e7b1d79b6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1966d12-28ad-4a95-bf47-65e7b1d79b6e}, !- Handle
  res cooling setpoint allday4,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ca2efe89-caec-43a2-896e-02484e8aaa08}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1c205b1f-9029-474e-a6e6-026e22e316ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c205b1f-9029-474e-a6e6-026e22e316ab}, !- Handle
  res cooling setpoint allday5,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9cbd174d-aad6-4357-a874-49346c450500}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {019d8f70-5d53-417b-a19f-f297d0820b4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {019d8f70-5d53-417b-a19f-f297d0820b4c}, !- Handle
  res cooling setpoint allday6,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bc07b124-f44e-4cf9-b744-457aba35b400}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d243ebe3-b80c-47cf-a7a1-4a5e2b19b9b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d243ebe3-b80c-47cf-a7a1-4a5e2b19b9b1}, !- Handle
  res cooling setpoint allday7,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0c6b25ea-9822-42a7-a654-394a4964db9c}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {11d9957e-5876-4141-9de2-c7d6ba559eec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d9957e-5876-4141-9de2-c7d6ba559eec}, !- Handle
  res cooling setpoint allday8,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a5de7597-95be-4cea-bd4d-410471cc7d53}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8091476b-2865-453b-8c33-9d1d9a308982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8091476b-2865-453b-8c33-9d1d9a308982}, !- Handle
  res cooling setpoint allday9,           !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2ddff16f-b25d-42b4-a73b-04bc40546280}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2ee72415-3223-453f-9303-82d20ec184e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ee72415-3223-453f-9303-82d20ec184e6}, !- Handle
  res cooling setpoint allday10,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {812e7b0a-0454-46c1-b3c4-908880d78256}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93ba5c09-c86c-48c0-8796-814e2825ce41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93ba5c09-c86c-48c0-8796-814e2825ce41}, !- Handle
  res cooling setpoint allday11,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e667c577-afd3-4921-b52c-8011d74d3feb}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {5099e079-b051-4050-8070-0a0a56fe928b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {452598ce-ecb1-4c85-a755-661ea455d104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {452598ce-ecb1-4c85-a755-661ea455d104}, !- Handle
  res cooling setpoint allday12,          !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {9b9703dc-d514-4ae8-b0d9-3404935d7666}, !- Handle
  res cooling setpoint winter design,     !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {48b91a23-274d-4b51-a436-d0cfc709a8ab}, !- Handle
  res cooling setpoint summer design,     !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:File,
  {cde729be-f6df-4a53-b7ee-24dffd805b97}, !- Handle
  res refrig schedule,                    !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {6da003f8-f429-4e1a-b7fc-00ef048d8793}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1279.39481818688,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7dce4426-2f27-4df1-b0b7-0716eeac74f0}, !- Handle
  res refrig,                             !- Name
  {6da003f8-f429-4e1a-b7fc-00ef048d8793}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {cde729be-f6df-4a53-b7ee-24dffd805b97}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {bbcee6b4-9d6b-4c27-80d6-81ff3548f286}, !- Handle
  res range gas|false schedule,           !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {1316a4d4-4a97-49fe-b8a2-35272022bb3a}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0fb76ced-088a-455d-b96e-dd00c58a8914}, !- Handle
  res range electric,                     !- Name
  {1316a4d4-4a97-49fe-b8a2-35272022bb3a}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {bbcee6b4-9d6b-4c27-80d6-81ff3548f286}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {758c4165-3f16-405a-9fe0-9fb5537229ed}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {3a7ee4c0-3adf-457a-af2d-1c3ac895c770}, !- Handle
  res range gas,                          !- Name
  {758c4165-3f16-405a-9fe0-9fb5537229ed}, !- Other Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {bbcee6b4-9d6b-4c27-80d6-81ff3548f286}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:File,
  {80ad258e-b381-4fcf-a6ce-fae5306b566b}, !- Handle
  res lighting interior schedule,         !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Lights:Definition,
  {3a565fd5-80d6-4b6c-968c-551a3b69d870}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3193.82373976406,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {26cef2f2-fa08-4b6e-b549-bc25c8fb8683}, !- Handle
  res lighting interior living space|story 2, !- Name
  {3a565fd5-80d6-4b6c-968c-551a3b69d870}, !- Lights Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {80ad258e-b381-4fcf-a6ce-fae5306b566b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Lights:Definition,
  {8f3989e9-7dcc-48ee-94c5-d1b3444ac20f}, !- Handle
  res lighting interior finished basement space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  2650.19416703826,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bb238328-b240-4628-801c-b30f9e2b9076}, !- Handle
  res lighting interior finished basement space, !- Name
  {8f3989e9-7dcc-48ee-94c5-d1b3444ac20f}, !- Lights Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {80ad258e-b381-4fcf-a6ce-fae5306b566b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished basement space; !- End-Use Subcategory

OS:Lights:Definition,
  {fdf9bf35-f0b5-4f42-83da-7a27f722b042}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  2650.19416703826,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8625b41f-c205-484e-98ea-d312b6ec3696}, !- Handle
  res lighting interior living space,     !- Name
  {fdf9bf35-f0b5-4f42-83da-7a27f722b042}, !- Lights Definition Name
  {ab93151f-d196-49bc-b900-589f7c6b30b3}, !- Space or SpaceType Name
  {80ad258e-b381-4fcf-a6ce-fae5306b566b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {46cac8c4-e8dd-4097-bd6a-6c08cf0278be}, !- Handle
  res lighting garage schedule,           !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Lights:Definition,
  {ae57a0ea-d525-4c79-9af0-e444469cab6b}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  95.0812631705773,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c56c2226-14fc-46e4-a884-ccbf9c7ae720}, !- Handle
  res lighting garage garage space,       !- Name
  {ae57a0ea-d525-4c79-9af0-e444469cab6b}, !- Lights Definition Name
  {9a967c73-c78a-4ba3-a4cd-d9a28573eeb1}, !- Space or SpaceType Name
  {46cac8c4-e8dd-4097-bd6a-6c08cf0278be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:File,
  {d3261537-8a51-4136-8831-e882f249af91}, !- Handle
  res lighting exterior schedule,         !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {cc6e5cf1-609f-4e59-b66c-91d3cefab9b0}, !- Handle
  res lighting exterior,                  !- Name
  1998.72822869851;                       !- Design Level {W}

OS:Exterior:Lights,
  {0d01f4db-48b6-49ab-93f8-6ff4a9d81afa}, !- Handle
  res lighting exterior,                  !- Name
  {cc6e5cf1-609f-4e59-b66c-91d3cefab9b0}, !- Exterior Lights Definition Name
  {d3261537-8a51-4136-8831-e882f249af91}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {016f16ef-8e74-4939-a696-098aaa90444a}, !- Handle
  res misc plug loads schedule,           !- Name
  {4253d2ab-b34e-47b4-8b9c-e5cf2c131296}, !- Schedule Type Limits Name
  {60b3749d-1190-4e7d-a790-5a8742cffcab}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  10;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {b45ffa7b-c0fe-4ac7-911b-34af2566e4ab}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3547.9255109541,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {d3044b54-0c33-4de8-91c3-d7b065d68ddb}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {b45ffa7b-c0fe-4ac7-911b-34af2566e4ab}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {016f16ef-8e74-4939-a696-098aaa90444a}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {41a63d90-2b89-46af-887a-4a7305e851ad}, !- Handle
  res misc plug loads|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2944.02329632362,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {1909cd30-9f6c-4a5f-8f25-c0e7db5eadcc}, !- Handle
  res misc plug loads|finished basement space, !- Name
  {41a63d90-2b89-46af-887a-4a7305e851ad}, !- Electric Equipment Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {016f16ef-8e74-4939-a696-098aaa90444a}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {64ffdf42-2623-4e3d-ae21-8a77ae9a3ed0}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2944.02329632362,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {750190dd-0e09-49f6-a91d-a6f9b0f44bec}, !- Handle
  res misc plug loads|living space,       !- Name
  {64ffdf42-2623-4e3d-ae21-8a77ae9a3ed0}, !- Electric Equipment Definition Name
  {ab93151f-d196-49bc-b900-589f7c6b30b3}, !- Space or SpaceType Name
  {016f16ef-8e74-4939-a696-098aaa90444a}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {0e8d8968-b1a3-4fb4-889a-37292b4941f4}, !- Handle
  res infil|garage space,                 !- Name
  {9a967c73-c78a-4ba3-a4cd-d9a28573eeb1}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  90.5148950371575,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {a50a71ce-00c2-4ac0-8180-94e325b5a942}, !- Handle
  res infil|unfinished attic space,       !- Name
  {67027f42-a057-47f3-9a8d-aaf5c3686f9b}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  5234.49172454401,                       !- Effective Air Leakage Area {cm2}
  0.000176477694047366,                   !- Stack Coefficient
  4.26207172302825e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {eaaf04dd-767d-49e4-95b4-3e51c3ddd342}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {daf915ae-994b-408c-956c-44ab739eb191}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08188ce9-1554-416c-8fe1-00f8c5be3a83}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {6948721c-f742-40b4-abe6-6ad080cc8082}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {6948721c-f742-40b4-abe6-6ad080cc8082}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {1145158c-2d80-4091-996e-75b30c34d10b}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {032289e3-f93b-4cba-b57d-2355aadc182b}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  {a3743099-887c-4e2c-b218-d400ba75092d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3743099-887c-4e2c-b218-d400ba75092d}, !- Handle
  Schedule Day 11,                        !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90181eae-15a9-47cd-9cc3-24cd252affde}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3bafe234-5784-4d48-927a-ae32958c4ec6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bafe234-5784-4d48-927a-ae32958c4ec6}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1bb1a51a-c7ee-4bcc-b21a-a9c3dab2d737}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {efc4d0f6-49ab-456a-854c-1af5d6625fa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {efc4d0f6-49ab-456a-854c-1af5d6625fa1}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cb2a080c-3f3c-4748-bde2-75bfb09f51d7}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5f451b44-e382-4573-8503-efe3f5aba097}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f451b44-e382-4573-8503-efe3f5aba097}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {27e0b3b0-8636-403e-b410-893e47933e8a}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {767b76cd-6543-4975-9b7f-5245d8c5cd62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {767b76cd-6543-4975-9b7f-5245d8c5cd62}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9336e8a6-17e3-4ebf-b618-8d7fb0b8579e}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3bef9174-15fa-4a49-acf0-0ad990fbbd48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bef9174-15fa-4a49-acf0-0ad990fbbd48}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a94c1647-a201-44fa-b31f-2c9dd369171b}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {71b03f4a-42c5-4cba-abb2-ea45850bab39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71b03f4a-42c5-4cba-abb2-ea45850bab39}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f799ef94-de84-447d-8ef0-00e4d67d5f64}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c0429331-5cfd-465d-8766-104c2cf26bd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0429331-5cfd-465d-8766-104c2cf26bd5}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a5ec7a14-3403-4c82-8e97-770cce0fcbc1}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a313a4a-1d4f-4ddc-8b48-ba3088d48cf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a313a4a-1d4f-4ddc-8b48-ba3088d48cf4}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2752591a-cd9b-4530-84b3-2c30f1534cf1}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3bf3e7a-2ac7-4778-848f-3fb0e324683a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3bf3e7a-2ac7-4778-848f-3fb0e324683a}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c0e6950b-8268-4b58-95cd-68223b854152}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c890ee11-9cb1-49c3-9c4e-83cf1c6eb9ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c890ee11-9cb1-49c3-9c4e-83cf1c6eb9ea}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b20cb9ee-ed00-4f95-be19-a823b9bf544c}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10f1de84-8c10-426d-bb01-e22fbd6435d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10f1de84-8c10-426d-bb01-e22fbd6435d7}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b89faef9-f060-44f2-a662-b09216537b44}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {d18b3dbb-c402-48b7-a25c-0844ecda950f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56aee51b-b890-42ad-8c7a-1725a9697a64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56aee51b-b890-42ad-8c7a-1725a9697a64}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {1e378b81-ffb1-4181-90b4-421330c831d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Handle
  res nv_1 avail schedule,                !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  {edcdaddd-0736-4566-af8a-534c27619044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edcdaddd-0736-4566-af8a-534c27619044}, !- Handle
  Schedule Day 12,                        !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45577a84-5d56-4d26-8a03-f4db8dc7d482}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fda5b418-3700-45f6-8c6a-50a0a34de0e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fda5b418-3700-45f6-8c6a-50a0a34de0e3}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b3f3fe2f-9633-4528-9cbb-fca662c805b9}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {65b6508a-1d7d-4bc6-a864-bcec5f78aa1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {65b6508a-1d7d-4bc6-a864-bcec5f78aa1f}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f46a280b-f745-4a9e-86eb-03a5bc38a762}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6f7b7461-ae40-423f-b8f1-f2224405536c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f7b7461-ae40-423f-b8f1-f2224405536c}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {faa4df89-bf5d-421f-a783-e1a090a75bc2}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {93ab02ac-f9bd-44e8-8eaa-582003d1b611}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93ab02ac-f9bd-44e8-8eaa-582003d1b611}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0b216b79-2eda-442f-aacf-d06024980fb5}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2b58fec8-681e-438a-ab0c-45285307d5b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b58fec8-681e-438a-ab0c-45285307d5b2}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c80e1e2e-c4e0-43dc-87b7-2b9d160eeec9}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {02e57f4a-a313-468a-8db7-fd4c094aa7ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02e57f4a-a313-468a-8db7-fd4c094aa7ca}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6d643374-6353-45cd-8c76-a38c725cdc7a}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {be701cad-7eba-4ba9-8036-8946d60ece28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be701cad-7eba-4ba9-8036-8946d60ece28}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a0504c03-7d28-4b7a-a4af-20f05ce328a6}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dbe2c728-1058-4c90-9084-6c91e2bf842c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbe2c728-1058-4c90-9084-6c91e2bf842c}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a74275a1-46db-4299-99f5-fdc4e7aceabd}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {536905d5-8418-4ad9-973f-dbaa305d98ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {536905d5-8418-4ad9-973f-dbaa305d98ef}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {290cdd9b-fa46-4550-bfd8-3d8cd36d1913}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {425831d6-45fa-4b5f-9bc4-f8623eafbc52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {425831d6-45fa-4b5f-9bc4-f8623eafbc52}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4722db7a-26e0-4854-bdbc-b4eec813d5a0}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {131b95b0-6018-443a-baf5-05dce28b22da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {131b95b0-6018-443a-baf5-05dce28b22da}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {318b84af-9ce5-4bea-943b-64e3fb1ddedc}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {8a7ea154-bb5d-4611-88e4-8d2f0dc16bc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4fd7da3-6a7b-4fdf-ad57-2a5349a23e78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4fd7da3-6a7b-4fdf-ad57-2a5349a23e78}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {b0c9215a-306f-4595-8751-81d25b4a32ef}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8424f360-d616-4ae2-bd8f-c6fd1b0c9106}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {c0531caa-6904-493e-8afd-e0c16a04365d}, !- Handle
  res nv_1 flow,                          !- Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {b111ac98-94db-463c-b4a6-6bc7134da70e}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {c0531caa-6904-493e-8afd-e0c16a04365d}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fd36e171-e9b4-4fb7-bd02-e5bba98ddb7f}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 17240.032053733834,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 3.8963980910592118,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {5f31612e-f7f3-426b-a811-d81b25111379}, !- Handle
  res_ds_res_ac_asys_lk_sup_fan_equiv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a0aa527d-b923-4d38-8e9e-6ab19e85cd58}, !- Handle
  res_ds_res_ac_asys_lk_ret_fan_equiv;    !- Name

OS:EnergyManagementSystem:Sensor,
  {4c5ff4bb-6979-4eb3-93a7-fd00384ced3d}, !- Handle
  res_ds_res_ac_asys_fan_rtf_s,           !- Name
  res ac clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e38530d-30e9-4dab-9cec-512e34b7d590}, !- Handle
  res_ds_res_ac_asys_win_s,               !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}, !- Handle
  res ds res ac asys ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6de2db93-730f-47c3-afbf-5b5ee5f828fa}, !- Zone Air Inlet Port List
  {6e0e1041-b9a3-4931-a96d-fb134c41b0ab}, !- Zone Air Exhaust Port List
  {f0841750-55ae-4f0b-9236-a8cef70d5c4c}, !- Zone Air Node Name
  {8e76fe62-85a8-4eb4-bb28-3161985a4e82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be539f8e-40f8-4e1f-85c9-b9567172d7fe}, !- Handle
  Node 30,                                !- Name
  {f0841750-55ae-4f0b-9236-a8cef70d5c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0841750-55ae-4f0b-9236-a8cef70d5c4c}, !- Handle
  {abc5c9f7-3db1-4918-8e58-015bf8c02eb1}, !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}, !- Source Object
  11,                                     !- Outlet Port
  {be539f8e-40f8-4e1f-85c9-b9567172d7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6de2db93-730f-47c3-afbf-5b5ee5f828fa}, !- Handle
  {9d7f542a-5f91-42e1-87ed-cb8a7a80c323}, !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- HVAC Component

OS:PortList,
  {6e0e1041-b9a3-4931-a96d-fb134c41b0ab}, !- Handle
  {0ec2cf94-bf7e-487c-8b1d-7f42cb2bd54a}, !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- HVAC Component

OS:PortList,
  {8e76fe62-85a8-4eb4-bb28-3161985a4e82}, !- Handle
  {b148bde6-f749-49e9-9adf-603a9dc3f1fe}, !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- HVAC Component

OS:Sizing:Zone,
  {a5e6c39a-6c75-4726-b1fd-ce217e8709fb}, !- Handle
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08f2d980-bb3b-49c0-9f1a-1977ddf05269}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- Thermal Zone

OS:Space,
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Handle
  res ds res ac asys ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- Thermal Zone Name

OS:Surface,
  {501f809d-2db2-405f-b9c5-6cb9843e99d8}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3983ae-8fb7-432d-8d32-aeb19c255258}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a76807-39ad-4922-a376-8f322d842b21}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7260605-f40c-438c-84c6-e3002e128f22}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7531bbe-adce-4c23-a00c-78c8119fe654}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ca53ed-383a-448d-b739-7d6699d59921}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce637bb5-b902-4388-9909-7fae50301589}, !- Construction Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {faa889c4-fb7c-48e2-800f-78d4b89a7136}, !- Handle
  {36ca53ed-383a-448d-b739-7d6699d59921}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8edee925-3e4b-4105-953a-e503ceefb1f5}, !- Handle
  {e7260605-f40c-438c-84c6-e3002e128f22}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {23ce097d-c972-4fa5-b0db-5d83745874c9}, !- Handle
  {c7531bbe-adce-4c23-a00c-78c8119fe654}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {422f9140-3f42-45d2-a12e-8fcdc1e69f7b}, !- Handle
  {501f809d-2db2-405f-b9c5-6cb9843e99d8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {221853b4-9974-4980-bc42-28f3456678f1}, !- Handle
  {6b3983ae-8fb7-432d-8d32-aeb19c255258}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e1e180d9-9145-4344-9b5f-fed436c2f538}, !- Handle
  {c7a76807-39ad-4922-a376-8f322d842b21}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {74e3a7f0-08e8-4cd8-8f3d-15ce39404b35}, !- Handle
  res ac asys return plenum,              !- Name
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}, !- ThermalZone
  {c352d9bb-f902-4c32-b70f-7ba3a0176640}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {eaedfd63-5f2e-4961-b375-a089f19ba0a1}, !- Inlet Node 1
  {b738df32-0e28-4964-832b-40482f0d2f94}; !- Inlet Node 2

OS:Node,
  {93aa8ce5-dca1-4c09-9ffc-8a2dd57a0c11}, !- Handle
  Node 32,                                !- Name
  {c352d9bb-f902-4c32-b70f-7ba3a0176640}, !- Inlet Port
  {b96ba18f-d73c-4c66-9c95-b8f03b9078f3}; !- Outlet Port

OS:Connection,
  {eaedfd63-5f2e-4961-b375-a089f19ba0a1}, !- Handle
  {5d60f974-51e5-42dc-be49-bdd2bcdbfbc7}, !- Name
  {48fe7b06-56e8-46cb-a5e6-6a7c44c1e6b7}, !- Source Object
  3,                                      !- Outlet Port
  {74e3a7f0-08e8-4cd8-8f3d-15ce39404b35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c352d9bb-f902-4c32-b70f-7ba3a0176640}, !- Handle
  {d201a849-9d57-4667-a71e-78fa0bf8ce36}, !- Name
  {74e3a7f0-08e8-4cd8-8f3d-15ce39404b35}, !- Source Object
  3,                                      !- Outlet Port
  {93aa8ce5-dca1-4c09-9ffc-8a2dd57a0c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96ba18f-d73c-4c66-9c95-b8f03b9078f3}, !- Handle
  {0df82b4f-8f5c-4ed5-9ea0-9cffb01de5d8}, !- Name
  {93aa8ce5-dca1-4c09-9ffc-8a2dd57a0c11}, !- Source Object
  3,                                      !- Outlet Port
  {7ace0201-a687-4c89-b53f-4613b6432194}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b738df32-0e28-4964-832b-40482f0d2f94}, !- Handle
  {39a9fcf5-3e9a-42d6-8342-473ef15eba6f}, !- Name
  {dd5be176-449d-44a3-af6e-d2d4b0441ca7}, !- Source Object
  3,                                      !- Outlet Port
  {74e3a7f0-08e8-4cd8-8f3d-15ce39404b35}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {c747f4fc-65d9-4cb2-9e5d-5cd31d08c21b}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d8d4c696-7aa6-4b0e-bde5-141950cfcf0f}, !- Handle
  res ds res ac asys SupSLkToLvEq,        !- Name
  {c747f4fc-65d9-4cb2-9e5d-5cd31d08c21b}, !- Other Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a359091a-c415-4f54-9362-5d78a9e0cc2f}, !- Handle
  res_ds_res_ac_asys_SupSLkToLvEq_act,    !- Name
  {d8d4c696-7aa6-4b0e-bde5-141950cfcf0f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0ef406f8-2073-4787-b093-334600946a58}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {14fb1ed9-64ee-4547-9156-a280689d2e6e}, !- Handle
  res ds res ac asys SupLatLkToLvEq,      !- Name
  {0ef406f8-2073-4787-b093-334600946a58}, !- Other Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {59a274ac-fbde-4221-8533-d83cf9862cd3}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
  {14fb1ed9-64ee-4547-9156-a280689d2e6e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3de23646-320e-453c-a018-4c7c3e4ad135}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dc2eb204-1bd0-442c-b9a8-cc9ea1470d47}, !- Handle
  res ds res ac asys SupDCnToLvEq,        !- Name
  {3de23646-320e-453c-a018-4c7c3e4ad135}, !- Other Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f8200b3-3e7d-4b70-9c5f-5fee3abe179d}, !- Handle
  res_ds_res_ac_asys_SupDCnToLvEq_act,    !- Name
  {dc2eb204-1bd0-442c-b9a8-cc9ea1470d47}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cc1109b6-d1c8-4669-b389-4720f17b6447}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9485b151-bce1-4a53-8983-280d21a112e4}, !- Handle
  res ds res ac asys SupDCnToAhEq,        !- Name
  {cc1109b6-d1c8-4669-b389-4720f17b6447}, !- Other Equipment Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0498696d-080c-4ccd-95e0-52a238f273fc}, !- Handle
  res_ds_res_ac_asys_SupDCnToAhEq_act,    !- Name
  {9485b151-bce1-4a53-8983-280d21a112e4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5d5acf64-d318-43c3-9175-9411707359f8}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {823ba78f-0f54-4132-9d0a-7097b19d1653}, !- Handle
  res ds res ac asys RetDCnToPlEq,        !- Name
  {5d5acf64-d318-43c3-9175-9411707359f8}, !- Other Equipment Definition Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1949457f-a8f5-4ab8-bff4-03d46a00c697}, !- Handle
  res_ds_res_ac_asys_RetDCnToPlEq_act,    !- Name
  {823ba78f-0f54-4132-9d0a-7097b19d1653}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {26337ba9-f3e0-4e74-94b8-932178f1e0b6}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {38fc6483-ce7f-4ecb-8f57-ba72e570da26}, !- Handle
  res ds res ac asys RetDCnToAhEquip,     !- Name
  {26337ba9-f3e0-4e74-94b8-932178f1e0b6}, !- Other Equipment Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1220d971-8982-4f47-a032-67b9efd58e16}, !- Handle
  res_ds_res_ac_asys_RetDCnToAhEquip_act, !- Name
  {38fc6483-ce7f-4ecb-8f57-ba72e570da26}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {dc03d177-f5d0-4668-afe6-c1e57ad14692}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {00ed1ecc-b6a0-46ad-88c3-9eb2ab571867}, !- Handle
  res ds res ac asys SupSLkToAhEq,        !- Name
  {dc03d177-f5d0-4668-afe6-c1e57ad14692}, !- Other Equipment Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6ffd9ae2-5efb-4264-994d-1c32d78202ab}, !- Handle
  res_ds_res_ac_asys_SupSLkToAhEq_act,    !- Name
  {00ed1ecc-b6a0-46ad-88c3-9eb2ab571867}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2224c330-b3d9-40d0-bddd-dc097bd09d1a}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ee82c866-af4d-4166-8dac-eb349d6815bf}, !- Handle
  res ds res ac asys SupLatLkToAhEq,      !- Name
  {2224c330-b3d9-40d0-bddd-dc097bd09d1a}, !- Other Equipment Definition Name
  {5212a829-3365-4624-b21e-5f237ee10f67}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c7b4aab2-19ed-4e15-aa82-26207a927c62}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
  {ee82c866-af4d-4166-8dac-eb349d6815bf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9eddfb30-261d-4347-8808-3d3f548fc9e6}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8c96e50d-db79-417f-9d99-d4fc994fffdd}, !- Handle
  res ds res ac asys RetSLkEq,            !- Name
  {9eddfb30-261d-4347-8808-3d3f548fc9e6}, !- Other Equipment Definition Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1f717df6-7c87-47a0-a243-b02b42df80c3}, !- Handle
  res_ds_res_ac_asys_RetSLkEq_act,        !- Name
  {8c96e50d-db79-417f-9d99-d4fc994fffdd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {685bd2c7-939b-4335-9e89-eb08df5e8a37}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0dba4d39-0b9a-456f-bef5-3f3f98cf2254}, !- Handle
  res ds res ac asys RetLatLkEq,          !- Name
  {685bd2c7-939b-4335-9e89-eb08df5e8a37}, !- Other Equipment Definition Name
  {74e46a98-0cf3-4206-a0c8-6b8b99e56d74}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a0dd5171-bb59-4714-b4ac-3c747e801dac}, !- Handle
  res_ds_res_ac_asys_RetLatLkEq_act,      !- Name
  {0dba4d39-0b9a-456f-bef5-3f3f98cf2254}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {2cd0ddf6-5b52-460d-b37e-8d9e9080ad9e}, !- Handle
  res ds res ac asys AhToLivMix,          !- Name
  {6d1d3aaa-0242-4b0b-813f-e52a6f3cc3f5}, !- Zone Name
  {231aa323-8aa7-4c07-b679-1527b6ddbbc9}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3078ff49-6d60-4bcc-b488-4c49906e36d9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {231aa323-8aa7-4c07-b679-1527b6ddbbc9}, !- Handle
  Always On Continuous,                   !- Name
  {ae8162d4-85c0-44ac-a9df-b13155ad1b3b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ae8162d4-85c0-44ac-a9df-b13155ad1b3b}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {e54137dc-de60-43d2-b222-892a76aaf166}, !- Handle
  res_ds_res_ac_asys_AhToLivMix_act,      !- Name
  {2cd0ddf6-5b52-460d-b37e-8d9e9080ad9e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {28558f87-9711-406b-a775-9f08fe49fe09}, !- Handle
  res ds res ac asys LivToAhMix,          !- Name
  {3078ff49-6d60-4bcc-b488-4c49906e36d9}, !- Zone Name
  {231aa323-8aa7-4c07-b679-1527b6ddbbc9}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6d1d3aaa-0242-4b0b-813f-e52a6f3cc3f5}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {036f0b9e-a367-4406-bdb2-87aa05313a32}, !- Handle
  res_ds_res_ac_asys_LivToAhMix_act,      !- Name
  {28558f87-9711-406b-a775-9f08fe49fe09}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {e1faa8a3-19a4-4548-a3a2-f81dac253e46}, !- Handle
  res_ds_res_ac_asys_ah_mfr_s,            !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {074a5230-3ecc-419b-9abd-4205bb572284}, !- Handle
  res_ds_res_ac_asys_ah_vfr_s,            !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {38ee699c-a111-4bc2-9768-794c998c75d6}, !- Handle
  res_ds_res_ac_asys_ah_tt_s,             !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bed1a0e6-29d5-46c2-804c-952a41cd41d3}, !- Handle
  res_ds_res_ac_asys_ra_t_s,              !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9a72137-e688-45d2-9b5b-965ec46bed53}, !- Handle
  res_ds_res_ac_asys_ah_wt_s,             !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {efbdfc54-8ade-4143-9bfb-043e2019de6b}, !- Handle
  res_ds_res_ac_asys_ra_w_s,              !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62759e73-bc03-4b4b-9916-2a9d6fa58ac5}, !- Handle
  res_ds_res_ac_asys_ah_t_s,              !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6520498c-0ddf-47a2-80b9-469915cca777}, !- Handle
  res_ds_res_ac_asys_ah_w_s,              !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f3de65a4-9996-420a-ba63-339dfe3e538c}, !- Handle
  res_ds_res_ac_asys_AhMfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0ab6150e-30ee-4b0d-8a31-d410e8295c28}, !- Handle
  res_ds_res_ac_asys_FanRtf;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {825b01df-e692-4b15-a841-ec1deef5656e}, !- Handle
  res_ds_res_ac_asys_AhVfr;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b6cd0591-ff53-432c-9263-413403582716}, !- Handle
  res_ds_res_ac_asys_AhTt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {793a2429-8fd1-4d61-b180-d47ac870570c}, !- Handle
  res_ds_res_ac_asys_RaT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {19f5ae48-73f5-4754-91dd-3d38fbfc4d07}, !- Handle
  res_ds_res_ac_asys_AhWt;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a8558a5b-b0ca-4c06-a4e3-03374a1d6da7}, !- Handle
  res_ds_res_ac_asys_RaW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17c83a00-2c71-4a97-9c4f-f715c885a5c0}, !- Handle
  res_ds_res_ac_asys_AhT;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e8b5c5d-c869-404c-9842-c4d8d519a66a}, !- Handle
  res_ds_res_ac_asys_AhW;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {20544c36-8e0f-45c8-b7a6-f3bfc178ee40}, !- Handle
  res_ds_res_ac_asys_SupSLkToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10f973fe-739f-4974-bf79-48f6a7615208}, !- Handle
  res_ds_res_ac_asys_SupLatLkToLv;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f8749b2e-bd76-4c81-bd9c-40754154be6c}, !- Handle
  res_ds_res_ac_asys_SupDCnToLv;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c410b33-9c45-4b42-a9a1-9904f35fd42e}, !- Handle
  res_ds_res_ac_asys_SupDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {126e27d9-ff4a-4beb-9bb9-d4c8ea6c2440}, !- Handle
  res_ds_res_ac_asys_RetDCnToPl;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ac4695d3-f8d0-4492-b9ca-ed821dc9d9fa}, !- Handle
  res_ds_res_ac_asys_RetDCnToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e16b48ef-8b23-4cb9-886a-c359ee074032}, !- Handle
  res_ds_res_ac_asys_SupSLkToAh;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {894767cf-50c6-4dc3-bd41-162447532a25}, !- Handle
  res_ds_res_ac_asys_SupLatLkToAh;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7295fac4-1af0-40aa-aa8c-754075cd1e13}, !- Handle
  res_ds_res_ac_asys_RetSLk;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4fd075f2-fa4f-4c98-978c-9615848a136f}, !- Handle
  res_ds_res_ac_asys_RetLatLk;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {59cf3312-a4e8-466d-9d9c-20d17b516de6}, !- Handle
  res_ds_res_ac_asys_LivToAh;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c8db9d20-74c7-45cc-898b-0080595fed81}, !- Handle
  res_ds_res_ac_asys_AhToLiv;             !- Name

OS:EnergyManagementSystem:Subroutine,
  {ae34c231-3a9a-4f7f-9565-9aafc2c45a74}, !- Handle
  res_ds_res_ac_asys_lk_subrout,          !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ac_asys_LivToAh = 0,     !- Program Line 8
  Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ac_asys_AhMfr>0,          !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt), !- Program Line 17
  Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*181.522, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ac_asys_AhT,       !- Program Line 22
  Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ac_asys_AhTt, !- Program Line 24
  Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*223.412, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ac_asys_AhT,       !- Program Line 29
  Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ac_asys_RaT,  !- Program Line 31
  Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 34
  Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT), !- Program Line 35
  Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW), !- Program Line 38
  Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- Program Line 43
  Set res_ds_res_ac_asys_SupSLkToLv=0,    !- Program Line 44
  Set res_ds_res_ac_asys_SupDCnToLv=0,    !- Program Line 45
  Set res_ds_res_ac_asys_SupDCnToAh=0,    !- Program Line 46
  Set res_ds_res_ac_asys_RetDCnToPl=0,    !- Program Line 47
  Set res_ds_res_ac_asys_RetDCnToAh=0,    !- Program Line 48
  Set res_ds_res_ac_asys_RetLatLk=0,      !- Program Line 49
  Set res_ds_res_ac_asys_RetSLk=0,        !- Program Line 50
  Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- Program Line 51
  Set res_ds_res_ac_asys_SupSLkToAh=0,    !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {89eca927-fedb-47e8-865c-4e32243c44bd}, !- Handle
  res_ds_res_ac_asys_program,             !- Name
  Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ac_asys_lk_subrout,      !- Program Line 10
  Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  {b71ace25-2b9e-4ea2-a646-566e91595e37}, !- Default Day Schedule Name
  {c2f39252-a010-4bfd-b175-58b30f5b60fb}, !- Summer Design Day Schedule Name
  {ff95978a-2c23-4ff1-8279-da1e1a8930b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b71ace25-2b9e-4ea2-a646-566e91595e37}, !- Handle
  Schedule Day 15,                        !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07348d88-294a-4369-86dd-c5f577c6c6a7}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5d4c60e7-6507-48e5-b554-ecd98d67b63e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d4c60e7-6507-48e5-b554-ecd98d67b63e}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84e089ac-0d95-4203-8c10-5ada423d62e1}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8c86b658-fd02-41be-aa04-4c6e3618dc58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8c86b658-fd02-41be-aa04-4c6e3618dc58}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54f70063-3b33-49c0-833b-9cbeeb7ad30d}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {01c44398-6f62-4ae9-8df1-468ad1932cb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01c44398-6f62-4ae9-8df1-468ad1932cb4}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ffe6069-30ba-4349-b8f7-9a9d58f0ce6c}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3461400b-c167-429e-a1f6-e40b5238f3dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3461400b-c167-429e-a1f6-e40b5238f3dd}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d584ec7-cb9e-48c2-86b4-a55e80d429e1}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {824257bc-9d93-4868-8e79-b1dc08037f3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {824257bc-9d93-4868-8e79-b1dc08037f3e}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd450d4d-0bd4-4858-96da-3fcfb03c56b5}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {78c7aa6a-f494-48b4-b807-d564e6669412}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78c7aa6a-f494-48b4-b807-d564e6669412}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53900afe-a505-45e5-843a-881bd05f8458}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {753afc3b-e64f-43d8-9a71-e85dcbc1a4b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {753afc3b-e64f-43d8-9a71-e85dcbc1a4b1}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ff74545-a3f8-4aea-98d6-095aed6b99b2}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3f9a21e3-b9d9-4d08-8bed-868e62bd41f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f9a21e3-b9d9-4d08-8bed-868e62bd41f2}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {898a2445-923d-4166-b1e7-5d7ab33f3b76}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b85f50c2-b82b-4c69-8211-1195ef70f907}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b85f50c2-b82b-4c69-8211-1195ef70f907}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b154751-4547-4c80-a951-4e7b78691508}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0226e0d1-28fd-4bfd-830b-1e731e41a275}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0226e0d1-28fd-4bfd-830b-1e731e41a275}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98845958-8afe-4fcf-aa24-66be5b1ea017}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8b883e9-93c6-496c-92fc-07b77850e335}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8b883e9-93c6-496c-92fc-07b77850e335}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {738017e5-8f2f-4b17-bc6b-c21313043bf2}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {a579573b-7bea-47d6-9214-023fdbb1ef12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ee0f1e2-fb28-45a1-ad0d-68c04ed83cf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ee0f1e2-fb28-45a1-ad0d-68c04ed83cf8}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff95978a-2c23-4ff1-8279-da1e1a8930b7}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2f39252-a010-4bfd-b175-58b30f5b60fb}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0c9c156e-dbc9-45d4-8cba-83607b3dbc11}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  {9146eb81-4f92-4c85-8f28-05e9bdf7b291}, !- Default Day Schedule Name
  {721a993d-a885-4c9d-8e0d-1f2b9d68e1af}, !- Summer Design Day Schedule Name
  {73d94fad-6680-479d-a1c2-69944821a15c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9146eb81-4f92-4c85-8f28-05e9bdf7b291}, !- Handle
  Schedule Day 16,                        !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec4b9336-ceae-41d9-9c36-d691b96e5ce7}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5ebbdac6-f2ff-4823-87e9-53a2cd417f0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ebbdac6-f2ff-4823-87e9-53a2cd417f0a}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39d47cb3-9cf2-4a5e-96fb-7e35cdf8bd2f}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {970d05e4-3560-4bdf-b41c-e71b4099af40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {970d05e4-3560-4bdf-b41c-e71b4099af40}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90a470cf-285f-4689-8fd6-6725b00ba88f}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1bfe2b49-96ab-4bcd-ba4d-3f5ae63ea11d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfe2b49-96ab-4bcd-ba4d-3f5ae63ea11d}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a5d2202-79ea-459a-8bcc-cc218fa98cf0}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8c5341cb-cfd8-4005-ad9f-c03bfc05024d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c5341cb-cfd8-4005-ad9f-c03bfc05024d}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99fd560f-3fca-4e75-8082-657c84c87bf0}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {624a70a9-a836-484d-8731-3893fc235c95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {624a70a9-a836-484d-8731-3893fc235c95}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2433c96-1985-4b42-b91a-f3a8566f178d}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {daf5cf5d-6782-4903-83d8-0bb521c9dda2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {daf5cf5d-6782-4903-83d8-0bb521c9dda2}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a992d2a-428d-4ce3-a939-1275ecc9da8c}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1d991325-afdc-4cc4-b696-97ce3868a4cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d991325-afdc-4cc4-b696-97ce3868a4cc}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3338670-7ecc-456d-a95b-2faac323d2cd}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {afdc39e5-78b2-4bc8-a355-e5d97a1ab188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afdc39e5-78b2-4bc8-a355-e5d97a1ab188}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1719c6c-e6b0-4694-bd6b-0204431eb70e}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76c4409a-b499-4b6d-9152-b5612b5dc2e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76c4409a-b499-4b6d-9152-b5612b5dc2e0}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfc4d9a4-50e6-4dcb-8776-8fdcbdaf7873}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {809243ae-36c0-4168-9948-f275d37c1c9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {809243ae-36c0-4168-9948-f275d37c1c9c}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b766352-a2f6-4229-950b-e1f16608d1af}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bed275f-c241-40c9-9ce1-aef9b9537add}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bed275f-c241-40c9-9ce1-aef9b9537add}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {785a3dde-e6ef-48e4-84d2-4785735eefa5}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {9b38cfb5-682f-4d69-842f-aa3a453928c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {956dcd31-8793-4f7f-9894-f2be3be5e8e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {956dcd31-8793-4f7f-9894-f2be3be5e8e5}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73d94fad-6680-479d-a1c2-69944821a15c}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {721a993d-a885-4c9d-8e0d-1f2b9d68e1af}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {39cdc6f7-0ded-46c5-89c2-6515d582d73a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d03ef863-f5e3-4366-9ac8-493705647df4}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {181c7134-d6b5-438b-99f0-7aa186e108f7}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {94a23d7c-af54-4e26-bc16-c844686f40c4}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b51ef313-bee2-4cee-a169-fd8e2cad7853}, !- Handle
  res infil_1 house fan,                  !- Name
  {94a23d7c-af54-4e26-bc16-c844686f40c4}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7c4a3117-2cf6-427e-befe-a96b96a32192}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {b51ef313-bee2-4cee-a169-fd8e2cad7853}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {bb202b05-94d1-435d-815e-236f385cd4c8}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {142f54a1-fa38-4ea0-8e3f-f89b0220fde9}, !- Handle
  res infil_1 range fan,                  !- Name
  {bb202b05-94d1-435d-815e-236f385cd4c8}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3269d290-4904-4beb-a276-217b7cd5426c}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {142f54a1-fa38-4ea0-8e3f-f89b0220fde9}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7d0c4e02-417f-4b13-9fe0-f3dc637357a5}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f28a7bb-d1cf-403a-b60b-61dfb5753ef4}, !- Handle
  res infil_1 bath fan,                   !- Name
  {7d0c4e02-417f-4b13-9fe0-f3dc637357a5}, !- Electric Equipment Definition Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {852b874c-9100-47c9-9248-f9dd095d7901}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {2f28a7bb-d1cf-403a-b60b-61dfb5753ef4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {f1373852-137c-4959-ad15-71ad298bdff5}, !- Handle
  res infil_1 flow,                       !- Name
  {b189b781-d6e6-4380-bd74-d5019bc118d3}, !- Space or SpaceType Name
  {409e8f40-5b23-4178-bb43-a0c2fc1dae0b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0610afeb-26ba-4741-992e-3325fe929d8f}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {f1373852-137c-4959-ad15-71ad298bdff5}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {52bf332b-e6d2-4f47-b967-d9b9b82d395f}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1078,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0389, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0708, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv, !- Program Line 28
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 29
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 30
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 31
  Set Qb = (@Min Qout Qin),               !- Program Line 32
  Set faneff_wh = 0.9438948864000002,     !- Program Line 33
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 34
  Set faneff_sp = 0.4719474432000001,     !- Program Line 35
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 36
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 37
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 38
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 39
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 40

OS:EnergyManagementSystem:ProgramCallingManager,
  {fc0fb337-4c04-4af0-bd46-c3bb570cf758}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {52bf332b-e6d2-4f47-b967-d9b9b82d395f}, !- Program Name 1
  {fd36e171-e9b4-4fb7-bd02-e5bba98ddb7f}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2d8c605f-6efd-451e-be2c-5d45d781c60a}, !- Handle
  res ds res ac asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {89eca927-fedb-47e8-865c-4e32243c44bd}; !- Program Name 1

OS:AdditionalProperties,
  {8b19d378-b2e9-472b-b709-80e24df711c0}, !- Handle
  {6d1d3aaa-0242-4b0b-813f-e52a6f3cc3f5}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0473662881746892,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  143.22315679307039;                     !- Feature Value 2

OS:AdditionalProperties,
  {2b8241f9-a519-4364-9949-e94c34230da2}, !- Handle
  {3078ff49-6d60-4bcc-b488-4c49906e36d9}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:AdditionalProperties,
  {8d0b4c30-5851-4b80-9543-55faaa3c199b}, !- Handle
  {e0a76609-bbb7-4fed-be8b-683fccc433fc}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  270.8665096142177;                      !- Feature Value 1

OS:AdditionalProperties,
  {a41271d8-2dda-46b5-b51d-ee7b2205e6f6}, !- Handle
  {be87270e-5a87-40ae-b8f5-d8098e825b3a}; !- Object Name

