  {f341b713-61d4-48ad-80ab-250387e2070b}, !- Handle
  res ashp clg zone mixer,                !- Name
  {31929c35-4a60-4e18-a9b3-34e0c8742e77}, !- Outlet Node Name
  {3facca90-e934-4005-807a-b6dee1401723}, !- Inlet Node Name 1
  {ea0f8c7c-98d1-42f2-a7e8-7d07e5c557d9}; !- Inlet Node Name 2

OS:Connection,
  {bd691c2b-108b-40ec-9d3c-ce6cea0a3430}, !- Handle
  {9256c789-a795-4f89-98fa-721137ea715f}, !- Name
  {90ccc9fd-48bb-4525-8dcc-1b660ec50a2e}, !- Source Object
  3,                                      !- Outlet Port
  {c7dbb621-7c92-462a-96cd-a3afea350b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31929c35-4a60-4e18-a9b3-34e0c8742e77}, !- Handle
  {b1b77750-aa1d-4c70-8faa-dcebd18369c2}, !- Name
  {f341b713-61d4-48ad-80ab-250387e2070b}, !- Source Object
  2,                                      !- Outlet Port
  {0f2beb04-cc1e-4a59-9a8c-7cd24a3218fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c911ec2-6454-40ec-835c-86209347e872}, !- Handle
  {88235a39-7180-4efc-a850-9f60636c52e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb29f409-6370-44a7-9584-2a910194eae9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {f22ebae1-3f4f-4060-a4f1-cb3a8e9b54c3}, !- Handle
  {0fbcbd69-1ca5-430a-ae4e-ba0804066638}, !- Name
  {f886643c-7178-42cb-b9f6-985ebb29d098}, !- Source Object
  3,                                      !- Outlet Port
  {669a2e5c-a22c-4564-b06a-399146c38d93}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0e01c61d-6742-4c15-9407-c3738c19b0ca}, !- Handle
  {237cc95d-e713-4cfb-8fdc-855a495fd178}, !- Name
  {669a2e5c-a22c-4564-b06a-399146c38d93}, !- Source Object
  7,                                      !- Outlet Port
  {08cc45d1-a52e-4308-8b22-a703ae173dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad5e59be-2c54-4bdb-84aa-98022a6b8645}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {a753b906-f27f-4b79-92fa-b147466e3387}, !- Availability Schedule Name
  {8ebaff10-a58a-4a95-bc6c-67d8162ca7b9}, !- Air Inlet Node Name
  {03b51413-bd0c-4f56-8d04-d6fede25e8e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c650604-51bb-49a1-ad93-da0f08bc57c1}, !- Handle
  Node 31,                                !- Name
  {58cc9ea4-f904-495e-9121-422bd34c806d}, !- Inlet Port
  {3facca90-e934-4005-807a-b6dee1401723}; !- Outlet Port

OS:Connection,
  {43b57014-aa7d-4802-9515-42d7a85bf8a2}, !- Handle
  {714f09ea-d37e-4793-9d96-99d68141d553}, !- Name
  {50df4874-6ec6-443b-884b-831195d08ace}, !- Source Object
  3,                                      !- Outlet Port
  {f1fa80a0-2d36-49d2-9ef3-40d372e3a5cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58cc9ea4-f904-495e-9121-422bd34c806d}, !- Handle
  {fe8f4ef1-3207-4ff7-af4d-6695d580d0ac}, !- Name
  {55806c0c-e934-4a38-9467-cf4e6a1b144d}, !- Source Object
  4,                                      !- Outlet Port
  {1c650604-51bb-49a1-ad93-da0f08bc57c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3facca90-e934-4005-807a-b6dee1401723}, !- Handle
  {b01bb595-e785-49da-a7cb-77a77c62de26}, !- Name
  {1c650604-51bb-49a1-ad93-da0f08bc57c1}, !- Source Object
  3,                                      !- Outlet Port
  {f341b713-61d4-48ad-80ab-250387e2070b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6413589c-8b8b-4124-ba96-15408ecf2456}, !- Handle
  Node 32,                                !- Name
  {b1f89458-2b71-479c-9f3f-f0e9761dae91}, !- Inlet Port
  {8ebaff10-a58a-4a95-bc6c-67d8162ca7b9}; !- Outlet Port

OS:Connection,
  {b1f89458-2b71-479c-9f3f-f0e9761dae91}, !- Handle
  {d770d635-f4be-4115-b287-aef08415a222}, !- Name
  {c7dbb621-7c92-462a-96cd-a3afea350b4f}, !- Source Object
  3,                                      !- Outlet Port
  {6413589c-8b8b-4124-ba96-15408ecf2456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebaff10-a58a-4a95-bc6c-67d8162ca7b9}, !- Handle
  {cf69d34a-994d-4636-b178-f1c365aef640}, !- Name
  {6413589c-8b8b-4124-ba96-15408ecf2456}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e59be-2c54-4bdb-84aa-98022a6b8645}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03b51413-bd0c-4f56-8d04-d6fede25e8e8}, !- Handle
  {4559d37d-2ba6-4052-b19b-6438d19fb3b2}, !- Name
  {ad5e59be-2c54-4bdb-84aa-98022a6b8645}, !- Source Object
  4,                                      !- Outlet Port
  {50df4874-6ec6-443b-884b-831195d08ace}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cb3a7ff-0974-425f-8098-6b356ab24128}, !- Handle
  res ashp finished basement zone clg direct air, !- Name
  {a753b906-f27f-4b79-92fa-b147466e3387}, !- Availability Schedule Name
  {b6bf569e-b482-4ad7-a0a9-c5ecf77e8d95}, !- Air Inlet Node Name
  {d9d878f2-2843-4515-8859-4efe6b5c0faa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6eb64be-8207-4d08-8f9b-62b515e7aaae}, !- Handle
  Node 33,                                !- Name
  {d9d878f2-2843-4515-8859-4efe6b5c0faa}, !- Inlet Port
  {9b76e74d-b6e2-4671-b86c-6f5e0d9cac8b}; !- Outlet Port

OS:Node,
  {7053595c-7e2e-4dd5-8dca-62acdae1be40}, !- Handle
  Node 34,                                !- Name
  {300b07ba-9c33-4382-bb76-fbd66a389c43}, !- Inlet Port
  {ea0f8c7c-98d1-42f2-a7e8-7d07e5c557d9}; !- Outlet Port

OS:Connection,
  {9b76e74d-b6e2-4671-b86c-6f5e0d9cac8b}, !- Handle
  {28faf51f-6aef-4942-8e7b-8e2f69da0e71}, !- Name
  {d6eb64be-8207-4d08-8f9b-62b515e7aaae}, !- Source Object
  3,                                      !- Outlet Port
  {6493d1eb-9e39-4fc1-93c7-419e4deb7e70}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {300b07ba-9c33-4382-bb76-fbd66a389c43}, !- Handle
  {69c40fe7-2b2c-488b-b992-a1ed585ed2e0}, !- Name
  {a5ae8ed7-b1ca-4228-9f27-0af01fb13fde}, !- Source Object
  4,                                      !- Outlet Port
  {7053595c-7e2e-4dd5-8dca-62acdae1be40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0f8c7c-98d1-42f2-a7e8-7d07e5c557d9}, !- Handle
  {f59f4cdf-6f19-4548-85de-5f5195988d73}, !- Name
  {7053595c-7e2e-4dd5-8dca-62acdae1be40}, !- Source Object
  3,                                      !- Outlet Port
  {f341b713-61d4-48ad-80ab-250387e2070b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {74bc29a6-1a2a-4bf4-8dc6-b7d768483c78}, !- Handle
  Node 35,                                !- Name
  {dbb62bb9-c9f9-4ac5-b4ac-83a9d494d25e}, !- Inlet Port
  {b6bf569e-b482-4ad7-a0a9-c5ecf77e8d95}; !- Outlet Port

OS:Connection,
  {dbb62bb9-c9f9-4ac5-b4ac-83a9d494d25e}, !- Handle
  {4e53dd5c-8710-4000-82f8-0f326cf09a1d}, !- Name
  {c7dbb621-7c92-462a-96cd-a3afea350b4f}, !- Source Object
  4,                                      !- Outlet Port
  {74bc29a6-1a2a-4bf4-8dc6-b7d768483c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bf569e-b482-4ad7-a0a9-c5ecf77e8d95}, !- Handle
  {cacfeb00-13fa-43d8-a067-68753fe8ffb0}, !- Name
  {74bc29a6-1a2a-4bf4-8dc6-b7d768483c78}, !- Source Object
  3,                                      !- Outlet Port
  {2cb3a7ff-0974-425f-8098-6b356ab24128}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9d878f2-2843-4515-8859-4efe6b5c0faa}, !- Handle
  {3424816c-15bf-440a-998f-e4ddbbc330af}, !- Name
  {2cb3a7ff-0974-425f-8098-6b356ab24128}, !- Source Object
  4,                                      !- Outlet Port
  {d6eb64be-8207-4d08-8f9b-62b515e7aaae}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ff195314-b415-4711-a484-352873dd3ff7}, !- Handle
  {669a2e5c-a22c-4564-b06a-399146c38d93}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  394.2,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b1bf03b6-ae19-433b-9f59-9425fc33399d}, !- Handle
  {5012f3ec-e91a-4f1f-bae1-c955532391c4}, !- Object Name
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  384.1,                                  !- Feature Value 3
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Handle
  res cooling season,                     !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  {4fd10c1f-6bc1-480a-979b-b3ec06fd4ac2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fd10c1f-6bc1-480a-979b-b3ec06fd4ac2}, !- Handle
  Schedule Day 6,                         !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7bd0046-af26-4d54-adc7-6703d7d27f19}, !- Handle
  res cooling season allday rule1,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f522fdda-3dd5-4c46-99cf-60ed38735989}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f522fdda-3dd5-4c46-99cf-60ed38735989}, !- Handle
  res cooling season allday1,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d96638b-1285-4e80-b1d8-ff93658ff39f}, !- Handle
  res cooling season allday rule2,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fd3a840b-d0e8-46a5-8e86-cfd5c7fd9456}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fd3a840b-d0e8-46a5-8e86-cfd5c7fd9456}, !- Handle
  res cooling season allday2,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc5c733e-8fbb-4c27-9982-a8e8ebfd21a3}, !- Handle
  res cooling season allday rule3,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {14aa0924-abb5-4e86-bcc2-e67eb90f26bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14aa0924-abb5-4e86-bcc2-e67eb90f26bc}, !- Handle
  res cooling season allday3,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f190c60-7a7b-4ed2-bd54-de0eec106307}, !- Handle
  res cooling season allday rule4,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0c78db47-4309-414e-8ac7-5122012de51a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c78db47-4309-414e-8ac7-5122012de51a}, !- Handle
  res cooling season allday4,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {470397ef-510e-4ff5-9f23-9e0bd92adfb0}, !- Handle
  res cooling season allday rule5,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a64b206c-76fb-4b35-8ed7-c09051967345}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a64b206c-76fb-4b35-8ed7-c09051967345}, !- Handle
  res cooling season allday5,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f08a1bb-9824-41a7-a86c-433625129eee}, !- Handle
  res cooling season allday rule6,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {48c96ec0-d45d-4cbd-befb-5909b4b6b13b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48c96ec0-d45d-4cbd-befb-5909b4b6b13b}, !- Handle
  res cooling season allday6,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8e02ad3-e5c8-4896-97c3-922d30fa1e51}, !- Handle
  res cooling season allday rule7,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b85ec01e-2943-4aad-ac14-300b36eb4f7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b85ec01e-2943-4aad-ac14-300b36eb4f7c}, !- Handle
  res cooling season allday7,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33d76d42-3b7f-46ee-9362-0710690884da}, !- Handle
  res cooling season allday rule8,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81a547cb-03dd-4c42-be17-cf5e8d9378bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81a547cb-03dd-4c42-be17-cf5e8d9378bf}, !- Handle
  res cooling season allday8,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47f03886-b1a1-4ed2-ae7b-fe5fceabf163}, !- Handle
  res cooling season allday rule9,        !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {474bb0ef-d033-4b3a-b715-ebd3d38d6d8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {474bb0ef-d033-4b3a-b715-ebd3d38d6d8f}, !- Handle
  res cooling season allday9,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5018a86-1cd3-4590-9962-36223c2f36fd}, !- Handle
  res cooling season allday rule10,       !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {acef0117-d825-47ab-9096-ddcc576999b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acef0117-d825-47ab-9096-ddcc576999b5}, !- Handle
  res cooling season allday10,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d414428-603e-47a8-8709-caa4e2f8ecc7}, !- Handle
  res cooling season allday rule11,       !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7086c3b6-d68b-438f-8c2c-ebd7ae14c2a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7086c3b6-d68b-438f-8c2c-ebd7ae14c2a1}, !- Handle
  res cooling season allday11,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4770dde-bfda-4886-bf7f-33985a923e81}, !- Handle
  res cooling season allday rule12,       !- Name
  {9d207ecf-e887-44e6-8a30-2e069b644300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf4b2285-49b9-4326-9cf3-8a59fba8bc0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf4b2285-49b9-4326-9cf3-8a59fba8bc0a}, !- Handle
  res cooling season allday12,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d919d4b8-71e8-4edc-b9b8-910d48058a01}, !- Handle
  living zone temperature setpoint,       !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Heating Setpoint Temperature Schedule Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfe9ce31-4e66-484b-943a-f399fcfe5612}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Heating Setpoint Temperature Schedule Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Handle
  res heating season,                     !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  {755b1547-2d85-4f64-92b5-f6fbdc05d487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {755b1547-2d85-4f64-92b5-f6fbdc05d487}, !- Handle
  Schedule Day 1,                         !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63077729-9895-4645-944f-7d40cc0c180a}, !- Handle
  res heating season allday rule1,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a3e2a9d6-a9cc-424b-be39-71a53f7a6163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3e2a9d6-a9cc-424b-be39-71a53f7a6163}, !- Handle
  res heating season allday1,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cef85df-a97d-42fa-90a6-ad2315131c37}, !- Handle
  res heating season allday rule2,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {43fc642f-f7cc-4685-ab31-331abcfe0c92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {43fc642f-f7cc-4685-ab31-331abcfe0c92}, !- Handle
  res heating season allday2,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c304454-5b29-4652-88e1-9cf0d05a4212}, !- Handle
  res heating season allday rule3,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fbf7a948-c574-4add-bc8e-2d2a6c6234f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbf7a948-c574-4add-bc8e-2d2a6c6234f9}, !- Handle
  res heating season allday3,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e5f435a-b5f3-4c34-90e6-31d5ab39300d}, !- Handle
  res heating season allday rule4,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {70e1c607-da19-4bbc-bb6d-315ec2becc26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70e1c607-da19-4bbc-bb6d-315ec2becc26}, !- Handle
  res heating season allday4,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28f55914-026e-4be5-8604-5c8050982c56}, !- Handle
  res heating season allday rule5,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {143a634e-d1d4-48e9-b4bc-263ac6baeb52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143a634e-d1d4-48e9-b4bc-263ac6baeb52}, !- Handle
  res heating season allday5,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eefc9878-6609-4330-ae84-b7ddce5f9741}, !- Handle
  res heating season allday rule6,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e6cc8aea-c579-42ff-998a-b333bbd1e46d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6cc8aea-c579-42ff-998a-b333bbd1e46d}, !- Handle
  res heating season allday6,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d4662ad-ba8e-4e2f-80ae-a1f68b501fb1}, !- Handle
  res heating season allday rule7,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {80a68a73-fc10-41b2-b13b-5350143f1bb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80a68a73-fc10-41b2-b13b-5350143f1bb7}, !- Handle
  res heating season allday7,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d229359-1650-4757-8d7b-a2b092d4911b}, !- Handle
  res heating season allday rule8,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77de6eda-4105-4ba2-91a2-b760d1c2ca8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77de6eda-4105-4ba2-91a2-b760d1c2ca8c}, !- Handle
  res heating season allday8,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f23b555-024b-4e17-87f3-66256e7c4376}, !- Handle
  res heating season allday rule9,        !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e32aae0e-16d1-4973-bae6-8a244c594d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e32aae0e-16d1-4973-bae6-8a244c594d5b}, !- Handle
  res heating season allday9,             !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3bc5a1e-adba-47dd-bd0f-ff82615caf65}, !- Handle
  res heating season allday rule10,       !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e2d3de0-c1fe-4be6-9891-1cdfc0e850ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e2d3de0-c1fe-4be6-9891-1cdfc0e850ef}, !- Handle
  res heating season allday10,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1787a5f-8f97-4902-8958-489a7762351b}, !- Handle
  res heating season allday rule11,       !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad7fcb78-121f-471c-b9b2-39fe63c65c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad7fcb78-121f-471c-b9b2-39fe63c65c14}, !- Handle
  res heating season allday11,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {507e425b-c02b-4ed4-b3e1-e95c8b220a15}, !- Handle
  res heating season allday rule12,       !- Name
  {6d31a0eb-cf39-451c-9f5a-914bb46ceeb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a726949e-75ef-41e5-8e33-9b0bd0b028b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a726949e-75ef-41e5-8e33-9b0bd0b028b2}, !- Handle
  res heating season allday12,            !- Name
  {2ba08fc4-7d4e-4b56-b071-538c0cd534e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {48c4c53f-cfc8-477f-a9a8-b45d92b2ded5}, !- Handle
  {d919d4b8-71e8-4edc-b9b8-910d48058a01}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:AdditionalProperties,
  {2de9664b-ba1b-4509-9379-8eb2f3e67896}, !- Handle
  {dfe9ce31-4e66-484b-943a-f399fcfe5612}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Handle
  res heating setpoint,                   !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  {20b88759-2694-40a0-8714-23fc37a05ca3}, !- Default Day Schedule Name
  {c5645ac7-7abb-47b4-aeed-885d5856466d}, !- Summer Design Day Schedule Name
  {4858f9cc-cfd1-4825-90b3-ded438c167fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20b88759-2694-40a0-8714-23fc37a05ca3}, !- Handle
  Schedule Day 8,                         !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97c5d660-09d5-484e-885a-86fd45aa6b74}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9e89a154-8096-4bd3-91e8-3b8bfd254569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e89a154-8096-4bd3-91e8-3b8bfd254569}, !- Handle
  res heating setpoint allday1,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {45c6c604-c127-4a7e-82ee-14a4e984aef3}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2e8592ae-5c7e-4229-9553-6301f9f8de4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2e8592ae-5c7e-4229-9553-6301f9f8de4a}, !- Handle
  res heating setpoint allday2,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c1d4d7b-1f8e-4ea0-94c2-4cb1ea6afdc4}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7ffe0720-c7b3-4484-a092-f3436055e6df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ffe0720-c7b3-4484-a092-f3436055e6df}, !- Handle
  res heating setpoint allday3,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2415e0b2-d98f-495a-b258-dbe12b0f4542}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {debaa8bd-dbb0-44bf-bb7c-79fb6c823e76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {debaa8bd-dbb0-44bf-bb7c-79fb6c823e76}, !- Handle
  res heating setpoint allday4,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8e113831-f89d-4744-b37a-101628e040d7}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c4ff09ac-aadf-407f-86d1-d0393fca9704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4ff09ac-aadf-407f-86d1-d0393fca9704}, !- Handle
  res heating setpoint allday5,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {01c829b0-758a-40fb-875d-70a6b1e1634d}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c3796e31-5d6b-482c-8b86-463973f4688c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3796e31-5d6b-482c-8b86-463973f4688c}, !- Handle
  res heating setpoint allday6,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f0cb46c7-7f5c-493a-a139-5b059c4d024d}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ed735b72-f34b-40fe-b4ce-407f15517522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed735b72-f34b-40fe-b4ce-407f15517522}, !- Handle
  res heating setpoint allday7,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {921aea80-538b-4f57-bb12-44ab96c49ca2}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {900d8850-bd02-40b1-a499-3de29918a288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {900d8850-bd02-40b1-a499-3de29918a288}, !- Handle
  res heating setpoint allday8,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7d137262-f458-4c6d-a4e8-c6354b203142}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {73314b98-f1d8-4937-bf59-d0285aad3da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73314b98-f1d8-4937-bf59-d0285aad3da4}, !- Handle
  res heating setpoint allday9,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2d414fdb-f4ea-4a40-8f55-664bc032016a}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66b8191b-0454-40a1-83e1-36e4ddcfba33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66b8191b-0454-40a1-83e1-36e4ddcfba33}, !- Handle
  res heating setpoint allday10,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {249f2f1b-ff33-42be-9a57-1b904859d0fe}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bebe5be7-ce14-4c84-9cd6-0c4174a11517}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bebe5be7-ce14-4c84-9cd6-0c4174a11517}, !- Handle
  res heating setpoint allday11,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {39aa89a6-ce50-46a4-b7a4-e014900ae81b}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {929147b6-4090-4ab1-8cc2-0d0f8257c76e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {477e9f91-a94b-4ed6-b5a9-df22ee65e8bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {477e9f91-a94b-4ed6-b5a9-df22ee65e8bf}, !- Handle
  res heating setpoint allday12,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {4858f9cc-cfd1-4825-90b3-ded438c167fa}, !- Handle
  res heating setpoint winter design,     !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c5645ac7-7abb-47b4-aeed-885d5856466d}, !- Handle
  res heating setpoint summer design,     !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Handle
  res cooling setpoint,                   !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  {12e79c9e-3e25-4535-b6bb-de12572e26da}, !- Default Day Schedule Name
  {23e28230-51ba-4442-b11e-31bf57eb0c8e}, !- Summer Design Day Schedule Name
  {55067192-595e-400f-b978-4bd26af490d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12e79c9e-3e25-4535-b6bb-de12572e26da}, !- Handle
  Schedule Day 9,                         !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {302c8a90-c900-4105-b4e0-f7852decb907}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cb32ad79-d7b6-4984-bded-ccfb4e982467}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb32ad79-d7b6-4984-bded-ccfb4e982467}, !- Handle
  res cooling setpoint allday1,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {479d8913-af98-4d7f-87a0-bc524f222ab9}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6805ca36-7cd5-49db-b8c9-2870ab57e42a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6805ca36-7cd5-49db-b8c9-2870ab57e42a}, !- Handle
  res cooling setpoint allday2,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {cb5e22a5-e9f3-4aa9-912e-19a11f133f51}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {72dae22b-5b4f-4516-a2ce-47c22e8e51db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72dae22b-5b4f-4516-a2ce-47c22e8e51db}, !- Handle
  res cooling setpoint allday3,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e33d300d-072b-4092-af01-d6b8303e87f6}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {86f282d7-eb5b-427f-9835-451d9373e4fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86f282d7-eb5b-427f-9835-451d9373e4fc}, !- Handle
  res cooling setpoint allday4,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0ccde396-35ae-4532-972f-f42724e9817b}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {42af4e47-059b-4555-9935-984599258f38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42af4e47-059b-4555-9935-984599258f38}, !- Handle
  res cooling setpoint allday5,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {359cd51b-9e54-4b8b-a694-063ee09d236c}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6883f5ef-7f18-416c-82c9-9ef7df27a9c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6883f5ef-7f18-416c-82c9-9ef7df27a9c8}, !- Handle
  res cooling setpoint allday6,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a3d80d18-d96e-4403-ad05-251aa5a0cf1d}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2c8c1fd4-f21a-4b98-9e9a-0eed7c52844d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c8c1fd4-f21a-4b98-9e9a-0eed7c52844d}, !- Handle
  res cooling setpoint allday7,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {4f543452-91bf-4876-9d18-4005f5725c04}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6769b286-3eb6-4055-a0be-d3dbde239be3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6769b286-3eb6-4055-a0be-d3dbde239be3}, !- Handle
  res cooling setpoint allday8,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8d73bca0-5ad1-49a9-b941-7b4a420c4af3}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b8adbd57-12f5-4808-8cdd-9b335e07d03d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8adbd57-12f5-4808-8cdd-9b335e07d03d}, !- Handle
  res cooling setpoint allday9,           !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9ab90b88-416e-405f-80ec-69b6def9a788}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0f5dbaa-822d-45ba-8d2f-29f217baf2c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0f5dbaa-822d-45ba-8d2f-29f217baf2c2}, !- Handle
  res cooling setpoint allday10,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1b97b80a-d882-43fc-b40a-bc574249398a}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c5ea3b0-7fc1-4315-b6e8-f5953da141a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c5ea3b0-7fc1-4315-b6e8-f5953da141a2}, !- Handle
  res cooling setpoint allday11,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {bf89c91c-a2ee-4be9-9619-001e5e0f8169}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {c2a1556f-b411-4fe1-bd1f-35d2f51c9525}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {893a9e1d-cec7-4225-8267-46980114ea0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {893a9e1d-cec7-4225-8267-46980114ea0c}, !- Handle
  res cooling setpoint allday12,          !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {55067192-595e-400f-b978-4bd26af490d4}, !- Handle
  res cooling setpoint winter design,     !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {23e28230-51ba-4442-b11e-31bf57eb0c8e}, !- Handle
  res cooling setpoint summer design,     !- Name
  {3e55491a-cb55-468f-86f8-6795d9bbb3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Handle
  res ceil fan schedule,                  !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  {781eb04e-0d81-4402-a951-00cceac01248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781eb04e-0d81-4402-a951-00cceac01248}, !- Handle
  Schedule Day 2,                         !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa0b82df-3da6-46a4-a32f-c84e08e7c19f}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2332990b-52d1-4e75-b41f-b2abf272cc0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2332990b-52d1-4e75-b41f-b2abf272cc0f}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d419a53b-da0e-4cbf-81c0-b07c93a6e229}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c386bb73-3480-4d15-9e00-d36e3c2cb7f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c386bb73-3480-4d15-9e00-d36e3c2cb7f0}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d78ff865-3d44-4e04-8082-b0a22c7e7392}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a90be1fb-5a50-4771-84f3-fe7e56c60d08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a90be1fb-5a50-4771-84f3-fe7e56c60d08}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a709d1c7-de24-4b15-9e39-a63006da73e7}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dd169c49-8a17-40d1-8793-cc25fe7be7fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd169c49-8a17-40d1-8793-cc25fe7be7fe}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f54659e7-f834-468d-8514-a2b72f805fa1}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fcdb050a-e31e-4996-b582-aa334ba94b61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcdb050a-e31e-4996-b582-aa334ba94b61}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8e543f7-f22c-4b9b-ba4a-bae12af377f8}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6c5f918b-e8a5-41ce-96d9-522b09854233}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c5f918b-e8a5-41ce-96d9-522b09854233}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f57fd8ea-9f31-4fd5-97ac-6c8dcbde5fdb}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {826fbe10-42d9-4dd7-bf17-11248fe2070d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {826fbe10-42d9-4dd7-bf17-11248fe2070d}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa7e5d32-b863-477a-a451-2bf8ee136178}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d08af71c-8c5e-4e90-a2ff-bd3fa3d01360}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d08af71c-8c5e-4e90-a2ff-bd3fa3d01360}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df997c08-c32b-4f27-98f9-48a58d375ac5}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c871d2cb-e18e-4264-94ee-f292e5671cc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c871d2cb-e18e-4264-94ee-f292e5671cc7}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {668cfbdd-8df4-4696-baf5-496bbd63bedc}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e73cb22-0549-4087-be5a-f7ac1fc2831b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e73cb22-0549-4087-be5a-f7ac1fc2831b}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3dd06f6f-6feb-4233-81ff-856ba1333e45}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c19b7b7-7a46-4fbe-ad25-329448fb90af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c19b7b7-7a46-4fbe-ad25-329448fb90af}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {666d3d4a-1384-4acb-9b52-4a7303849772}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {7572c502-177b-4abd-a8b5-a33d8b0f13b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04dca3dd-5701-45d7-8038-94109693934d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04dca3dd-5701-45d7-8038-94109693934d}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b6ea3837-f546-48bd-9b95-20b25f05b6c6}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {df600003-39b0-448c-82ac-684adb65e4af}, !- Handle
  res ceil fan master,                    !- Name
  {b6ea3837-f546-48bd-9b95-20b25f05b6c6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {ef19bf7d-a9d4-48be-b466-76b1e38f0b7c}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ae3bcfac-3b3f-47c3-adcd-2796db75a3b8}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {ef19bf7d-a9d4-48be-b466-76b1e38f0b7c}, !- Electric Equipment Definition Name
  {8f206ba0-9fc8-43db-8b75-238e945dd327}, !- Space or SpaceType Name
  {df600003-39b0-448c-82ac-684adb65e4af}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {277fbc66-c307-41c1-a6e9-2d6e0a0623fd}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cdc32790-6276-4845-9e26-e8f26d9f7c85}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a0f7847a-d215-4042-918b-78d375e2b89a}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {df600003-39b0-448c-82ac-684adb65e4af}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dbf15ba7-54e3-4213-bf18-fdd3639a549a}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5d57104-b2ba-4dfe-9c3a-93df002c3d3a}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dbf15ba7-54e3-4213-bf18-fdd3639a549a}; !- Program Name 1

OS:Schedule:File,
  {4db3c7f5-b8cb-4030-bbf4-d45ff2a53c8f}, !- Handle
  res ceil fan benchmark|living space schedule, !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  {7e4baa5d-448a-4a3d-9651-547e43a874a5}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {dcfb54bb-4026-4e56-b930-feaa1dd483e5}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {df38745a-1549-4499-97c5-9b8844078a45}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {dcfb54bb-4026-4e56-b930-feaa1dd483e5}, !- Electric Equipment Definition Name
  {8f206ba0-9fc8-43db-8b75-238e945dd327}, !- Space or SpaceType Name
  {4db3c7f5-b8cb-4030-bbf4-d45ff2a53c8f}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c09ef28c-6d7f-480c-81fb-ef1d4b128c47}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {a7e8e096-a4b7-4034-bda6-4193d3a495ad}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  {c09ef28c-6d7f-480c-81fb-ef1d4b128c47}, !- Electric Equipment Definition Name
  {d7585075-4e13-4967-a373-cf83d39fec29}, !- Space or SpaceType Name
  {4db3c7f5-b8cb-4030-bbf4-d45ff2a53c8f}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3d997982-47ac-4a8c-910d-a7b9fa8cd021}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {fbaef5da-54b7-4b56-8121-d01b8c35f08b}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  {3d997982-47ac-4a8c-910d-a7b9fa8cd021}, !- Electric Equipment Definition Name
  {3c10f6ff-7400-4a25-a216-a598a36ab02c}, !- Space or SpaceType Name
  {4db3c7f5-b8cb-4030-bbf4-d45ff2a53c8f}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5a75b2d5-7368-40f0-8681-fe14f8cbae9e}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {4e1a6466-1f8c-46bb-8798-d2cb4501385f}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  {5a75b2d5-7368-40f0-8681-fe14f8cbae9e}, !- Electric Equipment Definition Name
  {0d3f4434-7792-403c-9bf1-3f3878a2f3cd}, !- Space or SpaceType Name
  {4db3c7f5-b8cb-4030-bbf4-d45ff2a53c8f}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Day,
  {f892b39b-1afa-47da-8a4f-d261e12e79eb}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e7b6684-3a5f-4044-a750-436f671a6bc4}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Handle
  res refrig schedule,                    !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  {1cf64a63-8abd-4d93-b899-82c940bcc789}, !- Default Day Schedule Name
  {7e883931-3a22-442c-9b72-01bb14c79114}, !- Summer Design Day Schedule Name
  {00fec9fc-623c-4e52-8900-c4e25402a13e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1cf64a63-8abd-4d93-b899-82c940bcc789}, !- Handle
  Schedule Day 11,                        !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af71a8a7-7d36-48d4-b12a-793c69471ccf}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {742711cf-a257-4faf-9e1f-862e1daeaeec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {742711cf-a257-4faf-9e1f-862e1daeaeec}, !- Handle
  res refrig schedule allday1,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4e70e7eb-6316-499e-b042-1e58a137e646}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9de123ad-e4de-4861-adec-52897d305d91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9de123ad-e4de-4861-adec-52897d305d91}, !- Handle
  res refrig schedule allday2,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {eece2073-05f4-40df-99cf-c096e19ec19d}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8db4e9fe-3011-4fd5-a544-763e76468a81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8db4e9fe-3011-4fd5-a544-763e76468a81}, !- Handle
  res refrig schedule allday3,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e8ca7617-d863-43cc-a8fa-015e73f6fc80}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {46910a85-68e8-4e40-a54e-1f54a6027550}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {46910a85-68e8-4e40-a54e-1f54a6027550}, !- Handle
  res refrig schedule allday4,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {3dccc0f8-449a-4e8a-8c20-aee16ceb58d0}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c5d47df3-ffe1-4f9e-96b1-2a9e8d5a4018}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5d47df3-ffe1-4f9e-96b1-2a9e8d5a4018}, !- Handle
  res refrig schedule allday5,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a26701d8-1f82-49a0-9b8c-e54c2fb7d6ea}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6b62279f-a367-4dcc-a279-3fd4e9dc9f15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b62279f-a367-4dcc-a279-3fd4e9dc9f15}, !- Handle
  res refrig schedule allday6,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {a4f1c01a-30a8-42e3-8dcf-d7634e1f9327}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0ce1149d-757a-4091-925b-6dd46ffca0f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ce1149d-757a-4091-925b-6dd46ffca0f6}, !- Handle
  res refrig schedule allday7,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {cbb4bdab-c411-4ff2-8d4e-8c85d90046a8}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {721a363a-ea2e-4e69-abc5-268a4399c02b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721a363a-ea2e-4e69-abc5-268a4399c02b}, !- Handle
  res refrig schedule allday8,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {6e5d5478-cbd4-4e0a-bac5-f0b1f8905262}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abd81d76-3e4c-49a1-87d5-b403bd301f3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {abd81d76-3e4c-49a1-87d5-b403bd301f3e}, !- Handle
  res refrig schedule allday9,            !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8ff30847-95a1-476f-91ed-839339319ac6}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {603b384f-940d-4fc6-8ba2-c7bd46647433}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {603b384f-940d-4fc6-8ba2-c7bd46647433}, !- Handle
  res refrig schedule allday10,           !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5acb5a0c-d794-4747-b21f-7936a65f52fa}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37f44a70-5f97-422d-88fa-f445f38332de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37f44a70-5f97-422d-88fa-f445f38332de}, !- Handle
  res refrig schedule allday11,           !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {13370bdd-34b2-40f3-b202-8c4f31e32576}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9ed9986-e50a-4584-b756-f84d703f5601}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9ed9986-e50a-4584-b756-f84d703f5601}, !- Handle
  res refrig schedule allday12,           !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {00fec9fc-623c-4e52-8900-c4e25402a13e}, !- Handle
  res refrig schedule winter design,      !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e883931-3a22-442c-9b72-01bb14c79114}, !- Handle
  res refrig schedule summer design,      !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {6e491dd8-443e-4e65-81d1-5921fda6cc3a}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0f9823e-fbe9-4835-b4fd-14e5ddcbf0ca}, !- Handle
  res refrig,                             !- Name
  {6e491dd8-443e-4e65-81d1-5921fda6cc3a}, !- Electric Equipment Definition Name
  {8f206ba0-9fc8-43db-8b75-238e945dd327}, !- Space or SpaceType Name
  {6a7e672b-bf11-464e-af79-68d88ffa753d}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:Day,
  {3452565e-3f33-4e02-af16-957153608cc2}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f55b76-74e6-4954-af8f-853ebdaad250}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:File,
  {0a355fe5-45b0-44de-b01f-e1c2ec2f89b7}, !- Handle
  res range gas|false schedule,           !- Name
  {f05ea3ca-5494-4bbb-88b2-40401862fada}, !- Schedule Type Limits Name
  {7e4baa5d-448a-4a3d-9651-547e43a874a5}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {70f9656f-b7f3-4548-9a01-e9cb29d44968}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.9208365963814,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {88aaa697-df63-4ce8-85b3-172ca4d52c71}, !- Handle
  res range electric,                     !- Name
  {70f9656f-b7f3-4548-9a01-e9cb29d44968}, !- Electric Equipment Definition Name
  {8f206ba0-9fc8-43db-8b75-238e945dd327}, !- Space or SpaceType Name
  {0a355fe5-45b0-44de-b01f-e1c2ec2f89b7}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f7c0ead7-3bc8-47bc-b0a6-d849db0f43af}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  376.097146055836,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {c2cfeca5-0b5f-44da-a9fe-3f38988c843f}, !- Handle
  res range gas,                          !- Name
  {f7c0ead7-3bc8-47bc-b0a6-d849db0f43af}, !- Other Equipment Definition Name
  {8f206ba0-9fc8-43db-8b75-238e945dd327}, !- Space or SpaceType Name
  {0a355fe5-45b0-44de-b01f-e1c2ec2f89b7}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

